Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
T1;1;50;;; ;;;24;1;0;1;0;125;537;39159;9120;48967;151;29.7;0.9;2.2;;2;0.0027;0.32;;0.5;CL&SPK;15.59;79.37;0.8836;40.8;0.009;0.218;49;32;35;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T1;2;50;;;;;;0;0;0;0;0;223;1126;1126;4764;4764;233;28.3;2.5;10.7;;9;0.0064;0.32;;0.5;CL&SPK;15.9;80.59;0.8837;29.6;0.02;0.395;59;33;40;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T2;1;7;69;34.5;55;1998;9.67;5;10;1;6;0;691;3931;65708;11502;81854;713;55;0.39;4;;15;0.022;0.14;;1.25;CL&SPK;;;0.87;36.2;0.026;0.3;;20;;ND,<10;ND,<10;21;ND,<10;ND,<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T2;2;7;69;34.5;55;1998;9.67;0;27;72;12;0;30;4305;90957;8823;104226;141;37.4;0.5;0.8;;1;0.0089;;;1.5;CL&SPK;16.56;83.23;0.8931;32.2;0.023;2.25;50;33;38;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T2;3;7;69;34.5;55;1998;9.67;81;13;0;10;0;2080;25079;61562;14678;103503;2184;32.9;2.7;12.5;;13;0.0142;0.22;;1;CL&SPK;13.91;72.83;0.8846;41.1;0.008;0.255;34;32;36;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T2;4;7;69;34.5;55;1998;9.67;0;10;6;17;0;622;8851;54999;6693;71198;655;32.5;2.4;10.8;;11;0.0046;0.22;;1;CL&SPK;13.9;72.8;0.8819;35.7;0.008;0.398;38;36;42;ND,<10;ND,<10;35;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T2;5;7;69;34.5;55;1998;9.67;4;6;2;3;0;1317;11187;63960;4024;80503;1331;34.4;2.1;9;;10;0.0123;0.21;;1;CL&SPK;13.83;73.07;0.8805;33.3;0.0148;0.259;48;31;42;ND,<10;ND,<10;42;ND,<10;ND,<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T2;6;7;69;34.5;55;1998;9.67;3;0;2;0;0;3398;13572;63279;2349;82603;3404;58;2;10.2;;34;0.0117;0.23;;1;CL&SPK;13.71;72.07;0.8842;32.9;0.0286;0.245;45;39;45;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T2;7;7;69;34.5;55;1998;9.67;3;0;2;0;0;3206;10561;75066;213;89052;3211;56;2;9.6;;29;0.0084;0.22;;1;CL&SPK;13.79;72.38;0.8804;36.3;0.0181;0.1925;32;29;40;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T2;8;7;69;34.5;55;1998;9.67;5;10;2;8;0;661;5269;59053;14776;79784;686;40;;;0.86;22;0.022;0.094;Corrosive;1.25;CL&SPK;;;0.877;36.1;0.028;0.33;;19;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
T2;9;7;69;34.5;55;1998;9.67;5;10;1;6;0;691;3931;65708;11502;81854;713;55;;;0.39;15;0.022;0.14;;1.25;CL&SPK;;;0.87;36.2;0.026;0.3;;20;;ND.<10;ND.<10;21;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T2;10;7;69;34.5;55;1998;9.67;0;27;72;12;0;30;4305;90957;8823;104226;141;37.4;;;0.5;1;0.0089;;;1.5;CL&SPK;16.56;83.23;0.8931;32.2;0.023;2.25;50;33;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T2;11;7;69;34.5;55;1998;9.67;81;13;0;10;0;2080;25079;61562;14678;103503;2184;32.9;;;2.7;13;0.0142;0.22;;1;CL&SPK;13.91;72.83;0.8846;41.1;0.008;0.255;34;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T2;12;7;69;34.5;55;1998;9.67;0;10;6;17;0;622;8851;54999;6693;71198;655;32.5;;;2.4;11;0.0046;0.22;;1;CL&SPK;13.9;72.8;0.8819;35.7;0.008;0.398;38;36;42;ND.<10;ND.<10;35;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T2;13;7;69;34.5;55;1998;9.67;4;6;2;3;0;1317;11187;63960;4024;80503;1331;34.4;;;2.1;10;0.0123;0.21;;1;CL&SPK;13.83;73.07;0.8805;33.3;0.0148;0.259;48;31;42;ND.<10;ND.<10;42;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T2;14;7;69;34.5;55;1998;9.67;3;0;2;0;0;3398;13572;63279;2349;82603;3404;58;;;2;34;0.0117;0.23;;1;CL&SPK;13.71;72.07;0.8842;32.9;0.0286;0.245;45;39;45;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T2;15;7;69;34.5;55;1998;9.67;3;0;2;0;0;3206;10561;75066;213;89052;3211;56;;;2;29;0.0084;0.22;;1;CL&SPK;13.79;72.38;0.8804;36.3;0.0181;0.1925;32;29;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T3;1;14;69;13.8;65;2000;3.89;3;2;0;0;0;53;825;73744;19874;94500;58;40;1.3;4.2;;6;0.0141;;;0.5;CL&SPK;18.96;93.03;0.8873;42.7;0.0038;;53;34;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T3;2;14;69;13.8;65;2000;3.89;8;13;0.0001;1;0;72;1357;42687;13063;57200;94;42;0.9;2.5;;4;0.0032;;;0.5;CL&SPK;18.82;92.45;0.8883;41.9;0.0295;0.1731;51;30;39;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T3;3;14;69;13.8;65;2000;3.89;19;0;0;0;0;51;696;58578;24525;83869;70;34;1.5;4.6;;5;0.0057;;;0.5;CL&SPK;18.89;92.74;0.8872;40.2;0.0127;0.1525;35;23;37;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T3;4;14;69;13.8;65;2000;3.89;2;0;1;1;0;50;738;38612;17771;57175;54;26.8;2;7.7;;6;0.0096;;;0.5;CL&SPK;19.01;93.79;0.8889;35.4;0.0148;0.0851;48;34;41;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T3;5;14;69;13.8;65;2000;3.89;0;0;0;0;0;24;511;43564;15180;59279;24;28.1;2;7.2;;6;0.0036;;;0.5;CL&SPK;19.15;93.82;0.8883;44;0.005;0.238;43;31;35;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T3;6;14;69;13.8;65;2000;3.89;0;3;0;0;0;47;685;27649;13634;42018;50;30.4;1.6;5.4;;5;0.0057;;;0.5;CL&SPK;19.4;94.86;0.8837;42;0.009;0.208;40;36;33;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T3;7;14;69;13.8;65;2000;3.89;0;1;0;0;0;39;306;67832;40117;108295;40;30;0.47;3;;5;0.006;;;0.5;CL&SPK;;;0.88;40;0.024;0.2;;26;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault; 
T3;8;14;69;13.8;65;2000;3.89;3;1;1;0;0;30;463;56402;16197;73097;35;40;;;0.66;16;0.006;;Non-corrosive;0.5;CL&SPK;;;0.877;40;0.024;0.22;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T3;9;14;69;13.8;65;2000;3.89;0;1;0;0;0;39;306;67832;40117;108295;40;30;;;0.47;5;0.006;;;0.5;CL&SPK;;;0.87;40;0.024;0.2;;26;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T3;10;14;69;13.8;65;2000;3.89;0;3;0;0;0;47;685;27649;13634;42018;50;30.4;;;1.6;5;0.0057;;;0.5;CL&SPK;19.4;94.86;0.8774;42;0.009;0.208;40;36;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T3;11;14;69;13.8;65;2000;3.89;0;0;0;0;0;24;511;43564;15180;59279;24;28.1;;;2;6;0.0036;;;0.5;CL&SPK;19.15;93.82;0.8778;44;0.005;0.238;43;31;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T3;12;14;69;13.8;65;2000;3.89;2;0;1;1;0;50;738;38612;17771;57175;54;26.8;;;2;6;0.0096;;;0.5;CL&SPK;19.01;93.79;0.8848;35.4;0.0148;0.0851;48;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T3;13;14;69;13.8;65;2000;3.89;19;0;0;0;0;51;696;58578;24525;83869;70;34;;;1.5;5;0.0057;;;0.5;CL&SPK;18.89;92.74;0.8857;40.2;0.0127;0.1525;35;23;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T3;14;14;69;13.8;65;2000;3.89;8;13;0.0001;1;0;72;1357;42687;13063;57200;94;42;;;0.9;4;0.0032;;;0.5;CL&SPK;18.82;92.45;0.8773;41.9;0.0295;0.1731;51;30;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T3;15;14;69;13.8;65;2000;3.89;3;2;0;0;0;53;825;73744;19874;94500;58;40;;;1.3;6;0.0141;;;0.5;CL&SPK;18.96;93.03;0.8754;42.7;0.0038;;53;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T4;1;14;69;34.5;65;2000;8.37;8;1;1;1;0;43;422;70211;22661;93348;54;45;0.25;2;;6;0.006;;;0.5;CL&SPK;;;0.88;40.1;0.23;0.11;;36;;ND,<10;ND,<10;1;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T4;2;14;69;34.5;65;2000;8.37;51;3;4;4;0;65;941;19425;15128;35621;127;29.7;0.6;1.1;;1;0.0065;;;0.5;CL&SPK;19.11;93.66;0.8832;40.9;0.009;0.275;41;29;32;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T4;3;14;69;34.5;65;2000;8.37;6;0;3;6;0;25;623;120074;33446;154183;40;25.8;1.8;5.4;;4;0.0036;0.01;;0.5;CL&SPK;18.73;92.08;0.8823;35.1;0.0165;0.091;42;26;35;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T4;4;14;69;34.5;65;2000;8.37;2;2;5;10;0;59;922;52132;25542;78673;77;27.3;1.5;3.7;;3;0.0089;;;0.5;CL&SPK;18.84;92.54;0.8864;33.4;0.0138;0.108;48;24;40;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T4;5;14;69;34.5;65;2000;8.37;17;2;8;23;0;56;664;47387;19567;67724;106;32;1.6;5;;5;0.0038;;;0.5;CL&SPK;18.73;92.08;0.8832;38.7;0.0156;0.1235;38;18;37;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T4;6;14;69;34.5;65;2000;8.37;15;64;29;101;1;96;720;40326;7261;48612;305;46;1.1;3.2;;6;0.0012;;;0.5;CL&SPK;18.74;92.12;0.8875;37;0.0231;0.0989;41;31;29;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T4;7;14;69;34.5;65;2000;8.37;5;31;36;120;1;75;857;91899;25182;118206;268;44;1.3;4;;7;0.0169;0.25;;0.5;CL&SPK;18.65;91.75;0.8843;38.9;0.005;0;44;34;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T4;8;14;69;34.5;65;2000;8.37;1;1;1;1;0;35;361;52337;19709;72446;39;39;;;0.39;10;0.006;;Corrosive;0.5;CL&SPK;;;;40;0.024;0.16;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T4;9;14;69;34.5;65;2000;8.37;8;1;1;1;0;43;422;70211;22661;93348;54;45;;;0.25;6;0.006;;;0.5;CL&SPK;;;;40.1;0.023;0.11;;36;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T4;10;14;69;34.5;65;2000;8.37;51;3;4;4;0;65;941;19425;15128;35621;127;29.7;;;0.6;1;0.0065;;;0.5;CL&SPK;19.11;93.66;;40.9;0.009;0.275;41;29;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T4;11;14;69;34.5;65;2000;8.37;6;0;3;6;0;25;623;120074;33446;154183;40;25.8;;;1.8;4;0.0036;0.01;;0.5;CL&SPK;18.73;92.08;;35.1;0.0165;0.091;42;26;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T4;12;14;69;34.5;65;2000;8.37;2;2;5;10;0;59;922;52132;25542;78673;77;27.3;;;1.5;3;0.0089;;;0.5;CL&SPK;18.84;92.54;;33.4;0.0138;0.108;48;24;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T4;13;14;69;34.5;65;2000;8.37;17;2;8;23;0;56;664;47387;19567;67724;106;32;;;1.6;5;0.0038;;;0.5;CL&SPK;18.73;92.08;;38.7;0.0156;0.1235;38;18;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T4;14;14;69;34.5;65;2000;8.37;15;64;29;101;1;96;720;40326;7261;48612;305;46;;;1.1;6;0.0012;;;0.5;CL&SPK;18.74;92.12;;37;0.0231;0.0989;41;31;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T4;15;14;69;34.5;65;2000;8.37;5;31;36;120;1;75;857;91899;25182;118206;268;44;;;1.3;7;0.0169;0.25;;0.5;CL&SPK;18.65;91.75;;38.9;0.005;0;44;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T5;1;14;69;13.8;60;1988;7.23;3;1;0;4;0;82;926;58226;15601;78843;90;35;0.45;4;;11;0.009;0.43;;1;CL&SPK;;;0.87;39.1;0.052;1.03;;39;;ND,<10;ND,<10;206;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;2;14;69;13.8;65;1988;7.23;0;0;0;6;0;44;0;20341;16326;37892;50;28;1.3;1.2;;1;0.0123;0.52;;1;CL&SPK;13.71;72.07;0.8765;34.7;0.019;0.692;53;33;47;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;3;14;69;13.8;65;1988;7.23;0;1;0;4;0;30;768;60233;22160;83196;35;26.4;4.1;23.4;;18;0.0055;0.51;;0.5;CL&SPK;14.75;76.07;0.8744;32;0.016;0.666;44;30;46;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;4;14;69;13.8;65;1988;7.23;0.0001;1;2;4;0;105;1408;43358;16422;61300;113;21.9;1.1;1.6;;1;0.0134;0.5;;1;CL&SPK;14.71;75.92;0.8725;33;0.0144;0.5196;53;28;49;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T5;5;14;69;13.8;65;1988;7.23;1;0;0;8;0;469;2145;57104;15329;75056;477;42;1.6;5.7;;9;0.0092;0.51;;1;CL&SPK;14.58;75.41;0.8762;33.9;0.0062;0.5735;48;29;47;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;6;14;69;13.8;65;1988;7.23;6;16;2;8;0;191;2731;50757;6800;60511;223;48;2;9.1;;19;0.0229;0.21;;1;CL&SPK;14.62;75.57;0.8791;23.1;0.0585;16045;42;34;32;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T5;7;14;69;13.8;65;1988;7.23;3;5;3;6;0;161;2192;82492;8764;93626;178;46;1.9;7.9;;15;0.0162;0.21;;1.5;CL&SPK;14.96;76.89;0.8783;23.7;0.069;;32;30;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T5;8;14;69;13.8;65;1988;7.23;0;1;0;4;0;75;832;51945;21336;74193;80;45;;;0.49;12;0.009;0.385;Non-corrosive;1;CL&SPK;;;0.877;39;0.037;0.75;;22;;ND.<10;ND.<10;162;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;9;14;69;13.8;65;1988;7.23;3;1;0;4;0;82;926;58226;15601;78843;90;35;;;0.45;11;0.009;0.43;;1;CL&SPK;;;0.87;39.1;0.052;1.03;;39;;ND.<10;ND.<10;206;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;10;14;69;13.8;65;1988;7.23;0;0;0;6;0;44;1175;20341;16326;37892;50;28;;;1.3;1;0.0123;0.52;;1;CL&SPK;13.71;72.07;0.8765;34.7;0.019;0.692;53;33;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;11;14;69;13.8;65;1988;7.23;0;1;0;4;0;30;768;60233;22160;83196;35;26.4;;;4.1;18;0.0055;0.51;;0.5;CL&SPK;14.75;76.07;0.8744;32;0.016;0.666;44;30;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;12;14;69;13.8;65;1988;7.23;0.0001;1;2;4;0;105;1408;43358;16422;61300;113;21.9;;;1.1;1;0.0134;0.5;;1;CL&SPK;14.71;75.92;0.8725;33;0.0144;0.5196;53;28;49;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T5;13;14;69;13.8;65;1988;7.23;1;0;0;8;0;469;2145;57104;15329;75056;477;42;;;1.6;9;0.0092;0.51;;1;CL&SPK;14.58;75.41;0.8762;33.9;0.0062;0.5735;48;29;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T5;14;14;69;13.8;65;1988;7.23;6;16;2;8;0;191;2731;50757;6800;60511;223;48;;;2;19;0.0229;0.21;;1;CL&SPK;14.62;75.57;0.8791;23.1;0.0585;1.6045;42;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T5;15;14;69;13.8;65;1988;7.23;3;5;3;6;0;161;2192;82492;8764;93626;178;46;;;1.9;15;0.0162;0.21;;1.5;CL&SPK;14.96;76.89;0.8783;23.7;0.069;;32;30;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T6;1;28;69;34.5;55;1999;9.52;6;11;0;2;0;609;2999;77144;15839;96610;628;53;0.38;4;;15;0.009;0.34;;0.75;CL&SPK;;;0.88;39.8;0.027;0.18;;20;;ND,<10;ND,<10;1;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T6;2;28;69;34.5;55;1999;9.52;0;6;0;0;0;676;7421;9808;3235;21146;682;36.3;0.5;0.8;;1;0.0072;0.44;;1;CL&SPK;13.68;71.96;0.8807;40.4;0.007;0.185;58;35;41;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T6;3;28;69;34.5;55;1999;9.52;8;6;2;5;0;457;4069;31813;4582;40942;478;34.4;2.3;9.9;;11;0.0048;0.43;;0.5;CL&SPK;13.49;71.24;0.8816;41.9;0.004;0.147;37;26;42;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T6;4;28;69;34.5;55;1999;9.52;3;3;0;1;0;594;4196;26591;2982;34370;601;33.7;2.1;8.4;;9;0.0122;0.41;;1;CL&SPK;19.55;96.04;0.8855;36.3;0.0087;0.1073;52;33;54;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T6;5;28;69;34.5;55;1999;9.52;4;2;0;0;0;308;3821;27730;3513;35377;313;60;3.06;3;;11;0.0053;0.43;;0.5;CL&SPK;13.47;71.16;0.8828;40;0.0001;0.124;40;23;32;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T6;6;28;69;34.5;55;1999;9.52;7;11;4;2;0;764;4411;71386;3850;80435;788;50;1.3;4.8;;11;0.0288;0.23;;1.5;CL&SPK;17.44;86.79;0.8918;31.4;0.0227;0.9038;49;30;37;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T6;7;28;69;34.5;55;1999;9.52;7;11;4;2;0;764;4411;71386;3850;80435;788;50;2.6;13.2;;40;0.0113;0.24;;0.5;CL&SPK;13.22;70.22;0.8844;33.3;0.0144;;43;33;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T6;8;28;69;34.5;55;1999;9.52;19;13;2;2;0;386;3224;84921;19278;107845;422;50;;;0.66;17;0.009;0.307;Non-corrosive;0.75;CL&SPK;;;0.877;39.6;0.027;0.18;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T6;9;28;69;34.5;55;1999;9.52;6;11;0;2;0;609;2999;77144;15839;96610;628;53;;;0.38;15;0.009;0.34;;0.75;CL&SPK;;;0.88;39.8;0.027;0.18;;20;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T6;10;28;69;34.5;55;1999;9.52;0;6;0;0;0;676;7421;9808;3235;21146;682;36.3;;;0.5;1;0.0072;0.44;;1;CL&SPK;13.68;71.96;0.8807;40.4;0.007;0.185;58;35;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T6;11;28;69;34.5;55;1999;9.52;8;6;2;5;0;457;4069;31813;4582;40942;478;34.4;;;2.3;11;0.0048;0.43;;0.5;CL&SPK;13.49;71.24;0.8816;41.9;0.004;0.147;37;26;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T6;12;28;69;34.5;55;1999;9.52;3;3;0;1;0;594;4196;26591;2982;34370;601;33.7;;;2.1;9;0.0122;0.41;;1;CL&SPK;19.55;96.04;0.8855;36.3;0.0087;0.1073;52;33;54;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T6;13;28;69;34.5;55;1999;9.52;4;2;0;0;0;308;3821;27730;3513;35377;313;60;;;0.9;11;0.0053;0.43;;0.5;CL&SPK;13.47;71.16;0.8828;40;0.0001;0.124;40;23;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T6;14;28;69;34.5;55;1999;9.52;7;11;4;2;0;764;4411;71386;3850;80435;788;50;;;1.3;11;0.0288;0.23;;1.5;CL&SPK;17.44;86.79;0.8918;31.4;0.0227;0.9038;49;30;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T6;15;28;69;34.5;55;1999;9.52;7;0;2;1;0;1552;6797;80690;4990;94039;1561;56;;;2.6;40;0.0113;0.24;;0.5;CL&SPK;13.22;70.22;0.8844;33.3;0.0144;;43;33;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
T7;1;10,0/14,0;69;13.8;65;2002;6.68;2;129;152;5;0;181;929;91137;6165;;;50;0.22;2;;7;0.013;;;1.25;CL&SPK;;;0.88;38.2;0.041;0.79;;13;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T7;2;10,0/14,0;69;13.8;65;2002;6.68;0;85;224;5;0;108;1296;136657;20875;159250;422;34.4;1.1;2.7;;3;0.0094;;;1;CL&SPK;15.51;79.05;0.8744;30.8;0.037;0.938;46;30;46;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T7;3;10,0/14,0;69;13.8;65;2002;6.68;0;80;232;9;0;114;1181;57165;1067;59848;435;27.8;2.5;11;;9;0.0075;;;1.5;CL&SPK;15.38;78.54;0.8748;30.8;0.027;0.721;40;31;42;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T7;4;10,0/14,0;69;13.8;65;2002;6.68;3;105;241;7;0;192;1647;68428;349;70972;548;28.7;2.6;10.5;;9;0.0116;0.02;;1;CL&SPK;15.35;78.42;0.8775;30.5;0.0165;0.5296;54;28;53;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T7;5;10,0/14,0;69;13.8;65;2002;6.68;5;36;23;4;0;170;1204;36008;722;38171;237;42;1.4;4.4;;7;0.0085;;;1.5;CL&SPK;15.19;77.79;0.8788;31.4;0.0484;0.8909;33;29;39;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T7;6;10,0/14,0;69;13.8;65;2002;6.68;4;1;0;1;3;20;337;51809;19181;71356;29;45;;;1.68;42;0.016;;Non-corrosive;1.25;CL&SPK;;;0.877;37.9;0.05;0.96;;16;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of low energy (D1);
T7;7;10,0/14,0;69;13.8;65;2002;6.68;2;129;152;5;0;181;929;91137;6165;;;50;;;0.22;7;0.013;;;1.25;CL&SPK;;;0.88;38.2;0.041;0.79;;13;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T7;8;10,0/14,0;69;13.8;65;2002;6.68;0;85;224;5;0;108;1296;136657;20875;159250;422;34.4;;;1.1;3;0.0094;;;1;CL&SPK;15.51;79.05;0.8744;30.8;0.037;0.938;46;30;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T7;9;10,0/14,0;69;13.8;65;2002;6.68;0;80;232;9;0;114;1181;57165;1067;59848;435;27.8;;;2.5;9;0.0075;;;1.5;CL&SPK;15.38;78.54;0.8748;30.8;0.027;0.721;40;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T7;10;10,0/14,0;69;13.8;65;2002;6.68;3;105;241;7;0;192;1647;68428;349;70972;548;28.7;;;2.6;9;0.0116;0.02;;1;CL&SPK;15.35;78.42;0.8775;30.5;0.0165;0.5296;54;28;53;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T7;11;10,0/14,0;69;13.8;65;2002;6.68;5;36;23;4;0;170;1204;36008;722;38171;237;42;;;1.4;7;0.0085;;;1.5;CL&SPK;15.19;77.79;0.8788;31.4;0.0484;0.8909;33;29;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T8;1;28;138;34.5;;2008;;4;40;54;8;0;41;2257;80748;7352;90504;147;50;0.25;2;;8;0.006;0.02;;0.5;CL&SPK;;;0.88;39.9;0.03;0.34;;27;;ND,<10;ND,<10;1;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T8;2;28;138;34.5;;2008;;41;3;0;0;0;312;1990;12071;5044;19461;356;31.1;0.9;2;;2.1;0.008;0.12;;0.5;CL&SPK;15.48;78.93;0.8811;33.1;0.033;0.686;51;35;42;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T8;3;28;138;34.5;;2008;;21;0;0;0;0;164;944;18252;3349;22730;185;28.6;1.3;3;;3.5;0.0018;0.1;;0.5;CL&SPK;15.21;77.87;0.8798;35.7;0.028;0.361;47;28;41;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T8;4;28;69;34.5;;2008;;12;1;0;1;0;145;657;41710;11840;159;54368;43;;;11;25;0.006;0.193;;0.5;CL&SPK;;;;40;0.0208;0.483;30;21;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T8;5;28;69;34.5;;2008;;41;3;0;0;0;312;1990;12071;5044;356;19461;31.1;;;2.1;2;0.008;0.12;;0.5;CL&SPK;15.48;;;33.1;0.033;0.686;55;35;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T8;6;28;69;34.5;;2008;;21;0;0;0;0;164;944;18252;3349;185;22730;28.6;;;3.5;3;0.0118;0.1;;0.5;CL&SPK;15.21;;;35.7;0.028;0.361;47;28;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T9;1;10,0/14,0;138;13.8;55;2008;;4;4;3;1;0;77;1327;68929;25591;98936;89;44;0.34;3;;8;0.006;;;0.5;CL&SPK;;;0.88;40;0.033;0.65;;17;;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T9;2;10,0/14,0;138;13.8;55;2008;;0;3;0;0;0;347;3245;85107;21555;110257;350;34;0.5;1;;0.9;0.0057;0.12;;0.5;CL&SPK;15.38;78.54;0.8798;39.5;0.065;2243;57;35;32;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T9;3;10,0/14,0;138;13.8;55;2008;;42;2;0;2;0;205;1460;28691;4041;34443;251;30.3;1.4;4;;4.3;0.0018;0.11;;0.5;CL&SPK;15.12;77.52;0.8825;35.5;0.027;0.758;57;33;29;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T9;4;10,0/14,0;138;13.8;55;2008;;40;1;0;0;1;218;1276;65216;15667;82419;260;30.9;0.8;1;;1.1;0.0102;0.1;;0.5;CL&SPK;17.28;86.14;0.8851;25.9;0.0073;0.1184;34;34;24;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T9;5;10,0/14,0;138;13.8;55;2008;8.16;14;11;1;1;0;558;1720;60472;9877;72654;585;55;;;0.51;13;0.006;0.013;Non-corrosive;0.5;CL&SPK;;;;39.9;0.034;0.62;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T9;6;10,0/14,0;138;13.8;55;2008;8.16;4;4;3;1;0;77;1327;68929;25591;98936;89;44;;;0.34;8;0.006;;;0.5;CL&SPK;;;;40;0.033;0.65;;17;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T9;7;10,0/14,0;138;13.8;55;2008;8.16;0;3;0;0;0;347;3245;85107;21555;110257;350;34;;;0.5;0.9;0.0057;0.12;;0.5;CL&SPK;15.38;78.54;;39.5;0.065;2.243;57;35;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T9;8;10,0/14,0;138;13.8;55;2008;8.16;42;2;0;2;0;205;1460;28691;4041;34443;251;30.3;;;1.4;4.3;0.0018;0.11;;0.5;CL&SPK;15.12;77.52;;35.5;0.027;0.758;57;33;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T9;9;10,0/14,0;138;13.8;55;2008;8.16;40;1;0;0;1;218;1276;65216;15667;82419;260;30.9;;;0.8;1.1;0.0102;0.1;;0.5;CL&SPK;17.28;86.14;;25.9;0.0073;0.1184;34;34;24;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T10;1;26,250/35,0;138;55.826;;2008;;11;57;11;1;0;572;1612;83517;12919;98700;652;49;0.28;3;;9;0.009;;;1.25;CL&SPK;;;0.88;39.3;0.038;0.44;;34;;ND,<10;ND,<10;1;ND,<10;ND,<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Partial Discharge (PD);
T10;2;26,250/35,0;138;55.826;;2008;;0;0;0;0;0;168;809;671;230;1878;168;27.6;0.7;1;;1.2;0.0043;0.1;;0.5;CL&SPK;15.47;78.89;0.8838;35.7;0.026;0.446;55;37;38;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T10;3;26,250/35,0;138;55.826;;2008;;12;1;0;1;0;121;455;40375;8787;49752;135;30.5;1.9;6;;6.5;0.0018;0.08;;0.5;CL&SPK;15.32;78.3;0.8855;37;0.007;0.177;45;36;32;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T10;4;26,250/35,0;138;55.826;;2008;;26;0;0;1;0;187;853;73689;18229;92984;214;30;0.5;1;;1.1;0.0073;0.07;;0.5;CL&SPK;15.19;78.11;0.8857;31.3;0.0229;0.216;38;30;37;ND,<10;ND,<10;ND,<10;ND,<10;ND,<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T10;5;26,250/35,0;138;55.826;;2008;;26;6;1;2;0;612;1672;58987;11309;72615;647;65;;;0.23;6;0.006;;Non-corrosive;0.5;CL&SPK;;;;40;0.023;0.15;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T10;6;26,250/35,0;138;55.826;;2008;;11;57;11;1;0;572;1612;83517;12919;98700;652;49;;;0.28;9;0.009;;;1.25;CL&SPK;;;;39.3;0.038;0.44;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Partial Discharge (PD);
T10;7;26,250/35,0;138;55.826;;2008;;0;0;0;0;0;168;809;671;230;1878;168;27.6;;;0.7;1.2;0.0043;0.1;;0.5;CL&SPK;15.47;78.89;;35.7;0.026;0.446;55;37;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T10;8;26,250/35,0;138;55.826;;2008;;12;1;0;1;0;121;455;40375;8787;49752;135;30.5;;;1.9;6.5;0.0018;0.08;;0.5;CL&SPK;15.32;78.3;;37;0.007;0.177;45;36;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T10;9;26,250/35,0;138;55.826;;2008;;26;0;0;1;0;187;853;73689;18229;92984;214;30;;;0.5;1.1;0.0073;0.07;;0.5;CL&SPK;15.19;78.11;;31.3;0.0229;0.216;38;30;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T11;1;26,250/35,0;138;69;65;2009;12.2;9;0;0;1;0;114;428;60338;16138;77026;123;29.2;1;3.4;;3;0.0096;0.07;;0.5;CL&SPK;15.25;78.03;0.8837;34.1;0.0145;0.0894;38;26;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T11;2;26,250/35,0;138;69;65;2009;12.2;29;1;0;2;0;136;640;60836;11676;73320;168;29.8;1.9;6.7;;6;0.0018;0.08;;0.5;CL&SPK;15.28;78.14;0.8879;35.7;0.002;0.074;46;37;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T11;3;26,250/35,0;138;69;65;2009;12.2;0;0;0;0;0;212;850;8399;4506;13967;212;27.2;0.7;1.3;;1;0.0043;0.09;;0.5;CL&SPK;15.53;79.13;0.8828;31.1;0.01;0.183;52;36;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T11;4;26,250/35,0;138;69;65;2009;12.2;14;2;0;1;0;271;442;61187;12886;74803;288;49;0.23;2;;7;0.006;;;0.5;CL&SPK;;;0.88;39.9;0.026;0.17;;39;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T11;1;26,250/35,0;138;69;65;2009;12.2;17;4;0;2;0;218;965;56616;16877;74699;241;60;;;0.2;5;0.006;;Non-corrosive;0.5;CL&SPK;;;;39.9;0.026;0.16;;31;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T11;2;26,250/35,0;138;69;65;2009;12.2;14;2;0;1;0;271;442;61187;12886;74803;288;49;;;0.23;7;0.006;;;0.5;CL&SPK;;;;39.9;0.026;0.17;;39;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T11;3;26,250/35,0;138;69;65;2009;12.2;0;0;0;0;0;212;850;8399;4506;13967;212;27.2;;;0.7;1;0.0043;0.09;;0.5;CL&SPK;15.53;79.13;;31.1;0.01;0.183;52;36;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T11;4;26,250/35,0;138;69;65;2009;12.2;29;1;0;2;0;136;640;60836;11676;73320;168;29.8;;;1.9;6;0.0018;0.08;;0.5;CL&SPK;15.28;78.14;;35.7;0.002;0.074;46;37;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T11;5;26,250/35,0;138;69;65;2009;12.2;9;0;0;1;0;114;428;60338;16138;77026;123;29.2;;;1;3;0.0096;0.07;;0.5;CL&SPK;15.25;78.03;;34.1;0.0145;0.0894;38;26;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T12;1;26,250/35,0;138;69;;2009;;10;0;0;1;0;104;525;50618;14142;65400;115;29.4;2;7.9;;7;0.0102;0.07;;0.5;CL&SPK;15.12;77.85;0.8824;33;0.0158;0.0969;48;36;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T12;2;26,250/35,0;138;69;;2009;;23;1;0;1;0;104;520;86074;17160;103883;129;30.3;1.7;5.4;;5;0.0009;0.08;;0.5;CL&SPK;15.23;77.95;0.8848;33.3;0.004;0.066;51;47;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T12;3;26,250/35,0;138;69;;2009;;0;0;0;0;0;178;957;3957;1497;6589;178;28.1;0.7;1.2;;1;0.0092;0.09;;0.5;CL&SPK;15.45;78.81;0.8806;29.3;0.009;0.086;56;45;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T12;4;26,250/35,0;138;69;;2009;;24;1;0;1;0;573;1018;75414;21942;98700;599;45;0.32;3;;8;0.006;;;0.5;CL&SPK;;;0.88;39.9;0.023;0.19;;42;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T12;5;26,250/35,0;138;69;;2009;;35;4;1;2;0;514;1399;58243;12785;72983;556;58;;;0.49;7;0.006;;Non-corrosive;0.5;CL&SPK;;;;39.9;0.023;0.19;;31;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T12;6;26,250/35,0;138;69;;2009;;24;1;0;1;0;573;1018;75414;21942;98700;599;45;;;0.32;8;0.006;;;0.5;CL&SPK;;;;39.9;0.023;0.19;;42;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T12;7;26,250/35,0;138;69;;2009;;0;0;0;0;0;178;957;3957;1497;6589;178;28.1;;;0.7;1;0.0092;0.09;;0.5;CL&SPK;15.45;78.81;;29.3;0.009;0.086;56;45;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T12;8;26,250/35,0;138;69;;2009;;23;1;0;1;0;104;520;86074;17160;103883;129;30.3;;;1.7;5;0.0009;0.08;;0.5;CL&SPK;15.23;77.95;;33.3;0.004;0.066;51;47;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T12;9;26,250/35,0;138;69;;2009;;10;0;0;1;0;104;525;50618;14142;65400;115;29.4;;;2;7;0.0102;0.07;;0.5;CL&SPK;15.12;77.85;;33;0.0158;0.0969;48;36;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T13;1;37,5/43,750/50,0;230;69;;2008;;18;0;0;0;0;141;699;69325;19680;89863;159;29.7;1.5;4.5;;4;0.0018;0.31;;0.5;CL&SPK;15.43;78.73;0.8837;40.8;0.005;0.023;51;45;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T13;2;37,5/43,750/50,0;230;69;;2008;;0;0;0;0;0;217;1339;33378;14141;49075;217;28.5;1.8;5.9;;5;0.0057;0.32;;0.5;CL&SPK;16.19;81.75;0.8806;37.5;0.014;0.456;58;42;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T13;3;37,5/43,750/50,0;230;69;;2008;;9;2;0;0;0;266;628;52697;18204;71806;277;;0.21;2;;5;0.006;0.23;;0.5;CL&SPK;;;0.88;40;0.045;0.36;;23;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T13;4;37,5/43,750/50,0;230;69;;2008;;9;2;0;1;0;337;1134;55250;22877;79606;345;55;;;1.72;43;0.006;0.179;Non-corrosive;0.5;CL&SPK;;;0.887;40.3;0.046;0.8;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T13;5;37,5/43,750/50,0;230;69;;2008;;9;2;0;0;0;266;628;52697;18204;71806;277;;;;0.21;5;0.006;0.23;;0.5;CL&SPK;;;0.88;40;0.045;0.36;;23;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T13;6;37,5/43,750/50,0;230;69;;2008;;0;0;0;0;0;217;1339;33378;14141;49075;217;28.5;;;1.8;5;0.0057;0.32;;0.5;CL&SPK;16.19;81.75;0.8806;37.5;0.014;0.456;58;42;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T13;7;37,5/43,750/50,0;230;69;;2008;;18;0;0;0;0;141;699;69325;19680;89863;159;29.7;;;1.5;4;0.0018;0.31;;0.5;CL&SPK;15.43;78.73;0.8837;40.8;0.005;0.023;51;45;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T14;1;41;143;60.4;;1970;12.3;2;2;2;12;0;148;1547;85710;17047;104469;165;43;2.1;9.7;;16;0.0197;0.26;;1;CL&SPK;13.54;71.42;0.8756;31.7;0.0156;;39;32;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T14;2;41;143;60.4;;1970;12.3;11;0;1;19;2;223;3039;55637;3622;62555;256;48;2.2;10.5;;22;0.0128;0.24;;1;CL&SPK;13.51;71.31;0.8794;28.7;0.0266;0.7832;31;34;39;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T14;3;41;143;60.4;;1970;12.3;6;1;0;13;0;169;1799;64755;23639;90382;190;44;2;8.6;;15;0.0129;0.24;;1.5;CL&SPK;13.61;71.69;0.877;36.3;0.0311;10.49;48;29;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;4;41;143;60.4;;1970;12.3;3;1;0;17;0;160;1835;56798;21270;80085;181;29.7;2.2;8.9;;8;0.0222;0.23;;1.5;CL&SPK;13.76;72.26;0.873;20.6;0.0328;0.977;41;30;43;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;5;41;143;60.4;;1970;12.3;0;1;0;20;0;83;1402;62594;20282;84382;104;32.2;4.6;29.8;;30;0.01;0.24;;1;CL&SPK;13.69;71.99;0.8745;28.1;0.023;11.74;43;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T14;6;41;143;60.4;;1970;12.3;0;0;0;12;0;82;1717;28332;13596;43739;94;33.7;0.6;0.9;;1;0.0214;0.25;;1.5;CL&SPK;13.81;72.45;0.8744;27.5;0.0321;11.91;51;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;7;41;143;60.4;;1970;12.3;7;1;0;17;0;152;935;57365;25061;85538;177;45;0.92;8;;23;0.031;0.14;;1.75;CL&SPK;;;0.87;32.4;0.054;13.4;;24;;ND.<10;ND.<10;343;ND.<10;21;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;8;41,0/28,7;143;60.4;;;12.3;40;3;0;12;0;199;1448;55070;23423;80195;254;45;;;1.16;29;0.031;0.059;Non-corrosive;1.75;CL&SPK;;;0.877;33.8;0.053;1.39;;35;;ND.<10;ND.<10;90;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;9;41,0/28,7;143;60.4;;;12.3;7;1;0;17;0;152;935;57365;25061;85538;177;45;;;0.92;23;0.031;0.14;;1.75;CL&SPK;;;0.87;32.4;0.054;1.34;;24;;ND.<10;ND.<10;343;ND.<10;21;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;10;41,0/28,7;143;60.4;;;12.3;0;0;0;12;0;82;1717;28332;13596;43739;94;33.7;;;0.6;1;0.0214;0.25;;1.5;CL&SPK;13.81;72.45;0.8744;27.5;0.0321;1.191;51;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;11;41,0/28,7;143;60.4;;;12.3;0;1;0;20;0;83;1402;62594;20282;84382;104;32.2;;;4.6;30;0.01;0.24;;1;CL&SPK;13.69;71.99;0.8745;28.1;0.023;1.174;43;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T14;12;41,0/28,7;143;60.4;;;12.3;3;1;0;17;0;160;1835;56798;21270;80085;181;29.7;;;2.2;8;0.0222;0.23;;1.5;CL&SPK;13.76;72.26;0.873;20.6;0.0328;0.977;41;30;43;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;13;41,0/28,7;143;60.4;;;12.3;6;1;0;13;0;169;1799;64755;23639;90382;190;44;;;2;15;0.0129;0.24;;1.5;CL&SPK;13.61;71.69;0.877;36.3;0.0311;1.049;48;29;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T14;14;41,0/28,7;143;60.4;;;12.3;11;0;1;19;2;223;3039;55637;3622;62555;256;48;;;2.2;22;0.0128;0.24;;1;CL&SPK;13.51;71.31;0.8794;28.7;0.0266;0.7832;31;34;39;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T14;15;41,0/28,7;143;60.4;;;12.3;2;2;2;12;0;148;1547;85710;17047;104469;165;43;;;2.1;16;0.0197;0.26;;1;CL&SPK;13.54;71.42;0.8756;31.7;0.0156;;39;32;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T15;1;30;145;72.5;;1972;5.82;5;19;16;123;8;274;2413;63850;2104;68812;445;54;1.5;6.2;;17;0.0224;0.24;;1.5;CL&SPK;13.55;71.46;0.8766;28.5;0.0941;19.34;44;28;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T15;2;30;145;72.5;;1972;5.82;7;1;0;58;4;178;895;64722;23656;89522;248;44;1.5;5.8;;10;0.0078;0.53;;1.5;CL&SPK;13.83;72.53;0.8707;33.5;0.0272;0.8088;43;11;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;3;30;145;72.5;;1972;5.82;3;1;1;40;4;226;1400;53610;16350;71635;275;28.1;2.8;14.4;;12;0.0134;0.51;;1;CL&SPK;13.87;72.68;0.8773;30.7;0.0214;0.7501;49;36;45;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T15;4;30;145;72.5;;1972;5.82;0;0;0;28;2;93;887;70693;21025;92728;123;39.3;3;16.5;;23;0.0082;0.52;;1;CL&SPK;13.93;72.91;0.8753;32.4;0.027;11.65;34;31;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;5;30;145;72.5;;1972;5.82;255;0;0;83;0;481;2804;123822;61268;188663;769;27.7;2.9;12.3;;10;0.0145;0.5;;1;CL&SPK;13.98;73.1;0.8759;33.6;0.036;15.74;47;41;47;ND.<10;ND.<10;172;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;6;30;145;72.5;;1972;5.82;0;0;0;31;0;114;1211;27847;15671;44874;145;32;5.1;34.1;;34;0.0145;0.53;;1.5;CL&SPK;14.12;73.64;0.872;28.4;0.027;0.957;50;39;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;7;30;145;72.5;;1972;5.82;4;1;1;19;1;134;767;66295;16985;84207;160;50;0.32;3;;10;0.019;0.44;;1.25;CL&SPK;;;0.87;36.7;0.048;10.6;;30;;ND.<10;ND.<10;161;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T15;1;30;145;72.5;;1972;5.82;133;1;1;16;1;122;587;136126;66650;203637;274;40;;;8;24;0.19;0.414;Non-corrosive;1.25;CLK&SPK;;;0.877;36.2;0.052;1;;23;;ND.<10;ND.<10;133;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T15;2;30;145;72.5;;1972;5.82;4;1;1;19;1;134;767;66295;16985;84207;160;50;;;0.32;10;0.019;0.44;;1.25;CL&SPK;;;0.87;36.7;0.048;1.06;;30;;ND.<10;ND.<10;161;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T15;3;30;145;72.5;;1972;5.82;0;0;0;31;0;114;1211;27847;15671;44874;145;32;;;5.1;34;0.0145;0.53;;1.5;CL&SPK;14.12;73.64;0.872;28.4;0.027;0.957;50;39;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;4;30;145;72.5;;1972;5.82;255;0;0;83;0;481;2804;123822;61268;188663;769;27.7;;;2.9;10;0.0145;0.5;;1;CL&SPK;13.98;73.1;0.8759;33.6;0.036;1.574;47;41;47;ND.<10;ND.<10;172;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;5;30;145;72.5;;1972;5.82;0;0;0;28;2;93;887;70693;21025;92728;123;39.3;;;3;23;0.0082;0.52;;1;CL&SPK;13.93;72.91;0.8753;32.4;0.027;1.165;34;31;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;6;30;145;72.5;;1972;5.82;3;1;1;40;4;226;1400;53610;16350;71635;275;28.1;;;2.8;12;0.0134;0.51;;1;CL&SPK;13.87;72.68;0.8773;30.7;0.0214;0.7501;49;36;45;ND.<10;ND.<10;;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T15;7;30;145;72.5;;1972;5.82;7;1;0;58;4;178;895;64722;23656;89522;248;44;;;1.5;10;0.0078;0.53;;1.5;CL&SPK;13.83;72.53;0.8707;33.5;0.0272;0.8088;43;11;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T15;8;30;145;72.5;;1972;5.82;5;19;16;123;8;274;2413;63850;2104;68812;445;54;;;1.5;17;0.0224;0.24;;1.5;CL&SPK;13.55;71.46;0.8766;28.5;0.0941;1.934;44;28;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T16;1;20.0/28.0;138;13.8;65;2010;9.35;5;1;0;0;0;99;409;50292;10642;61447;104;28.9;0.5;1.2;;1;0.0096;0.16;;0.5;CL&SPK;17.05;85.2;0.8857;26.2;0.024;0.1564;38;30;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;2;20.0/28.0;138;13.8;65;2010;9.35;0;2;0;0;0;104;473;31130;9779;41488;106;28.5;3.8;21.3;;18;0.0036;0.17;;0.5;CL&SPK;17.05;85.2;0.888;25.5;0.024;0.4;37;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;3;20.0/28.0;138;13.8;65;2010;9.35;0;3;0;0;0;150;783;18433;6096;25465;153;28.3;1.5;4.8;;4;0.005;0.2;;0.5;CL&SPK;17.24;85.97;0.8804;30.7;0.016;0.27;59;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;4;20.0/28.0;138;13.8;65;2010;9.35;20;4;0;1;0;639;860;76817;20359;98700;664;45;0.22;2;;5;0.006;0.08;;0.5;CL&SPK;;;0.88;40;0.029;0.35;;41;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T16;5;20.0/28.0;138;13.8;65;2010;9.36;0;2;0;0;0;104;473;31130;9779;41488;106;28.5;3.8;21.3;;18;0.0036;0.17;;0.5;CL&SPK;17.05;85.2;0.888;25.5;0.024;0.4;37;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;6;20.0/28.0;138;13.8;65;2010;9.37;0;3;0;0;0;150;783;18433;6096;25465;153;28.3;1.5;4.8;;4;0.005;0.2;;0.5;CL&SPK;17.24;85.97;0.8804;30.7;0.016;0.27;59;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;7;20.0/28.0;138;13.8;65;2010;9.38;20;4;0;1;0;639;860;76817;20359;98700;664;45;0.22;2;;5;0.006;0.082;;0.5;CL&SPK;;;0.88;40;0.029;0.35;;41;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T16;8;20.0/28.0;138;13.8;65;2010;9.35;10;6;0;1;0;622;791;63955;15676;81061;639;45;;;0.58;14;0.006;0.045;Non-corrosive;0.5;CL&SPK;;;;40;0.03;0.36;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T16;9;20.0/28.0;138;13.8;65;2010;9.35;20;4;0;1;0;639;860;76817;20359;98700;664;45;;;0.22;5;0.006;0.08;;0.5;CL&SPK;;;;40;0.029;0.35;;41;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T16;10;20.0/28.0;138;13.8;65;2010;9.35;0;3;0;0;0;150;783;18433;6096;25465;153;28.3;;;1.5;4;0.005;0.2;;0.5;CL&SPK;17.24;85.97;;30.7;0.016;0.27;59;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;11;20.0/28.0;138;13.8;65;2010;9.35;0;2;0;0;0;104;473;31130;9779;41488;106;28.5;;;3.8;18;0.0036;0.17;;0.5;CL&SPK;17.05;85.2;;25.5;0.024;0.4;37;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T16;12;20.0/28.0;138;13.8;65;2010;9.35;5;1;0;0;0;99;409;50292;10642;61447;104;28.9;;;0.5;1;0.0096;0.16;;0.5;CL&SPK;17.05;85.2;;26.2;0.024;0.1564;38;30;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T17;1;2.5;0;0;;;;0;0;0;12;0;132;2699;27948;12645;43436;144;26.7;4.5;26.7;;33;0.0165;0.49;;1.5;CL&SPK;17.01;85.04;0.8806;30.1;0.012;0.431;52;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T17;2;2.5;0;0;;;;4;1;0;7;0;150;1493;70337;17949;89941;162;45;1.53;14;;38;0.009;0.4;;1;CL&SPK;;;0.88;39.1;0.039;0.65;;22;;ND.<10;ND.<10;644;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T18;1;50;230;13.8;75;2008;12.48;24;0;0;0;0;112;548;74462;17117;92263;136;29;1.9;6.9; ;6;0.0027;0.31; ;0.5;CL&SPK;15.45;79.9;0.8864;36.2;0.009;0.132;50;42;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T18;2;50;230;13.8;75;2008;12.48;0;0;0;0;0;206;1070;25378;5027;31681;206;28;0.7;1.2; ;1;0.0065;0.32; ;0.5;CL&SPK;15.72;79.88;0.8821;38.5;0.025;0.59;50;39;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T18;3;50;230;13.8;75;2008;12.48;19;2;0;1;0;680;1191;62811;20732;85436;702;55;0.15;2;;6;0.006;0.23;;0.5;CL&SPK;;;0.88;40;0.042;0.74;;45;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
