Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
T18;4;50;230;13.8;75;2008;12.48;0;0;0;0;0;12;99;60350;11262;71723;12;55;;;0.36;9;0.006;0.288;Non-corrosive;0.5;CL&SPK;;;0.877;39.9;0.039;0.74;;16;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T18;5;50;230;13.8;75;2008;12.48;19;2;0;1;0;680;1191;62811;20732;85436;702;55;;;0.15;6;0.006;0.23;;0.5;CL&SPK;;;0.88;40;0.042;0.74;;45;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T18;6;50;230;13.8;75;2008;12.48;0;0;0;0;0;206;1070;25378;5027;31681;206;28;;;0.7;1;0.0065;0.32;;0.5;CL&SPK;15.72;79.88;0.8821;38.5;0.025;0.59;50;39;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T18;7;50;230;13.8;75;2008;12.48;24;0;0;0;0;112;548;74462;17117;92263;136;29;;;1.9;6;0.0027;0.31;;0.5;CL&SPK;15.45;79.9;0.8864;36.2;0.009;0.132;50;42;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T19;1;28;69;34.5;55;1995;7.14;12;6;3;3;0;843;3276;140150;6506;150799;867;46;;6.9;;12;0.0107;;;0.5;CL&SPK;16.18;;0.875;37.5;0.0244;;38;;27;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T19;2;28;69;34.5;55;1995;7.14;9;0;1;4;0;1048;1727;67037;726;70552;1062;50;;4.3;;9;0.0069;0.23;;0.5;CL&SPK;;;0.8743;38.2;0.0063;;52;;30;ND.<10;10;10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T19;3;28;69;34.5;55;1995;7.14;4;4;1;11;0;1338;5393;78315;928;85995;1358;48;;8.4;;16;0.0086;0.24;;1;CL&SPK;16.12;;0.8779;36.3;0.0207;;46;32;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T19;4;28;69;34.5;55;1995;7.14;21;0;3;10;0;2308;7275;82574;1352;93543;2342;47;;5.5;;11;0.0063;0.23;;1.5;CL&SPK;16.12;;0.8727;35.7;0.0184;0.1696;38;26;57;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T19;5;28;69;34.5;55;1995;7.14;0;9;3;24;0;940;5103;71364;4238;81681;976;37.2;2.3;10.3;;13;0.0055;0.21;;1.5;CL&SPK;16.21;81.83;0.8759;35.7;0.0165;0.1821;30;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T19;6;28;69;34.5;55;1995;7.14;0;3;0;8;0;807;6964;51543;4235;63560;818;27.3;3.1;15;;12;0.0064;0.26;;1.5;CL&SPK;16.53;83.11;0.8738;32.9;0.016;0.291;55;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T19;7;28;69;34.5;55;1995;7.14;4;9;1;9;0;974;2740;69974;8880;82591;997;50;0.28;3;;9;0.022;0.14;;1.25;CL&SPK;;;0.87;35.9;0.028;0.22;;32;;ND.<10;ND.<10;21;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
T19;8;28;69;34.5;55;1995;7.14;2;12;1;14;0;1050;3912;66441;7230;78662;1079;55;;;1.52;38;0.022;0.087;Non-corrosive;1.25;CL&SPK;;;0.877;35.5;0.029;0.32;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T19;9;28;69;34.5;55;1995;7.14;4;9;1;9;0;974;2740;69974;8880;82591;997;50;;;0.28;9;0.022;0.14;;1.25;CL&SPK;;;0.87;35.9;0.028;0.22;;32;;ND.<10;ND.<10;21;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
T19;10;28;69;34.5;55;1995;7.14;0;3;0;8;0;807;6964;51543;4235;63560;818;27.3;;;3.1;12;0.0064;0.26;;1.5;CL&SPK;16.53;83.11;0.8738;32.9;0.016;0.291;55;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T19;11;28;69;34.5;55;1995;7.14;0;9;3;24;0;940;5103;71364;4238;81681;976;37.2;;;2.3;13;0.0055;0.21;;1.5;CL&SPK;16.21;81.83;0.8759;35.7;0.0165;0.1821;30;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T19;12;28;69;34.5;55;1995;7.14;21;0;3;10;0;2308;7275;82574;1352;93543;2342;47;;;;11;0.0063;0.23;;1.5;CL&SPK;16.12;;0.8727;35.7;0.0184;0.1696;38;26;57;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T19;13;28;69;34.5;55;1995;7.14;4;4;1;11;0;1338;5393;78315;928;85995;1358;48;;;;16;0.0086;0.24;;1;CL&SPK;16.12;;0.8779;36.3;0.0207;;46;32;;ND.<10;10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T19;14;28;69;34.5;55;1995;7.14;9;0;1;4;0;1048;1727;67037;726;70552;1062;50;;;;9;0.0069;0.23;;0.5;CL&SPK;;;0.8743;38.2;0.0063;;52;;30;ND.<10;ND.<10;10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T19;15;28;69;34.5;55;1995;7.14;12;6;3;3;0;843;3276;140150;6506;150799;867;46;;;;12;0.0107;;;0.5;CL&SPK;16.18;;0.875;37.5;0.0244;;38;;27;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T20;1;14;69;13.8;65;1999;7.07;8;2;3;0;0;345;1352;79137;29814;110661;358;42;0.9;2.5;;4;0.0045;0.05;;0.5;CL&SPK;12.21;66.46;0.831;36.6;0.0042;;48;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;2;14;69;13.8;65;1999;7.07;7;10;1;1;0;161;1193;57371;28857;87601;180;25;2;6.9;;5;0.0256;0.23;;1.5;CL&SPK;16.79;84.15;0.8908;34.2;0.022;0.1;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
T20;3;14;69;13.8;65;1999;7.07;9;3;0;0;0;380;2937;73470;31218;108017;391;42;0.12;1;;5;0.009;;;0.75;CL&SPK;;;0.84;39.8;0.009;0.08;51;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;4;14;69;13.8;65;1999;7.07;5;2;1;0;0;309;2238;74476;34559;111590;317;33.3;0.7;1.2;;1;0.0047;0.07;;1;CL&SPK;12.38;67.08;0.8305;28.9;0.005;0.1522;38;28;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;5;14;69;13.8;65;1999;7.07;11;4;1;0;0;262;2393;84133;30480;117284;278;30;2.4;9.9;;9;0.0075;0.06;;1;CL&SPK;12.25;66.61;0.8353;40.6;0.0145;0.0795;35;30;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;6;14;69;13.8;65;1999;7.07;0;3;0;0;0;254;2816;44849;21535;69457;257;28.9;0.8;1.9;;2;0.0081;0.05;;1;CL&SPK;12.21;66.46;0.8872;31.2;0.0001;0.1075;44;19;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;7;14;69;13.8;65;1999;7.07;6;1;0;0;0;173;1482;65535;20850;88047;180;53;2.3;1.9;;3;0.0071;0.05;;0.5;CL&SPK;12.25;66.61;0.8318;41.3;0.0951;2229;46;32;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;8;10,0/14,2;69;13.8;65;1999;7.07;3;3;0;0;0;169;1348;63185;26336;91092;175;49;;;0.33;8;0.009;;Non-corrosive;0.75;CL&SPK;;;0,846;39.3;0.026;0.12;;32;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;9;10,0/14,2;69;13.8;65;1999;7.07;6;1;0;0;0;173;1482;65535;20850;88047;180;53;;;0.12;5;0.009;;;0.75;CL&SPK;;;0,84;39.8;0.022;0.1;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;10;10,0/14,2;69;13.8;65;1999;7.07;0;3;0;0;0;254;2816;44849;21535;69457;257;28.9;;;0.7;1;0.0047;0.07;;1;CL&SPK;12.38;67.08;0,8305;28.9;0.009;0.08;51;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;11;10,0/14,2;69;13.8;65;1999;7.07;11;4;1;0;0;262;2393;84133;30480;117284;278;30;;;2.4;9;0.0075;0.06;;1;CL&SPK;12.25;66.61;0,8353;40.6;0.005;0.1522;38;28;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;12;10,0/14,2;69;13.8;65;1999;7.07;5;2;1;0;0;309;2238;74476;34559;111590;317;33.3;;;0.8;2;0.0081;0.05;;1;CL&SPK;12.21;66.46;0,8872;31.2;0.0145;0.0795;35;30;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;13;10,0/14,2;69;13.8;65;1999;7.07;9;3;0;0;0;380;2937;73470;31218;108017;391;42;;;2.3;3;0.0071;0.05;;0.5;CL&SPK;12.25;66.61;0,8318;41.3;0.0001;0.1075;44;19;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T20;14;10,0/14,2;69;13.8;65;1999;7.07;7;10;1;1;0;161;1193;57371;28857;87601;180;25;;;2;5;0.0256;0.23;;1.5;CL&SPK;16.79;84.15;0,8908;34.2;0.0951;2.229;46;32;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
T20;15;10,0/14,2;69;13.8;65;1999;7.07;8;2;3;0;0;345;1352;79137;29814;110661;358;42;;;0.9;4;0.0045;0.05;;0.5;CL&SPK;12.21;66.46;0,831;36.6;0.0042;;48;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T21;1;70;230;145;55;1976;6.05;456;2;1;1;1;171;4124;95888;13752;632;632;50;4.1;28.8;;66;0.0064;0.3;;0.5;CL&SPK;17.96;88.91;0.8665;40.2;0.3137;0.2654;38;20;29;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T21;2;70;230;145;55;1976;6.05;18;3;2;2;3;219;7030;49156;9832;246;246;48;4.6;30.2;;63;0.0064;0.3;;0.5;CL&SPK;17.89;88.62;0.8719;34.2;0.0296;0.4008;44;26;26;;;;;;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T21;3;70;230;145;55;1976;6.05;17;3;0;1;9;404;6500;36562;7177;434;434;34.8;5;34.4;;39;0.0097;0.29;;0.5;CL&SPK;17.96;89.41;0.868;36.2;0.0199;0.2851;52;34;39;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of low energy (D1);
T21;4;70;230;145;55;1976;6.05;0;2;0;3;2;93;1814;34498;10950;100;100;33.7;5;33.4;;36;0.0028;0.28;;0.5;CL&SPK;18.01;89.11;0.8697;35.2;0.022;0.316;32;36;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Mixture of thermal and electrical faults (DT);
T21;5;70;230;145;55;1976;6.05;193;7;0;11;0;1041;13128;140194;49922;1252;1252;30;4.8;37.5;;34;0.0115;0.27;;0.5;CL&SPK;18.21;89.94;0.8673;41.9;0.007;0.297;34;31;38;ND.<10;ND.<10;3368;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T21;6;70;230;145;55;1976;6.05;62;2;0;0;0;177;3856;14501;3139;241;241;37.9;4.6;28.3;;37;0.0087;0.31;;1;CL&SPK;18.21;89.94;0.8693;35.7;0.01;0.422;31;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T21;7;70;230;145;55;1976;6.05;12;4;1;2;1;206;1796;61240;13012;76274;226;50;1.24;12;;40;0.013;0.2;;0.75;CL&SPK;;;0.86;38.8;0.031;0.36;;20;;ND.<10;ND.<10;954;ND.<10;28;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T21;8;70;230;145;55;1976;6.05;33;26;7;16;2;541;3616;60239;14083;78563;625;40;;;2.01;50;0.013;0.178;Non-corrosive;0.75;CL&SPK;;;0.877;38.3;0.032;0.34;;28;;ND.<10;ND.<10;786;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T21;9;70;230;145;55;1976;6.05;12;4;1;2;1;206;1796;61240;13012;76274;226;50;;;1.24;40;0.013;0.2;;0.75;CL&SPK;;;0.86;38.8;0.031;0.36;;20;;ND.<10;ND.<10;954;ND.<10;28;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T21;10;70;230;145;55;1976;6.05;62;2;0;0;0;177;3856;14501;3139;27737;241;37.9;;;4.6;37;0.0087;0.31;;1;CL&SPK;18.21;89.94;0.8693;35.7;0.007;0.297;34;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T21;11;70;230;145;55;1976;6.05;193;7;0;11;0;1041;13128;140194;49922;204496;1252;30;;;4.8;34;0.0115;0.27;;0.5;CL&SPK;18.21;89.94;0.8673;41.9;0.01;0.422;31;33;41;ND.<10;ND.<10;3368;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T21;12;70;230;145;55;1976;6.05;0;2;0;3;2;93;1814;34498;10950;47362;100;33.7;;;5;36;0.0028;0.28;;0.5;CL&SPK;18.01;89.11;0.8697;35.2;0.022;0.316;32;36;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Mixture of thermal and electrical faults (DT);
T21;13;70;230;145;55;1976;6.05;17;3;0;1;9;404;6500;36562;7177;50673;434;34.8;;;5;39;0.0097;0.29;;0.5;CL&SPK;17.96;89.41;0.868;36.2;0.0199;0.2851;52;34;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of low energy (D1);
T21;14;70;230;145;55;1976;6.05;18;3;2;2;3;219;7030;49156;9832;66264;246;48;;;4.6;63;0.0064;0.3;;0.5;CL&SPK;17.89;88.62;0.8719;34.2;0.0296;0.4008;44;26;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T21;15;70;230;145;55;1976;6.05;456;2;1;1;1;171;4124;95888;13752;114396;632;50;;;4.1;66;0.0064;0.3;;0.5;CL&SPK;17.96;88.91;0.8665;40.2;0.3137;0.2654;38;20;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T22;1;14;113.797;13.8;;2000;9.59;10;136;92;20;0;708;6205;49922;1445;58538;966;44;2;9.2;;16;0.0054;;;0.5;CL&SPK;18.49;91.09;0.8874;29.7;0.0476;0.8336;38;31;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T22;2;14;113.797;13.8;;2000;9.59;5;66;103;7;0;630;4088;56313;1125;62337;811;48;1.4;6.2;;13;0.0069;;;0.5;CL&SPK;18.5;91.13;0.8849;35.1;0.0281;0.8316;42;31;58;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T22;3;14;113.797;13.8;;2000;9.59;5;67;127;9;0;689;4481;50357;539;56273;897;50;2.2;10.5;;24;0.0062;;;0.5;CL&SPK;18.53;91.25;0.8872;30.1;0.0616;0.8102;50;29;62;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;4;14;113.797;13.8;;2000;9.59;7;95;135;8;0;581;5003;57678;563;64701;826;38.1;2;9.1;;12;0.0114;;;0.5;CL&SPK;20.43;99.7;0.8862;34;0.0418;0.9441;46;33;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;5;14;113.797;13.8;;2000;9.59;14;83;112;14;0;396;3959;60035;3992;68605;619;32.5;2.7;11.8;;12;0.0036;;;0.5;CL&SPK;18.52;91.21;0.8883;33.1;0.039;1256;39;30;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T22;6;14;113.797;13.8;;2000;9.59;0;69;102;5;0;235;4426;36957;3930;45724;411;39.9;0.5;0.7;;1;0.0116;;;0.5;CL&SPK;18.95;92.99;0.8869;28.4;0.072;1233;52;1256;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T22;7;14;113.797;13.8;;2000;9.59;10;150;90;7;0;539;2236;85641;8878;97651;796;49;0.4;4;;13;0.013;;;0.75;CL&SPK;;;0.88;37.8;0.039;0.73;;31;;ND.<10;1;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;8;14;113.797;13.8;;2000;9.59;10;166;112;8;0;404;2426;71188;1572;75886;700;45;;;0.41;10;0.013;;Non-corrosive;0.75;CL&SPK;;;0.877;37.4;0.038;0.72;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;9;14;113.797;13.8;;2000;9.59;10;150;90;7;0;539;2236;85641;8878;97651;796;49;;;0.4;13;0.013;;;0.75;CL&SPK;;;0.88;37.8;0.039;0.73;;31;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;10;14;113.797;13.8;;2000;9.59;0;69;102;5;0;235;4426;36957;3930;45724;411;39.9;;;0.5;1;0.0116;;;0.5;CL&SPK;18.95;92.99;0.8869;28.4;0.072;1233;52;;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T22;11;14;113.797;13.8;;2000;9.59;14;83;112;14;0;396;3959;60035;3992;68605;619;32.5;;;2.7;12;0.0036;;;0.5;CL&SPK;18.52;91.21;0.8883;33.1;0.039;1256;39;30;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T22;12;14;113.797;13.8;;2000;9.59;7;95;135;8;0;581;5003;57678;563;64701;826;38.1;;;2;12;0.0114;;;0.5;CL&SPK;20.43;99.7;0.8862;34;0.0418;0.9441;46;33;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;13;14;113.797;13.8;;2000;9.59;5;67;127;9;0;689;4481;50357;539;56273;897;50;;;2.2;24;0.0062;;;0.5;CL&SPK;18.53;91.25;0.8872;30.1;0.0616;0.8102;50;29;62;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T22;14;14;113.797;13.8;;2000;9.59;5;66;103;7;0;630;4088;56313;1125;62337;811;48;;;1.4;13;0.0069;;;0.5;CL&SPK;18.5;91.13;0.8849;35.1;0.0281;0.8316;42;31;58;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T22;15;14;113.797;13.8;;2000;9.59;10;136;92;20;0;708;6205;49922;1445;58538;966;44;;;2;16;0.0054;;;0.5;CL&SPK;18.49;91.09;0.8874;29.7;0.0476;0.8336;38;31;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T23;1;7;69;13.8;;;7.2;10;77;239;14;0;142;8136;82928;2223;93769;482;50;1.4;4.8;;11;0.0063;;;2.5;CL&SPK;16.65;83.59;0.8979;30.6;0.0477;1261;37;33;31;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T23;2;7;69;13.8;;;7.2;17;53;156;4;0;163;5059;113823;1426;120701;393;52;0.9;2.8;;7;0.0073;0.01;;2;CL&SPK;16.81;84.24;0.9003;29.9;0.0328;1314;24;17;23;33;31;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T23;3;7;69;13.8;;;7.2;17;74;147;4;0;167;5429;124663;760;131260;409;28.5;8;64.9;;55;0.0101;;;2;CL&SPK;16.83;84.32;0.8969;28.4;0.0353;1186;36;27;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T23;4;7;69;13.8;;;7.2;8;40;155;11;0;66;4206;53632;908;59026;280;31.9;1.3;4;;4;0.0065;0.01;;2;CL&SPK;16.83;84.32;0.8972;26;0.036;0.613;49;22;20;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T23;5;7;69;13.8;;;7.2;0;116;392;14;0;288;12679;120739;839;135067;810;36;2;8.3;;10;0.0114;;;2;CL&SPK;16.87;84.48;0.8995;29.9;0.056;1915;33;36;47;ND.<10;ND.<10;12;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T23;6;7;69;13.8;;;7.2;0;36;140;4;0;59;5066;39421;1303;46029;239;26;2.1;8;;6;0.0057;;;1.5;CL&SPK;17.04;85.16;0.8947;27;0.044;2047;50;35;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T23;7;7;69;13.8;;;7.2;6;56;96;5;0;87;2269;71247;5385;79151;250;50;0.47;5;;15;0.019;;;2.25;OBSCURO;;;0.88;36.4;0.063;1.74;;38;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T23;8;7;69;13.8;;;7.2;8;41;68;3;0;64;2335;88490;1839;92484;184;45;;;0.7;18;0.019;;Non-corrosive;2.25;OBSCURO;;;0.887;36.1;0.059;1.43;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T23;9;7;69;13.8;;;7.2;6;56;96;5;0;87;2269;71247;5385;79151;250;50;;;0.47;15;0.019;;;2.25;OBSCURO;;;0.88;36.4;0.063;1.74;;38;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T23;10;7;69;13.8;;;7.2;0;36;140;4;0;59;5066;39421;1303;46029;239;26;;;2.1;6;0.0057;;;1.5;CL&SPK;17.04;85.16;0.8947;27;0.044;2.047;50;35;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T23;11;7;69;13.8;;;7.2;0;116;392;14;0;288;12679;120739;839;135067;810;36;;;2;10;0.0114;;;2;CL&SPK;16.87;84.48;0.8995;29.9;0.056;1.915;33;36;47;ND.<10;ND.<10;12;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T23;12;7;69;13.8;;;7.2;8;40;155;11;0;66;4206;53632;908;59026;280;31.9;;;1.3;4;0.0065;0.01;;2;CL&SPK;16.83;84.32;0.8972;26;0.036;0.613;49;22;20;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T23;13;7;69;13.8;;;7.2;17;74;147;4;0;167;5429;124663;760;131260;409;28.5;;;8;55;0.0101;;;2;CL&SPK;16.83;84.32;0.8969;28.4;0.0353;1.186;36;27;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T23;14;7;69;13.8;;;7.2;17;53;156;4;0;163;5059;113823;1426;120701;393;52;;;0.9;7;0.0073;0.01;;2;CL&SPK;16.81;84.24;0.9003;29.9;0.0328;1.314;24;17;23;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T23;15;7;69;13.8;;;7.2;10;77;239;14;0;142;8136;82928;2223;93769;482;50;;;1.4;11;0.0063;;;2.5;CL&SPK;16.65;83.59;0.8979;30.6;0.0477;1.261;37;33;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T24;1;6.25;69;13.8;;1974;6.91;5;2;0;9;5;280;1841;84465;21014;107622;302;25;3.5;18.1;;13;0.0197;0.18;;1;CL&SPK;15.8;80.2;0.8807;32;0.0205;;36;32;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
T24;2;6.25;69;13.8;;1974;6.91;8;26;1;14;6;306;2904;51331;8983;63579;361;44;2.3;11.5;;20;0.0126;0.17;;1;CL&SPK;15.8;80.2;0.8871;33.3;0.0435;0.971;42;27;31;32;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T24;3;6.25;69;13.8;;1974;6.91;12;2;1;8;1;310;1749;76062;25588;103734;335;52;1.5;5.6;;14;0.0119;0.17;;1.5;CL&SPK;15.83;80.32;0.883;29.9;0.059;16655;45;31;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T24;4;6.25;69;13.8;;1974;6.91;6;0;0;11;1;330;2006;56706;20618;79678;348;28.5;0.8;1.2;;1;0.0198;0.17;;1.5;CL&SPK;15.9;80.59;0.881;25.9;0.0475;1269;28;32;44;31;34;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T24;5;6.25;69;13.8;;1974;6.91;0;2;0;13;0;167;1495;55716;13510;70903;182;28.1;4.3;26.5;;22;0.0127;0.17;;1;CL&SPK;15.95;80.79;0.8852;28.5;0.024;1332;45;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T24;6;6.25;69;13.8;;1974;6.91;0;0;0;8;0;200;1739;52953;17599;72499;208;29.9;3.1;15.5;;14;0.023;0.19;;1.5;CL&SPK;16.19;81.75;0.88;23.5;0.029;1493;51;35;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T24;7;6.25;69;13.8;;1974;6.91;6;1;0;12;0;275;1518;68761;15252;85825;294;50;0.67;6;;22;0.013;0.129;;0.5;CL&SPK;;;0.87;39;0.039;0.67;;32;;ND.<10;ND.<10;1390;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T24;8;6.25;69;13.8;;1974;6.91;6;2;0;8;0;146;864;61192;25146;87364;162;45;;;1.26;32;0.016;0.051;Non-corrosive;1.25;CL&SPK;;;0.877;38.5;0.05;0.98;;23;;ND.<10;ND.<10;150;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T24;9;6.25;69;13.8;;1974;6.91;6;1;0;12;0;275;1518;68761;15252;85825;294;50;;;0.67;22;0.013;0.13;;0.5;CL&SPK;;;0.877;39;0.039;0.67;;32;;ND.<10;ND.<10;1390;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T24;10;6.25;69;13.8;;1974;6.91;0;0;0;8;0;200;1739;52953;17599;72499;208;29.9;;;3.1;14;0.023;0.19;;1.5;CL&SPK;16.19;81.75;0.88;23.5;0.029;1.493;51;35;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T24;11;6.25;69;13.8;;1974;6.91;0;2;0;13;0;167;1495;55716;13510;70903;182;28.1;;;4.3;22;0.0127;0.17;;1;CL&SPK;15.95;80.79;0.8852;28.5;0.024;1.332;45;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T24;12;6.25;69;13.8;;1974;6.91;6;0;0;11;1;330;2006;56706;20618;79678;348;28.5;;;0.8;1;0.0198;0.17;;1.5;CL&SPK;15.9;80.59;0.881;25.9;0.0475;1.269;28;32;44;ND.<10;ND.<10;;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T24;13;6.25;69;13.8;;1974;6.91;12;2;1;8;1;310;1749;76062;25588;103734;335;52;;;1.5;14;0.0119;0.17;;1.5;CL&SPK;15.83;80.32;0.883;29.9;0.059;1.6655;45;31;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T24;14;6.25;69;13.8;;1974;6.91;8;26;1;14;6;306;2904;51331;8983;63579;361;44;;;2.3;20;0.0126;0.17;;1;CL&SPK;15.8;80.2;0.8871;33.3;0.0435;0.971;42;27;31;ND.<10;ND.<10;;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T24;15;6.25;69;13.8;;1974;6.91;5;2;0;9;5;280;1841;84465;21014;107622;302;25;;;3.5;13;0.0197;0.18;;1;CL&SPK;15.8;80.2;0.8807;32;0.0205;;36;32;;ND.<10;ND.<10;;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
T25;1;10,0/14,0;69;34.5;65;2000;8.32;26;2;5;1;0;148;1884;71039;3557;76662;183;48;1.3;4.3;;9;0.014;;;0.5;CL&SPK;18.8;92.37;0.8824;26;0.0043;;49;24;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Unidentifiable Fault;
T25;2;10,0/14,0;69;34.5;65;2000;8.32;76;19;11;2;0;186;3166;67217;1399;72076;294;40;1.9;8.3;;12;0.0125;;;0.5;CL&SPK;18.88;92.7;0.8854;23.9;0.0148;0.1924;44;23;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T25;3;10,0/14,0;69;34.5;65;2000;8.32;16;1;1;0;0;208;2295;46724;3016;52262;227;44;2.2;10.4;;18;0.0137;;;0.5;CL&SPK;18.88;92.7;0.8891;24.9;0.0146;0.2055;40;23;32;ND.<10;ND.<10;26;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;4;10,0/14,0;69;34.5;65;2000;8.32;16;1;1;7;1;130;1879;54788;9400;66224;157;32.5;0.4;1;;1;0.0178;;;0.5;CL&SPK;18.89;92.74;0.885;22.5;0.014;0.1851;49;32;54;ND.<10;ND.<10;20;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T25;5;10,0/14,0;69;34.5;65;2000;8.32;0;0;0;1;0;61;1730;56451;15690;73933;62;28.5;3.3;16.5;;14;0.0155;;;0.5;CL&SPK;19;93.2;0.8868;23.5;0.0135;0.349;50;40;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T25;6;10,0/14,0;69;34.5;65;2000;8.32;48;0;0;0;0;86;2435;42136;14304;59009;134;30;3.4;17.6;;16;0.0202;;;0.5;CL&SPK;19.46;95.11;0.8832;19.4;0.011;0.242;55;38;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T25;7;10,0/14,0;69;34.5;65;2000;8.32;19;1;0;0;0;84;987;58501;16721;76313;104;55;0.48;5;;19;0.022;;;0.75;;;;0.88;34.9;0.024;0.2;;18;;ND.<10;ND.<10;56;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;8;10,0/14,0;69;34.5;65;2000;8.32;13;2;0;1;0;87;1487;53858;23894;79342;103;50;;;0.77;19;0.022;;Corrosive;0.75;CL&SPK;;;;34.1;0.025;15100;;27;;ND.<10;ND.<10;47;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;9;10,0/14,0;69;34.5;65;2000;8.32;19;1;0;0;0;84;987;58501;16721;76313;104;55;;;0.48;19;0.022;;;0.75;CL&SPK;;;;34.9;0.024;0.2;;18;;ND.<10;ND.<10;56;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;10;10,0/14,0;69;34.5;65;2000;8.32;48;0;0;0;0;86;2435;42136;14304;59009;134;30;;;3.4;16;0.0202;;;0.5;CL&SPK;19.46;95.11;;19.4;0.011;0.242;55;38;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T25;11;10,0/14,0;69;34.5;65;2000;8.32;0;0;0;1;0;61;1730;56451;15690;73933;62;28.5;;;3.3;14;0.0155;;;0.5;CL&SPK;19;93.2;;23.5;0.0135;0.349;50;40;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T25;12;10,0/14,0;69;34.5;65;2000;8.32;16;1;1;7;1;130;1879;54788;9400;66224;157;32.5;;;0.4;1;0.0178;;;0.5;CL&SPK;18.89;92.74;;22.5;0.014;0.1851;49;32;54;ND.<10;ND.<10;20;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T25;13;10,0/14,0;69;34.5;65;2000;8.32;16;1;1;0;0;208;2295;46724;3016;52262;227;44;;;2.2;18;0.0137;;;0.5;CL&SPK;18.88;92.7;;24.9;0.0146;0.2055;40;23;32;ND.<10;ND.<10;26;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;14;10,0/14,0;69;34.5;65;2000;8.32;76;19;11;2;0;186;3166;67217;1399;72076;294;40;;;1.9;12;0.0125;;;0.5;CL&SPK;18.88;92.7;;23.9;0.0148;0.1924;44;23;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T25;15;10,0/14,0;69;34.5;65;2000;8.32;26;2;5;1;0;148;1884;71039;3557;76662;183;48;;;1.3;9;0.014;;;0.5;CL&SPK;18.8;92.37;;26;0.0043;;49;24;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Unidentifiable Fault;
T25;16;10,0/14,0;0;0;;2000;;8;1;2;0;0;90;1091;124247;36077;161516;102;44;0.6;1.2;;2;0.0177;;;0.5;CL&SPK;18.69;91.92;0.8908;38.2;0.0234;;47;37;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;17;10,0/14,0;0;0;;2000;;5;1;2;1;0;77;1507;50214;24553;76361;86;40;2.6;12.5;;18;0.0008;;;0.5;CL&SPK;18.87;92.66;0.8867;39.5;0.0032;0.0918;42;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T25;18;10,0/14,0;0;0;;2000;;4;1;2;0;0;101;1470;69072;18230;88881;109;38;1.4;4.6;;6;0.0048;;;0.5;CL&SPK;18.73;92.08;0.884;29.5;0.0063;0.1706;38;38;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;19;10,0/14,0;0;0;;2000;;10;1;1;2;0;101;1242;64175;1413;66946;116;27.1;0.6;1.3;;1;0.0111;;;0.5;CL&SPK;18.89;92.74;0.8871;24.9;0.0158;0.1327;48;26;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T25;20;10,0/14,0;0;0;;2000;;23;1;0;0;0;39;823;58082;16817;75785;63;24.4;2.6;10;;7;0.0054;;;0.5;CL&SPK;19;93.2;0.8872;30.8;0.006;0.195;52;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;21;10,0/14,0;0;0;;2000;;0;2;0;0;0;260;960;87685;28878;117785;262;33.1;0.6;1;;1;0.0151;;;0.5;CL&SPK;19.33;94.57;0.8859;29.5;0.003;0.264;53;34;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T25;22;10,0/14,0;0;0;;2000;;38;1;1;0;0;63;518;71631;21518;93770;103;33;0.55;4;;7;0.009;;;0.75;CL&SPK;;;0.87;39.2;0.032;0.61;;27;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T26;1;5,0/6,250;69;13.8;65;1974;6.8;17;0;2;22;0;498;3483;71306;7515;82845;540;54;3.1;18.1;;50;0.0252;0.15;;1.5;CL&SPK;15.77;80.29;0.8846;24.3;0.0519;;51;31;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T26;2;5,0/6,250;69;13.8;65;1974;6.8;20;0;2;34;0;636;6070;58678;4841;70280;691;40;3.1;16.6;;24;0.0336;0.15;;1.5;CL&SPK;15.71;80.04;0.8862;21.4;0.0148;2344;56;36;42;31;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T26;3;5,0/6,250;69;13.8;65;1974;6.8;35;0;0;36;0;788;4005;48790;7200;60853;858;44;3.2;19.6;;34;0.0095;0.2;;1.5;CL&SPK;15.55;79.44;0.8841;34.1;0.0299;0.6641;38;12;33;36;42;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;4;5,0/6,250;69;13.8;65;1974;6.8;62;2;1;10;0;448;4572;53561;12371;71025;522;34.8;2.7;13.7;;15;0.0115;0.2;;1.5;CL&SPK;15.56;79.25;0.8841;37;0.0182;0.5889;26;13;25;12;33;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T26;5;5,0/6,250;69;13.8;65;1974;6.8;8;3;0;15;0;245;3532;82262;21923;107988;271;30.3;5.6;36.9;;34;0.0082;0.2;;1;CL&SPK;15.7;79.8;0.8807;36.3;0.024;0.869;55;19;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;6;5,0/6,250;69;13.8;65;1974;6.8;0;0;0;10;0;275;4709;44003;12104;61101;285;31.8;0.9;2;;2;0.0167;0.19;;1.5;CL&SPK;15.84;80.36;0.8793;26.6;0.034;0.707;38;26;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;7;5,0/6,250;69;13.8;65;1974;6.8;44;1;0;10;0;360;2354;73065;14759;90593;415;50;1.07;10;;34;0.022;0.114;;1.25;CL&SPK;;;0.88;35.5;0.04;0.82;;16;;24;ND.<10;842;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;8;5,0/6,250;69;13.8;65;1974;6.8;94;2;0;6;0;186;1959;60867;11586;74700;288;48;;;0.79;20;0.022;0.081;Non-corrosive;1.25;CL&SPK;;;0.877;35.1;0.039;0.95;;23;;ND.<10;ND.<10;742;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T26;9;5,0/6,250;69;13.8;65;1974;6.8;44;1;0;10;0;360;2354;73065;14759;90593;415;50;;;1.07;34;0.022;0.11;;1.25;CL&SPK;;;0.88;35.5;0.04;0.82;;16;;24;ND.<10;842;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;10;5,0/6,250;69;13.8;65;1974;6.8;0;0;0;10;0;275;4709;44003;12104;61101;285;31.8;;;0.9;2;0.0167;0.19;;1.5;CL&SPK;15.84;80.36;0.8793;26.6;0.034;0.707;38;26;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;11;5,0/6,250;69;13.8;65;1974;6.8;8;3;0;15;0;245;3532;82262;21923;107988;271;30.3;;;5.6;34;0.0082;0.2;;1;CL&SPK;15.7;79.8;0.8807;36.3;0.024;0.869;55;19;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;12;5,0/6,250;69;13.8;65;1974;6.8;62;2;1;10;0;448;4572;53561;12371;71025;522;34.8;;;2.7;15;0.0115;0.2;;1.5;CL&SPK;15.56;79.25;0.8841;37;0.0182;0.5889;26;13;25;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T26;13;5,0/6,250;69;13.8;65;1974;6.8;35;0;0;36;0;788;4005;48790;7200;60853;858;44;;;3.2;34;0.0095;0.2;;1.5;CL&SPK;15.55;79.44;0.8841;34.1;0.0299;0.6641;38;12;33;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T26;14;5,0/6,250;69;13.8;65;1974;6.8;20;0;2;34;0;636;6070;58678;4841;70280;691;40;;;3.1;24;0.0336;0.15;;1.5;CL&SPK;15.71;80.04;0.8862;21.4;0.0148;2.344;56;36;42;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T26;15;5,0/6,250;69;13.8;65;1974;6.8;17;0;2;22;0;498;3483;71306;7515;82845;540;54;;;3.1;50;0.0252;0.15;;1.5;CL&SPK;15.77;80.29;0.8846;24.3;0.0519;;51;31;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T27;1;6.25;69;13.8;65;;7.16;5;35;116;13;0;72;5887;88746;2253;97127;240;45;1.5;5.5;;10;0.0226;0.003;;1.5;CL&SPK;16.27;82.07;0.8967;30.8;0.02;;42;35;;ND.<10;15;25;20;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T27;2;6.25;69;13.8;65;;7.16;9;41;114;12;0;74;9306;90801;2117;102473;250;46;1.7;6.3;;12;0.0075;0.22;;1.5;CL&SPK;16.27;82.07;0.8948;31.9;0.0268;0.6344;44;30;37;ND.<10;ND.<10;30;18;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T27;3;6.25;69;13.8;65;;7.16;2;50;91;7;0;91;6260;87234;129;93864;241;42;2.9;13.9;;22;0.0069;;;1;CL&SPK;16.36;82.43;0.8925;30.5;0.0253;0.5788;54;24;48;ND.<10;ND.<10;20;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;4;6.25;69;13.8;65;;7.16;5;48;80;9;0;78;5612;87941;544;94316;219;36;3;15;;18;0.0091;0.01;;1;CL&SPK;16.36;82.75;0.8921;30;0.023;0.6218;41;23;20;ND.<10;ND.<10;19;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;5;6.25;69;13.8;65;;7.16;4;33;97;19;0;42;4636;58975;482;64288;195;32.4;3;14.8;;15;0.0027;0.01;;1.5;CL&SPK;16.36;82.43;0.8971;30.8;0.017;0.672;39;26;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T27;6;6.25;69;13.8;65;;7.16;0;8;0;9;0;612;11833;30635;5393;48490;629;34.3;0.6;0.9;;1;0.0123;0.24;;1.5;CL&SPK;14.13;73.68;0.8803;30.6;0.013;0.0246;47;30;28;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T27;7;6.25;69;13.8;65;;7.16;4;40;54;8;0;41;2257;80748;7352;90504;147;50;0.37;4;;12;0.016;;;1.25;CL&SPK;;;0.89;36.9;0.037;0.67;;37;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;8;6.25;69;13.8;65;;7.16;4;68;80;12;0;83;3419;92107;181;95954;247;40;;;0.67;17;0.013;;Non-corrosive;1.25;CL&SPK;;;0.887;36.8;0.037;0.81;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;9;6.25;69;13.8;65;;7.16;4;40;54;8;0;41;2257;80748;7352;90504;147;50;;;0.37;12;0.016;;;1.25;CL&SPK;;;0.89;36.9;0.037;0.67;;37;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;10;6.25;69;13.8;65;;7.16;0;8;0;9;0;612;11833;30635;5393;48490;629;34.3;;;0.6;1;0.0123;0.24;;1.5;CL&SPK;14.13;73.68;0.8803;30.6;0.013;0.0246;47;30;28;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T27;11;6.25;69;13.8;65;;7.16;4;33;97;19;0;42;4636;58975;482;64288;195;32.4;;;3;15;0.0027;0.01;;1.5;CL&SPK;16.36;82.43;0.8971;30.8;0.017;0.672;39;26;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T27;12;6.25;69;13.8;65;;7.16;5;48;80;9;0;78;5612;87941;544;94316;219;36;;;3;18;0.0091;0.01;;1;CL&SPK;16.36;82.75;0.8921;30;0.023;0.6218;41;23;20;ND.<10;ND.<10;19;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;13;6.25;69;13.8;65;;7.16;2;50;91;7;0;91;6260;87234;129;93864;241;42;;;2.9;22;0.0069;;;1;CL&SPK;16.36;82.43;0.8925;30.5;0.0253;0.5788;54;24;48;ND.<10;ND.<10;20;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T27;14;6.25;69;13.8;65;;7.16;9;41;114;12;0;74;9306;90801;2117;102473;250;46;;;1.7;12;0.0075;0.22;;1.5;CL&SPK;16.27;82.07;0.8948;31.9;0.0268;0.6344;44;30;37;ND.<10;ND.<10;30;18;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T27;15;6.25;69;13.8;65;;7.16;5;35;116;13;0;72;5887;88746;2253;97127;240;45;;;1.5;10;0.0226;0.003;;1.5;CL&SPK;16.27;82.07;0.8967;30.8;0.02;;42;35;;ND.<10;15;25;20;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T28;1;10;69;13.8;55;1995;6.62;2;7;5;18;0;361;1299;83387;14452;99532;394;40;2.1;9;;13;0.04;0.03;;1.5;CL&SPK;18.2;89.9;0.8767;32;0.1106;;42;32;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T28;2;10;69;13.8;55;1995;6.62;6;58;9;29;0;540;2481;56065;633;59820;642;40;1;2.8;;4;0.0192;0.03;;2;CL&SPK;18.31;90.35;0.8758;33.5;0.2184;26755;48;31;39;32;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T28;3;10;69;13.8;55;1995;6.62;2;11;6;16;0;667;1649;57269;218;59838;702;36;1.5;5;;6;0.0062;0.03;;0.5;CL&SPK;19.03;93.32;0.8863;32.5;0.0137;0.0997;56;34;60;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T28;4;10;69;13.8;55;1995;6.62;2;14;7;21;0;584;1865;72582;1887;76961;628;28.3;0.5;1.2;;1;0.0211;0.03;;2;CL&SPK;18.44;90.88;0.8716;23.7;0.2426;3516;37;24;48;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T28;5;10;69;13.8;55;1995;6.62;0;18;8;19;0;327;1278;61402;3566;66618;372;28.6;2.6;11.8;;10;0.0129;0.02;;2.5;CL&SPK;18.47;91.01;0.8759;29.6;0.234;4042;48;52;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T28;6;10;69;13.8;55;1995;6.62;0;23;9;16;0;326;1755;48788;2063;52980;374;25;0.8;1.4;;1;0.0182;;;2;CL&SPK;18.7;91.96;0.8727;23.9;0.211;5.8;52;42;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T28;7;10;69;13.8;55;1995;6.62;0;30;6;9;0;443;858;72669;5005;79000;478;45;0.3;3;;9;0.009;;;2.75;OSCURO;;;0.87;38.8;0.227;4.25;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T28;8;10;69;13.8;55;1995;6.62;2;43;11;13;0;653;1128;76670;2254;80774;722;45;;;0.42;10;0.009;;Non-corrosive;2.75;OBSCURO;;;0.867;38.5;0.201;4;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T28;9;10;69;13.8;55;1995;6.62;0;30;6;9;0;443;858;72669;5005;79000;478;45;;;0.3;9;0.009;;;2.75;OBSCURO;;;0.87;38.8;0.227;4.25;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T28;10;10;69;13.8;55;1995;6.62;0;23;9;16;0;326;1755;48788;2063;52980;374;25;;;0.8;1;0.0182;;;2;CL&SPK;18.7;91.96;0.8727;23.9;0.211;5.8;52;42;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T28;11;10;69;13.8;55;1995;6.62;0;18;8;19;0;327;1278;61402;3566;66618;372;28.6;;;2.6;10;0.0129;0.02;;2.5;CL&SPK;18.47;91.01;0.8759;29.6;0.234;4.042;48;52;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T28;12;10;69;13.8;55;1995;6.62;2;14;7;21;0;584;1865;72582;1887;76961;628;28.3;;;0.5;1;0.0211;0.03;;2;CL&SPK;18.44;90.88;0.8716;23.7;0.2426;3.516;37;24;48;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T28;13;10;69;13.8;55;1995;6.62;2;11;6;16;0;667;1649;57269;218;59838;702;36;;;1.5;6;0.0062;0.03;;0.5;CL&SPK;19.03;93.32;0.8863;32.5;0.0137;0.0997;56;34;60;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T28;14;10;69;13.8;55;1995;6.62;6;58;9;29;0;540;2481;56065;633;59820;642;40;;;1;4;0.0192;0.03;;2;CL&SPK;18.31;90.35;0.8758;33.5;0.2184;2.6755;48;31;39;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T28;15;10;69;13.8;55;1995;6.62;2;7;5;18;0;361;1299;83387;14452;99532;394;40;;;2.1;13;0.04;0.03;;1.5;CL&SPK;18.2;89.9;0.8767;32;0.1106;;42;32;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T29;1;20.0/28.0;138;13.8;65;1998;7;0;4;1;46;0;160;3553;99089;32353;135205;210;54;1.2;4;;11;0.0355;0.25;;0.5;CL&SPK;13.36;70.74;0.8821;36.3;0.018;0.5618;42;36;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;2;20.0/28.0;138;13.8;65;1998;7;0;1;0;16;0;60;790;53702;31511;86080;77;45;;;0.55;14;0.022;0.102;Corrosive;1.25;CL&SPK;;;0.887;35.1;0.051;0.96;;21;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;3;20.0/28.0;138;13.8;65;1998;7;0;1;1;34;0;188;1881;56613;17229;75947;224;50;;;0.39;13;0.022;0.14;;1.25;CL&SPK;;;0.88;35.1;0.072;1.63;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;4;20.0/28.0;138;13.8;65;1998;7;0;0;0;37;0;121;2612;41984;19368;64122;158;41.6;;;0.4;1;0.0142;0.24;;1.5;CL&SPK;13.64;71.8;0.8806;32;0.01;0.55;47;32;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;5;20.0/28.0;138;13.8;65;1998;7;0;1;0;45;0;76;1484;64617;21355;87578;122;39.1;;;2.9;20;0.0066;0.23;;1;CL&SPK;13.51;71.31;0.8837;31.9;0.0125;0.54;43;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T29;6;20.0/28.0;138;13.8;65;1998;7;12;1;0;41;0;181;2401;52673;23181;78490;236;40.3;;;0.3;1;0.0133;0.22;;1.5;CL&SPK;13.29;70.48;0.877;29.4;0.0156;0.3364;39;30;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;7;20.0/28.0;138;13.8;65;1998;7;22;0;0;54;0;360;3345;69424;29618;102823;436;45;;;1.1;6;0.0109;0.22;;0.5;CL&SPK;13.38;70.82;0.88;35.6;0.017;0.2926;46;22;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;8;20.0/28.0;138;13.8;65;1998;7;10;6;1;48;0;37;2422;51820;20831;75175;102;50;;;1.3;10;0.007;0.24;;0.5;CL&SPK;13.28;70.44;0.8821;36;0.025;0.4039;44;32;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T29;9;20.0/28.0;138;13.8;65;1998;7;0;4;1;46;0;160;3553;99089;32353;135205;210;54;;;1.2;11;0.0355;0.25;;0.5;CL&SPK;13.36;70.74;0.8864;36.3;0.018;0.5618;42;36;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;10;20.0/28.0;138;13.8;65;1999;7;10;6;1;48;0;37;2422;51820;20831;75175;102;50;1.3;4.4;;10;0.007;0.24;;0.5;CL&SPK;13.28;70.44;0.8823;36;0.025;0.4039;44;32;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T29;11;20.0/28.0;138;13.8;65;1999;7;22;0;0;54;0;360;3345;69424;29618;102823;436;45;1.1;3.3;;6;0.0109;0.22;;0.5;CL&SPK;13.38;70.82;0.8875;35.6;0.017;0.2926;46;22;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;12;20.0/28.0;138;13.8;65;1999;7;12;1;0;41;0;181;2401;52673;23181;78490;236;40.3;0.3;0.7;;1;0.0133;0.22;;1.5;CL&SPK;13.29;70.48;0.8844;29.4;0.0156;0.3364;39;30;30;ND.<10;ND.<10;25;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;13;20.0/28.0;138;13.8;65;1999;7;0;1;0;45;0;76;1484;64617;21355;87578;122;39.1;2.9;14.5;;20;0.0066;0.23;;1;CL&SPK;13.51;71.31;0.8813;31.9;0.0125;0.54;43;31;36;ND.<10;ND.<10;20;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T29;14;20.0/28.0;138;13.8;65;1999;7;0;0;0;37;0;121;2612;41984;19368;64122;158;41.6;0.4;0.6;;1;0.0142;0.24;;1.5;CL&SPK;13.64;71.8;0.8825;32;0.01;0.55;47;32;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T29;15;20.0/28.0;138;13.8;65;1999;7;0;1;1;34;0;188;1881;56613;17229;75947;224;50;0.39;4;;13;0.022;0.137;;1.25;CL&SPK;;;0.88;35.1;0.072;1.63;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T30;1;20.0/28.0;69;13.8;;2012;;0;0;0;0;0;4;85;15027;3159;18275;4;26.3;1.9;6.5;;5;0.0018;0.19;;0.5;CL&SPK;16.93;84.72;0.8856;37;0.012;0.218;54;32;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T30;2;20.0/28.0;69;13.8;;2012;;123;0;0;0;0;311;1027;61937;21890;85288;434;27.4;1.6;6.2;;5;0.0092;0.19;;0.5;CL&SPK;17.01;85.04;0.8865;39.6;0.023;0.842;40;45;48;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T30;3;20.0/28.0;69;13.8;;2012;;260;0;0;0;0;171;690;27963;5777;34861;431;36.3;1;2.5;;3;0.0093;0.22;;0.5;CL&SPK;17.32;86.3;0.8817;28.8;0.015;0.131;54;38;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T30;4;20.0/28.0;69;13.8;;2012;;12;2;0;2;0;476;1821;77655;18733;98701;492;50;0.21;2;;7;0.006;0.11;;0.5;CL&SPK;;;0.88;40;0.082;17900;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T30;5;20.0/28.0;138;13.8;65;2012;7.24;6;5;0;0;0;667;792;62625;15026;79121;678;65;;;0.31;8;0.006;0.058;Non-corrosive;0.5;CL&SPK;;;;40;0.067;16000;;29;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
