Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
T30;6;20.0/28.0;138;13.8;65;2012;7.24;12;2;0;2;0;476;1821;77655;18733;98701;492;50;;;0.21;7;0.006;0.11;;0.5;CL&SPK;;;;40;0.082;17900;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T30;7;20.0/28.0;138;13.8;65;2012;7.24;260;0;0;0;0;171;690;27963;5777;34861;431;36.3;;;1;3;0.0093;0.22;;0.5;CL&SPK;17.32;86.3;;28.8;0.015;0.131;54;38;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T30;8;20.0/28.0;138;13.8;65;2012;7.24;123;0;0;0;0;311;1027;61937;21890;85288;434;27.4;;;1.6;5;0.0092;0.19;;0.5;CL&SPK;17.01;85.04;;39.6;0.023;0.842;40;45;48;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T30;9;20.0/28.0;138;13.8;65;2012;7.24;0;0;0;0;0;4;85;15027;3159;18275;4;26.3;;;1.9;5;0.0018;0.19;;0.5;CL&SPK;16.93;84.72;;37;0.012;0.218;54;32;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T31;1;50;230;69;55;2001;12.15;9;14;4;5;11;75;1510;43553;13411;58591;117;50;0.7;1.7;;4;0.0006;;;0.5;CL&SPK;18.89;92.74;0.8903;39.4;0.0203;0.0481;56;36;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T31;2;50;230;69;55;2001;12.15;0;2;2;3;9;62;1136;29333;13060;43607;78;34;1.9;7.3;;8;0.0048;;;0.5;CL&SPK;18.96;93.03;0.8851;39.1;0.0152;0.0457;48;25;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Discharged of low energy (D1);
T31;3;50;230;69;55;2001;12.15;6;2;2;3;9;52;1134;63500;22672;87379;74;25.9;0.6;1.3;;1;0.0074;;;0.5;CL&SPK;18.83;92.5;0.8852;38.5;0.0079;0.0768;33;28;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T31;4;50;230;69;55;2001;12.15;10;1;3;4;6;0;768;46110;15476;62378;24;25.9;3;13.3;;10;0.0054;;;0.5;CL&SPK;19.04;93.37;0.8889;39.5;0.002;0.051;32;31;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T31;5;50;230;69;55;2001;12.15;0;0;0;0;0;132;1823;101658;32121;135734;132;25.9;1.1;2.7;;2;0.0041;;;0.5;CL&SPK;19.28;94.36;0.8824;37.3;0.012;0.109;32;29;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T31;6;50;230;69;55;2001;12.15;0;5;0;7;0;151;1198;100799;36315;138475;163;21.7;2.6;9.7;;6;0.0086;;;0.5;CL&SPK;19.24;94.2;0.8865;36.7;0.003;0.0925;46;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T31;7;50;230;69;55;2001;12.15;6;1;1;1;4;26;553;63878;18929;83339;39;40;0.5;4;;10;0.006;;;0.5;CL&SPK;;;0.88;40;0.023;0.15;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T31;8;50;230;69;55;2001;12.15;5;1;1;1;3;21;378;55439;17153;73002;32;45;;;0.21;5;0.006;;Corrosive;0.5;CL&SPK;;;;39.9;0.022;0.12;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T31;9;50;230;69;55;2001;12.15;6;1;1;1;4;26;553;63878;18929;83339;39;40;;;0.5;10;0.006;;;0.5;CL&SPK;;;;40;0.023;0.15;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T31;10;50;230;69;55;2001;12.15;0;5;0;7;0;151;1198;100799;36315;138475;163;21.7;;;2.6;6;0.0086;;;0.5;CL&SPK;19.24;94.2;;36.7;0.003;0.0925;46;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T31;11;50;230;69;55;2001;12.15;0;0;0;0;0;132;1823;101658;32121;135734;132;25.9;;;1.1;2;0.0041;;;0.5;CL&SPK;19.28;94.36;;37.3;0.012;0.109;32;29;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T31;12;50;230;69;55;2001;12.15;10;1;3;4;6;0;768;46110;15476;62378;24;25.9;;;3;10;0.0054;;;0.5;CL&SPK;19.04;93.37;;39.5;0.002;0.051;32;31;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T31;13;50;230;69;55;2001;12.15;6;2;2;3;9;52;1134;63500;22672;87379;74;25.9;;;0.6;1;0.0074;;;0.5;CL&SPK;18.83;92.5;;38.5;0.0079;0.0768;33;28;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T31;14;50;230;69;55;2001;12.15;0;2;2;3;9;62;1136;29333;13060;43607;78;34;;;1.9;8;0.0048;;;0.5;CL&SPK;18.96;93.03;;39.1;0.0152;0.0457;48;25;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Discharged of low energy (D1);
T31;15;50;230;69;55;2001;12.15;9;14;4;5;11;75;1510;43553;13411;58591;117;50;;;0.7;4;0.0006;;;0.5;CL&SPK;18.89;92.74;;39.4;0.0203;0.0481;56;36;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T32;1;50;230;69;55;2001;12.22;7;9;4;5;14;65;1617;43579;16850;62149;103;44;0.9;2.3;;4;0.0006;;;0.5;CL&SPK;18.77;92.25;0.8852;40.8;0.0137;0.0565;42;31;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T32;2;50;230;69;55;2001;12.22;1;2;3;2;11;70;1339;31039;12652;45120;89;34;2.4;11;;12;0.0029;;;0.5;CL&SPK;18.97;93.08;0.8868;38.3;0.0152;0.0554;51;33;45;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T32;3;50;230;69;55;2001;12.22;6;2;3;3;11;53;1368;48919;15603;65969;78;27.8;1.2;3.7;;3;0.0096;;;0.5;CL&SPK;18.93;92.91;0.8871;32;0.0108;0.0758;46;30;24;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T32;4;50;230;69;55;2001;12.22;10;2;3;4;8;22;805;56692;15979;73525;49;27.8;2.8;12.2;;10;0.0036;;;0.5;CL&SPK;18.88;92.7;0.8905;40.1;0.0199;0.0841;32;31;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of high energy (D2);
T32;5;50;230;69;55;2001;12.22;0;0;0;0;0;191;1589;145741;48468;195898;191;27.8;0.7;1.2;;1;0.0066;;;0.5;CL&SPK;19.22;94.11;0.8887;39.4;0.007;0.119;22;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T32;6;50;230;69;55;2001;12.22;0;3;0;8;0;144;1113;58053;20830;80151;155;21;2.4;8.4;;5;0.0072;;;0.5;CL&SPK;19.36;94.7;0.8855;36;0.002;0.115;46;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T32;7;50;230;69;55;2001;12.22;8;2;1;2;5;32;591;70161;17306;;;40;0.45;4;;9;0.006;;;0.5;CL&SPK;;;0.88;40;0.025;0.12;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T32;8;50;230;69;55;2001;12.22;9;2;1;1;4;33;500;54476;19464;74490;50;45;;;0.14;3;0.006;;Corrosive;0.5;CL&SPK;;;;40;0.025;0.11;;25;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T32;9;50;230;69;55;2001;12.22;8;2;1;2;5;32;591;70161;17306;88108;50;40;;;0.45;9;0.006;;;0.5;CL&SPK;;;;40;0.025;0.12;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T32;10;50;230;69;55;2001;12.22;0;3;0;8;0;144;1113;58053;20830;80151;155;21;;;2.4;5;0.0072;;;0.5;CL&SPK;19.36;94.7;;36;0.002;0.115;46;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T32;11;50;230;69;55;2001;12.22;0;0;0;0;0;191;1589;145741;48468;195898;191;27.8;;;0.7;1;0.0066;;;0.5;CL&SPK;19.22;94.11;;39.4;0.007;0.119;22;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T32;12;50;230;69;55;2001;12.22;10;2;3;4;8;22;805;56692;15979;73525;49;27.8;;;2.8;10;0.0036;;;0.5;CL&SPK;18.88;92.7;;40.1;0.0199;0.0841;32;31;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of high energy (D2);
T32;13;50;230;69;55;2001;12.22;6;2;3;3;11;53;1368;48919;15603;65969;78;27.8;;;1.2;3;0.0096;;;0.5;CL&SPK;18.93;92.91;;32;0.0108;0.0758;46;30;24;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
T32;14;50;230;69;55;2001;12.22;1;2;3;2;11;70;1339;31039;12652;45120;89;34;;;2.4;12;0.0029;;;0.5;CL&SPK;18.97;93.08;;38.3;0.0152;0.0554;51;33;45;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T32;15;50;230;69;55;2001;12.22;7;9;4;5;14;65;1617;43579;16850;62149;103;44;;;0.9;4;0.0006;;;0.5;CL&SPK;18.77;92.25;;40.8;0.0137;0.0565;42;31;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;1;50;230;69;;2001;12.09;10;9;5;4;10;69;1681;48203;18514;68706;108;52;0.6;1.6;;4;0.0017;;;0.5;CL&SPK;18.85;92.58;0.8886;40.9;0.0152;0.0567;42;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;2;50;230;69;;2001;12.09;1;3;3;2;9;59;1144;30294;15;46515;77;36;2;8.3;;10;0.0038;;;0.5;CL&SPK;18.86;92.62;0.8863;38.1;0.0164;0.0541;55;29;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;3;50;230;69;;2001;12.09;5;3;5;3;9;45;1320;49184;20589;71163;70;26.5;0.9;2.6;;2;0.0081;;;0.5;CL&SPK;19.17;93.91;0.8881;30.8;0.0112;0.0858;38;25;24;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;4;50;230;69;;2001;12.09;13;2;4;6;8;22;949;47011;16025;64040;55;26.5;1.5;3.9;;3;0.0063;;;0.5;CL&SPK;19.11;93.66;0.8902;39.5;0.0178;0.0722;45;28;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T33;5;50;230;69;;2001;12.09;0;0;0;0;0;23;1176;57054;22901;81154;23;26.5;1.1;2.6;;2;0.0076;;;0.5;CL&SPK;19.32;94.53;0.8866;38.7;0.006;0.332;19;27;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T33;6;50;230;69;;2001;12.09;0;0;0;0;0;15;468;35213;14603;50299;15;21.8;1.4;3.2;;2;0.005;;;0.5;CL&SPK;19.33;94.57;0.8849;23.7;0.004;0.025;55;31;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T33;7;50;230;69;;2001;12.09;11;1;1;1;3;24;398;56536;18107;75082;41;40;0.39;3;;8;0.006;;;0.5;CL&SPK;;;0.88;39.9;0.02;0.1;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;8;50;230;69;;2001;12.09;8;1;1;1;2;19;362;72602;17523;90519;32;55;;;0.11;3;0.006;;Corrosive;0.5;CL&SPK;;;;39.9;0.024;0.09;;21;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T33;9;50;230;69;;2001;12.09;11;1;1;1;3;24;398;56536;18107;75082;41;40;;;0.39;8;0.006;;;0.5;CL&SPK;;;;39.9;0.02;0.1;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;10;50;230;69;;2001;12.09;0;0;0;0;0;15;468;35213;14603;50299;15;21.8;;;1.4;2;0.005;;;0.5;CL&SPK;19.33;94.57;;23.7;0.004;0.025;55;31;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T33;11;50;230;69;;2001;12.09;0;0;0;0;0;23;1176;57054;22901;81154;23;26.5;;;1.1;2;0.0076;;;0.5;CL&SPK;19.32;94.53;;38.7;0.006;0.332;19;27;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T33;12;50;230;69;;2001;12.09;13;2;4;6;8;22;949;47011;16025;64040;55;26.5;;;1.5;3;0.0063;;;0.5;CL&SPK;19.11;93.66;;39.5;0.0178;0.0722;45;28;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
T33;13;50;230;69;;2001;12.09;5;3;5;3;9;45;1320;49184;20589;71163;70;26.5;;;0.9;2;0.0081;;;0.5;CL&SPK;19.17;93.91;;30.8;0.0112;0.0858;38;25;24;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;14;50;230;69;;2001;12.09;1;3;3;2;9;59;1144;30294;15;46515;77;36;;;2;10;0.0038;;;0.5;CL&SPK;18.86;92.62;;38.1;0.0164;0.0541;55;29;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T33;15;50;230;69;;2001;12.09;10;9;5;4;10;69;1681;48203;18514;68706;108;52;;;0.6;4;0.0017;;;0.5;CL&SPK;18.85;92.58;;40.9;0.0152;0.0567;42;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T34;1;50;230;69;55;2001;12.19;3;3;1;0;0;39;513;62646;19687;82892;45;30;0.6;1.1;;1;0.0118;;;0.5;CL&SPK;18.87;92.66;0.8845;40.1;0.0036;;50;33;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;2;50;230;69;55;2001;12.19;5;15;2;0;0;67;832;44115;17795;62832;89;30;1.6;5.5;;5;0.0023;;;0.5;CL&SPK;18.85;92.58;0.8876;38.5;0.0146;0.0586;45;30;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;3;50;230;69;55;2001;12.19;0;0;1;0;0;51;631;27115;13673;41561;52;20;4.3;24.5;;14;0.0029;;;0.5;CL&SPK;18.98;93.12;0.8884;41.4;0.0157;0.0508;52;25;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T34;4;50;230;69;55;2001;12.19;10;1;2;0;0;40;816;49309;20237;70414;53;22;2.9;11.2;;7;0.0103;;;0.5;CL&SPK;18.82;92.45;0.888;35.5;0.0051;0.072;51;31;50;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;5;50;230;69;55;2001;12.19;9;1;1;0;0;17;579;49645;17089;67341;28;22;3.4;16;;10;0.0027;;;0.5;CL&SPK;19.08;93.53;0.8859;42.9;0.092;0.0822;34;34;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;6;50;230;69;55;2001;12.19;0;0;0;0;0;58;687;31675;14091;46511;58;17.6;1.9;5.9;;3;0.0057;;;0.5;CL&SPK;19.39;94.82;0.8884;42.2;0.006;0.0175;37;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T34;7;50;230;69;55;2001;12.19;7;1;1;0;0;25;567;69686;31051;101338;34;40;0.43;4;;8;0.006;;;0.5;CL&SPK;;;0.88;40;0.035;0.42;;21;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;8;50;230;69;55;2001;12.19;4;1;0;0;0;26;397;52843;29357;82628;31;50;;;0.17;4;0.006;;Corrosive;0.5;CL&SPK;;;;40;0.03;0.41;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;9;50;230;69;55;2001;12.19;7;1;1;0;0;25;567;69686;31051;101338;34;40;;;0.43;8;0.006;;;0.5;CL&SPK;;;;40;0.035;0.42;;21;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;10;50;230;69;55;2001;12.19;0;0;0;0;0;58;687;31675;14091;46511;58;17.6;;;1.9;3;0.0057;;;0.5;CL&SPK;19.39;94.82;;42.2;0.006;0.0175;37;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T34;11;50;230;69;55;2001;12.19;9;1;1;0;0;17;579;49645;17089;67341;28;22;;;3.4;10;0.0027;;;0.5;CL&SPK;19.08;93.53;;42.9;0.092;0.0822;34;34;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;12;50;230;69;55;2001;12.19;10;1;2;0;0;40;816;49309;20237;70414;53;22;;;2.9;7;0.0103;;;0.5;CL&SPK;18.82;92.45;;35.5;0.0051;0.072;51;31;50;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;13;50;230;69;55;2001;12.19;0;0;1;0;0;51;631;27115;13673;41561;52;20;;;4.3;14;0.0029;;;0.5;CL&SPK;18.98;93.12;;41.4;0.0157;0.0508;52;25;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T34;14;50;230;69;55;2001;12.19;5;15;2;0;0;67;832;44115;17795;62832;89;30;;;1.6;5;0.0023;;;0.5;CL&SPK;18.85;92.58;;38.5;0.0146;0.0586;45;30;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T34;15;50;230;69;55;2001;12.19;3;3;1;0;0;39;513;62646;19687;82892;45;30;;;0.6;1;0.0118;;;0.5;CL&SPK;18.87;92.66;;40.1;0.0036;;50;33;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T35;1;28;69;13.8;65;1998;7.27;11;9;2;5;0;215;3638;116318;37552;157749;241;42;1.6;5.7;;9;0.014;0.23;;0.5;CL&SPK;13.31;70.56;0.8809;36;0.2677;;51;30;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T35;2;28;69;13.8;65;1998;7.27;12;4;2;7;0;265;6122;55998;31763;94174;291;44;1.5;5.2;;9;0.0016;0.24;;0.5;CL&SPK;13.26;70.37;0.8809;37.8;0.0058;0.2215;43;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;3;28;69;13.8;65;1998;7.27;5;3;1;5;0;319;4824;68142;28971;102270;333;48;0.6;1.4;;3;0.0067;0.25;;0.5;CL&SPK;13.32;70.59;0.8829;38.9;0.0139;0.2702;34;29;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;4;28;69;13.8;65;1998;7.27;11;1;1;10;0;237;4970;47885;24574;77689;260;33.4;0.4;0.9;;1;0.0097;0.22;;0.5;CL&SPK;13.34;70.67;0.8787;42.4;0.0133;0.2664;33;26;20;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;5;28;69;13.8;65;1998;7.27;10;4;2;17;0;176;4067;57446;20684;82406;209;29.4;1;2.3;;2;0.0072;0.23;;0.5;CL&SPK;13.42;70.97;0.8847;37.2;0.0145;0.2899;34;30;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T35;6;28;69;13.8;65;1998;7.27;0;2;0;6;0;57;2566;24897;10267;37795;65;36.3;1.2;3.3;;4;0.0085;0.22;;0.5;CL&SPK;13.61;71.69;0.8844;37;0.004;0.0215;53;33;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T35;7;28;69;13.8;65;1998;7.27;7;3;1;10;0;167;2070;54088;25485;81831;188;49;0.32;3;;10;0.009;0.14;;0.5;CL&SPK;;;0.88;39.9;0.022;0.17;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;8;28;69;13.8;65;1998;7.27;5;5;2;17;0;156;2041;51108;18824;72158;185;60;;;0.4;10;0.009;0.12;Non-corrosive;0.5;CL&SPK;;;0.877;39.9;0.029;0.19;;20;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T35;9;28;69;13.8;65;1998;7.27;7;3;1;10;0;167;2070;54088;25485;81831;188;49;;;0.32;10;0.009;0.14;;0.5;CL&SPK;;;0.87;39.9;0.022;0.17;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;10;28;69;13.8;65;1998;7.27;0;2;0;6;0;57;2566;24897;10267;37795;65;36.3;;;1.2;4;0.0085;0.22;;0.5;CL&SPK;13.61;71.69;0.8846;37;0.004;0.0215;53;33;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T35;11;28;69;13.8;65;1998;7.27;10;4;2;17;0;176;4067;57446;20684;82406;209;29.4;;;1;2;0.0072;0.23;;0.5;CL&SPK;13.42;70.97;0.8847;37.2;0.0145;0.2899;34;30;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T35;12;28;69;13.8;65;1998;7.27;11;1;1;10;0;237;4970;47885;24574;77689;260;33.4;;;0.4;1;0.0097;0.22;;0.5;CL&SPK;13.34;70.67;0.8844;42.4;0.0133;0.2664;33;26;20;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;13;28;69;13.8;65;1998;7.27;5;3;1;5;0;319;4824;68142;28971;102270;333;48;;;0.6;3;0.0067;0.25;;0.5;CL&SPK;13.32;70.59;0.8819;38.9;0.0139;0.2702;34;29;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;14;28;69;13.8;65;1998;7.27;12;4;2;7;0;265;6122;55998;31763;94174;291;44;;;1.5;9;0.0016;0.24;;0.5;CL&SPK;13.26;70.37;0.8861;37.8;0.0058;0.2215;43;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T35;15;28;69;13.8;65;1998;7.27;11;9;2;5;0;215;3638;116318;37552;157749;241;42;;;1.6;9;0.014;0.23;;0.5;CL&SPK;13.31;70.56;0.8817;36;0.2677;;51;30;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T36;1;14;69;13.8;65;2000;8.1;5;8;3;0;0;82;1121;101781;36233;139233;98;40;0.9;2.1;;3;0.0147;;;0.5;CL&SPK;19.01;93.24;0.8914;37.6;0.0341;;55;32;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;2;14;69;13.8;65;2000;8.1;4;3;4;1;0;84;1603;53645;28363;83706;95;44;1.5;5.8;;10;0.0006;;;0.5;CL&SPK;19.02;93.28;0.8879;34.5;0.0022;0.0614;41;36;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T36;3;14;69;13.8;65;2000;8.1;5;0;1;0;0;77;1336;66868;24529;92817;84;38;0.9;2.3;;3;0.0067;;;0.5;CL&SPK;19.07;93.49;0.8862;34.9;0.0177;0.061;40;17;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T36;4;14;69;13.8;65;2000;8.1;4;1;1;0;0;68;954;49872;17112;68012;74;27;1.4;3.8;;3;0.0118;;;0.5;CL&SPK;19.19;93.99;0.8905;28.4;0.0088;0.1312;48;31;56;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;5;14;69;13.8;65;2000;8.1;11;1;0;0;0;39;874;49741;13818;64484;51;32.5;3.3;15.7;;16;0.0018;;;0.5;CL&SPK;19.08;93.53;0.8894;36.7;0.0125;0.1455;36;28;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;6;14;69;13.8;65;2000;8.1;0;0;0;0;0;11;340;21889;8528;30768;11;19.3;1.9;5.4;;3;0.0092;;;0.5;CL&SPK;19.61;95.74;0.8855;32.2;0.0035;0.0222;57;41;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T36;7;14;69;13.8;65;2000;8.1;48;1;0;0;0;75;747;69213;27142;97226;124;40;0.17;1;;3;0.006;;;0.5;CL&SPK;;;0.88;39.9;0.024;0.13;;23;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;8;14;69;13.8;65;2000;8.1;46;1;0;0;0;67;701;56653;18335;75803;114;50;;;0.11;3;0.006;;Corrosive;0.5;CL&SPK;;;;39.9;0.026;0.19;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;9;14;69;13.8;65;2000;8.1;5;8;3;0;0;82;1121;101781;36233;139233;98;40;;;0.9;3;0.0147;;;0.5;CL&SPK;19.01;93.24;;37.6;0.0341;;55;32;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;10;14;69;13.8;65;2000;8.1;48;1;0;0;0;75;747;69213;27142;97226;124;40;;;0.17;3;0.006;;;0.5;CL&SPK;;;;39.9;0.024;0.13;;23;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;11;14;69;13.8;65;2000;8.1;0;0;0;0;0;11;340;21889;8528;30768;11;19.3;;;1.9;3;0.0092;;;0.5;CL&SPK;19.61;95.74;;32.2;0.0035;0.0222;57;41;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T36;12;14;69;13.8;65;2000;8.1;11;1;0;0;0;39;874;49741;13818;64484;51;32.5;;;3.3;16;0.0018;;;0.5;CL&SPK;19.08;93.53;;36.7;0.0125;0.1455;36;28;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;13;14;69;13.8;65;2000;8.1;4;1;1;0;0;68;954;49872;17112;68012;74;27;;;1.4;3;0.0118;;;0.5;CL&SPK;19.19;93.99;;28.4;0.0088;0.1312;48;31;56;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T36;14;14;69;13.8;65;2000;8.1;5;0;1;0;0;77;1336;66868;24529;92817;84;38;;;0.9;3;0.0067;;;0.5;CL&SPK;19.07;93.49;;34.9;0.0177;0.061;40;17;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T36;15;14;69;13.8;65;2000;8.1;4;3;4;1;0;84;1603;53645;28363;83706;95;44;;;1.5;10;0.0006;;;0.5;CL&SPK;19.02;93.28;;34.5;0.0022;0.0614;41;36;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T37;1;6.25;69;13.8;65;1974;6.86;2;2;0;1;1;41;920;71095;23715;95776;47;22;4.3;25.5;;16;0.0168;0.25;;0.5;CL&SPK;16.15;81.59;0.8937;38.9;0.0178;;50;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
T37;2;6.25;69;13.8;65;1974;6.86;21;14;6;17;0;878;5037;79135;2405;87513;936;58;1.4;5.1;;17;0.1364;0.04;;0.5;CL&SPK;16.1;81.39;0.8923;16.4;0.3036;;26;14;;ND.<10;ND.<10;20;9;10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T37;3;6.25;69;13.8;65;1974;6.86;7;9;1;1;0;54;1430;38016;15932;55450;72;25;4;19.4;;14;0.0017;0.25;;0.5;CL&SPK;16.2;81.79;0.893;38.1;0.0221;0.4111;47;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T37;4;6.25;69;13.8;65;1974;6.86;18;0;0;0;0;864;7931;60290;18172;87275;881;36;4;23.4;;28;0.0072;0.23;;0.5;CL&SPK;14.88;76.58;0.8795;38;0.0209;0.3959;34;22;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T37;5;6.25;69;13.8;65;1974;6.86;5;2;11;5;0;481;10174;49577;13289;73543;504;39.8;6;41.3;;59;0.0137;0.23;;0.5;CL&SPK;14.89;76.99;0.8774;30.6;0.0183;0.3082;14;5;13;14;148;716;10;17;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T37;6;6.25;69;13.8;65;1974;6.86;0;4;0;11;0;146;5612;32508;10013;48294;161;19.3;4.1;23.5;;13;0.013;0.23;;0.5;CL&SPK;15.16;77.67;0.8791;34.7;0.007;0.145;33;26;30;ND.<10;ND.<10;5176;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T37;7;6.25;69;13.8;65;1974;6.86;9;1;0;1;0;121;886;53799;19594;74411;132;35;;;0.84;21;0.009;0.119;Non-corrosive;0.5;CL&SPK;;;0.877;39;0.03;0.49;;22;;ND.<10;ND.<10;967;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T38;1;14;69;34.5;65;2000;8.36;13;7;3;1;0;90;1669;105573;27593;134948;113;42;0.9;2.5;;4;0.0118;;;0.5;CL&SPK;18.78;92.29;0.8868;29.6;0.0322;;50;37;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T38;2;14;69;34.5;65;2000;8.36;1;4;6;1;0;30;659;45381;30404;76485;42;38;3.2;18.3;;24;0.0037;;;0.5;CL&SPK;18.73;92.08;0.8867;29.1;0.0008;0.0322;48;32;44;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T38;3;14;69;34.5;65;2000;8.36;3;2;1;0;0;28;1716;60226;27428;89404;34;46;2;8.4;;16;0.0086;;;0.5;CL&SPK;18.92;92.87;0.8852;28.8;0.0164;0.2236;56;18;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T38;4;14;69;34.5;65;2000;8.36;40;1;3;1;0;144;4239;57460;11029;72918;190;29.6;3;14.6;;13;0.0183;;;0.5;CL&SPK;18.95;93.54;0.8858;22.4;0.0172;0.2808;49;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault,  >300 °C - <700 °C (T2);
T38;5;14;69;34.5;65;2000;8.36;66;0;2;3;0;95;1889;73218;21598;96871;166;29.2;3.7;20.6;;18;0.0142;;;0.5;CL&SPK;18.9;92.79;0.884;28.5;0.0195;0.2641;43;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T38;6;14;69;34.5;65;2000;8.36;0;0;0;0;0;30;896;28884;15090;44900;30;32.6;2.6;11.7;;12;0.0203;;;0.5;CL&SPK;19.35;94.66;0.8813;24.9;0.008;0.049;47;34;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T38;7;14;69;34.5;65;2000;8.36;24;1;1;0;0;65;854;67208;30660;98813;91;;0.31;3;;10;0.019;;;0.75;CL&SPK;;;0.88;35.3;0.031;0.25;;21;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T38;8;14;69;34.5;65;2000;8.36;66;0;2;3;0;95;1889;73218;21598;96871;166;29.2;;;3.7;18;0.0142;;;0.5;CL&SPK;18.9;92.79;;28.5;0.0195;0.2641;43;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T38;9;14;69;34.5;65;2000;8.36;40;1;3;1;0;144;4239;57460;11029;72918;190;29.6;;;3;13;0.0183;;;0.5;CL&SPK;18.95;93.54;;22.4;0.0172;0.2808;49;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault,  >300 °C - <700 °C (T2);
T38;10;14;69;34.5;65;2000;8.36;3;2;1;0;0;28;1716;60226;27428;89404;34;46;;;2;16;0.0086;;;0.5;CL&SPK;18.92;92.87;;28.8;0.0164;0.2236;56;18;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T38;11;14;69;34.5;65;2000;8.36;1;4;6;1;0;30;659;45381;30404;76485;42;38;;;3.2;24;0.0037;;;0.5;CL&SPK;18.73;92.08;;29.1;0.0008;0.0322;48;32;44;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T38;12;14;69;34.5;65;2000;8.36;13;7;3;1;0;90;1669;105573;27593;134948;113;42;;;0.9;4;0.0118;;;0.5;CL&SPK;18.78;92.29;;29.6;0.0322;;50;37;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T38;13;14;69;34.5;65;2000;8.36;18;1;0;0;0;75;842;56046;20758;77740;94;55;;;1.26;32;0.019;;Corrosive;0.75;CL&SPK;;;;35.2;0.034;0.25;;33;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T38;14;14;69;34.5;65;2000;8.36;24;1;1;0;0;65;854;67208;30660;98813;91;;;;0.31;10;0.019;;;0.75;CL&SPK;;;;35.3;0.031;0.25;;21;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T38;15;14;69;34.5;65;2000;8.36;0;0;0;0;0;30;896;28884;15090;44900;30;32.6;;;2.6;12;0.0203;;;0.5;CL&SPK;19.35;94.66;;24.9;0.008;0.049;47;34;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T39;1;14;69;13.8;65;1974;7;16;55;121;33;0;126;2748;128835;2851;134786;352;60;1;3.3;;12;0.0224;;;0.5;CL&SPK;16.6;83.39;0.8754;30.8;0.0847;;40;24;;ND.<10;10;40;15;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T39;2;14;69;13.8;65;1974;7;9;80;181;44;0;115;4889;82846;1584;89747;428;55;1.1;3.5;;10;0.0051;;;1;CL&SPK;16.62;83.47;0.8773;33.3;0.0889;18800;44;30;32;ND.<10;10;55;10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;3;14;69;13.8;65;1974;7;8;54;131;22;0;131;5283;105053;60;110742;347;55;1;3.1;;9;0.0075;;;1;CL&SPK;18.42;90.8;0.8857;32;0.012;0.0737;56;32;58;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;4;14;69;13.8;65;1974;7;11;48;153;26;0;146;5030;107798;1221;114433;384;30.3;1.3;4.3;;4;0.0111;;;1;CL&SPK;16.71;83.83;0.8848;28.7;0.0795;17180;36;25;31;ND.<10;ND.<10;74;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;5;14;69;13.8;65;1974;7;10;25;114;25;0;64;3438;77361;5987;870240;238;30.3;0.7;1.1;;1;0.0106;;;1;CL&SPK;16.72;83.87;0.8778;28.9;0.0651;11140;39;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;6;14;69;13.8;65;1974;7;0;34;165;28;0;92;5725;39655;888;46587;319;28.7;3;14;;12;0.0125;;;1;CL&SPK;16.95;84.8;0.8774;30.1;0.004;16630;46;26;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T39;7;14;69;13.8;65;1974;7;12;48;80;16;0;118;3181;91637;5254;100346;274;60;0.28;3;;13;0.016;;;1.25;CL&SPK;;;0.87;36.3;0.087;18100;;20;;ND.<10;ND.<10;38;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;8;12,0/16,0;69;13.8;65;1974;7;6;53;104;20;0;127;3104;92267;1904;97585;310;50;;;0.28;7;0.016;;Non-corrosive;1.25;CL&SPK;;;0.877;36;0.091;1.89;;22;;ND.<10;ND.<10;27;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T39;9;12,0/16,0;69;13.8;65;1974;7;12;48;80;16;0;118;3181;91637;5254;100346;274;60;;;0.28;13;0.016;;;1.25;CL&SPK;;;0.87;36.3;0.087;1.81;;20;;ND.<10;ND.<10;38;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;10;12,0/16,0;69;13.8;65;1974;7;0;34;165;28;0;92;5725;39655;888;46587;319;28.7;;;3;12;0.0125;;;1;CL&SPK;16.95;84.8;0.8774;30.1;0.004;1.663;46;26;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T39;11;12,0/16,0;69;13.8;65;1974;7;10;25;114;25;0;64;3438;77361;5987;870240;238;30.3;;;0.7;1;0.0106;;;1;CL&SPK;16.72;83.87;0.8778;28.9;0.0651;1.114;39;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;12;12,0/16,0;69;13.8;65;1974;7;11;48;153;26;0;146;5030;107798;1221;114433;384;30.3;;;1.3;4;0.0111;;;1;CL&SPK;16.71;83.83;0.8848;28.7;0.0795;1.718;36;25;31;ND.<10;ND.<10;74;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;13;12,0/16,0;69;13.8;65;1974;7;8;54;131;22;0;131;5283;105053;60;110742;347;55;;;1;9;0.0075;;;1;CL&SPK;18.42;90.8;0.8857;32;0.012;0.0737;56;32;58;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;14;12,0/16,0;69;13.8;65;1974;7;9;80;181;44;0;115;4889;82846;1584;89747;428;55;;;1.1;10;0.0051;;;1;CL&SPK;16.62;83.47;0.8773;33.3;0.0889;1.88;44;30;32;ND.<10;10;55;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T39;15;12,0/16,0;69;13.8;65;1974;7;16;55;121;33;0;126;2748;128835;2851;134786;352;60;;;1;12;0.0224;;;0.5;CL&SPK;16.6;83.39;0.8754;30.8;0.0847;;40;24;;ND.<10;10;40;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T40;1;7;69;34.5;;;7.02;5;20;11;25;0;170;3793;97094;3431;104550;232;50;0.3;0.4;;11;0.0125;0.06;;1.5;CL&SPK;15.8;80.2;0.8907;36.6;0.0356;;53;34;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;2;7;69;34.5;;;7.02;6;25;15;27;0;167;4182;96453;2890;103765;240;48;1.9;7.7;;16;0.2664;0.05;;1.5;CL&SPK;15.8;80.2;0.8894;26;0.0909;;38;32;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;3;7;69;34.5;;;7.02;1;9;9;18;0;294;3900;77104;3444;84783;335;35;2.8;13.1;;15;0.0124;0.04;;2;CL&SPK;15.74;79.96;0.8887;30.7;0.0307;14975;35;18;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T40;4;7;69;34.5;;;7.02;5;19;18;27;0;254;4474;92383;1251;38432;323;30.6;0.4;1.1;;1;0.014;0.07;;2;CL&SPK;15.96;80.83;0.8848;23;0.0398;14550;31;18;27;ND.<10;ND.<10;10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;5;7;69;34.5;;;7.02;5;17;20;27;0;136;3132;51408;313;55058;205;30.6;4.1;27.9;;26;0.0083;0.07;;2;CL&SPK;15.93;80.71;0.8912;28.4;0.0499;13210;30;24;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;6;7;69;34.5;;;7.02;0;9;15;16;0;243;2377;135208;32329;170197;283;25.8;0.8;1.3;;1;0.0155;0.09;;2;CL&SPK;16.95;84.8;0.8856;30.7;0.003;15350;49;26;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T40;7;7;69;34.5;;;7.02;2;24;12;15;0;158;2477;72459;5552;80699;211;50;0.3;3;;12;0.006;;;2.25;OBSCURO;;;0.88;39.9;0.065;17300;;33;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T40;8;5,0/7,0;69;34.5;;;7.02;3;37;18;20;0;241;2420;85611;2563;90913;319;55;;;0.59;15;0.006;;Non-corrosive;2.25;OBSCURO;;;0.887;39.9;0.06;1.8;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T40;9;5,0/7,0;69;34.5;;;7.02;2;24;12;15;0;158;2477;72459;5552;80699;211;50;;;0.3;12;0.006;;;2.25;OBSCURO;;;0.88;39.9;0.065;1.73;;33;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T40;10;5,0/7,0;69;34.5;;;7.02;0;9;15;16;0;243;2377;135208;32329;170197;283;25.8;;;0.8;1;0.0155;0.09;;2;CL&SPK;16.95;84.8;0.8856;30.7;0.003;1535;49;26;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T40;11;5,0/7,0;69;34.5;;;7.02;5;17;20;27;0;136;3132;51408;313;55058;205;30.6;;;4.1;26;0.0083;0.07;;2;CL&SPK;15.93;80.71;0.8912;28.4;0.0499;1321;30;24;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;12;5,0/7,0;69;34.5;;;7.02;5;19;18;27;0;254;4474;92383;1251;38432;323;30.6;;;0.4;1;0.014;0.07;;2;CL&SPK;15.96;80.83;0.8848;23;0.0398;1455;31;18;27;ND.<10;ND.<10;10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;13;5,0/7,0;69;34.5;;;7.02;1;9;9;18;0;294;3900;77104;3444;84783;335;35;;;2.8;15;0.0124;0.04;;2;CL&SPK;15.74;79.96;0.8887;30.7;0.0307;14975;35;18;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T40;14;5,0/7,0;69;34.5;;;7.02;6;25;15;27;0;167;4182;96453;2890;103765;240;48;;;1.9;16;0.2664;0.05;;1.5;CL&SPK;15.8;80.2;0.8894;26;0.0909;;38;32;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T40;15;5,0/7,0;69;34.5;;;7.02;5;20;11;25;0;170;3793;97094;3431;104550;232;50;;;0.3;11;0.0125;0.06; ;1.5;CL&SPK;15.8;80.2;0.8907;36.6;0.0356;;53;34;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T41;1;28;0;0;;;;2;1;1;1;0;216;536;70406;8792;79954;220;40;1.7;6.2;;9;0.0053;0.03;;0.5;CL&SPK;18.96;93.03;0.8748;33.3;0.0099;;49;32;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T41;2;28;0;0;;;;5;31;1;2;0;215;316;68760;3168;72498;253;25;2.4;9.7;;7;0.0008;0.03;;0.5;CL&SPK;18.94;92.95;0.8758;35.7;0.0144;0.21;42;30;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T41;3;28;0;0;;;;3;0;1;14;0;1086;2189;78096;5857;87245;1104;42;1.3;4.4;;7;0.0056;0.03;;0.5;CL&SPK;19.08;93.53;0.8722;35.6;0.0081;0.4071;55;18;22;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T41;4;28;0;0;;;;4;3;1;23;0;594;1626;90328;12417;104995;624;27.3;0.5;1.2;;1;0.0113;0.02;;1.5;CL&SPK;19.18;93.95;0.8748;23.8;0.0116;0.2005;44;21;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T41;5;28;0;0;;;;0;1;0;2;0;50;538;42897;7629;51117;53;21.9;3.9;17.6;;11;0.0073;0.02;;1;CL&SPK;19.08;93.53;0.8775;36.7;0.0148;0.3908;44;33;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T41;6;28;0;0;;;;0;3;0;23;0;274;2240;51078;17133;70751;300;28.7;1.5;4.7;;4;0.0131;;;1.5;CL&SPK;19.43;94.99;0.8758;34.4;0.005;0.382;49;26;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T41;7;28;0;0;;;;5;2;1;13;0;179;1008;72023;17621;90852;200;45;0.58;5;;15;0.019;;;1.25;CL&SPK;;;0.87;35.9;0.04;0.75;;23;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T41;8;6.25;69;13.8;;2004;;2;2;0;1;1;41;920;71095;23715;95776;47;22;4.3;;;16;0.0168;0.25;;0.5;CL&SPK;16.15;81.59;0.8937;38.9;0.0178;;50;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
T41;9;6.25;69;13.8;;2004;;21;14;6;17;0;878;5037;79135;2405;87513;936;58;1.4;;;17;0.1364;0.04;;0.5;CL&SPK;16.1;81.39;0.8923;16.4;0.3036;;26;14;;ND.<10;ND.<10;20;9;10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T41;10;6.25;69;13.8;;2004;;7;9;1;1;0;54;1430;38016;15932;55450;72;25;4;19.4;;14;0.0017;0.25;;0.5;CL&SPK;16.2;81.79;0.893;38.1;0.0221;0.4111;47;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T41;11;6.25;69;13.8;;2004;;18;0;0;0;0;864;7931;60290;18172;87275;881;36;4;23.4;;28;0.0072;0.23;;0.5;CL&SPK;14.88;76.58;0.8795;38;0.0209;0.3959;34;22;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T41;12;6.25;69;13.8;;2004;;5;2;11;5;0;481;10174;49577;13289;73543;504;39.8;6;41.3;;59;0.0137;0.23;;0.5;CL&SPK;14.89;76.99;0.8774;30.6;0.0183;0.3082;14;5;13;14;148;716;10;17;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T41;13;6.25;69;13.8;;2004;;0;4;0;11;0;146;5612;32508;10013;48294;161;19.3;4.1;23.5;;13;0.013;0.23;;0.5;CL&SPK;15.16;77.67;0.8791;34.7;0.007;0.145;33;26;30;ND.<10;ND.<10;5176;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T41;14;6.25;69;13.8;;2004;;1;1;0;1;0;70;778;68437;31810;101098;73;45;0.69;6;;17;0.013;0.084;;1.25;CL&SPK;;;0.87;37.3;0.047;1.02;;22;;ND.<10;ND.<10;169;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T41;15;6.25;69;13.8;;2004;;10;2;0;17;0;226;1255;61816;11369;74695;255;35;;;0.33;6;0.019;;Non-corrosive;1.25;CL&SPK;;;0.867;35.8;0.05;0.99;;29;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T41;16;6.25;69;13.8;;2004;;1;1;0;1;0;70;778;68437;31810;101098;73;45;;;6;0.69;0.013;0.08;;1.25;CL&SPK;;;0.87;37.3;0.047;1.02;;22;;ND.<10;ND.<10;169;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T41;17;6.25;69;13.8;;2004;;0;4;0;11;0;146;5612;32508;10013;48294;161;19.3;;;23.5;4.1;0.013;0.23;;0.5;CL&SPK;15.16;77.67;0.8791;34.7;0.007;0.145;33;26;30;ND.<10;ND.<10;5176;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T41;18;6.25;69;13.8;;2004;;5;2;11;5;0;481;10174;49577;13289;73543;504;39.8;;;41.3;6;0.0137;0.23;;0.5;CL&SPK;14.89;76.99;0.8774;30.6;0.0183;0.3082;14;5;13;14;148;716;10;17;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T41;19;6.25;69;13.8;;2004;;18;0;0;0;0;864;7931;60290;18172;87275;881;36;;;23.4;4;0.0072;0.23;;0.5;CL&SPK;14.88;76.58;0.8795;38;0.0209;0.3959;34;22;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T41;20;6.25;69;13.8;;2004;;7;9;1;1;0;54;1430;38016;15932;55450;72;25;;;19.4;4;0.0017;0.25;;0.5;CL&SPK;16.2;81.79;0.893;38.1;0.0221;0.4111;47;31;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T41;21;6.25;69;13.8;;2004;;21;14;6;17;0;878;5037;79135;2405;87513;936;58;;;5.1;1.4;0.1364;0.04;;0.5;CL&SPK;16.1;81.39;0.8923;16.4;0.3036;;26;14;;ND.<10;ND.<10;20;9;10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T41;22;6.25;69;13.8;;2004;;2;2;0;1;1;41;920;71095;23715;95776;47;22;;;25.5;4.3;0.0168;0.25;;0.5;CL&SPK;16.15;81.59;0.8937;38.9;0.0178;;50;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
T42;1;10,0/14,0;69;34.5;65;2001;8.32;4;1;2;0;0;78;882;83837;26895;111699;85;38;0.7;1.5;;2;0.014;;;0.5;CL&SPK;19.07;93.49;0.8891;38.9;0.0169;;56;20;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;2;10,0/14,0;69;34.5;65;2001;8.32;5;2;3;0;0;79;1314;42481;24914;68797;88;36;2;7.5;;9;0.0012;;;0.5;CL&SPK;18.87;92.66;0.8904;37.2;0.0024;0.1028;52;28;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;3;10,0/14,0;69;34.5;65;2001;8.32;6;0;1;0;0;84;1080;61590;22128;84890;91;40;0.9;2.1;;3;0.0053;;;0.5;CL&SPK;19.04;93.37;0.8901;36.8;0.0144;0.0645;44;34;51;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T42;4;10,0/14,0;69;34.5;65;2001;8.32;7;0;1;0;0;81;1131;49416;16012;66648;89;31.9;1.9;7.1;;7;0.0094;;;0.5;CL&SPK;19.06;94;0.8865;30.5;0.0162;0.0672;46;31;53;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T42;5;10,0/14,0;69;34.5;65;2001;8.32;23;1;0;0;0;49;944;58804;14220;70041;73;31.9;1.4;4;;4;0.0063;;;0.5;CL&SPK;19.27;94.32;0.8868;30.2;0.0155;0.0921;35;33;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;6;10,0/14,0;69;34.5;65;2001;8.32;0;0;0;0;0;76;1070;19125;5752;26023;76;33.9;0.5;0.9;;1;0.0121;;;0.5;CL&SPK;19.54;95.45;0.8905;27.1;0.004;0.035;49;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T42;7;10,0/14,0;69;34.5;65;2001;8.32;112;1;0;0;0;107;687;59619;15550;76076;220;45;0.19;2;;5;0.016;;;0.5;CL&SPK;;;0.88;37.9;0.029;0.2;;23;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;8;10,0/14,0;69;34.5;65;2001;8.32;7;0;1;0;0;81;1131;49416;16012;66648;89;31.9;;;1.9;7;0.0094;;;0.5;CL&SPK;19.06;94;;30.5;0.0162;0.0672;46;31;53;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T42;9;10,0/14,0;69;34.5;65;2001;8.32;4;1;2;0;0;78;882;83837;26895;111699;85;38;;;0.7;2;0.014;;;0.5;CL&SPK;19.07;93.49;;38.9;0.0169;;56;20;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;10;10,0/14,0;69;34.5;65;2001;8.32;5;2;3;0;0;79;1314;42481;24914;68797;88;36;;;2;9;0.0012;;;0.5;CL&SPK;18.87;92.66;;37.2;0.0024;0.1028;52;28;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;11;10,0/14,0;69;34.5;65;2001;8.32;6;0;1;0;0;84;1080;61590;22128;84890;91;40;;;0.9;3;0.0053;;;0.5;CL&SPK;19.04;93.37;;36.8;0.0144;0.0645;44;34;51;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T42;12;10,0/14,0;69;34.5;65;2001;8.32;23;1;0;0;0;49;944;58804;14220;70041;73;31.9;;;1.4;4;0.0063;;;0.5;CL&SPK;19.27;94.32;;30.2;0.0155;0.0921;35;33;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;13;10,0/14,0;69;34.5;65;2001;8.32;101;135;133;6;0;438;3971;65588;1976;72348;813;45;;;1.17;29;0.016;;Corrosive;0.5;CL&SPK;;;;37.6;0.029;0.21;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
