Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
T42;14;10,0/14,0;69;34.5;65;2001;8.32;112;1;0;0;0;107;687;59619;15550;76076;220;45;;;0.19;5;0.016;;;0.5;CL&SPK;;;;37.9;0.029;0.2;;23;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T42;15;10,0/14,0;69;34.5;65;2001;8.32;0;0;0;0;0;76;1070;19125;5752;26023;76;33.9;;;0.5;1;0.0121;;;0.5;CL&SPK;19.54;95.45;;27.1;0.004;0.035;49;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T43;1;2;34.5;13.8;65;2011;6.75;642;1524;288;3060;320;2587;3551;94048;272;106292;8420;34.7;1.3;3.5;;4;0.0081;0.25;;1;CL&SPK;16.78;84.11;0.8931;27.7;0.0248;0.316;47;24;56;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T43;2;2;34.5;13.8;65;2011;6.75;145;171;95;542;44;515;2235;65147;4433;73327;1512;34.7;2.5;11.5;;13;0.0054;0.25;;1;CL&SPK;16.77;84.07;0.897;33.3;0.048;0.524;40;26;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T43;3;2;34.5;13.8;65;2011;6.75;0;231;77;707;0;760;4740;67634;3404;77553;1775;39;0.5;0.7;;1;0.0085;0.25;;1.5;CL&SPK;17.05;85.2;0.8929;30.2;0.008;1372;48;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T43;4;2;34.5;13.8;65;2011;6.75;0;1;0;3;0;46;580;70364;14776;85770;50;;0.22;2;;6;0.009;0.169;;1.25;CL&SPK;;;0.88;39.3;0.099;1.52;;44;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T43;5;15;34.5;13.8;65;2011;6.75;47;220;40;300;0;939;2942;70606;2476;77570;1546;50;;;0.23;6;0.009;0.145;Non-corrosive;1.25;CL&SPK;;;0.887;39;0.098;1.51;;38;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T43;6;15;34.5;13.8;65;2011;6.75;0;1;0;3;0;46;580;70364;14776;85770;50;;;;0.22;6;0.009;0.17;;1.25;CL&SPK;;;0.88;39.3;0.099;1.52;;44;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T43;7;15;34.5;13.8;65;2011;6.75;0;231;77;707;0;760;4740;67634;3404;77553;1775;39;;;0.5;1;0.0085;0.25;;1.5;CL&SPK;17.05;85.2;0.8929;30.2;0.008;1.372;48;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T43;8;15;34.5;13.8;65;2011;6.75;145;171;95;542;44;515;2235;65147;4433;73327;1512;34.7;;;2.5;13;0.0054;0.25;;1;CL&SPK;16.77;84.07;0.897;33.3;0.048;0.524;40;26;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T43;9;15;34.5;13.8;65;2011;6.75;642;1524;288;3060;320;2587;3551;94048;272;106292;8420;34.7;;;1.3;4;0.0081;0.25;;1;CL&SPK;16.78;84.11;0.8931;27.7;0.0248;0.316;47;24;56;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T44;1;10,0/14,0;69;34.5;65;2001;8.39;5;1;0;0;0;99;878;99855;25013;125852;106;40;2;7.6;;11;0.0032;;;0.5;CL&SPK;18.61;91.58;0.8859;37.7;0.0213;;49;30;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T44;2;10,0/14,0;69;34.5;65;2001;8.39;0;11;1;1;0;83;1192;75324;37289;113900;95;42;1.1;3.2;;5;0.0042;;;0.5;CL&SPK;18.63;91.67;0.8864;36.3;0.0171;0.1791;48;29;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T44;3;10,0/14,0;69;34.5;65;2001;8.39;0;1;0;0;0;85;916;26189;15089;42279;86;44;1.2;4;;7;0.0057;;;0.5;CL&SPK;18.6;91.54;0.8865;40.5;0.0065;0.3511;33;31;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T44;4;10,0/14,0;69;34.5;65;2001;8.39;2;1;0;1;0;72;1089;59507;26265;86937;77;26.8;1.5;5.1;;4;0.0096;;;0.5;CL&SPK;18.63;91.67;0.8841;35.6;0.0132;0.099;50;32;48;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T44;5;10,0/14,0;69;34.5;65;2001;8.39;0;0;0;2;0;33;680;51405;19141;71261;35;26.8;3.1;15.3;;12;0.0045;0.01;;0.5;CL&SPK;18.74;92.12;0.8901;40.8;0.0122;0.1921;37;30;39;ND.<10;ND.<10;ND.<10;ND.<10;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T44;6;10,0/14,0;69;34.5;65;2001;8.39;0;2;0;0;0;143;1114;42198;21598;65055;145;28;0.6;0;;0;0.0064;;;0.5;CL&SPK;19.05;93.41;0.8874;31.8;0.009;0.025;55;33;37;ND.<10;ND.<10;ND.<10;ND.<10;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T44;7;10,0/14,0;69;34.5;65;2001;8.39;24;1;0;1;0;125;537;39159;9120;48967;151;29.7;0.9;2.2;;2;0.0027;0.32;;0.5;CL&SPK;15.59;79.37;0.8836;40.8;0.009;0.218;49;32;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T44;8;10,0/14,0;69;34.5;65;2001;8.39;49;211;32;243;0;476;2152;71221;4377;78761;1011;0;0.46;4;;12;0.006;;;0.5;CL&SPK;;;0.88;40;0.025;0.14;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T44;9;10,0/14,0;69;34.5;65;;8.39;0;1;0;2;0;39;475;52765;31784;85066;42;50;;;0.36;9;0.006;;Corrosive;0.5;CL&SPK;;;;39.9;0.026;0.19;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T44;10;10,0/14,0;69;34.5;65;;8.39;49;211;32;243;0;476;2152;71221;4377;78761;1011;;;;0.46;12;0.006;;;0.5;CL&SPK;;;;40;0.025;0.14;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T44;11;10,0/14,0;69;34.5;65;;8.39;24;1;0;1;0;125;537;39159;9120;48967;151;29.7;;;0.9;2;0.0027;0.32;;0.5;CL&SPK;15.59;79.37;;40.8;0.009;0.218;49;32;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T45;1;14;69;34.5;65;2007;8.39;86;45;18;9;0;265;4562;71303;6327;82615;423;36.2;2.7;12.9;;16;0.0122;0.04;;1.5;CL&SPK;15.66;79.64;0.8972;34.5;0.038;1.144;34;30;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T45;2;14;69;34.5;65;2007;8.39;0;32;22;2;0;109;3357;23467;262;27251;165;41.8;1.9;7;;11;0.01;;;1.5;CL&SPK;15.95;80.79;0.8953;28.9;0.012;0.589;56;31;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T45;3;14;69;34.5;65;2007;8.39;179;133;91;4;0;443;2665;86010;7723;97248;850;45;0.55;5;;14;0.025;;;0.75;CL&SPK;;;0.89;34.8;0.062;1.48;;22;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T45;4;14;69;34.5;65;2007;8.39;87;131;41;4;0;390;3618;73783;1879;79933;653;55;;;0.51;13;0.022;;Non-corrosive;1.25;CL&SPK;;;0.887;35.1;0.05;0.96;;25;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T45;5;14;69;34.5;65;2007;8.39;179;133;91;4;0;443;2665;86010;7723;97248;850;45;;;0.55;14;0.025;;;0.75;CL&SPK;;;0.89;34.8;0.062;1.48;;22;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T45;6;14;69;34.5;65;2007;8.39;0;32;22;2;0;109;3357;23467;262;27251;165;41.8;;;1.9;11;0.01;;;1.5;CL&SPK;15.95;80.79;0.8953;28.9;0.012;0.589;56;31;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T45;7;14;69;34.5;65;2007;8.39;86;45;18;9;0;265;4562;71303;6327;82615;423;36.8;;;2.7;16;0.0122;0.04;;1.5;CL&SPK;15.66;79.64;0.8972;34.5;0.038;1144;34;30;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T45;8;14;69;34.5;65;2007;8.39;86;45;18;9;0;265;4562;71303;6327;82615;423;36.8;2.7;12.9;;16;0.0122;0.04;;1.5;CL&SPK;15.66;79.64;0.8972;34.5;0.038;1144;34;30;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T46;1;14;69;13.8;65;1999;7.11;5;2;0;1;0;237;514;83616;16903;101278;245;44;;10.8;;17;0.0093;;;0.5;CL&SPK;17.09;;0.8966;35.5;0.0396;;54;;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;2;14;69;13.8;65;1999;7.11;3;1;1;0;0;189;636;52522;20234;73585;194;45;;3;;5;0.0118;0.26;;1;CL&SPK;;;0.8929;38.2;0.0315;;54;;49;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;3;14;69;13.8;65;1999;7.11;0;4;1;0;0;289;1171;72852;23190;97507;294;40;;8.4;;11;0.009;0.22;;1;CL&SPK;16.98;;0.8924;29.6;0.0177;;53;30;54;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;4;14;69;13.8;65;1999;7.11;0;2;0;0;0;140;1586;22885;11288;35901;142;30.4;0.7;1.1;;1;0.0091;0.27;;1.5;CL&SPK;17.63;87.56;0.8923;33.1;0.004;0.018;55;33;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;5;14;69;13.8;65;1999;7.11;2;2;0;0;0;117;976;54117;17551;72765;121;49;0.39;4;;12;0.009;0.176;;1;CL&SPK;;;0.88;39.6;0.02;0.19;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;6;14;138;13.8;65;1999;7.11;2;2;0;0;0;107;868;52917;18750;72646;111;40;;;0.28;5;0.009;0.143;Non-corrosive;1;CL&SPK;;;;39.7;0.029;0.14;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;7;14;138;13.8;65;1999;7.11;2;2;0;0;0;117;976;54117;17551;72765;121;49;;;0.39;12;0.009;0.18;;1;CL&SPK;;;;39.6;0.02;0.19;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;8;14;138;13.8;65;1999;7.11;0;2;0;0;0;140;1586;22885;11288;35901;142;30.4;;;0.7;1;0.0091;0.27;;1.5;CL&SPK;17.63;87.56;;33.1;0.004;0.018;55;33;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;9;14;138;13.8;65;1999;7.11;0;4;1;0;0;289;1171;72852;23190;97507;294;40;;;;11;0.009;0.22;;1;CL&SPK;16.98;;;29.6;0.0177;;53;30;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;10;14;138;13.8;65;1999;7.11;3;1;1;0;0;189;636;52522;20234;73585;194;45;;;;5;0.0118;0.26;;1;CL&SPK;;;;38.2;0.0315;;54;;49;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T46;11;14;138;13.8;65;1999;7.11;5;2;0;1;0;237;514;83616;16903;101278;245;44;;;;17;0.0093;;;0.5;CL&SPK;17.09;;;35.5;0.0396;;54;;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T47;1;3.5;69;13.2;65;2004;7.52;199;54;110;10;0;154;4772;79469;1515;86283;527;37;3.5;17.5;1.36;22;0.0267;;;1.5;CL&SPK;16.75;83.99;0.8999;19.4;0.0888;23915;33;32;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T47;2;3.5;69;13.2;65;2004;7.52;15;7;8;4;0;146;1834;77648;146;79808;180;40;4;24.3;0.7;35;0.007;0.24;;1.5;CL&SPK;16.51;83.03;0.8937;30.9;0.0223;0.5759;43;18;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T47;3;3.5;69;13.2;65;2004;7.52;24;9;10;16;0;159;3057;118896;672;122843;218;31.1;10;83.8;3.3;80;0.0105;0.24;;1.5;CL&SPK;16.56;83.58;0.8961;26;0.0184;0.6561;39;25;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T47;4;3.5;69;13.2;65;2004;7.52;26;9;13;21;0;61;1950;72243;329;74652;130;31.1;6;39.8;6;38;0.0072;0.25;;1.5;CL&SPK;16.54;83.15;0.8942;32.8;0.015;0.5422;37;29;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T47;5;3.5;69;13.2;65;2004;7.52;0;5;0;0;0;56;2078;74951;174;77264;61;31.1;3.3;17.9;10;17;0.0081;0.24;;2;CL&SPK;16.85;84.4;0.8909;31.1;0.085;2895;25;31;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T47;6;3.5;69;13.2;65;2004;7.52;0;5;10;11;0;26;1550;29766;1546;32914;52;26.9;0.7;1.3;4;1;0.0085;0.26;;1.5;CL&SPK;16.85;84.4;0.8958;30.6;0.009;0.674;47;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T47;7;3.5;69;13.2;65;2004;7.52;27;11;7;10;0;62;1347;90240;6996;98700;117;35;1.36;12;3.5;34;0.019;0.176;;1.75;CL&SPK;;;0.88;35.9;0.037;0.79;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T47;8;2,5/3,5;69;13.2;65;2004;7.52;15;11;9;14;0;65;1742;72665;2402;76923;114;30;;;1.29;32;0.019;0.137;Non-corrosive;1.75;CL&SPK;;;0.877;35.2;0.042;0.89;;29;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T47;9;2,5/3,5;69;13.2;65;2004;7.52;27;11;7;10;0;62;1347;90240;6996;98700;117;35;;;1.36;34;0.019;0.18;;1.75;CL&SPK;;;0.88;35.9;0.037;0.79;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T47;10;2,5/3,5;69;13.2;65;2004;7.52;0;5;10;11;0;26;1550;29766;1546;32914;52;26.9;;;0.7;1;0.0085;0.26;;1.5;CL&SPK;16.85;84.4;0.8958;30.6;0.009;0.674;47;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T47;11;2,5/3,5;69;13.2;65;2004;7.52;0;5;0;0;0;56;2078;74951;174;77264;61;31.1;;;3.3;17;0.0081;0.24;;2;CL&SPK;16.85;84.4;0.8909;31.1;0.085;2895;25;31;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T47;12;2,5/3,5;69;13.2;65;2004;7.52;26;9;13;21;0;61;1950;72243;329;74652;130;31.1;;;6;38;0.0072;0.25;;1.5;CL&SPK;16.54;83.15;0.8942;32.8;0.015;0.5422;37;29;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T47;13;2,5/3,5;69;13.2;65;2004;7.52;24;9;10;16;0;159;3057;118896;672;122843;218;31.1;;;10;80;0.0105;0.24;;1.5;CL&SPK;16.56;83.58;0.8961;26;0.0184;0.6561;39;25;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T47;14;2,5/3,5;69;13.2;65;2004;7.52;15;7;8;4;0;146;1834;77648;146;79808;180;40;;;4;35;0.007;0.24;;1.5;CL&SPK;16.51;83.03;0.8937;30.9;0.0223;0.5759;43;18;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T47;15;2,5/3,5;69;13.2;65;2004;7.52;199;54;110;10;0;154;4772;79469;1515;86283;527;37;;;3.5;22;0.0267;;;1.5;CL&SPK;16.75;83.99;0.8999;19.4;0.0888;23915;33;32;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T48;1;7;69;13.2;65;;7.5;9;8;18;7;0;173;4215;98608;2770;105809;215;45;1.5;5.5;;10;0.0027;0.24;;1;CL&SPK;15.12;77.52;0.8761;31.8;0.0221;;39;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T48;2;7;69;13.2;65;;7.5;16;28;12;1;0;192;6014;95142;1560;102966;250;48;1.8;7.7;;16;0.0068;0.23;;1;CL&SPK;15;77.05;0.8753;32.2;0.0292;0.4654;44;36;gjh;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T48;3;7;69;13.2;65;;7.5;4;5;7;0;1;262;6127;105377;2095;113877;279;45;1.2;3.9;;7;0.007;0.26;;1;CL&SPK;15.05;77.24;0.8716;36.6;0.0037;0.2123;48;35;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;4;7;69;13.2;65;;7.5;8;8;9;0;0;165;5893;98046;1282;105411;190;32.9;0.9;1.9;;2;0.0089;0.27;;1;CL&SPK;15.2;77.83;0.8719;28.1;0.0234;0.227;39;31;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;5;7;69;13.2;65;;7.5;9;7;9;0;0;111;4179;80983;598;85896;136;32.9;3.3;15.4;;16;0.0072;0.29;;0.5;CL&SPK;15.11;77.48;0.8748;38.2;0.0152;0.2451;48;33;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;6;7;69;13.2;65;;7.5;0;8;11;0;0;114;5054;123564;19077;147828;133;26.4;2.9;3.9;;3;0.0081;0.3;;1.5;CL&SPK;15.42;78.69;0.8772;37.2;0.011;0.318;49;32;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;7;7;69;13.2;65;;7.5;4;5;5;0;0;84;2995;81652;6754;91499;98;45;0.46;4;;12;0.009;0.187;;0.75;CL&SPK;;;0.87;39.6;0.025;0.2;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;8;7;69;13.2;65;;7.5;6;9;7;1;0;115;2189;75037;2271;79635;138;50;;;0.4;10;0.009;0.151;Non-corrosive;0.75;CL&SPK;;;0,867;39.6;0.026;0.37;;35;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T48;9;7;69;13.2;65;;7.5;4;5;5;0;0;84;2995;81652;6754;91499;98;45;;;0.46;12;0.009;0.19;;0.75;CL&SPK;;;0,87;39.6;0.025;0.2;;30;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;10;7;69;13.2;65;;7.5;0;8;11;0;0;114;5054;123564;19077;147828;133;26.4;;;2.9;3;0.0081;0.3;;1.5;CL&SPK;15.42;78.69;0,8772;37.2;0.011;0.318;49;32;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;11;7;69;13.2;65;;7.5;9;7;9;0;0;111;4179;80983;598;85896;136;32.9;;;3.3;16;0.0072;0.29;;0.5;CL&SPK;15.11;77.48;0,8748;38.2;0.0152;0.2451;48;33;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;12;7;69;13.2;65;;7.5;8;8;9;0;0;165;5893;98046;1282;105411;190;32.9;;;0.9;2;0.0089;0.27;;1;CL&SPK;15.2;77.83;0,8719;28.1;0.0234;0.227;39;31;26;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;13;7;69;13.2;65;;7.5;4;5;7;0;1;262;6127;105377;2095;113877;279;45;;;1.2;7;0.007;0.26;;1;CL&SPK;15.05;77.24;0,8716;36.6;0.0037;0.2123;48;35;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T48;14;7;69;13.2;65;;7.5;16;28;12;1;0;192;6014;95142;1560;102966;250;48;;;1.8;16;0.0068;0.23;;1;CL&SPK;15;77.05;0,8753;32.2;0.0292;0.4654;44;36;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T48;15;7;69;13.2;65;;7.5;9;8;18;7;0;173;4215;98608;2770;105809;215;45;;;1.5;10;0.0027;0.24;;1;CL&SPK;15.12;77.52;0,8761;31.8;0.0221;;39;34;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T49;1;0.05;230;69;;2008;12.48;24;1;0;1;0;125;537;39159;9120;48967;151;29;0.9;2.2;;2;0.0027;0.32;;0.5;CL&SPK;15.59;79.37;0.8836;40.8;0.009;0.218;49;32;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T49;2;0.05;230;69;;2008;12.48;0;0;0;0;0;233;1126;16550;4764;22673;233;28.3;2.5;10.7;;9;0.0064;0.32;;0.5;CL&SPK;15.9;80.59;0.8837;29.6;0.02;0.395;59;33;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T49;3;0.05;230;69;;2008;12.48;24;2;0;1;0;383;1063;59799;11147;72424;410;0;0.11;1;;5;0.006;0.24;;0.5;CL&SPK;;;0.88;39.9;0.063;1.34;;44;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T50;1;6.25;69;34.5;55;2006;6.4;8;0;4;1;0;411;831;24928;1755;27939;424;60;0.6;1.6;;6;0.0054;0.23;;0.5;CL&SPK;14.56;75.34;0.8965;37.6;0.0916;1897;40;33;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
T50;2;6.25;69;34.5;55;2006;6.4;1;0;1;1;0;1749;2409;34043;1598;39802;1751;46;1.3;4.7;;9;0.0049;0.24;;0.5;CL&SPK;14.58;75.41;0.8917;34.4;0.0149;0.5638;47;23;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T50;3;6.25;69;34.5;55;2006;6.4;1;0;1;0;0;2021;2842;43545;2962;51372;2023;44;2.6;12.7;;22;0.0056;0.24;;0.5;CL&SPK;14.63;75.61;0.8949;32.8;0.0318;0.2088;51;27;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T50;4;6.25;69;34.5;55;2006;6.4;2;3;1;3;0;1073;3215;46731;3230;54256;1081;34.4;0.4;0.9;;1;0.0124;0.23;;1.5;CL&SPK;14.7;75.88;0.8908;28.3;0.0309;0.3666;43;30;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T50;5;6.25;69;34.5;55;2006;6.4;0;7;2;7;0;647;2860;32905;1309;37737;663;34.4;0.5;0.9;;1;0.0036;0.24;;1;CL&SPK;14.68;75.8;0.8933;33.1;0.0451;0.4115;38;29;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T50;6;6.25;69;34.5;55;2006;6.4;0;0;0;0;0;134;1264;66396;12793;80587;134;32.9;0.6;1;;1;0.01;0.24;;1.5;CL&SPK;14.97;76.93;0.895;33.1;0.012;0.386;51;31;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T50;7;6.25;69;34.5;55;2006;6.4;0;15;1;2;0;841;2561;81852;13237;;;45;0.38;3;;9;0.013;0.159;;1.25;CL&SPK;;;0.88;36.9;0.026;0.35;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T50;8;6.25;69;34.5;55;2006;6.4;1;22;2;7;0;1640;4920;115250;16769;138611;1672;40;;;10;25;0.016;0.159;;1.25;CL&SPK;;;0.865;36.7;0.032;0.542;34;14;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T50;9;6.25;69;34.5;55;2006;6.4;0;15;1;2;0;841;2561;81852;13237;98509;859;;;;3;9;0.013;;;1.25;CL&SPK;;;0.88;36.9;0.026;0.35;-;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T50;10;6.25;69;34.5;55;2006;6.4;0;0;0;0;0;134;1264;66396;12793;80587;134;32.9;;;1;1;0.01;0.24;;1.5;CL&SPK;14.97;76.93;0.895;33.1;0.012;0.386;51;31;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T50;11;6.25;69;34.5;55;2006;6.4;0;7;2;7;0;647;2860;32905;1309;37737;663;34.4;;;0.9;1;0.0036;0.24;;1;CL&SPK;14.68;75.8;0.8933;33.1;0.0451;0.4115;38;29;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T50;12;6.25;69;34.5;55;2006;6.4;2;3;1;3;0;1073;3215;46731;3230;54256;1081;34.4;;;0.9;1;0.0124;0.23;;1.5;CL&SPK;14.7;75.88;0.8908;28.3;0.0309;0.3666;43;30;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T50;13;6.25;69;34.5;55;2006;6.4;1;0;1;0;0;2021;2842;43545;2962;51372;2023;44;;;12.7;22;0.0056;0.24;;0.5;CL&SPK;14.63;75.61;0.8949;32.8;0.0318;0.2088;51;27;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T50;14;6.25;69;34.5;55;2006;6.4;1;0;1;1;0;1749;2409;34043;1598;39802;1751;46;;;4.7;9;0.0049;0.24;;0.5;CL&SPK;14.58;75.41;0.8917;34.4;0.0149;0.5638;47;23;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T50;15;6.25;69;34.5;55;2006;6.4;8;0;4;1;0;411;831;24928;1755;27939;424;60;;;1.6;6;0.0054;0.23;;0.5;CL&SPK;14.56;75.34;0.8965;37.6;0.916;1.897;40;33;-;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
T51;1;14;69;34.5;60;2000;8.34;8;1;2;0;0;90;1091;124247;36077;161516;102;44;0.6;1.2;;2;0.0177;;;0.5;CL&SPK;18.69;91.92;0.8908;38.2;0.0234;;47;37;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;2;14;69;34.5;60;2000;8.34;5;1;2;1;0;77;1507;50214;24553;76361;86;40;2.6;12.5;;18;0.0008;;;0.5;CL&SPK;18.87;92.66;0.8867;39.5;0.0032;0.0918;42;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T51;3;14;69;34.5;60;2000;8.34;4;1;2;0;0;101;1470;69072;18230;88881;109;38;1.4;4.6;;6;0.0048;;;0.5;CL&SPK;18.73;92.08;0.884;29.5;0.0063;0.1706;38;38;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;4;14;69;34.5;60;2000;8.34;10;1;1;2;0;101;1242;64175;1413;66946;116;27.1;0.6;1.3;;1;0.0111;;;0.5;CL&SPK;18.89;92.74;0.8871;24.9;0.0158;0.1327;48;26;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T51;5;14;69;34.5;60;2000;8.34;23;1;0;0;0;39;823;58082;16817;75785;63;24.4;2.6;10;;7;0.0054;;;0.5;CL&SPK;19;93.2;0.8872;30.8;0.006;0.195;52;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;6;14;69;34.5;60;2000;8.34;0;2;0;0;0;260;960;87685;28878;117785;262;31.1;0.6;1;;1;0.0151;;;0.5;CL&SPK;19.33;94.57;0.8859;29.5;0.003;0.264;53;34;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;7;14;69;34.5;60;2000;8.34;15;160;75;6;0;489;2757;88845;6225;98572;745;33.1;1.14;8;;14;0.009;;;0.5;CL&SPK;;;0.88;39.3;0.029;0.36;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T51;8;14;69;34.5;65;2000;8.34;38;1;1;0;0;63;518;71631;21518;93770;103;33;0.55;4;;7;0.009;;;0.75;CL&SPK;;;0.87;39.2;0.032;0.61;;27;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;9;14;69;34.5;65;2000;8.34;26;1;0;0;0;51;559;59448;16164;76249;78;55;;;1.03;26;0.009;;Corrosive;0.75;CL&SPK;;;;39.1;0.027;0.52;;32;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;10;14;69;34.5;65;2000;8.34;38;1;1;0;0;63;518;71631;21518;93770;103;33;;;0.55;7;0.009;;;0.75;CL&SPK;;;;39.2;0.032;0.61;;27;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;11;14;69;34.5;65;2000;8.34;0;2;0;0;0;260;960;87685;28878;117785;262;33.1;;;0.6;1;0.0151;;;0.5;CL&SPK;19.33;94.57;;29.5;0.003;0.264;53;34;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;12;14;69;34.5;65;2000;8.34;23;1;0;0;0;39;823;58082;16817;75785;63;24.4;;;2.6;7;0.0054;;;0.5;CL&SPK;19;93.2;;30.8;0.006;0.195;52;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;13;14;69;34.5;65;2000;8.34;10;1;1;2;0;101;1242;64175;1413;66946;116;27.1;;;0.6;1;0.0111;;;0.5;CL&SPK;18.89;92.74;;24.9;0.0158;0.1327;48;26;43;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T51;14;14;69;34.5;65;2000;8.34;4;1;2;0;0;101;1470;69072;18230;88881;109;38;;;1.4;6;0.0048;;;0.5;CL&SPK;18.73;92.08;;29.5;0.0063;0.1706;38;38;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T51;15;14;69;34.5;65;2000;8.34;5;1;2;1;0;77;1507;50214;24553;76361;86;40;;;2.6;18;0.0008;;;0.5;CL&SPK;18.87;92.66;;39.5;0.0032;0.0918;42;31;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T51;16;14;69;34.5;65;2000;8.34;8;1;2;0;0;90;1091;124247;36077;161516;102;44;;;0.6;2;0.0177;;;0.5;CL&SPK;18.69;91.92;;38.2;0.0234;;47;37;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T52;1;100;230;69;65;1980;11.9;21;2;4;25;0;154;1184;70842;18770;91002;206;30.2;;6.5;;6;0.0606;0.016;;2;CL&SPK;10.71;61.05;0.8543;20.1;0.123;24440;51;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T52;2;100;230;69;65;1980;11.9;0;0;21;0;0;208;1287;54031;24819;80366;229;31.8;;4.3;;1;0.0754;0.17;;3;CL&SPK;10.71;61.05;0.851;24.4;0.085;37160;47;35;36;ND.<10;ND.<10;43;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T52;3;100;230;69;65;1980;11.9;0;1;1;9;0;42;657;53397;22475;76582;53;26;;;;5;0.044;0.119;;3.25;OBSCURO;;;0.875;28.6;0.091;2310;;17;;ND.<10;ND.<10;48;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T53;1;50;230;138;65;2003;9.27;10;2;0;12;1;287;569;59041;10288;70211;312;48;;3.4;;7;0.0016;0.2;;0.5;CL&SPK;16.11;81.43;0.8736;29.7;0.0097;0.5359;43;22;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T53;2;50;230;138;65;2003;9.27;2;0;0;13;0;848;686;70602;7242;79393;863;40;;29.1;;42;0.0036;0.23;;1;CL&SPK;16.06;81.23;0.8707;38.9;0.0221;0.1315;32;41;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T53;3;50;230;138;65;2003;9.27;10;1;0;17;0;547;897;69958;3851;75283;576;28.8;;14;;12;0.0095;0.23;;1;CL&SPK;16.12;81.47;0.8779;32.8;0.0908;0.225;57;31;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T53;4;50;230;138;65;2003;9.27;682;4;0;25;0;505;1442;60774;4568;68000;1216;34.8;;7.1;;8;0.0118;0.22;;1;CL&SPK;16.38;82.51;0.8789;32.9;0.022;0.299;50;34;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T53;5;50;230;138;65;2003;9.27;0;0;0;22;0;932;2329;85683;11409;100375;954;33;;1;;1;0.0122;0.23;;1.5;CL&SPK;16.3;82.19;0.8802;38.7;0.015;0.406;46;32;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T53;6;50;230;138;65;2003;9.27;10;5;0;16;0;595;1154;75468;8782;86030;626;32;;;;5;0.019;0.137;;1.25;CL&SPK;;;0.875;35.6;0.03;0.72;;16;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T54;1;50;230;138;60;2001;21.68;12;33;14;15;0;303;1940;59387;4848;66553;378;54;;2.5;;7;0.0019;0.035;;1.5;CL&SPK;17.39;86.58;0.8739;35.4;0.0183;0.1411;46;34;54;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T54;2;50;230;138;60;2001;21.68;7;33;12;9;0;273;1477;66006;2032;69849;334;50;;13.5;;31;0.004;0.03;;1.5;CL&SPK;17.41;86.66;0.8744;38.1;0.0237;0.1222;56;35;44;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T54;3;50;230;138;60;2001;21.68;5;43;18;10;0;274;1878;52681;1835;56744;350;46;;29.9;;57;0.0064;0.04;;1.5;CL&SPK;17.55;87.23;0.8784;33;0.0256;0.1634;56;28;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T54;4;50;230;138;60;2001;21.68;9;59;18;10;0;210;1544;54658;1199;57708;307;34.5;;14.3;;16;0.0069;0.03;;1.5;CL&SPK;17.58;87.36;0.8777;39;0.0184;0.1512;47;34;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T54;5;50;230;138;60;2001;21.68;92;61;24;14;0;157;1653;39913;707;42621;348;33.6;;2.8;;3;0.0036;0.04;;1.5;CL&SPK;17.8;88.25;0.8827;36.1;0.011;0.156;41;32;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T54;6;50;230;138;60;2001;21.68;87;81;16;7;0;212;1933;66664;7129;76129;403;33.2;;0.9;;1;0.0114;0.4;;1.5;CL&SPK;17.83;88.38;0.8781;40.4;0.007;0.234;38;33;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T54;7;50;230;138;60;2001;21.68;22;163;25;13;0;344;1622;92539;3972;98700;567;27;;;;6;0.016;;;1.75;CL&SPK;;;0.875;37.3;0.025;0.37;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T55;1;50;230;138;60;2001;27.52;23;15;3;8;0;304;1938;57714;2413;62419;354;50;;3.9;;9;0.0051;0.03;;1.5;CL&SPK;17.43;86.75;0.8761;36.1;0.0094;0.2259;50;33;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T55;2;50;230;138;60;2001;27.52;11;20;5;12;0;387;2336;57340;1448;61560;436;54;;1.5;;4;0.0022;0.03;;1.5;CL&SPK;17.47;86.91;0.8787;34.4;0.0183;0.2414;33;37;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T55;3;50;230;138;60;2001;27.52;6;28;5;8;0;364;1920;70112;1381;73823;410;50;;3.9;;9;0.0035;0.03;;1.5;CL&SPK;17.36;86.46;0.8791;36.6;0.0381;0.2075;42;17;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T55;4;50;230;138;60;2001;27.52;15;45;7;8;0;335;1644;73763;873;76691;411;32.4;;12.8;;13;0.0103;0.03;;2;CL&SPK;17.47;86.91;0.8762;30.8;0.0395;0.3912;54;37;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
T55;5;50;230;138;60;2001;27.52;5;54;12;14;0;242;1529;55;978;2889;327;32.5;;2.9;;3;0.0055;0.03;;1.5;CL&SPK;17.79;88.21;0.8795;35.1;0.026;0.443;55;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T55;6;50;230;138;60;2001;27.52;0;61;9;9;0;353;2027;151355;27443;181257;432;33.8;;2.8;;3;0.013;;;1.5;CL&SPK;17.81;88.3;0.8763;37;0.021;0.442;45;34;45;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T55;7;50;230;138;60;2001;27.52;66;4;0;2;1;91;437;70162;17639;88402;164;28;;;;7;0.013;;;2.25;OBSCURO;;;0.865;38.5;0.03;0.55;;18;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
T56;1;50;230;138;65;2001;21.59;13;16;4;4;0;268;1362;116264;23801;141731;305;52;;3.6;;9;0.0018;0.04;;1;CL&SPK;17.46;86.87;0.8769;36.6;0.0083;0.2241;33;24;51;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
T56;2;50;230;138;65;2001;21.59;6;21;4;3;7;264;1224;33325;1071;35926;305;49;;5.9;;13;0.0045;0.03;;1.5;CL&SPK;17.42;86.71;0.8767;37.1;0.0254;0.1616;55;37;51;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T56;3;50;230;138;65;2001;21.59;19;17;6;58;1;291;2092;40990;10094;53568;392;44;;27.7;;48;0.02;0.15;;1.5;CL&SPK;15.61;79.44;0.8814;27;0.0539;14790;53;20;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T56;4;50;230;138;65;2001;21.59;5;39;8;5;0;215;1382;44732;1336;47721;272;34.4;;7.2;;8;0.0082;0.04;;1;CL&SPK;17.54;87.19;0.878;35;0.0327;0.2812;54;35;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T56;5;50;230;138;65;2001;21.59;6;49;12;9;0;179;1522;41432;2184;45393;255;33.5;;4.7;;5;0.0055;0.04;;1.5;CL&SPK;17.78;88.17;0.8817;33.6;0.02;0.404;47;34;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T56;6;50;230;138;65;2001;21.59;0;56;4;8;0;214;1744;53353;8107;63686;282;33.4;;0.9;;1;0.0113;0.04;;1.5;CL&SPK;17.79;88.21;0.8769;39.7;0.007;0.185;31;36;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T56;7;50;230;138;65;2001;21.59;14;111;13;8;0;363;1442;74194;45557;121702;509;31;;;;10;0.016;;;1.75;CL&SPK;;;0.875;37.6;0.031;0.42;;25;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T57;1;50;13.2;208;60;2000;6.49;40;5;1;2;0;681;5676;76601;4925;87932;730;35.8;;17.7;;21;0.0044;0.21;;0.5;CL&SPK;14.81;76.31;0.887;36.2;0.0225;0.5058;46;26;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T57;2;50;13.2;208;60;2000;6.49;71;9;3;8;0;529;5796;59163;5011;70590;620;34.5;;8.1;;9;0.0063;0.22;;0.5;CL&SPK;14.98;76.97;0.8893;36;0.02;0.702;44;33;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T57;3;50;13.2;208;60;2000;6.49;49;4;0;0;0;561;6617;61635;8686;77552;614;31.8;;6.1;;6;0.012;0.22;;0.5;CL&SPK;14.95;76.85;0.8884;43.3;0.038;0.578;33;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T57;4;50;13.2;208;60;2000;6.49;31;12;1;2;0;554;3323;80725;13192;97840;600;16;;;;7;0.006;0.145;;0.5;CL&SPK;;;0.885;40;0.061;1030;;45;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T58;1;0.5;13.8;208;65;2006;6.1;6;6;0;1;0;319;946;60206;10316;71800;332;25;;;;5;0.009;0.639;;0.5;CL&SPK;;;0.885;38.3;0.331;0.52;;47;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T59;1;100;230.21;69;60;2001;12.6;17;27;36;3;0;145;1998;45566;4720;52513;229;48;;4.8;;10;0.0038;;;0.5;CL&SPK;18.49;91.09;0.8842;36.7;0.0194;0.0868;48;36;48;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T59;2;100;230.21;69;60;2001;12.6;9;53;47;2;0;179;2070;31608;1561;35529;290;44;;52.4;;91;0.0028;;;0.5;CL&SPK;18.47;91.01;0.8884;39.7;0.0265;0.2077;50;14;23;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T59;3;100;230.21;69;60;2001;12.6;10;74;86;3;0;203;2991;46133;3247;52748;377;51;;15.4;;37;0.004;;;0.5;CL&SPK;18.53;91.25;0.8867;34.9;0.0083;0.2491;35;22;29;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T59;4;100;230.21;69;60;2001;12.6;13;79;73;3;0;170;2376;86013;10790;99517;338;24.7;;11.3;;8;0.0058;;;0.5;CL&SPK;18.56;91.38;0.8861;35.6;0.0202;0.1398;56;27;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T59;5;100;230.21;69;60;2001;12.6;24;70;95;9;0;110;2605;23869;774;27556;308;26.7;;7.7;;6;0.0045;;;0.5;CL&SPK;18.85;92.58;0.8868;39;0.001;0.104;60;26;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T59;6;100;230.21;69;60;2001;12.6;29;111;136;4;0;155;3738;113460;25068;142701;435;26.4;;3.9;;3;0.0094;;;0.5;CL&SPK;19.02;93.28;0.889;35.7;0.007;0.176;44;31;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T59;7;100;230.21;69;60;2001;12.6;9;92;59;4;0;90;1580;68636;13831;84301;254;23;;;;10;0.006;;;0.5;CL&SPK;;;0.885;39.9;0.029;0.48;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T60;1;65;230;69;60;2011;12.93;0;0;0;0;0;72;666;316326;99857;416921;72;18.2;;1.9;;1;0.0104;0.24;;0.5;CL&SPK;13.38;70.82;0.8753;44.6;0.051;0.994;44;35;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T60;2;65;230;69;60;2011;12.93;24;3;0;0;0;234;657;62033;11575;74526;261;19;;;;5;0.006;0.175;;0.5;CL&SPK;;;0.875;40;0.036;0.68;;31;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T61;1;65;230;69;65;2011;21.77;0;0;0;0;0;72;661;72975;23239;96947;72;18.4;;1.9;;1;0.0112;0.11;;0.5;CL&SPK;13.38;70.82;0.8766;42.3;0.047;0.13;48;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T61;2;65;230;69;65;2011;21.77;6;1;1;0;0;30;317;76338;16688;93381;38;16;;;;10;0.006;0.168;;0.5;CLK&SPK;;;0.875;40;0.039;0.67;;40;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T62;1;65;230;69;60;2011;21.76;0;0;0;0;0;65;639;134198;42452;177354;65;18.5;;3.8;;2;0.0103;0.23;;0.5;CL&SPK;13.32;70.59;0.8801;41.8;0.024;0.568;43;31;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T62;2;65;230;69;60;2011;21.76;20;4;0;2;0;173;1109;34419;6866;42593;199;16;;;;6;0.009;0.175;;0.75;CL&SPK;;;0.875;39.5;0.037;0.52;;32;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T63;1;50;230;69;60;2011;21.53;0;0;0;0;0;122;1214;100704;30014;132054;122;27;;4.3;;1;0.0113;0.25;;0.5;CL&SPK;13.32;70.59;0.8764;42.3;0.046;10700;46;31;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T63;2;50;230;69;60;2011;21.53;43;12;0;0;0;624;2586;75324;16995;95584;679;16;;;;7;0.006;0.176;;0.5;CL&SPK;;;0.875;40;0.048;0.91;;29;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T64;1;50;230;69;65;2011;21.53;0;0;0;0;0;143;1133;88796;25306;115378;143;28;;4.3;;1;0.0061;0.24;;0.5;CL&SPK;13.43;71.01;0.8719;43.2;0.059;16290;35;36;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T64;2;50;230;69;65;2011;21.53;1;0;0;0;0;14;372;77211;18386;95984;15;23;;;;7;0.006;0.173;;0.5;CL&SPK;;;0.875;40;0.054;1110;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T65;1;50;230;69;65;2011;21.46;0;0;0;0;0;130;998;57840;17920;76888;130;26.6;;29.9;;7;0.0103;0.23;;0.5;CL&SPK;13.31;70.56;0.8787;43.7;0.02;0.821;42;32;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T65;2;50;230;69;65;2011;21.46;21;6;1;1;0;721;3566;77955;15427;97698;750;26;;;;6;0.006;0.174;;0.5;CL&SPK;;;0.885;40;0.053;1150;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T66;1;65;230;69;65;2008;21.5;13;2;0;2;0;115;786;42936;705;44559;132;27.1;;15.1;;12;0.0074;0.29;;0.5;CL&SPK;16.93;84.72;0.8864;38.6;0.0204;0.1098;38;36;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T66;2;65;230;69;65;2008;21.5;13;4;0;5;0;185;1159;28992;3063;33421;207;25.3;;11;;8;0.0046;0.27;;0.5;CL&SPK;17.23;85.93;0.8845;33.4;0.012;0.396;46;34;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T66;3;65;230;69;65;2008;21.5;0;0;0;4;0;397;2350;88523;17140;108414;401;23.7;;33.9;;23;0.0112;0.26;;0.5;CL&SPK;17.27;86.1;0.8855;37.2;0.024;0.668;44;37;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T66;4;65;230;69;65;2008;21.5;6;4;0;3;0;317;982;65179;14209;80700;330;21;;;;6;0.009;0.203;;0.5;CL&SPK;;;0.875;39.7;0.023;0.4;;27;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T67;1;65;230;69;65;2008;20.1;17;2;0;1;0;141;768;67983;6385;75298;162;27.1;;12.6;;10;0.0052;0.28;;0.5;CL&SPK;16.67;83.67;0.8785;40.5;0.02;0.1126;39;21;27;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T67;2;65;230;69;65;2008;20.1;20;3;0;3;0;184;1149;21446;2581;25386;210;25.1;;8.3;;6;0.011;0.27;;0.5;CL&SPK;17;85;0.8831;32;0.024;13180;58;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T67;3;65;230;69;65;2008;20.1;22;3;0;4;0;409;2302;106942;26262;135944;438;21.7;;6.5;;4;0.012;0.26;;0.5;CL&SPK;17.11;85.45;0.8842;37.8;0.028;0.581;35;34;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T67;4;65;230;69;65;2008;20.1;15;5;0;3;0;401;1178;59506;12491;73599;424;22;;;;7;0.009;0.198;;0.5;CL&SPK;;;0.885;39.8;0.026;0.41;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T68;1;68;230;69;65;2008;21.8;10;2;0;1;0;86;485;101767;13293;115644;99;29.3;;12.5;;11;0.0058;0.28;;0.5;CL&SPK;16.69;83.75;0.8892;37.3;0.0238;0.2221;57;34;50;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T68;2;68;230;69;65;2008;21.8;15;2;0;2;0;102;727;24002;2347;27197;121;25.4;;20.4;;15;0.008;0.26;;0.5;CL&SPK;16.91;84.64;0.8878;36.1;0.042;0.596;51;36;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T68;3;68;230;69;65;2008;21.8;0;0;3;0;0;523;3362;38707;9853;52448;526;21.8;;37;;23;0.0147;0.18;;0.5;CL&SPK;17.09;85.37;0.8852;38.2;0.051;11360;42;35;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T68;4;68;230;69;65;2008;21.8;13;5;0;1;0;420;944;58921;13297;73601;439;35;;;;6;0.009;0.192;;0.5;CL&SPK;;;0.875;39.3;0.033;0.4;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T69;1;50;230;69;65;2008;22.3;8;0;0;0;0;83;370;18627;3975;23063;91;34;;13.7;;15;0.0039;0.24;;0.5;CL&SPK;15.09;77.4;0.874;40.9;0.0105;0.0584;51;19;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T69;2;50;230;69;65;2008;22.3;9;2;0;1;0;328;1831;52115;6294;60579;339;34.5;;16.1;;18;0.015;0.24;;0.5;CL&SPK;15.2;77.83;0.875;34.1;0.1074;0.1557;58;28;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T69;3;50;230;69;65;2008;22.3;13;4;1;4;0;372;2616;28926;4374;36310;394;33.5;;10.3;;11;0.0055;0.24;;0.5;CL&SPK;15.36;78.46;0.8786;37.2;0.016;0.255;51;32;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T69;4;50;230;69;65;2008;22.3;0;0;0;0;0;613;3513;124691;38333;167150;613;34.7;;2.7;;3;0.0112;0.22;;0.5;CL&SPK;15.51;79.05;0.8791;42.2;0.006;0.12;46;33;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T69;5;50;230;69;65;2008;22.3;14;7;0;1;0;690;2081;40936;9234;52963;712;27;;;;8;0.006;0.142;;0.5;CL&SPK;;;0.875;40;0.023;0.29;;28;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T70;1;55;230;69;65;2008;22.29;1;0;0;0;0;23;142;38194;8213;46574;25;38;;9.9;;13;0.0072;0.23;;0.5;CL&SPK;15.1;77.44;0.8759;39.5;0.036;0.3732;52;23;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T70;2;55;230;69;65;2008;22.29;0;0;1;0;0;21;236;15939;2353;18551;22;56;;4;;12;0.0029;0.23;;0.5;CL&SPK;15.17;77.71;0.8741;37.6;0.0277;0.4031;57;28;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T70;3;55;230;69;65;2008;22.29;7;1;0;0;0;268;1206;23025;1838;26346;277;34.4;;18;;20;0.0105;0.24;;0.5;CL&SPK;15.15;77.63;0.8731;36.7;0.0343;0.167;49;27;25;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T70;4;55;230;69;65;2008;22.29;12;3;0;0;0;287;2056;22462;3588;28408;302;33.8;;7.4;;8;0.0055;0.23;;0.5;CL&SPK;15.37;78.5;0.8782;35.7;0.039;0.477;49;30;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T70;5;55;230;69;65;2008;22.29;0;0;0;0;0;564;3247;123498;33290;160599;564;33.9;;18.4;;20;0.021;0.21;;0.5;CL&SPK;15.43;78.73;0.8787;41.6;0.024;0.441;46;31;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T70;6;55;230;69;65;2008;22.29;11;6;0;1;0;564;1583;47988;10372;60525;582;29;;;;8;0.006;0.136;;0.5;CL&SPK;;;0.875;40;0.029;0.52;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T71;1;50;230;69;65;2008;22.36;1;1;0;0;0;23;244;49482;14871;64623;25;38;;34.2;;45;0.0045;0.23;;0.5;CL&SPK;14.94;76.81;0.8729;42.2;0.0287;0.2178;40;21;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
