Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
T71;2;50;230;69;65;2008;22.36;8;2;0;0;0;277;1376;58579;12061;72302;287;34.4;;9.9;;11;0.0052;0.19;;0.5;CL&SPK;15.12;77.52;0.8724;42.4;0.0212;0.2075;42;31;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T71;3;50;230;69;65;2008;22.36;15;3;0;2;0;282;2052;26137;3716;32207;302;33.4;;9.4;;10;0.0055;0.23;;0.5;CL&SPK;15.22;77.91;0.8732;34.5;0.042;0.429;46;32;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T71;4;50;230;69;65;2008;22.36;0;0;0;0;0;294;1492;111357;23758;136901;294;33.9;;22.1;;24;0.014;0.26;;0.5;CL&SPK;15.36;78.46;0.8711;42.4;0.019;0.478;52;36;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T71;5;50;230;69;65;2008;22.36;10;6;0;1;0;573;1830;57788;14085;74293;590;28;;;;8;0.006;0.132;;0.5;CL&SPK;;;0.875;39.9;0.02;0.3;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
T72;1;65;230;69;65;;21.88;4;1;0;0;0;16;159;8133;1936;10249;21;49;;7.3;;16;0.0043;0.26;;0.5;CL&SPK;16.57;83.27;0.8776;39.1;0.0231;0.2278;53;26;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T72;2;65;230;69;65;;21.88;5;1;0;0;0;53;492;70933;12941;84425;59;23.3;;22.5;;15;0.0089;0.26;;0.5;CL&SPK;16.51;83.03;0.8802;41;0.0385;0.2901;48;30;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T72;3;65;230;69;65;;21.88;10;2;0;0;0;44;620;10587;1745;13008;56;24.7;;14.1;;10;0.0082;0.26;;0.5;CL&SPK;16.96;84.84;0.8796;36.8;0.018;0.884;51;32;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T72;4;65;230;69;65;;21.88;0;0;0;0;0;100;943;98083;33456;132582;10;15;;2.2;;1;0.0096;0.23;;0.5;CL&SPK;16.98;84.92;0.8815;44.6;0.012;0.525;36;31;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T72;5;65;230;69;65;;21.88;11;3;0;0;0;97;418;39306;10041;49876;111;19;;;;5;0.006;0.176;;0.5;CL&SPK;;;0.875;40;0.026;0.22;;31;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T73;1;0.4;13.2;230;65;;;27;0;1;6;0;314;2520;54806;13602;71276;347;25;;61.1;;44;0.0835;0.22;;1.5;CL&SPK;15.78;80.12;0.8797;19.2;0.0284;0.608;46;29;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T73;2;0.4;13.2;230;65;;;1;2;0;0;0;15;1037;53580;26524;81160;19;50;;6.5;;15;0.0039;0.06;;0.5;CL&SPK;12.14;66.2;0.8285;32.9;0.0992;0.1834;29;21;22;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T73;3;0.4;13.2;230;65;;;6;2;1;1;0;233;2496;48641;26592;77971;242;25;;40.3;;29;0.0178;0.06;;1;CL&SPK;12.24;66.57;0.8322;31.4;0.0132;0.1813;43;26;25;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T73;4;0.4;13.2;230;65;;;13;3;1;1;0;199;2811;60850;23933;87810;216;33.6;;25.2;;27;0.018;0.07;;1;CL&SPK;12.31;66.83;0.8332;29.5;0.0243;0.1909;45;35;50;ND.<10;ND.<10;952;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T73;5;0.4;13.2;230;65;;;24;4;2;4;0;172;2989;89529;22643;115367;206;28.3;;20.3;;17;0.0201;0.06;;0.5;CL&SPK;12.51;67.57;0.8362;24.9;0.019;0.269;46;28;41;ND.<10;ND.<10;2766;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T73;6;0.4;13.2;230;65;;;0;0;4;0;0;171;4164;55546;24313;84198;175;26.5;;1.3;;1;0.0326;0.06;;1;CL&SPK;12.57;67.79;0.835;28.4;0.007;0.193;45;31;43;ND.<10;ND.<10;2601;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T73;7;0.4;13.2;230;65;;;6;2;0;0;0;84;1301;71193;20065;92651;92;22;;;;29;0.025;0.014;;0.75;CL&SPK;;;0.845;34.2;0.021;0.24;;22;;ND.<10;ND.<10;565;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T74;1;65;13.2;230;;;;11;0;1;4;0;245;1642;60835;6916;69655;261;60;;;10.2;37;0.0563;0.21;;1.5;CL&SPK;15.96;80.83;0.8836;16.4;0.0403;;52;34;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T74;2;65;13.2;230;;;;6;1;2;5;0;163;2329;50914;16053;69472;176;25;;;56.9;41;0.0879;0.22;;1.5;CL&SPK;15.91;80.63;0.8795;17.1;0.0477;10933;57;31;31;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T74;3;65;13.2;230;;;;7;1;0;1;0;214;1787;38746;11822;52577;223;25;;;47.2;34;0.0153;0.22;;0.5;CL&SPK;15.17;77.71;0.8732;32.4;0.0135;0.2601;58;38;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T74;4;65;13.2;230;;;;16;2;0;1;0;296;2664;66044;16160;85182;314;32.7;;;32.1;33;0.0245;0.2;;1;CL&SPK;15.26;78.07;0.8791;28.8;0.0251;0.3345;27;15;15;ND.<10;ND.<10;692;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T74;5;65;13.2;230;;;;25;4;1;3;0;189;2204;58969;13885;75280;222;24.9;;;23.7;17;0.0264;0.22;;0.5;CL&SPK;15.54;79.17;0.8772;27.2;0.013;0.435;45;31;31;ND.<10;ND.<10;1103;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T74;6;65;13.2;230;;;;0;0;0;0;0;384;2633;122001;46894;171912;384;25.4;;;47.7;35;0.0116;0.19;;0.5;CL&SPK;15.56;79.25;0.8789;27.5;0.014;0.556;39;33;33;ND.<10;ND.<10;1242;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T74;7;65;13.2;230;;;;12;2;0;0;0;113;925;57309;17070;75431;127;25;;;;36;0.038;0.122;;0.75;CL&SPK;;;0.875;30;0.028;0.52;;25;25;ND.<10;ND.<10;292;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T75;1;25;138;69;55;;;0;0;0;23;0;114;3507;48496;17948;70088;137;21.9;;;1.6;1;0.0198;;;1.5;CL&SPK;16.43;82.71;0.8724;28.2;0.078;14360;49;35;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T75;2;25;138;69;55;;;9;2;1;11;0;184;2137;68105;15736;88165;207;29;;;;16;0.013;;;1.75;CL&SPK;;;0.875;37.4;0.049;1200;;31;;ND.<10;ND.<10;33;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T76;1;25;138;69;55;1969;;53;1;1;48;11;518;3935;60638;12218;77423;632;44;;;17.9;31;0.1172;0.21;;3.5;CL&SPK;16.37;82.47;0.8677;16;0.0815;22840;32;27;32;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T76;2;25;138;69;55;1969;;5;0;1;60;5;516;4321;58404;18971;82283;587;50;;;7.4;17;0.0744;0.19;;3;CL&SPK;15.7;79.8;0.8674;21.9;0.0672;21720;30;15;28;ND.<10;ND.<10;64;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T76;3;25;138;69;55;1969;;2;0;0;13;1;500;1997;41200;9634;53348;516;58;;;5.4;18;0.0274;0.39;;3;CL&SPK;16.05;81.19;0.8639;27.2;0.0441;10355;55;14;22;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T76;4;25;138;69;55;1969;;10;11;5;65;1;469;3381;66986;13401;84328;561;34.4;;;9;10;0.0333;0.38;;3;CL&SPK;16.19;81.75;0.8637;26.5;0.0358;11450;52;39;23;ND.<10;ND.<10;164;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T76;5;25;138;69;55;1969;;20;5;7;65;1;367;3710;162294;30190;196659;465;27.1;;;6.3;5;0.0364;0.37;;2;CL&SPK;16.32;82.27;0.8686;27.5;0.084;11190;49;29;26;ND.<10;ND.<10;222;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T76;6;25;138;69;55;1969;;0;0;0;43;0;206;3999;85963;28788;118999;249;26.3;;;2.6;2;0.0403;0.36;;3;CL&SPK;16.45;82.79;0.8607;27.8;0.041;15610;41;36;32;ND.<10;ND.<10;195;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T77;7;25;138;69;55;1969;;1;0;0;0;0;6;118;62846;16404;79375;7;30;;;;9;0.025;0.21;;2.75;OBSCURO;;;0.86;33.6;0.06;1.48;;32;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T77;8;25;138;69;55;1969;;1;0;4;40;8;361;2604;51836;9646;64500;414;56;;;4;12;0.0611;0.22;;3.5;CL&SPK;16.37;82.47;0.8662;24.2;0.0567;14125;45;18;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T77;9;25;138;69;55;1969;;3;0;2;83;14;626;4842;54144;16432;76145;728;50;;;5.7;13;0.069;0.21;;3;CL&SPK;16.5;82.99;0.867;22.9;0.0451;13645;28;24;35;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T77;10;25;138;69;55;1969;;3;0;0;14;2;494;2186;47313;3877;53890;513;58;;;5.7;19;0.0266;0.5;;3;CL&SPK;15.99;80.95;0.8671;30.2;0.0405;0.7404;53;19;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T77;11;25;138;69;55;1969;;3;1;1;12;1;135;1278;81262;15361;98054;153;26.3;;;19.6;15;0.0303;0.49;;2.5;CL&SPK;16.12;81.47;0.8636;28.3;0.0556;10670;51;22;33;ND.<10;ND.<10;193;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T77;12;25;138;69;55;1969;;6;1;0;3;0;77;761;71674;17219;89741;87;27.5;;;17.3;14;0.0206;0.42;;2;CL&SPK;15.33;78.34;0.861;28.4;0.043;13270;39;24;33;ND.<10;ND.<10;84;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T77;13;25;138;69;55;1969;;0;0;0;9;0;225;3586;68639;21955;94414;234;26.3;;;2.6;2;0.0319;0.4;;3;CL&SPK;15.47;78.89;0.864;28.8;0.023;0.836;53;27;35;ND.<10;ND.<10;155;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T77;14;25;138;69;55;1969;;12;2;1;12;0;117;1679;68889;22342;93054;144;25;;;;12;0.025;0.313;;2.25;OBSCURO;;;0.865;34;0.033;0.65;;26;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T78;15;25;138;69;55;1969;;1;0;3;36;6;377;3522;48404;13219;65567;422;50;;;5.7;13;0.0465;0.21;;3;CL&SPK;15.78;80.12;0.8745;26;0.0337;10705;35;18;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T78;16;25;138;69;55;1969;;4;0;2;55;7;468;5187;48467;16895;71086;537;50;;;7;16;0.0422;0.22;;3;CL&SPK;15.88;80.51;0.8735;25.1;0.0373;10270;26;30;42;ND.<10;ND.<10;64;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T78;17;25;138;69;55;1969;;3;0;1;24;2;636;3920;45251;15096;64932;666;58;;;4.2;14;0.0475;0.23;;3;CL&SPK;15.91;80.63;0.8752;27.7;0.0451;11605;48;23;57;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T78;18;25;138;69;55;1969;;6;2;1;21;1;316;3158;71390;17351;92245;346;34.4;;;21.6;24;0.0717;0.21;;2.5;CL&SPK;15.93;80.71;0.8735;25.9;0.0452;11840;55;17;31;ND.<10;ND.<10;332;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T78;19;25;138;69;55;1969;;0;2;0;27;0;157;2933;56821;14328;74268;186;27.3;;;11.2;9;0.0603;0.21;;2;CL&SPK;16.23;81.91;0.8737;22.5;0.067;0.507;51;20;32;ND.<10;ND.<10;688;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T78;20;25;138;69;55;1969;;0;4;6;45;0;233;4816;141028;43130;189262;288;26.9;;;2.5;2;0.0727;0.16;;3;CL&SPK;16.35;82.39;0.8724;26;0.042;15380;51;26;43;ND.<10;ND.<10;987;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T78;21;25;138;69;55;1969;;9;1;0;2;0;46;497;73075;19167;92797;58;29;;;;16;0.006;0.376;;1.75;CL&SPK;;;0.875;39.9;0.026;0.45;;26;;ND.<10;ND.<10;41;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T79;22;25;138;69;55;1969;;13;0;3;97;16;627;6531;50092;15001;72380;755;42;;;10.1;16;0.0728;0.2;;3.5;CL&SPK;16.02;81.07;0.8642;18.8;0.0559;15470;31;18;40;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T79;23;25;138;69;55;1969;;6;0;2;60;5;947;5828;63133;4411;74391;1020;50;;;9.6;22;0.0772;0.16;;3.5;CL&SPK;15.92;80.67;0.8644;24.8;0.0721;17920;54;18;25;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T79;24;25;138;69;55;1969;;3;3;4;82;3;486;5765;39152;12913;58411;581;40;;;47.9;69;0.0755;0.2;;3.5;CL&SPK;16.04;81.15;0.866;23.1;0.0324;17920;38;27;21;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T79;25;25;138;69;55;1969;;13;49;31;282;4;351;4887;64345;14500;84461;730;30.5;;;10.8;10;0.0864;0.2;;3;CL&SPK;16.03;81.11;0.8669;24.4;0.0655;18150;42;39;36;ND.<10;ND.<10;335;222;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T79;26;25;138;69;55;1969;;17;77;88;474;7;247;4753;60261;13271;79195;910;28.1;;;10.8;9;0.0786;0.2;;2;CL&SPK;16.29;82.15;0.8629;23.7;0.115;22360;44;28;32;ND.<10;ND.<10;693;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T79;27;25;138;69;55;1969;;0;15;39;419;0;311;6474;65614;21944;94816;784;26.3;;;28.8;22;0.0952;0.18;;3.5;CL&SPK;16.35;82.39;0.8665;23.6;0.093;19250;41;34;36;ND.<10;ND.<10;798;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T79;28;25;138;69;55;1969;;26;36;21;153;1;108;2224;67098;15369;85036;345;33;;;;16;0.082;0.103;;3.75;OBSCURO;;;0.865;28.5;0.11;2.67;;27;;ND.<10;ND.<10;157;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T80;29;25;138;69;55;1969;;13;1;2;34;8;433;5105;52719;8062;66376;490;48;;;12;25;0.0209;0.18;;1.5;CL&SPK;15.93;80.71;0.8826;27.8;0.0627;17510;43;33;44;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T80;30;25;138;69;55;1969;;7;0;2;43;5;607;6381;53615;14762;75421;663;52;;;6;15;0.0158;0.22;;1.5;CL&SPK;15.93;80.71;0.8815;30.1;0.0592;17610;34;24;28;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T80;31;25;138;69;55;1969;;9;0;1;24;1;759;4967;48509;11238;65507;793;55;;;10.7;31;0.0153;0.16;;1.5;CL&SPK;15.91;80.63;0.8819;30.6;0.1255;31100;41;14;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T80;32;25;138;69;55;1969;;5;0;1;28;1;313;4192;91629;21199;117367;347;28.4;;;21.4;18;0.0199;0.18;;1.5;CL&SPK;15.99;80.95;0.8821;28.2;0.0385;13180;58;37;54;ND.<10;214;482;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T80;33;25;138;69;55;1969;;9;2;0;44;0;199;4350;68096;15910;88610;254;26.1;;;10.6;8;0.0255;0.17;;1;CL&SPK;16.23;81.91;0.8842;29.6;0.069;22440;55;28;42;ND.<10;ND.<10;450;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T80;34;25;138;69;55;1969;;0;0;0;46;0;275;6188;80484;22263;109256;321;24;;;48;33;0.0285;0.15;;1.5;CL&SPK;16.37;82.47;0.8828;30.1;0.042;19820;45;32;46;ND.<10;ND.<10;483;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T80;35;25;138;69;55;1969;;9;2;1;23;0;175;2381;68389;18862;89842;210;31;;;;17;0.022;0.08;;1.75;CL&SPK;;;0.875;33.6;0.081;2570;;32;;ND.<10;ND.<10;141;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T81;36;25;138;69;55;1969;;2;0;2;28;5;407;3935;54007;21896;80282;444;50;;;12.7;29;0.0156;0.19;;1.5;CL&SPK;15.67;79.68;0.8836;27.3;0.0371;11910;32;26;55;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T81;37;25;138;69;55;1969;;5;0;2;24;1;754;3372;45034;10389;59581;786;56;;;136;98;0.0172;0.16;;1.5;CL&SPK;15.59;79.37;0.8779;29.5;0.045;13865;56;40;57;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T81;38;25;138;69;55;1969;;6;25;7;4;0;279;1624;49629;4026;55599;320;45;;;24.8;45;0.0046;0.04;;1.5;CL&SPK;17.43;86.75;0.8792;34.5;0.0256;0.1725;47;24;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T81;39;25;138;69;55;1969;;4;8;4;39;1;262;2955;86305;22315;111892;318;28.9;;;18.5;16;0.0226;0.18;;1.5;CL&SPK;15.7;79.8;0.8812;29.4;0.0375;13935;58;30;51;ND.<10;ND.<10;489;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T81;40;25;138;69;55;1969;;11;7;13;72;0;220;3942;65413;14891;84569;323;28.8;;;14;12;0.0246;0.16;;1;CL&SPK;15.94;80.75;0.8809;24.3;0.048;12930;51;33;46;ND.<10;ND.<10;488;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T81;41;25;138;69;55;1969;;0;8;13;120;0;257;5940;67317;24328;97983;398;24;;;36.4;25;0.0398;0.15;;1.5;CL&SPK;16.11;81.43;0.8809;27.5;0.057;17550;46;35;42;ND.<10;ND.<10;712;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T81;42;25;138;69;55;1969;;10;7;2;15;0;115;1010;63359;17927;82445;149;29;;;;15;0.022;0.069;;1.75;CL&SPK;;;0.87;33.4;0.051;1370;;31;;ND.<10;ND.<10;45;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T82;1;50;230;69;55;2004;22.14;10;0;0;2;1;292;795;50361;3616;50077;305;50;;;3.1;7;0.0173;0.05;;0.5;CL&SPK;19.22;94.11;0.8798;35.1;0.0334;;55;31;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
T82;2;50;230;69;55;2004;22.14;21;7;7;17;5;1927;4845;487721;11637;506187;1984;28;;;58;48;0.0065;0.04;;0.5;CL&SPK;19.15;93.82;0.8764;33.3;0.0366;0.277;51;32;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T82;3;50;230;69;55;2004;22.14;1;0;0;2;4;130;602;20135;3359;24232;136;44;;;4.6;8;0.0058;0.01;;0.5;CL&SPK;19.01;93.24;0.8744;34.2;0.0234;0.1755;52;32;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
T82;4;50;230;69;55;2004;22.14;4;1;0;3;0;142;424;61862;11404;73839;150;21.2;;;13.2;8;0.0119;0.05;;0.5;CL&SPK;19.05;93.41;0.8801;35.1;0.032;0.1612;59;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T82;5;50;230;69;55;2004;22.14;10;1;0;4;0;123;510;69797;11698;82143;138;21.3;;;4.9;3;0.0027;0.04;;0.5;CL&SPK;19.47;95.16;0.878;37;0.039;0.24;57;31;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T82;6;50;230;69;55;2004;22.14;0;0;0;6;0;297;975;55901;13734;70913;303;16.2;;;4.2;2;0.0138;0.04;;0.5;CL&SPK;19.52;95.37;0.8795;40.6;0.026;0.465;49;33;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T82;7;50;230;69;55;2004;22.14;6;2;0;4;0;243;327;53395;12974;66951;255;16;;;;13;0.006;;;0.5;CL&SPK;;;0.875;39.9;0.029;0.46;;31;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T83;1;50;230;69;65;1982;20.04;11;21;7;47;1;94;1691;45606;11485;58964;182;50;;;5.7;13;0.0084;0.18;;1.5;CL&SPK;15.99;80.95;0.8843;33.1;0.097;27600;52;33;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T83;2;50;230;69;65;1982;20.04;16;198;43;328;0;271;1460;31099;1805;35221;857;20;;;15.8;9;0.0064;0.18;;1;CL&SPK;15.93;80.71;0.8786;34;0.1219;22685;45;24;28;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T83;3;50;230;69;65;1982;20.04;16;70;26;162;0;1119;2638;49796;449;54276;1393;54;;;9.4;26;0.0082;0.19;;1.5;CL&SPK;16.24;81.95;0.8814;31.2;0.1299;21425;46;18;40;ND.<10;ND.<10;31;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T83;4;50;230;69;65;1982;20.04;11;168;36;266;0;431;1680;82351;7601;92544;912;27.5;;;18.6;15;0.0149;0.18;;1.5;CL&SPK;15.9;80.59;0.8795;30.3;0.0877;25105;61;30;42;ND.<10;ND.<10;190;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T83;5;50;230;69;65;1982;20.04;15;176;76;335;0;477;2112;38710;2991;44982;1079;22.5;;;6.2;4;0.0036;0.17;;1.5;CL&SPK;16.31;82.23;0.8763;30.8;0.093;33300;56;34;44;ND.<10;ND.<10;191;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T83;6;50;230;69;65;1982;20.04;0;185;54;392;0;577;2850;26168;8084;38310;1208;22.7;;;1.5;1;0.0103;0.15;;1.5;CL&SPK;16.19;81.75;0.8839;38.7;0.073;30980;48;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T83;7;50;230;69;65;1982;20.04;3;131;22;131;0;387;1133;61680;11934;75421;674;24;;;;15;0.019;0.101;;1.25;CL&SPK;;;0.87;35.9;0.07;2.13;;40;;ND.<10;ND.<10;64;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
T84;1;50;230;69;65;1982;22.1;17;120;66;314;0;3739;10886;46443;1146;62732;4257;53;;;1.1;3;0.0068;0.19;;1.5;;16.18;81.71;0.8768;28.4;0.1071;24420;36;36;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
T84;2;50;230;69;65;1982;22.1;9;51;25;140;0;993;2961;47082;862;52123;1219;58;;;12.7;42;0.0077;0.19;;1;CL&SPK;16.24;81.95;0.8774;33.6;0.0936;22440;51;19;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T84;3;50;230;69;65;1982;22.1;15;226;56;408;0;455;1905;22352;687;26104;1160;55;;;9.7;28;0.0063;0.18;;1.5;CL&SPK;16.04;81.15;0.8799;31.4;0.0912;18150;33;23;21;ND.<10;ND.<10;48;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T84;4;50;230;69;65;1982;22.1;11;98;28;155;0;978;2550;94443;4492;102754;1270;29.3;;;19.3;17;0.0165;0.18;;1;CL&SPK;16.18;81.71;0.8761;30.2;0.1068;18075;48;36;55;ND.<10;ND.<10;296;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T84;5;50;230;69;65;1982;22.1;18;133;56;216;0;851;2669;56472;2732;63147;1274;22;;;6.4;4;0.0036;0.18;;1.5;CL&SPK;16.62;83.47;0.8826;30.8;0.114;35510;58;29;41;ND.<10;ND.<10;155;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T84;6;50;230;69;65;1982;22.1;0;141;37;275;0;1023;3641;52682;5470;63269;1476;25;;;4.2;3;0.0138;0.17;;1.5;CL&SPK;16.53;83.11;0.8821;38.5;0.109;26920;49;31;40;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T84;7;50;230;69;65;1982;22.1;9;82;13;65;0;405;1047;66310;12649;80580;574;52;;;;4;0.019;0.111;;1.75;CL&SPK;;;0.885;35.9;0.08;1.91;;31;;ND.<10;ND.<10;55;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T85;1;28;230;69;65;1982;22.11;10;2;1;8;0;617;1675;63968;1246;67527;638;;;;8.9;6;0.0078;;;1;CL&SPK;16.17;81.67;0.8704;32.3;0.0375;0.6755;48;31;37;ND.<10;ND.<10;230;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T85;2;28;230;69;65;1982;22.11;22;7;4;18;0;680;2270;53943;3175;60119;731;;;;5.1;4;0.0119;0.01;;0.5;CL&SPK;16.46;82.83;0.877;32;0.048;13310;57;34;40;ND.<10;ND.<10;249;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T85;3;28;230;69;65;1982;22.11;0;0;0;8;0;337;1819;42055;8305;52524;345;;;;42.4;33;0.011;;;1;CL&SPK;16.38;82.51;0.8689;31.3;0.062;13300;45;33;46;ND.<10;ND.<10;260;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T85;4;28;230;69;65;1982;22.11;24;7;2;12;0;474;1636;76959;11997;91111;519;23;;;;9;0.02;;;1.25;CL&SPK;;;0.875;35.4;0.06;1.18;;29;;ND.<10;ND.<10;54;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T86;1;50;230;69;65;1982;22.14;7;10;1;5;0;194;574;26718;2267;29775;217;60;;;3;11;0.0123;0.25;;1;CL&SPK;14.89;76.62;0.877;34.2;0.1327;;56;32;;ND.<10;ND.<10;15;ND.<10;15;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T86;2;50;230;69;65;1982;22.14;13;61;37;144;2;2888;10372;42525;1879;57919;3144;52;;;11.5;29;0.0106;0.26;;1.5;CL&SPK;14.77;76.15;0.8793;30.8;0.1052;19565;48;30;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T86;3;50;230;69;65;1982;22.14;4;17;7;32;0;909;2727;56481;835;61011;969;60;;;3.3;12;0.0063;0.26;;1;CL&SPK;17.82;88.34;0.8703;35.4;0.0543;13095;42;23;34;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T86;4;50;230;69;65;1982;22.14;6;18;6;32;0;838;2316;94960;3565;101742;901;27;;;20.3;16;0.0127;0.26;;1.5;CL&SPK;14.88;76.58;0.8778;31.5;0.0773;13230;54;31;45;ND.<10;ND.<10;311;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T86;5;50;230;69;65;1982;22.14;11;37;15;55;0;765;2717;54740;3240;61580;883;22.2;;;9.5;6;0.0046;0.26;;1.5;CL&SPK;15.21;77.87;0.8797;37;0.081;21080;57;26;40;ND.<10;ND.<10;153;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T86;6;50;230;69;65;1982;22.14;0;25;0;55;0;833;3364;38462;3701;46440;913;25.8;;;1.3;1;0.0173;0.27;;1.5;CL&SPK;14.97;76.93;0.8739;35.7;0.072;21430;38;30;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T86;7;50;230;69;65;1982;22.14;6;22;4;17;0;383;1142;64963;12303;78840;432;25;;;;5;0.019;0.188;;1.75;CL&SPK;;;0.875;36.2;0.052;1670;;28;;ND.<10;ND.<10;64;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T87;1;50;230;64;65;1982;22.29;8;19;4;7;0;431;1692;40891;1240;44292;469;58;;;3.9;13;0.0115;0.16;;1;CL&SPK;16.21;81.83;0.8819;34.5;0.1425;;51;33;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T87;2;50;230;64;65;1982;22.29;6;5;4;12;0;264;6301;62821;14634;84046;290;50;;;9.6;22;0.0094;0.17;;1.5;CL&SPK;16.12;81.47;0.8825;33.4;0.1008;28620;53;27;32;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T87;3;50;230;64;65;1982;22.29;4;10;6;20;0;694;256;39316;856;41163;734;50;;;3.9;9;0.0091;0.18;;1;CL&SPK;16.16;81.63;0.8816;34.5;0.0902;20880;48;20;22;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T87;4;50;230;64;65;1982;22.29;8;20;7;29;0;731;2569;110212;9141;122717;795;24.7;;;21.1;15;0.015;0.18;;1;CL&SPK;16.09;81.35;0.882;26.2;0.0915;17525;52;30;51;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
T87;5;50;230;64;65;1982;22.29;18;5;8;77;1;337;2927;55994;6362;65729;446;22.9;;;15.3;10;0.0091;0.12;;1.5;CL&SPK;16.46;82.83;0.8862;32;0.098;19020;56;29;40;ND.<10;ND.<10;160;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T87;6;50;230;64;65;1982;22.29;0;21;7;33;0;623;3103;45008;7033;55828;684;22.6;;;4.7;3;0.0095;0.16;;1.5;CL&SPK;16.5;82.99;0.8793;38.3;0.044;16260;50;32;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T87;7;50;230;64;65;1982;22.29;17;54;7;30;0;761;1932;83788;11988;98577;869;25;;;;4;0.019;0.101;;1.75;CL&SPK;;;0.875;35.2;0.067;1410;;32;;ND.<10;ND.<10;57;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
T88;1;50;230;69;65;1982;22.2;6;19;5;6;0;469;1855;68775;3658;74792;505;60;;;2.7;1;0.0113;0.16;;1;CL&SPK;16.04;81.15;0.8872;31.4;0.1496;;44;33;;ND.<10;ND.<10;85;ND.<10;15;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T88;2;50;230;69;65;1982;22.2;10;7;5;16;0;459;1903;50401;1255;54056;497;50;;;1.3;3;0.0079;0.18;;1.5;CL&SPK;15.99;80.95;0.8872;29.7;0.115;25020;40;31;44;ND.<10;ND.<10;70;9;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T88;3;50;230;69;65;1982;22.2;4;9;5;17;0;537;2492;57412;1603;62079;571;50;;;3.5;8;0.0091;0.18;;1;CL&SPK;16;80.99;0.8823;31.3;0.1231;27895;51;13;19;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T88;4;50;230;69;65;1982;22.2;4;14;5;18;0;700;2498;69991;1227;74458;741;27.3;;;26.2;21;0.0156;0.17;;1.5;CL&SPK;15.94;80.75;0.8788;26.6;0.1066;22285;57;33;59;ND.<10;ND.<10;222;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T88;5;50;230;69;65;1982;22.2;10;25;8;26;0;733;2817;62327;1552;67498;802;23.7;;;5.9;4;0.0055;0.17;;1.5;CL&SPK;16.2;81.79;0.8849;34.5;0.109;27170;55;35;42;ND.<10;ND.<10;240;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T88;6;50;230;69;65;1982;22.2;0;0;0;11;0;780;3585;59616;5086;69078;791;22.5;;;3.1;2;0.0173;0.16;;1.5;CL&SPK;16.12;81.47;0.8839;36.5;0.097;24860;49;32;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T88;7;50;230;69;65;1982;22.2;8;32;4;13;0;369;1985;74913;2713;80037;426;22;;;;24;0.019;0.102;;1.75;CL&SPK;;;0.885;35.9;0.097;2080;;39;;ND.<10;ND.<10;68;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T89;1;65;230;69;65;1997;21.12;10;12;9;6;0;3028;13731;51989;3407;72193;3066;60;;;0.5;2;0.0045;0.11;;0.5;CL&SPK;19.69;96.08;0.8725;35.7;0.0084;0.0918;42;27;33;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T89;2;65;230;69;65;1997;21.12;1;0;2;1;0;644;2556;59534;2488;65227;648;58;;;0.6;2;0.0013;0.14;;0.5;CL&SPK;19.64;95.87;0.8711;40.5;0.0323;0.07;50;16;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
T89;3;65;230;69;65;1997;21.12;5;0;2;1;0;1277;2708;57984;1754;63731;1284;40;;;3.5;5;0.002;0.14;;0.5;CL&SPK;19.55;95.49;0.8735;38.7;0.2145;0.0853;52;36;58;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
T89;4;65;230;69;65;1997;21.12;7;7;2;1;0;642;3072;66697;1973;72401;660;24;;;2.9;2;0.009;0.14;;1;CL&SPK;19.73;96.24;0.8725;42.9;0.0342;0.1282;53;27;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T89;5;65;230;69;65;1997;21.12;11;13;3;5;0;531;2881;42999;1519;47962;563;24.2;;;2.9;2;0.0055;0.15;;1;CL&SPK;20.19;98.17;0.8758;40.8;0.007;0.13;50;32;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T89;6;65;230;69;65;1997;21.12;0;5;0;0;0;543;3401;75951;16335;96235;548;18.6;;;1.9;1;0.0095;0.1;;1;CL&SPK;20.03;97.5;0.8752;44.1;0.003;0.15;49;47;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T89;7;65;230;69;65;1997;21.12;7;9;1;1;0;376;999;79963;14344;89700;394;19;;;;4;0.013;0.048;;0.75;CL&SPK;;;0.87;38;0.023;0.16;;37;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T90;1;65;230;69;65;1997;21.24;13;15;20;19;4;3433;14321;67104;2155;87083;3504;60;;;1.4;5;0.0044;0.11;;1;CL&SPK;19.96;97.21;0.8768;34.5;0.0074;0.0959;44;26;29;;;;;;Thermal fault, < 300 °C (T1);Possible Failure Due to Thermal Decomposition;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T90;2;65;230;69;65;1997;21.24;2;5;2;4;0;680;3285;81581;999;86558;693;62;;;0.5;2;0.0016;0.14;;1;CL&SPK;19.91;97;0.8735;35.5;0.0187;0.0808;42;21;30;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T90;3;65;230;69;65;1997;21.24;4;7;2;3;1;748;3052;64439;2418;70673;764;42;;;3.2;5;0.0037;0.1;;1;CL&SPK;19.72;96.2;0.872;37.1;0.0208;0.1006;51;30;47;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Possible Failure Due to Thermal Decomposition;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T90;4;65;230;69;65;1997;21.24;6;7;2;6;0;674;3158;79243;3105;86202;696;25.6;;;20.3;15;0.0097;0.14;;1;CL&SPK;19.84;96.7;0.8752;40.8;0.0344;0.1384;58;34;57;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T90;5;65;230;69;65;1997;21.24;14;13;3;10;0;515;2497;107709;11402;122163;555;24.7;;;12.7;9;0.0056;0.14;;1;CL&SPK;20.28;98.55;0.8716;34.5;0.005;0.059;47;32;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T90;6;65;230;69;65;1997;21.24;0;6;0;5;0;612;3773;63343;7664;75403;623;18.3;;;7.6;4;0.0132;0.1;;1.5;CL&SPK;20.11;97.84;0.8691;41.8;0.008;0.152;34;46;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T90;7;65;230;69;65;1997;21.24;9;19;2;5;0;664;2002;87380;8473;98554;699;17;;;;5;0.013;0.051;;1.25;CL&SPK;;;0.875;37.5;0.02;0.22;;34;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
T91;1;65;230;69;65;1997;21.38;10;11;13;4;0;2522;11503;48785;2779;65628;2561;66;;;1.5;7;0.0048;0.11;;0.5;CL&SPK;19.51;95.32;0.8753;33.5;0.0105;0.0778;47;33;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
T91;2;65;230;69;65;1997;21.38;1;3;2;1;0;492;2400;71933;4859;79691;499;64;;;0.7;3;0.0006;0.15;;0.5;CL&SPK;18.48;91.05;0.8727;39.2;0.0153;0.0796;22;19;37;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T91;3;65;230;69;65;1997;21.38;4;0;2;1;0;1029;2744;54529;1445;59755;1036;40;;;7;4;0.0024;0.11;;0.5;CL&SPK;19.39;94.82;0.8752;37.8;0.0197;0.0723;40;31;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
T91;4;65;230;69;65;1997;21.38;2;2;0;0;0;23;249;67259;10664;78199;27;19.2;;;26.4;19;0.0105;0.14;;0.5;CL&SPK;19.59;95.66;0.8765;40.8;0.0407;0.2608;58;25;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T91;5;65;230;69;65;1997;21.38;7;2;0;8;0;148;1401;39478;8335;49379;165;24.5;;;9.9;7;0.0046;0.14;;1;CL&SPK;19.44;95.03;0.8735;37.2;0.035;0.175;60;32;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T91;6;65;230;69;65;1997;21.38;0;0;0;8;0;337;2044;48313;16243;66945;345;17.3;;;2;1;0.0078;0.09;;1;CL&SPK;19.47;95.16;0.8725;40.9;0.012;0.342;34;45;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T91;7;65;230;69;65;1997;21.38;11;2;0;8;0;276;948;56912;16219;74376;297;16;;;;4;0.009;0.04;;0.75;CL&SPK;;;0.875;38.9;0.021;0.24;;36;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T92;1;0.4;13.8;480;55;1981;;2;0;0;5;0;219;1137;60223;6619;68205;226;50;;;16.6;38;0.0496;0.2;;1.5;CL&SPK;15.76;80.04;0.8785;23;0.0838;;42;24;;ND.<10;ND.<10;20;15;15;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T92;2;0.4;13.8;480;55;1981;;3;0;1;3;0;217;1226;57367;7904;66720;223;25;;;66.6;48;0.0526;0.2;;1.5;CL&SPK;15.64;79.56;0.8779;21.5;0.0954;13450;43;28;33;ND.<10;ND.<10;18;12;11;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T92;3;0.4;13.8;480;55;1981;;2;0;0;4;0;340;1155;44201;8801;54502;346;25;;;55.5;40;0.0371;0.2;;1.5;CL&SPK;15.65;79.6;0.8745;28.8;0.0407;13550;44;18;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T92;4;0.4;13.8;480;55;1981;;4;2;0;0;0;81;787;71304;25860;98038;87;28.5;;;33.1;28;0.0214;0.08;;0.5;CL&SPK;12.82;68.72;0.8781;35.7;0.0361;0.1725;63;21;33;ND.<10;ND.<10;172;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T92;5;0.4;13.8;480;55;1981;;0;1;0;0;0;27;765;68812;20842;90447;28;26;;;31.8;24;0.0086;0.08;;0.5;CL&SPK;13.04;69.54;0.8423;33.3;0.022;13900;38;27;31;ND.<10;ND.<10;402;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T92;6;0.4;13.8;480;55;1981;;0;0;0;0;0;35;735;51320;21383;73473;35;21.2;;;5;3;0.0242;0.07;;0.5;CL&SPK;13.11;69.8;0.8415;39.1;0.01;0.227;36;39;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T92;7;0.4;13.8;480;55;1981;;0;1;0;0;0;14;364;54194;19330;73903;15;16;;;;22;0.009;0.031;;0.75;CL&SPK;;;0.845;39.1;0.023;0.2;;37;;ND.<10;ND.<10;62;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T93;1;50;230;69;;1979;13.6;31;1;4;28;7;391;3103;55086;1210;59861;461;52;;;8;20;0.0262;0.09;;1.5;CL&SPK;20.24;98.38;0.8919;26.6;0.0463;11560;39;30;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T93;2;50;230;69;;1980;13.6;8;0;2;34;3;795;2591;58296;1434;63164;843;50;;;11.8;27;0.0168;0.12;;2;CL&SPK;20.1;97.8;0.8851;30.2;0.0318;13875;24;34;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T93;3;50;230;69;;1981;13.6;13;0;3;54;2;1050;3386;49866;2471;56845;1121;51;;;16.7;40;0.0185;0.13;;2;CL&SPK;20.13;97.92;0.8867;26.6;0.0547;17850;47;17;51;ND.<10;ND.<10;1616;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T93;4;50;230;69;;1982;13.6;16;1;3;52;2;451;2823;66380;1019;70747;525;35;;;14.9;17;0.024;0.13;;2.5;CL&SPK;20.23;98.34;0.8894;28.3;0.0683;18860;54;13;36;ND.<10;ND.<10;1084;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T93;5;50;230;69;;1983;13.6;8;31;10;35;0;609;2428;41757;1158;46036;693;28.5;;;8.3;7;0.247;0.18;;2;CL&SPK;20.63;100.63;0.8877;24.3;0.0298;40900;52;20;42;ND.<10;ND.<10;5688;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T93;6;50;230;69;;1984;13.6;0;3;0;94;0;403;4476;75557;10575;91108;500;26.6;;;2.6;2;0.0354;0.15;;26.1;CL&SPK;20.75;100.53;0.8871;27.3;0.21;51510;45;53;25;ND.<10;ND.<10;3883;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T93;7;50;230;69;;1985;13.6;0;3;1;25;4;180;1374;73625;20791;96003;213;44;;;;25;0.044;0.154;;2.75;OBSCURO;;;0.87;29.6;0.075;2210;;21;;ND.<10;ND.<10;687;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T94;1;50;230;69;58;1979;13.6;4;2;1;1;0;26;183;29240;5617;35073;32;20;;;14;8;0.0039;0.02;;0.5;CL&SPK;16.67;83.67;0.8726;30.8;0.0057;0.2787;57;15;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T94;2;50;230;69;58;1979;13.6;9;2;1;1;2;660;2470;65047;3528;71720;675;50;;;5.2;12;0.0068;0.02;;0.5;CL&SPK;16.55;83.19;0.8757;34.1;0.0179;0.3342;55;26;58;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of low energy (D1);
T94;3;50;230;69;58;1979;13.6;12;2;2;1;3;464;3390;49609;9623;63107;485;52;;;12.3;31;0.0098;0.02;;0.5;CL&SPK;16.51;83.03;0.8724;30.5;0.0186;0.35;46;21;36;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T94;4;50;230;69;58;1979;13.6;14;3;2;1;4;313;2922;74903;8185;86346;337;34.6;;;10.7;12;0.0092;0.02;;0.5;CL&SPK;16.61;83.43;0.8695;34.5;0.0239;0.369;46;25;39;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T94;5;50;230;69;58;1979;13.6;45;4;4;8;4;235;3657;59811;12105;75873;300;28.2;;;15.6;13;0.0104;0.02;;1;CL&SPK;16.97;84.88;0.8709;30.8;0.014;0.464;50;28;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T94;6;50;230;69;58;1979;13.6;0;0;0;0;0;260;4134;78729;23446;106569;266;26.4;;;1.3;1;0.0162;0.02;;1;CL&SPK;17.01;85.04;0.8704;35.8;0.018;0.595;31;35;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T94;7;50;230;69;58;1979;13.6;8;3;2;1;1;130;6355;65274;32117;103891;145;44;;;;17;0.013;;;0.75;CL&SPK;;;0.87;37.5;0.025;0.44;;35;;ND.<10;ND.<10;196;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
T95;1;0.225;13.8;208;65;2012;4.77;29;22;1;11;5;195;926;67398;20491;89078;263;16;;;;19;0.009;0.128;;0.5;CL&SPK;;;0.885;39.1;0.024;0.2;;44;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T96;1;0.5;13.8;208;65;2002;2.3;5;24;15;13;2;259;1996;74592;723;77629;318;22.2;;;28.5;18;0.0066;;;0.5;CL&SPK;16.52;83.07;0.8938;29.4;0.0361;0.2941;46;31;38;ND.<10;ND.<10;235;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Possible Failure Due to Thermal Decomposition;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
T96;2;0.5;13.8;208;65;2002;2.3;0;30;53;14;0;257;3037;60118;3856;67365;354;17;;;2;1;0.0109;;;0.5;CL&SPK;16.86;84.44;0.8984;36.8;0.013;0.338;41;36;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
T96;3;0.5;13.8;208;65;2002;2.3;7;34;23;12;0;282;1567;75933;3551;81409;358;21;;;;5;0.006;;;0.5;CL&SPK;;;0.885;39.8;0.021;0.29;;46;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T97;1;50;230;69;63;1982;22.17;44;4;21;25;3;447;2241;63674;2148;68608;545;52;;;8.8;22;0.0282;;;2.5;CL&SPK;16.6;83.39;0.8771;17.3;0.1094;;40;34;53;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T97;2;50;230;69;63;1982;22.17;66;6;31;26;14;576;3558;89370;1619;95267;720;52;;;7.6;19;0.0725;;;3;CL&SPK;16.61;83.43;0.8768;14.7;0.1224;28770;42;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
T97;3;50;230;69;63;1982;22.17;8;0;1;3;12;625;1721;59035;1067;62473;649;50;;;9.6;22;0.0136;0.29;;2;CL&SPK;16.26;82.03;0.872;28.2;0.0407;0.909;46;23;44;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
T97;4;50;230;69;63;1982;22.17;24;4;2;16;21;442;2400;97823;1877;102610;509;26.5;;;9.1;7;0.016;0.3;;2;CL&SPK;16.24;81.95;0.8745;26;0.0377;0.9905;52;35;60;ND.<10;ND.<10;976;ND.<10;ND.<10;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of high energy (D2);
T97;5;50;230;69;63;1982;22.17;0;2;0;3;2;72;743;56462;3193;60477;79;25.2;;;45.4;33;0.0161;0.27;;2;CL&SPK;16.51;83.03;0.8764;23.6;0.039;10780;44;34;52;ND.<10;ND.<10;2310;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Mixture of thermal and electrical faults (DT);
T97;6;50;230;69;63;1982;22.17;201;41;0;86;85;119;1666;133815;37489;173502;532;24.2;;;2.9;2;0.0197;0.28;;2;CL&SPK;16.17;81.67;0.8702;25.8;0.036;11880;35;33;45;ND.<10;ND.<10;561;ND.<10;ND.<10;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
T97;7;50;230;69;63;1982;22.17;5;12;2;9;0;600;1354;68169;10434;80585;628;24;;;;6;0.019;0.121;;1.75;CL&SPK;;;0.875;36;0.054;1520;;30;;ND.<10;ND.<10;56;ND.<10;ND.<10;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
T98;1;20.0/28.0;138;34.5;;2008;;10;5;1;2;0;924;2345;56652;16728;76667;942;50;;;1.46;36;0.006;;Non-corrosive;0.5;CL&SPK;;;;40;0.029;0.32;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
T98;2;20.0/28.0;138;34.5;;2008;;4;40;54;8;0;41;2257;80748;7352;90504;147;50;;;0.25;8;0.006;0.02;;0.5;CL&SPK;;;;39.9;0.03;0.34;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T98;3;20.0/28.0;138;34.5;;2008;;41;3;0;0;0;312;1990;12071;5044;19461;356;31.1;;;0.9;2.1;0.008;0.12;;0.5;CL&SPK;15.48;78.93;;33.1;0.033;0.686;51;35;42;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T98;4;20.0/28.0;138;34.5;;2008;;21;0;0;0;0;164;944;18252;3349;22730;185;28.6;;;1.3;3.5;0.0018;0.1;;0.5;CL&SPK;15.21;77.87;;35.7;0.028;0.361;47;28;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Undefined;
T99;1;14;0;0;;;;21;99;432;26;0;213;4983;37781;2243;45798;791;45;;;2;6;0.009;;;0.5;CL&SPK;;;0.875;38.3;0.068;1.29;37;29;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
T99;2;14;0;0;;;;53;168;142;11;0;320;1585;70820;7602;80701;694;;;;3;8;0.009;;;0.5;CL&SPK;;;0.887;38.5;0.081;1.45;0;26;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T99;3;14;0;0;;;;53;168;142;0;0;320;1585;70820;7602;80701;694;50;;;0.33;8;0.009;;Non-corrosive;0.5;CL&SPK;;;0.887;38.5;0.081;1.46;;26;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T100;1;14;69;34.5;65;2007;9.44;23;12;1;0;0;55;540;60026;18728;79374;80;55;;;0.53;13;0.019;;Non-corrosive;0.75;CL&SPK;;;0.887;35.9;0.046;0.89;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T100;2;14;69;34.5;65;2007;9.44;71;81;19;2;0;294;1917;69604;8105;80093;467;;;;0.54;14;0.019;;;1.25;CL&SPK;;;0.89;36;0.031;0.47;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T100;3;14;69;34.5;65;2007;9.44;0;105;231;9;0;311;8859;43742;2072;55329;656;42.3;;;0.4;1;0.0242;;;0.5;CL&SPK;16.07;81.27;0.8951;21.5;0.01;1853;44;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T100;4;14;69;34.5;65;2007;9.44;85;48;101;9;0;173;4000;34209;841;39466;416;36.5;;;2.9;18;0.0197;;;0.5;CL&SPK;15.78;80.12;0.8966;28.8;0.043;0.122;35;36;42;ND.<10;ND.<10;25;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T100;5;14;69;34.5;65;2007;9.44;78;43;10;4;0;554;6247;82658;1061;90655;690;36.5;;;1.8;8;0.0213;0.03;;0.5;CL&SPK;15.68;79.72;0.8921;20.4;0.0306;10615;50;33;49;ND.<10;ND.<10;31;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
