Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
T100;6;14;69;34.5;65;2007;9.44;78;43;10;4;0;554;6247;82658;1061;90655;690;36.5;1.8;6.5;;8;0.0213;0.03;;0.5;CL&SPK;15.68;79.72;0.8921;20.4;0.0306;10615;50;33;49;ND.<10;ND.<10;31;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T100;7;14;69;34.5;65;2007;9.44;85;48;101;9;0;173;4000;34209;841;39466;416;36.5;2.9;14.7;;18;0.0197;;;0.5;CL&SPK;15.78;80.12;0.8966;28.8;0.043;0.122;35;36;42;ND.<10;ND.<10;25;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
T100;8;14;69;34.5;65;2007;9.44;0;105;231;9;0;311;8859;43742;2072;55329;656;42.3;0.4;0.6;;1;0.0242;;;0.5;CL&SPK;16.07;81.27;0.8951;21.5;0.01;1853;44;34;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T100;9;14;69;34.5;65;2007;9.44;71;81;19;2;0;294;1917;69604;8105;80093;467;;0.54;5;;14;0.019;;;1.25;CL&SPK;;;0.89;36;0.031;0.47;;24;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T101;1;6.25;69;34.5;65;1995;6.77;3;44;44;9;0;401;1639;75016;1720;78876;501;50;;;0.26;7;0.022;;Non-corrosive;2.25;OBSCURO;;;0.867;33.2;0.159;3.2;;27;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
T102;1;0.05;34.5;208;;;3.7;6;20;6;21;0;378;9136;81705;2893;94165;231;44;;;4;10;0.009;0.207;;0.5;CL&SPK;;;0.875;39.2;0.049;0.843;31;15;;ND.<10;ND.<10;1;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
T102;2;0.05;34.5;208;;;3.7;11;30;9;34;0;318;7545;73734;3836;85517;402;42;;;;;;;;;CL&SPK;;;;;;;;;;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
T103;1;3.5;13.8;69;65;2014;11.9;3;2;0;0;0;146;172;56503;13234;70060;151;45;;;;6;0.006;0.142;;0.5;CL&SPK;;;0.887;40.2;0.046;0.72;;22;;ND.<10;ND.<10;1;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T104;1;2.5;69;13.8;;;;13;2;0;10;0;197;1598;55929;19058;76807;222;50;;;1.99;50;0.009;0.738;Non-corrosive;1;CL&SPK;;;0.877;39.5;0.038;0.67;;22;;ND.<10;ND.<10;534;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T104;2;2.5;69;13.8;;;;4;1;0;7;0;150;1493;70337;17949;89941;162;45;;;1.53;38;0.009;0.4;;1;CL&SPK;;;0.88;39.1;0.039;0.65;;22;;ND.<10;ND.<10;644;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T104;3;2.5;69;13.8;;;;0;0;0;12;0;132;2699;27948;12645;43436;144;26.7;;;4.5;33;0.0165;0.49;;1.5;CL&SPK;17.01;85.04;0.8806;30.1;0.012;0.431;52;33;41;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;1;5,0/6,250;66;13.8;65;;7.3;0;2;0;22;0;67;2851;68700;9055;80699;93;50;;;0.87;22;0.016;0.218;Non-corrosive;1.25;CL&SPK;;;0.877;37.2;0.052;1.25;;18;;ND.<10;ND.<10;23;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;2;5,0/6,250;66;13.8;65;;7.3;5;2;1;32;0;115;2336;83838;7254;93583;155;33;;;1.57;19;0.016;0.26;;1.25;CL&SPK;;;0.87;37.3;0.062;1.24;;21;;ND.<10;ND.<10;31;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
T105;3;5,0/6,250;66;13.8;65;;7.3;0;3;0;43;0;147;5105;140555;26080;171933;193;37.9;;;0.5;1;0.0121;0.36;;1.5;CL&SPK;16.35;82.39;0.8846;24.6;0.014;1.26;48;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;4;5,0/6,250;66;13.8;65;;7.3;4;2;0;41;0;112;2727;85438;7498;95822;159;25.4;;;4;16;0.0019;0.33;;1.5;CL&SPK;16.07;81.27;0.8847;33.5;0.034;1.386;42;46;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;5;5,0/6,250;66;13.8;65;;7.3;2;1;0;34;0;166;3017;74377;939;78536;203;27.2;;;2.5;8;0.0114;0.33;;1.5;CL&SPK;16.16;81.63;0.8844;30.5;0.0205;1.137;35;28;36;ND.<10;ND.<10;54;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;6;5,0/6,250;66;13.8;65;;7.3;6;1;0;23;0;167;2181;78343;2251;82971;197;42;;;2.3;16;0.0055;0.34;;1.5;CL&SPK;15.96;80.83;0.8819;36.6;0.0367;1.018;45;24;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T105;7;5,0/6,250;66;13.8;65;;7.3;5;1;0;15;0;266;4800;74997;4886;84970;287;40;;;3.9;32;0.0083;0.18;;1;CL&SPK;15.88;80.51;0.8861;32;0.0595;1.9355;49;26;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;8;5,0/6,250;66;13.8;65;;7.3;5;0;0;8;0;214;2064;82968;6395;91653;227;45;;;1.4;9;0.018;0.17;;1;CL&SPK;15.86;80.43;0.8817;31.4;0.073;;41;32;;ND.<10;ND.<10;15;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;1;5,0/6,250;66;13.8;65;;7.3;5;0;0;8;0;214;2064;82968;6395;91653;227;45;1.4;5;;9;0.018;0.17;;1;CL&SPK;15.86;80.43;0.8817;31.4;0.073;;41;32;;ND.<10;ND.<10;15;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;2;5,0/6,250;66;13.8;65;;7.3;5;1;0;15;0;266;4800;74997;4886;84970;287;40;3.9;22.2;;32;0.0083;0.18;;1;CL&SPK;15.88;80.51;0.8861;32;0.0595;19355;49;26;33;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;3;5,0/6,250;66;13.8;65;;7.3;6;1;0;23;0;167;2181;78343;2251;82971;197;42;2.3;10.1;;16;0.0055;0.34;;1.5;CL&SPK;15.96;80.83;0.8819;36.6;0.0367;1018;45;24;46;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
T105;4;5,0/6,250;66;13.8;65;;7.3;2;1;0;34;0;166;3017;74377;939;78536;203;27.2;2.5;10;;8;0.0114;0.33;;1.5;CL&SPK;16.16;81.63;0.8844;30.5;0.0205;1137;35;28;36;ND.<10;ND.<10;54;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;5;5,0/6,250;66;13.8;65;;7.3;4;2;0;41;0;112;2727;85438;7498;95822;159;25.4;4;21.8;;16;0.0019;0.33;;1.5;CL&SPK;16.07;81.27;0.8847;33.5;0.034;1386;42;46;32;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;6;5,0/6,250;66;13.8;65;;7.3;0;3;0;43;0;147;5105;140555;26080;171933;193;37.9;0.5;0.8;;1;0.0121;0.36;;1.5;CL&SPK;16.35;82.39;0.8846;24.6;0.014;1.26;48;32;38;ND.<10;ND.<10;ND.<10;ND.<10;ND.<10;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
T105;7;5,0/6,250;66;13.8;65;;7.3;5;2;1;32;0;115;2336;83838;7254;93583;155;33;1.57;11;;19;0.016;0.26;;1.25;CL&SPK;;;0.87;37.3;0.062;1.24;;21;;ND.<10;ND.<10;31;ND.<10;ND.<10;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;24;1;0;1;0;125;537;39159;9120;48967;151;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;223;1126;1126;4764;4764;233;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;5;10;1;6;0;691;3931;65708;11502;81854;713;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;0;27;72;12;0;30;4305;90957;8823;104226;141;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;81;13;0;10;0;2080;25079;61562;14678;103503;2184;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;10;6;17;0;622;8851;54999;6693;71198;655;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;6;2;3;0;1317;11187;63960;4024;80503;1331;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;3;0;2;0;0;3398;13572;63279;2349;82603;3404;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;3;0;2;0;0;3206;10561;75066;213;89052;3211;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;5;10;2;8;0;661;5269;59053;14776;79784;686;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;10;1;6;0;691;3931;65708;11502;81854;713;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;0;27;72;12;0;30;4305;90957;8823;104226;141;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;81;13;0;10;0;2080;25079;61562;14678;103503;2184;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;10;6;17;0;622;8851;54999;6693;71198;655;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;6;2;3;0;1317;11187;63960;4024;80503;1331;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;3;0;2;0;0;3398;13572;63279;2349;82603;3404;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;3;0;2;0;0;3206;10561;75066;213;89052;3211;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;3;2;0;0;0;53;825;73744;19874;94500;58;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;13;0.0001;1;0;72;1357;42687;13063;57200;94;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;19;0;0;0;0;51;696;58578;24525;83869;70;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;2;0;1;1;0;50;738;38612;17771;57175;54;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;0;0;24;511;43564;15180;59279;24;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;3;0;0;0;47;685;27649;13634;42018;50;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;1;0;0;0;39;306;67832;40117;108295;40;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;1;1;0;0;30;463;56402;16197;73097;35;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;1;0;0;0;39;306;67832;40117;108295;40;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;0;0;0;47;685;27649;13634;42018;50;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;24;511;43564;15180;59279;24;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;2;0;1;1;0;50;738;38612;17771;57175;54;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;19;0;0;0;0;51;696;58578;24525;83869;70;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;8;13;0.0001;1;0;72;1357;42687;13063;57200;94;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;3;2;0;0;0;53;825;73744;19874;94500;58;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;1;1;1;0;43;422;70211;22661;93348;54;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;51;3;4;4;0;65;941;19425;15128;35621;127;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;6;0;3;6;0;25;623;120074;33446;154183;40;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;2;2;5;10;0;59;922;52132;25542;78673;77;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;17;2;8;23;0;56;664;47387;19567;67724;106;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;15;64;29;101;1;96;720;40326;7261;48612;305;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;5;31;36;120;1;75;857;91899;25182;118206;268;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;1;1;1;1;0;35;361;52337;19709;72446;39;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;8;1;1;1;0;43;422;70211;22661;93348;54;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;51;3;4;4;0;65;941;19425;15128;35621;127;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;6;0;3;6;0;25;623;120074;33446;154183;40;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;2;2;5;10;0;59;922;52132;25542;78673;77;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;17;2;8;23;0;56;664;47387;19567;67724;106;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;15;64;29;101;1;96;720;40326;7261;48612;305;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;5;31;36;120;1;75;857;91899;25182;118206;268;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;3;1;0;4;0;82;926;58226;15601;78843;90;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;6;0;44;0;20341;16326;37892;50;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;4;0;30;768;60233;22160;83196;35;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0.0001;1;2;4;0;105;1408;43358;16422;61300;113;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;1;0;0;8;0;469;2145;57104;15329;75056;477;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;16;2;8;0;191;2731;50757;6800;60511;223;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;3;5;3;6;0;161;2192;82492;8764;93626;178;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;4;0;75;832;51945;21336;74193;80;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;3;1;0;4;0;82;926;58226;15601;78843;90;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;6;0;44;1175;20341;16326;37892;50;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;4;0;30;768;60233;22160;83196;35;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0.0001;1;2;4;0;105;1408;43358;16422;61300;113;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;1;0;0;8;0;469;2145;57104;15329;75056;477;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;16;2;8;0;191;2731;50757;6800;60511;223;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;3;5;3;6;0;161;2192;82492;8764;93626;178;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;6;11;0;2;0;609;2999;77144;15839;96610;628;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;0;6;0;0;0;676;7421;9808;3235;21146;682;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;6;2;5;0;457;4069;31813;4582;40942;478;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;3;3;0;1;0;594;4196;26591;2982;34370;601;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;2;0;0;0;308;3821;27730;3513;35377;313;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;11;4;2;0;764;4411;71386;3850;80435;788;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;7;11;4;2;0;764;4411;71386;3850;80435;788;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;19;13;2;2;0;386;3224;84921;19278;107845;422;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;6;11;0;2;0;609;2999;77144;15839;96610;628;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;0;6;0;0;0;676;7421;9808;3235;21146;682;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;6;2;5;0;457;4069;31813;4582;40942;478;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;3;3;0;1;0;594;4196;26591;2982;34370;601;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;2;0;0;0;308;3821;27730;3513;35377;313;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;11;4;2;0;764;4411;71386;3850;80435;788;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;7;0;2;1;0;1552;6797;80690;4990;94039;1561;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
;;;;;;;;2;129;152;5;0;181;929;91137;6165;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;85;224;5;0;108;1296;136657;20875;159250;422;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;80;232;9;0;114;1181;57165;1067;59848;435;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;105;241;7;0;192;1647;68428;349;70972;548;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;5;36;23;4;0;170;1204;36008;722;38171;237;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;4;1;0;1;3;20;337;51809;19181;71356;29;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of low energy (D1);
;;;;;;;;2;129;152;5;0;181;929;91137;6165;;;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;85;224;5;0;108;1296;136657;20875;159250;422;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;80;232;9;0;114;1181;57165;1067;59848;435;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;105;241;7;0;192;1647;68428;349;70972;548;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;5;36;23;4;0;170;1204;36008;722;38171;237;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;4;40;54;8;0;41;2257;80748;7352;90504;147;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;41;3;0;0;0;312;1990;12071;5044;19461;356;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;21;0;0;0;0;164;944;18252;3349;22730;185;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;12;1;0;1;0;145;657;41710;11840;159;54368;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;41;3;0;0;0;312;1990;12071;5044;356;19461;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;21;0;0;0;0;164;944;18252;3349;185;22730;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;4;4;3;1;0;77;1327;68929;25591;98936;89;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;3;0;0;0;347;3245;85107;21555;110257;350;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;42;2;0;2;0;205;1460;28691;4041;34443;251;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;40;1;0;0;1;218;1276;65216;15667;82419;260;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;14;11;1;1;0;558;1720;60472;9877;72654;585;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;4;4;3;1;0;77;1327;68929;25591;98936;89;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;3;0;0;0;347;3245;85107;21555;110257;350;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;42;2;0;2;0;205;1460;28691;4041;34443;251;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;40;1;0;0;1;218;1276;65216;15667;82419;260;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;57;11;1;0;572;1612;83517;12919;98700;652;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Partial Discharge (PD);
;;;;;;;;0;0;0;0;0;168;809;671;230;1878;168;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;12;1;0;1;0;121;455;40375;8787;49752;135;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;26;0;0;1;0;187;853;73689;18229;92984;214;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;26;6;1;2;0;612;1672;58987;11309;72615;647;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;11;57;11;1;0;572;1612;83517;12919;98700;652;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Partial Discharge (PD);
;;;;;;;;0;0;0;0;0;168;809;671;230;1878;168;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;12;1;0;1;0;121;455;40375;8787;49752;135;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;26;0;0;1;0;187;853;73689;18229;92984;214;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;9;0;0;1;0;114;428;60338;16138;77026;123;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;29;1;0;2;0;136;640;60836;11676;73320;168;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;212;850;8399;4506;13967;212;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;14;2;0;1;0;271;442;61187;12886;74803;288;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;17;4;0;2;0;218;965;56616;16877;74699;241;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;14;2;0;1;0;271;442;61187;12886;74803;288;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;212;850;8399;4506;13967;212;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;29;1;0;2;0;136;640;60836;11676;73320;168;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;0;0;1;0;114;428;60338;16138;77026;123;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;0;0;1;0;104;525;50618;14142;65400;115;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;23;1;0;1;0;104;520;86074;17160;103883;129;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;178;957;3957;1497;6589;178;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;24;1;0;1;0;573;1018;75414;21942;98700;599;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;35;4;1;2;0;514;1399;58243;12785;72983;556;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;24;1;0;1;0;573;1018;75414;21942;98700;599;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;178;957;3957;1497;6589;178;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;23;1;0;1;0;104;520;86074;17160;103883;129;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;10;0;0;1;0;104;525;50618;14142;65400;115;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;18;0;0;0;0;141;699;69325;19680;89863;159;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;0;0;217;1339;33378;14141;49075;217;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;9;2;0;0;0;266;628;52697;18204;71806;277;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;2;0;1;0;337;1134;55250;22877;79606;345;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;2;0;0;0;266;628;52697;18204;71806;277;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;217;1339;33378;14141;49075;217;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;18;0;0;0;0;141;699;69325;19680;89863;159;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;2;2;2;12;0;148;1547;85710;17047;104469;165;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;11;0;1;19;2;223;3039;55637;3622;62555;256;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;6;1;0;13;0;169;1799;64755;23639;90382;190;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;3;1;0;17;0;160;1835;56798;21270;80085;181;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;20;0;83;1402;62594;20282;84382;104;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;12;0;82;1717;28332;13596;43739;94;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;7;1;0;17;0;152;935;57365;25061;85538;177;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;40;3;0;12;0;199;1448;55070;23423;80195;254;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;7;1;0;17;0;152;935;57365;25061;85538;177;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;12;0;82;1717;28332;13596;43739;94;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;20;0;83;1402;62594;20282;84382;104;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;1;0;17;0;160;1835;56798;21270;80085;181;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;1;0;13;0;169;1799;64755;23639;90382;190;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;11;0;1;19;2;223;3039;55637;3622;62555;256;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;2;2;2;12;0;148;1547;85710;17047;104469;165;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;5;19;16;123;8;274;2413;63850;2104;68812;445;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;7;1;0;58;4;178;895;64722;23656;89522;248;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;3;1;1;40;4;226;1400;53610;16350;71635;275;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;28;2;93;887;70693;21025;92728;123;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;255;0;0;83;0;481;2804;123822;61268;188663;769;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;31;0;114;1211;27847;15671;44874;145;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;1;1;19;1;134;767;66295;16985;84207;160;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;133;1;1;16;1;122;587;136126;66650;203637;274;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;4;1;1;19;1;134;767;66295;16985;84207;160;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;31;0;114;1211;27847;15671;44874;145;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;255;0;0;83;0;481;2804;123822;61268;188663;769;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;28;2;93;887;70693;21025;92728;123;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;3;1;1;40;4;226;1400;53610;16350;71635;275;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;7;1;0;58;4;178;895;64722;23656;89522;248;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;19;16;123;8;274;2413;63850;2104;68812;445;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;5;1;0;0;0;99;409;50292;10642;61447;104;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;104;473;31130;9779;41488;106;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;0;0;0;150;783;18433;6096;25465;153;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;20;4;0;1;0;639;860;76817;20359;98700;664;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;0;2;0;0;0;104;473;31130;9779;41488;106;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;0;0;0;150;783;18433;6096;25465;153;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;20;4;0;1;0;639;860;76817;20359;98700;664;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;10;6;0;1;0;622;791;63955;15676;81061;639;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;20;4;0;1;0;639;860;76817;20359;98700;664;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;0;3;0;0;0;150;783;18433;6096;25465;153;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;104;473;31130;9779;41488;106;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;1;0;0;0;99;409;50292;10642;61447;104;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;12;0;132;2699;27948;12645;43436;144;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;1;0;7;0;150;1493;70337;17949;89941;162;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;24;0;0;0;0;112;548;74462;17117;92263;136;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;0;0;206;1070;25378;5027;31681;206;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;19;2;0;1;0;680;1191;62811;20732;85436;702;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;12;99;60350;11262;71723;12;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;19;2;0;1;0;680;1191;62811;20732;85436;702;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;206;1070;25378;5027;31681;206;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;24;0;0;0;0;112;548;74462;17117;92263;136;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;12;6;3;3;0;843;3276;140150;6506;150799;867;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;9;0;1;4;0;1048;1727;67037;726;70552;1062;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;4;4;1;11;0;1338;5393;78315;928;85995;1358;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;21;0;3;10;0;2308;7275;82574;1352;93543;2342;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;9;3;24;0;940;5103;71364;4238;81681;976;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;3;0;8;0;807;6964;51543;4235;63560;818;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;9;1;9;0;974;2740;69974;8880;82591;997;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;2;12;1;14;0;1050;3912;66441;7230;78662;1079;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;4;9;1;9;0;974;2740;69974;8880;82591;997;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;3;0;8;0;807;6964;51543;4235;63560;818;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;9;3;24;0;940;5103;71364;4238;81681;976;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;21;0;3;10;0;2308;7275;82574;1352;93543;2342;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;4;4;1;11;0;1338;5393;78315;928;85995;1358;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;9;0;1;4;0;1048;1727;67037;726;70552;1062;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;12;6;3;3;0;843;3276;140150;6506;150799;867;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;8;2;3;0;0;345;1352;79137;29814;110661;358;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;10;1;1;0;161;1193;57371;28857;87601;180;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
;;;;;;;;9;3;0;0;0;380;2937;73470;31218;108017;391;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;2;1;0;0;309;2238;74476;34559;111590;317;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;4;1;0;0;262;2393;84133;30480;117284;278;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;0;0;0;254;2816;44849;21535;69457;257;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;1;0;0;0;173;1482;65535;20850;88047;180;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;3;0;0;0;169;1348;63185;26336;91092;175;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;1;0;0;0;173;1482;65535;20850;88047;180;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;0;0;0;254;2816;44849;21535;69457;257;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;4;1;0;0;262;2393;84133;30480;117284;278;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;2;1;0;0;309;2238;74476;34559;111590;317;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;3;0;0;0;380;2937;73470;31218;108017;391;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;10;1;1;0;161;1193;57371;28857;87601;180;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
;;;;;;;;8;2;3;0;0;345;1352;79137;29814;110661;358;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;456;2;1;1;1;171;4124;95888;13752;632;632;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;18;3;2;2;3;219;7030;49156;9832;246;246;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;17;3;0;1;9;404;6500;36562;7177;434;434;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of low energy (D1);
;;;;;;;;0;2;0;3;2;93;1814;34498;10950;100;100;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Mixture of thermal and electrical faults (DT);
;;;;;;;;193;7;0;11;0;1041;13128;140194;49922;1252;1252;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;62;2;0;0;0;177;3856;14501;3139;241;241;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;12;4;1;2;1;206;1796;61240;13012;76274;226;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;33;26;7;16;2;541;3616;60239;14083;78563;625;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;12;4;1;2;1;206;1796;61240;13012;76274;226;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;62;2;0;0;0;177;3856;14501;3139;27737;241;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;193;7;0;11;0;1041;13128;140194;49922;204496;1252;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;2;0;3;2;93;1814;34498;10950;47362;100;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Mixture of thermal and electrical faults (DT);
;;;;;;;;17;3;0;1;9;404;6500;36562;7177;50673;434;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of low energy (D1);
;;;;;;;;18;3;2;2;3;219;7030;49156;9832;66264;246;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;456;2;1;1;1;171;4124;95888;13752;114396;632;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;10;136;92;20;0;708;6205;49922;1445;58538;966;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;5;66;103;7;0;630;4088;56313;1125;62337;811;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;5;67;127;9;0;689;4481;50357;539;56273;897;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;7;95;135;8;0;581;5003;57678;563;64701;826;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;14;83;112;14;0;396;3959;60035;3992;68605;619;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;0;69;102;5;0;235;4426;36957;3930;45724;411;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;10;150;90;7;0;539;2236;85641;8878;97651;796;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;10;166;112;8;0;404;2426;71188;1572;75886;700;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;10;150;90;7;0;539;2236;85641;8878;97651;796;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;69;102;5;0;235;4426;36957;3930;45724;411;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;14;83;112;14;0;396;3959;60035;3992;68605;619;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;7;95;135;8;0;581;5003;57678;563;64701;826;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;5;67;127;9;0;689;4481;50357;539;56273;897;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;5;66;103;7;0;630;4088;56313;1125;62337;811;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;10;136;92;20;0;708;6205;49922;1445;58538;966;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;10;77;239;14;0;142;8136;82928;2223;93769;482;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;17;53;156;4;0;163;5059;113823;1426;120701;393;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;17;74;147;4;0;167;5429;124663;760;131260;409;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;8;40;155;11;0;66;4206;53632;908;59026;280;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;116;392;14;0;288;12679;120739;839;135067;810;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;36;140;4;0;59;5066;39421;1303;46029;239;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;56;96;5;0;87;2269;71247;5385;79151;250;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;8;41;68;3;0;64;2335;88490;1839;92484;184;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;6;56;96;5;0;87;2269;71247;5385;79151;250;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;0;36;140;4;0;59;5066;39421;1303;46029;239;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;116;392;14;0;288;12679;120739;839;135067;810;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;40;155;11;0;66;4206;53632;908;59026;280;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;17;74;147;4;0;167;5429;124663;760;131260;409;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;17;53;156;4;0;163;5059;113823;1426;120701;393;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;10;77;239;14;0;142;8136;82928;2223;93769;482;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;5;2;0;9;5;280;1841;84465;21014;107622;302;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
;;;;;;;;8;26;1;14;6;306;2904;51331;8983;63579;361;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;12;2;1;8;1;310;1749;76062;25588;103734;335;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
