Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
;;;;;;;;6;0;0;11;1;330;2006;56706;20618;79678;348;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;13;0;167;1495;55716;13510;70903;182;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;8;0;200;1739;52953;17599;72499;208;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;1;0;12;0;275;1518;68761;15252;85825;294;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;2;0;8;0;146;864;61192;25146;87364;162;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;1;0;12;0;275;1518;68761;15252;85825;294;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;8;0;200;1739;52953;17599;72499;208;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;2;0;13;0;167;1495;55716;13510;70903;182;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;0;0;11;1;330;2006;56706;20618;79678;348;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;12;2;1;8;1;310;1749;76062;25588;103734;335;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;8;26;1;14;6;306;2904;51331;8983;63579;361;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;5;2;0;9;5;280;1841;84465;21014;107622;302;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
;;;;;;;;26;2;5;1;0;148;1884;71039;3557;76662;183;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Unidentifiable Fault;
;;;;;;;;76;19;11;2;0;186;3166;67217;1399;72076;294;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;16;1;1;0;0;208;2295;46724;3016;52262;227;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;16;1;1;7;1;130;1879;54788;9400;66224;157;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;1;0;61;1730;56451;15690;73933;62;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;48;0;0;0;0;86;2435;42136;14304;59009;134;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;19;1;0;0;0;84;987;58501;16721;76313;104;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;13;2;0;1;0;87;1487;53858;23894;79342;103;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;19;1;0;0;0;84;987;58501;16721;76313;104;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;48;0;0;0;0;86;2435;42136;14304;59009;134;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;1;0;61;1730;56451;15690;73933;62;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;16;1;1;7;1;130;1879;54788;9400;66224;157;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;16;1;1;0;0;208;2295;46724;3016;52262;227;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;76;19;11;2;0;186;3166;67217;1399;72076;294;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;26;2;5;1;0;148;1884;71039;3557;76662;183;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Unidentifiable Fault;
;;;;;;;;8;1;2;0;0;90;1091;124247;36077;161516;102;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;1;2;1;0;77;1507;50214;24553;76361;86;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;1;2;0;0;101;1470;69072;18230;88881;109;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;1;1;2;0;101;1242;64175;1413;66946;116;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;23;1;0;0;0;39;823;58082;16817;75785;63;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;260;960;87685;28878;117785;262;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;38;1;1;0;0;63;518;71631;21518;93770;103;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;17;0;2;22;0;498;3483;71306;7515;82845;540;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;20;0;2;34;0;636;6070;58678;4841;70280;691;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;35;0;0;36;0;788;4005;48790;7200;60853;858;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;62;2;1;10;0;448;4572;53561;12371;71025;522;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;8;3;0;15;0;245;3532;82262;21923;107988;271;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;10;0;275;4709;44003;12104;61101;285;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;44;1;0;10;0;360;2354;73065;14759;90593;415;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;94;2;0;6;0;186;1959;60867;11586;74700;288;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;44;1;0;10;0;360;2354;73065;14759;90593;415;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;10;0;275;4709;44003;12104;61101;285;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;8;3;0;15;0;245;3532;82262;21923;107988;271;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;62;2;1;10;0;448;4572;53561;12371;71025;522;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;35;0;0;36;0;788;4005;48790;7200;60853;858;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;20;0;2;34;0;636;6070;58678;4841;70280;691;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;17;0;2;22;0;498;3483;71306;7515;82845;540;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;5;35;116;13;0;72;5887;88746;2253;97127;240;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;9;41;114;12;0;74;9306;90801;2117;102473;250;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;2;50;91;7;0;91;6260;87234;129;93864;241;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;5;48;80;9;0;78;5612;87941;544;94316;219;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;4;33;97;19;0;42;4636;58975;482;64288;195;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;8;0;9;0;612;11833;30635;5393;48490;629;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;40;54;8;0;41;2257;80748;7352;90504;147;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;4;68;80;12;0;83;3419;92107;181;95954;247;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;4;40;54;8;0;41;2257;80748;7352;90504;147;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;8;0;9;0;612;11833;30635;5393;48490;629;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;33;97;19;0;42;4636;58975;482;64288;195;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;48;80;9;0;78;5612;87941;544;94316;219;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;2;50;91;7;0;91;6260;87234;129;93864;241;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;9;41;114;12;0;74;9306;90801;2117;102473;250;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;35;116;13;0;72;5887;88746;2253;97127;240;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;2;7;5;18;0;361;1299;83387;14452;99532;394;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;6;58;9;29;0;540;2481;56065;633;59820;642;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;2;11;6;16;0;667;1649;57269;218;59838;702;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;2;14;7;21;0;584;1865;72582;1887;76961;628;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;0;18;8;19;0;327;1278;61402;3566;66618;372;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;23;9;16;0;326;1755;48788;2063;52980;374;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;30;6;9;0;443;858;72669;5005;79000;478;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;2;43;11;13;0;653;1128;76670;2254;80774;722;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;30;6;9;0;443;858;72669;5005;79000;478;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;23;9;16;0;326;1755;48788;2063;52980;374;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;18;8;19;0;327;1278;61402;3566;66618;372;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;14;7;21;0;584;1865;72582;1887;76961;628;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;2;11;6;16;0;667;1649;57269;218;59838;702;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;6;58;9;29;0;540;2481;56065;633;59820;642;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;2;7;5;18;0;361;1299;83387;14452;99532;394;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;0;4;1;46;0;160;3553;99089;32353;135205;210;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;16;0;60;790;53702;31511;86080;77;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;1;34;0;188;1881;56613;17229;75947;224;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;37;0;121;2612;41984;19368;64122;158;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;45;0;76;1484;64617;21355;87578;122;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;12;1;0;41;0;181;2401;52673;23181;78490;236;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;22;0;0;54;0;360;3345;69424;29618;102823;436;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;6;1;48;0;37;2422;51820;20831;75175;102;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;4;1;46;0;160;3553;99089;32353;135205;210;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;6;1;48;0;37;2422;51820;20831;75175;102;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;22;0;0;54;0;360;3345;69424;29618;102823;436;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;12;1;0;41;0;181;2401;52673;23181;78490;236;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;45;0;76;1484;64617;21355;87578;122;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;37;0;121;2612;41984;19368;64122;158;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;1;34;0;188;1881;56613;17229;75947;224;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;0;0;4;85;15027;3159;18275;4;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;123;0;0;0;0;311;1027;61937;21890;85288;434;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;260;0;0;0;0;171;690;27963;5777;34861;431;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;12;2;0;2;0;476;1821;77655;18733;98701;492;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;6;5;0;0;0;667;792;62625;15026;79121;678;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;12;2;0;2;0;476;1821;77655;18733;98701;492;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;260;0;0;0;0;171;690;27963;5777;34861;431;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;123;0;0;0;0;311;1027;61937;21890;85288;434;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;0;0;4;85;15027;3159;18275;4;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;9;14;4;5;11;75;1510;43553;13411;58591;117;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;0;2;2;3;9;62;1136;29333;13060;43607;78;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of low energy (D1);
;;;;;;;;6;2;2;3;9;52;1134;63500;22672;87379;74;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;10;1;3;4;6;0;768;46110;15476;62378;24;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;0;0;0;0;0;132;1823;101658;32121;135734;132;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;5;0;7;0;151;1198;100799;36315;138475;163;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;1;1;1;4;26;553;63878;18929;83339;39;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;5;1;1;1;3;21;378;55439;17153;73002;32;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;6;1;1;1;4;26;553;63878;18929;83339;39;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;0;5;0;7;0;151;1198;100799;36315;138475;163;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;132;1823;101658;32121;135734;132;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;10;1;3;4;6;0;768;46110;15476;62378;24;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;6;2;2;3;9;52;1134;63500;22672;87379;74;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;0;2;2;3;9;62;1136;29333;13060;43607;78;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of low energy (D1);
;;;;;;;;9;14;4;5;11;75;1510;43553;13411;58591;117;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;7;9;4;5;14;65;1617;43579;16850;62149;103;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;1;2;3;2;11;70;1339;31039;12652;45120;89;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;6;2;3;3;11;53;1368;48919;15603;65969;78;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;10;2;3;4;8;22;805;56692;15979;73525;49;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;0;0;0;0;0;191;1589;145741;48468;195898;191;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;3;0;8;0;144;1113;58053;20830;80151;155;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;8;2;1;2;5;32;591;70161;17306;;;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;9;2;1;1;4;33;500;54476;19464;74490;50;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;8;2;1;2;5;32;591;70161;17306;88108;50;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;0;3;0;8;0;144;1113;58053;20830;80151;155;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;0;0;191;1589;145741;48468;195898;191;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;10;2;3;4;8;22;805;56692;15979;73525;49;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;6;2;3;3;11;53;1368;48919;15603;65969;78;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;1;2;3;2;11;70;1339;31039;12652;45120;89;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;7;9;4;5;14;65;1617;43579;16850;62149;103;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;10;9;5;4;10;69;1681;48203;18514;68706;108;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;1;3;3;2;9;59;1144;30294;15;46515;77;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;5;3;5;3;9;45;1320;49184;20589;71163;70;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;13;2;4;6;8;22;949;47011;16025;64040;55;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;0;0;0;0;0;23;1176;57054;22901;81154;23;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;0;0;15;468;35213;14603;50299;15;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;11;1;1;1;3;24;398;56536;18107;75082;41;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;8;1;1;1;2;19;362;72602;17523;90519;32;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;11;1;1;1;3;24;398;56536;18107;75082;41;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;0;0;0;0;0;15;468;35213;14603;50299;15;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;0;0;23;1176;57054;22901;81154;23;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;13;2;4;6;8;22;949;47011;16025;64040;55;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Unidentifiable Fault;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;5;3;5;3;9;45;1320;49184;20589;71163;70;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;1;3;3;2;9;59;1144;30294;15;46515;77;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;10;9;5;4;10;69;1681;48203;18514;68706;108;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;3;3;1;0;0;39;513;62646;19687;82892;45;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;15;2;0;0;67;832;44115;17795;62832;89;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;1;0;0;51;631;27115;13673;41561;52;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;10;1;2;0;0;40;816;49309;20237;70414;53;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;1;1;0;0;17;579;49645;17089;67341;28;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;58;687;31675;14091;46511;58;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;7;1;1;0;0;25;567;69686;31051;101338;34;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;1;0;0;0;26;397;52843;29357;82628;31;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;1;1;0;0;25;567;69686;31051;101338;34;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;58;687;31675;14091;46511;58;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;9;1;1;0;0;17;579;49645;17089;67341;28;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;1;2;0;0;40;816;49309;20237;70414;53;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;1;0;0;51;631;27115;13673;41561;52;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;5;15;2;0;0;67;832;44115;17795;62832;89;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;3;1;0;0;39;513;62646;19687;82892;45;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;9;2;5;0;215;3638;116318;37552;157749;241;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;12;4;2;7;0;265;6122;55998;31763;94174;291;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;5;3;1;5;0;319;4824;68142;28971;102270;333;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;11;1;1;10;0;237;4970;47885;24574;77689;260;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;10;4;2;17;0;176;4067;57446;20684;82406;209;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;0;2;0;6;0;57;2566;24897;10267;37795;65;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;3;1;10;0;167;2070;54088;25485;81831;188;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;5;5;2;17;0;156;2041;51108;18824;72158;185;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;7;3;1;10;0;167;2070;54088;25485;81831;188;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;2;0;6;0;57;2566;24897;10267;37795;65;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;4;2;17;0;176;4067;57446;20684;82406;209;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;11;1;1;10;0;237;4970;47885;24574;77689;260;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;5;3;1;5;0;319;4824;68142;28971;102270;333;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;12;4;2;7;0;265;6122;55998;31763;94174;291;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;11;9;2;5;0;215;3638;116318;37552;157749;241;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;8;3;0;0;82;1121;101781;36233;139233;98;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;3;4;1;0;84;1603;53645;28363;83706;95;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;0;1;0;0;77;1336;66868;24529;92817;84;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;4;1;1;0;0;68;954;49872;17112;68012;74;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;1;0;0;0;39;874;49741;13818;64484;51;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;11;340;21889;8528;30768;11;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;48;1;0;0;0;75;747;69213;27142;97226;124;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;46;1;0;0;0;67;701;56653;18335;75803;114;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;8;3;0;0;82;1121;101781;36233;139233;98;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;48;1;0;0;0;75;747;69213;27142;97226;124;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;11;340;21889;8528;30768;11;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;11;1;0;0;0;39;874;49741;13818;64484;51;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;1;1;0;0;68;954;49872;17112;68012;74;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;0;1;0;0;77;1336;66868;24529;92817;84;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;4;3;4;1;0;84;1603;53645;28363;83706;95;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;2;2;0;1;1;41;920;71095;23715;95776;47;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
;;;;;;;;21;14;6;17;0;878;5037;79135;2405;87513;936;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;7;9;1;1;0;54;1430;38016;15932;55450;72;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;18;0;0;0;0;864;7931;60290;18172;87275;881;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;5;2;11;5;0;481;10174;49577;13289;73543;504;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;4;0;11;0;146;5612;32508;10013;48294;161;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;9;1;0;1;0;121;886;53799;19594;74411;132;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;13;7;3;1;0;90;1669;105573;27593;134948;113;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;1;4;6;1;0;30;659;45381;30404;76485;42;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;3;2;1;0;0;28;1716;60226;27428;89404;34;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;40;1;3;1;0;144;4239;57460;11029;72918;190;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;66;0;2;3;0;95;1889;73218;21598;96871;166;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;0;0;30;896;28884;15090;44900;30;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;24;1;1;0;0;65;854;67208;30660;98813;91;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;66;0;2;3;0;95;1889;73218;21598;96871;166;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;40;1;3;1;0;144;4239;57460;11029;72918;190;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;3;2;1;0;0;28;1716;60226;27428;89404;34;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;1;4;6;1;0;30;659;45381;30404;76485;42;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;13;7;3;1;0;90;1669;105573;27593;134948;113;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;18;1;0;0;0;75;842;56046;20758;77740;94;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;24;1;1;0;0;65;854;67208;30660;98813;91;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;30;896;28884;15090;44900;30;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;16;55;121;33;0;126;2748;128835;2851;134786;352;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;9;80;181;44;0;115;4889;82846;1584;89747;428;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;8;54;131;22;0;131;5283;105053;60;110742;347;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;11;48;153;26;0;146;5030;107798;1221;114433;384;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;10;25;114;25;0;64;3438;77361;5987;870240;238;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;34;165;28;0;92;5725;39655;888;46587;319;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;12;48;80;16;0;118;3181;91637;5254;100346;274;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;6;53;104;20;0;127;3104;92267;1904;97585;310;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;12;48;80;16;0;118;3181;91637;5254;100346;274;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;34;165;28;0;92;5725;39655;888;46587;319;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;25;114;25;0;64;3438;77361;5987;870240;238;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;11;48;153;26;0;146;5030;107798;1221;114433;384;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;8;54;131;22;0;131;5283;105053;60;110742;347;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;9;80;181;44;0;115;4889;82846;1584;89747;428;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;16;55;121;33;0;126;2748;128835;2851;134786;352;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;5;20;11;25;0;170;3793;97094;3431;104550;232;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;6;25;15;27;0;167;4182;96453;2890;103765;240;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;1;9;9;18;0;294;3900;77104;3444;84783;335;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;5;19;18;27;0;254;4474;92383;1251;38432;323;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;5;17;20;27;0;136;3132;51408;313;55058;205;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;0;9;15;16;0;243;2377;135208;32329;170197;283;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;24;12;15;0;158;2477;72459;5552;80699;211;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;3;37;18;20;0;241;2420;85611;2563;90913;319;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;2;24;12;15;0;158;2477;72459;5552;80699;211;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;9;15;16;0;243;2377;135208;32329;170197;283;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;17;20;27;0;136;3132;51408;313;55058;205;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;5;19;18;27;0;254;4474;92383;1251;38432;323;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;1;9;9;18;0;294;3900;77104;3444;84783;335;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;6;25;15;27;0;167;4182;96453;2890;103765;240;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;5;20;11;25;0;170;3793;97094;3431;104550;232;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;2;1;1;1;0;216;536;70406;8792;79954;220;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;31;1;2;0;215;316;68760;3168;72498;253;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;3;0;1;14;0;1086;2189;78096;5857;87245;1104;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;4;3;1;23;0;594;1626;90328;12417;104995;624;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;0;1;0;2;0;50;538;42897;7629;51117;53;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;0;23;0;274;2240;51078;17133;70751;300;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;2;1;13;0;179;1008;72023;17621;90852;200;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;2;2;0;1;1;41;920;71095;23715;95776;47;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
;;;;;;;;21;14;6;17;0;878;5037;79135;2405;87513;936;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;7;9;1;1;0;54;1430;38016;15932;55450;72;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;18;0;0;0;0;864;7931;60290;18172;87275;881;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;5;2;11;5;0;481;10174;49577;13289;73543;504;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;4;0;11;0;146;5612;32508;10013;48294;161;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;1;1;0;1;0;70;778;68437;31810;101098;73;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;10;2;0;17;0;226;1255;61816;11369;74695;255;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;1;1;0;1;0;70;778;68437;31810;101098;73;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;4;0;11;0;146;5612;32508;10013;48294;161;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;2;11;5;0;481;10174;49577;13289;73543;504;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;18;0;0;0;0;864;7931;60290;18172;87275;881;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;7;9;1;1;0;54;1430;38016;15932;55450;72;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;21;14;6;17;0;878;5037;79135;2405;87513;936;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;2;2;0;1;1;41;920;71095;23715;95776;47;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
;;;;;;;;4;1;2;0;0;78;882;83837;26895;111699;85;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;2;3;0;0;79;1314;42481;24914;68797;88;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;0;1;0;0;84;1080;61590;22128;84890;91;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;7;0;1;0;0;81;1131;49416;16012;66648;89;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;23;1;0;0;0;49;944;58804;14220;70041;73;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;76;1070;19125;5752;26023;76;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;112;1;0;0;0;107;687;59619;15550;76076;220;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;0;1;0;0;81;1131;49416;16012;66648;89;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;4;1;2;0;0;78;882;83837;26895;111699;85;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;2;3;0;0;79;1314;42481;24914;68797;88;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;0;1;0;0;84;1080;61590;22128;84890;91;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;23;1;0;0;0;49;944;58804;14220;70041;73;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;101;135;133;6;0;438;3971;65588;1976;72348;813;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;112;1;0;0;0;107;687;59619;15550;76076;220;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;76;1070;19125;5752;26023;76;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;642;1524;288;3060;320;2587;3551;94048;272;106292;8420;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;145;171;95;542;44;515;2235;65147;4433;73327;1512;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;0;231;77;707;0;760;4740;67634;3404;77553;1775;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;3;0;46;580;70364;14776;85770;50;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;47;220;40;300;0;939;2942;70606;2476;77570;1546;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;3;0;46;580;70364;14776;85770;50;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;231;77;707;0;760;4740;67634;3404;77553;1775;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;145;171;95;542;44;515;2235;65147;4433;73327;1512;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;642;1524;288;3060;320;2587;3551;94048;272;106292;8420;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;5;1;0;0;0;99;878;99855;25013;125852;106;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;11;1;1;0;83;1192;75324;37289;113900;95;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;1;0;0;0;85;916;26189;15089;42279;86;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;1;0;1;0;72;1089;59507;26265;86937;77;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;2;0;33;680;51405;19141;71261;35;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;2;0;0;0;143;1114;42198;21598;65055;145;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;24;1;0;1;0;125;537;39159;9120;48967;151;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;49;211;32;243;0;476;2152;71221;4377;78761;1011;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;0;1;0;2;0;39;475;52765;31784;85066;42;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;49;211;32;243;0;476;2152;71221;4377;78761;1011;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;24;1;0;1;0;125;537;39159;9120;48967;151;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;86;45;18;9;0;265;4562;71303;6327;82615;423;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
