Transformer;Measurement Number;Power (MVA);Tp;Ts;Temperature Rise;Year;Impedance (kV);Hydrogen;Methane;Ethane;Ethylene;Acetylene;Carbon Monoxide;Carbon Dioxide;Nitrogen;Oxygen;Total Dissolved Combustible Gases;TDCG (ppm);Sample Temperature;% Moisture by Dry Weight of Cellulose Insulation;% Relative Water Saturation in Oil;% Relative Humidity Saturation;Moisture Content (ppm);Neutralization Number (mg KOH/g);Inhibitor Content ();Corrosive Sulfur Test;Color;Visual Inspection;Viscosity (cSt) at 25 °C;Viscosity (SSU) at 25 °C;Specific Gravity (60/60 °F);Interfacial Tension (dynes/cm);Power Factor at 25 °C;Power Factor at 100 °C;Dielectric Breakdown (kV) at 25 °C;Dielectric Breakdown (kV) at 1.016 mm (0.04 in) at 25 °C;Dielectric Breakdown (kV) at 2.032 mm (0.08 in) at 25 °C;Hydroxymethyl Furan (ppb);Furfuryl Alcohol (ppb);Furfural (ppb);Acetyl Furan (ppb);Methyl Furfural (ppb);Diagnosis by Basic Gas Ratio;Diagnosis by Dornenburg;Diagnosis by Rogers;Diagnosis by Duval;
;;;;;;;;0;32;22;2;0;109;3357;23467;262;27251;165;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;179;133;91;4;0;443;2665;86010;7723;97248;850;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;87;131;41;4;0;390;3618;73783;1879;79933;653;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;179;133;91;4;0;443;2665;86010;7723;97248;850;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;0;32;22;2;0;109;3357;23467;262;27251;165;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;86;45;18;9;0;265;4562;71303;6327;82615;423;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;86;45;18;9;0;265;4562;71303;6327;82615;423;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;5;2;0;1;0;237;514;83616;16903;101278;245;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;1;1;0;0;189;636;52522;20234;73585;194;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;4;1;0;0;289;1171;72852;23190;97507;294;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;140;1586;22885;11288;35901;142;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;2;0;0;0;117;976;54117;17551;72765;121;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;2;0;0;0;107;868;52917;18750;72646;111;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;2;0;0;0;117;976;54117;17551;72765;121;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;140;1586;22885;11288;35901;142;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;4;1;0;0;289;1171;72852;23190;97507;294;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;1;1;0;0;189;636;52522;20234;73585;194;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;2;0;1;0;237;514;83616;16903;101278;245;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;199;54;110;10;0;154;4772;79469;1515;86283;527;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;15;7;8;4;0;146;1834;77648;146;79808;180;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;24;9;10;16;0;159;3057;118896;672;122843;218;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;26;9;13;21;0;61;1950;72243;329;74652;130;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;5;0;0;0;56;2078;74951;174;77264;61;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;5;10;11;0;26;1550;29766;1546;32914;52;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;27;11;7;10;0;62;1347;90240;6996;98700;117;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;15;11;9;14;0;65;1742;72665;2402;76923;114;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;27;11;7;10;0;62;1347;90240;6996;98700;117;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;5;10;11;0;26;1550;29766;1546;32914;52;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;5;0;0;0;56;2078;74951;174;77264;61;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;26;9;13;21;0;61;1950;72243;329;74652;130;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;24;9;10;16;0;159;3057;118896;672;122843;218;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;15;7;8;4;0;146;1834;77648;146;79808;180;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;199;54;110;10;0;154;4772;79469;1515;86283;527;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;9;8;18;7;0;173;4215;98608;2770;105809;215;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;16;28;12;1;0;192;6014;95142;1560;102966;250;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;4;5;7;0;1;262;6127;105377;2095;113877;279;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;8;9;0;0;165;5893;98046;1282;105411;190;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;7;9;0;0;111;4179;80983;598;85896;136;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;8;11;0;0;114;5054;123564;19077;147828;133;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;5;5;0;0;84;2995;81652;6754;91499;98;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;9;7;1;0;115;2189;75037;2271;79635;138;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;4;5;5;0;0;84;2995;81652;6754;91499;98;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;8;11;0;0;114;5054;123564;19077;147828;133;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;7;9;0;0;111;4179;80983;598;85896;136;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;8;9;0;0;165;5893;98046;1282;105411;190;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;4;5;7;0;1;262;6127;105377;2095;113877;279;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;16;28;12;1;0;192;6014;95142;1560;102966;250;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;9;8;18;7;0;173;4215;98608;2770;105809;215;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;24;1;0;1;0;125;537;39159;9120;48967;151;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;233;1126;16550;4764;22673;233;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;24;2;0;1;0;383;1063;59799;11147;72424;410;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;0;4;1;0;411;831;24928;1755;27939;424;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
;;;;;;;;1;0;1;1;0;1749;2409;34043;1598;39802;1751;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;1;0;1;0;0;2021;2842;43545;2962;51372;2023;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;2;3;1;3;0;1073;3215;46731;3230;54256;1081;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;7;2;7;0;647;2860;32905;1309;37737;663;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;134;1264;66396;12793;80587;134;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;15;1;2;0;841;2561;81852;13237;;;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;1;22;2;7;0;1640;4920;115250;16769;138611;1672;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;15;1;2;0;841;2561;81852;13237;98509;859;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;134;1264;66396;12793;80587;134;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;7;2;7;0;647;2860;32905;1309;37737;663;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;2;3;1;3;0;1073;3215;46731;3230;54256;1081;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;1;0;1;0;0;2021;2842;43545;2962;51372;2023;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;1;0;1;1;0;1749;2409;34043;1598;39802;1751;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;8;0;4;1;0;411;831;24928;1755;27939;424;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
;;;;;;;;8;1;2;0;0;90;1091;124247;36077;161516;102;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;1;2;1;0;77;1507;50214;24553;76361;86;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;1;2;0;0;101;1470;69072;18230;88881;109;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;1;1;2;0;101;1242;64175;1413;66946;116;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;23;1;0;0;0;39;823;58082;16817;75785;63;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;260;960;87685;28878;117785;262;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;15;160;75;6;0;489;2757;88845;6225;98572;745;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;38;1;1;0;0;63;518;71631;21518;93770;103;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;26;1;0;0;0;51;559;59448;16164;76249;78;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;38;1;1;0;0;63;518;71631;21518;93770;103;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;2;0;0;0;260;960;87685;28878;117785;262;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;23;1;0;0;0;39;823;58082;16817;75785;63;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;1;1;2;0;101;1242;64175;1413;66946;116;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;4;1;2;0;0;101;1470;69072;18230;88881;109;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;1;2;1;0;77;1507;50214;24553;76361;86;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;8;1;2;0;0;90;1091;124247;36077;161516;102;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;21;2;4;25;0;154;1184;70842;18770;91002;206;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;21;0;0;208;1287;54031;24819;80366;229;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;1;1;9;0;42;657;53397;22475;76582;53;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;2;0;12;1;287;569;59041;10288;70211;312;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;2;0;0;13;0;848;686;70602;7242;79393;863;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;1;0;17;0;547;897;69958;3851;75283;576;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;682;4;0;25;0;505;1442;60774;4568;68000;1216;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;22;0;932;2329;85683;11409;100375;954;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;5;0;16;0;595;1154;75468;8782;86030;626;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;12;33;14;15;0;303;1940;59387;4848;66553;378;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;7;33;12;9;0;273;1477;66006;2032;69849;334;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;5;43;18;10;0;274;1878;52681;1835;56744;350;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;9;59;18;10;0;210;1544;54658;1199;57708;307;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;92;61;24;14;0;157;1653;39913;707;42621;348;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;87;81;16;7;0;212;1933;66664;7129;76129;403;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;22;163;25;13;0;344;1622;92539;3972;98700;567;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;23;15;3;8;0;304;1938;57714;2413;62419;354;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;11;20;5;12;0;387;2336;57340;1448;61560;436;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;6;28;5;8;0;364;1920;70112;1381;73823;410;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;15;45;7;8;0;335;1644;73763;873;76691;411;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
;;;;;;;;5;54;12;14;0;242;1529;55;978;2889;327;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;61;9;9;0;353;2027;151355;27443;181257;432;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;66;4;0;2;1;91;437;70162;17639;88402;164;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
;;;;;;;;13;16;4;4;0;268;1362;116264;23801;141731;305;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, < 300 °C (T1);
;;;;;;;;6;21;4;3;7;264;1224;33325;1071;35926;305;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;19;17;6;58;1;291;2092;40990;10094;53568;392;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;5;39;8;5;0;215;1382;44732;1336;47721;272;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;6;49;12;9;0;179;1522;41432;2184;45393;255;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;56;4;8;0;214;1744;53353;8107;63686;282;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;14;111;13;8;0;363;1442;74194;45557;121702;509;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;40;5;1;2;0;681;5676;76601;4925;87932;730;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;71;9;3;8;0;529;5796;59163;5011;70590;620;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;49;4;0;0;0;561;6617;61635;8686;77552;614;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;31;12;1;2;0;554;3323;80725;13192;97840;600;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;6;6;0;1;0;319;946;60206;10316;71800;332;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;17;27;36;3;0;145;1998;45566;4720;52513;229;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;9;53;47;2;0;179;2070;31608;1561;35529;290;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;10;74;86;3;0;203;2991;46133;3247;52748;377;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;13;79;73;3;0;170;2376;86013;10790;99517;338;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;24;70;95;9;0;110;2605;23869;774;27556;308;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;29;111;136;4;0;155;3738;113460;25068;142701;435;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;9;92;59;4;0;90;1580;68636;13831;84301;254;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;0;0;0;0;72;666;316326;99857;416921;72;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;24;3;0;0;0;234;657;62033;11575;74526;261;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;72;661;72975;23239;96947;72;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;6;1;1;0;0;30;317;76338;16688;93381;38;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;65;639;134198;42452;177354;65;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;20;4;0;2;0;173;1109;34419;6866;42593;199;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;122;1214;100704;30014;132054;122;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;43;12;0;0;0;624;2586;75324;16995;95584;679;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;143;1133;88796;25306;115378;143;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;1;0;0;0;0;14;372;77211;18386;95984;15;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;0;0;0;130;998;57840;17920;76888;130;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;21;6;1;1;0;721;3566;77955;15427;97698;750;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;13;2;0;2;0;115;786;42936;705;44559;132;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;13;4;0;5;0;185;1159;28992;3063;33421;207;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;4;0;397;2350;88523;17140;108414;401;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;4;0;3;0;317;982;65179;14209;80700;330;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;17;2;0;1;0;141;768;67983;6385;75298;162;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;20;3;0;3;0;184;1149;21446;2581;25386;210;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;22;3;0;4;0;409;2302;106942;26262;135944;438;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;15;5;0;3;0;401;1178;59506;12491;73599;424;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;2;0;1;0;86;485;101767;13293;115644;99;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;15;2;0;2;0;102;727;24002;2347;27197;121;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;3;0;0;523;3362;38707;9853;52448;526;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;13;5;0;1;0;420;944;58921;13297;73601;439;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;8;0;0;0;0;83;370;18627;3975;23063;91;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;9;2;0;1;0;328;1831;52115;6294;60579;339;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;13;4;1;4;0;372;2616;28926;4374;36310;394;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;613;3513;124691;38333;167150;613;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;14;7;0;1;0;690;2081;40936;9234;52963;712;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;1;0;0;0;0;23;142;38194;8213;46574;25;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;0;1;0;0;21;236;15939;2353;18551;22;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;7;1;0;0;0;268;1206;23025;1838;26346;277;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;12;3;0;0;0;287;2056;22462;3588;28408;302;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;564;3247;123498;33290;160599;564;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;11;6;0;1;0;564;1583;47988;10372;60525;582;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;1;1;0;0;0;23;244;49482;14871;64623;25;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;8;2;0;0;0;277;1376;58579;12061;72302;287;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;15;3;0;2;0;282;2052;26137;3716;32207;302;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;294;1492;111357;23758;136901;294;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;10;6;0;1;0;573;1830;57788;14085;74293;590;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, < 300 °C (T1);
;;;;;;;;4;1;0;0;0;16;159;8133;1936;10249;21;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;1;0;0;0;53;492;70933;12941;84425;59;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;2;0;0;0;44;620;10587;1745;13008;56;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;100;943;98083;33456;132582;10;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;11;3;0;0;0;97;418;39306;10041;49876;111;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;27;0;1;6;0;314;2520;54806;13602;71276;347;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;1;2;0;0;0;15;1037;53580;26524;81160;19;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;6;2;1;1;0;233;2496;48641;26592;77971;242;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;13;3;1;1;0;199;2811;60850;23933;87810;216;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;24;4;2;4;0;172;2989;89529;22643;115367;206;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;4;0;0;171;4164;55546;24313;84198;175;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;6;2;0;0;0;84;1301;71193;20065;92651;92;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;0;1;4;0;245;1642;60835;6916;69655;261;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;6;1;2;5;0;163;2329;50914;16053;69472;176;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;7;1;0;1;0;214;1787;38746;11822;52577;223;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;16;2;0;1;0;296;2664;66044;16160;85182;314;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;25;4;1;3;0;189;2204;58969;13885;75280;222;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;0;0;0;0;384;2633;122001;46894;171912;384;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;12;2;0;0;0;113;925;57309;17070;75431;127;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;23;0;114;3507;48496;17948;70088;137;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;9;2;1;11;0;184;2137;68105;15736;88165;207;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;53;1;1;48;11;518;3935;60638;12218;77423;632;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;5;0;1;60;5;516;4321;58404;18971;82283;587;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;2;0;0;13;1;500;1997;41200;9634;53348;516;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;11;5;65;1;469;3381;66986;13401;84328;561;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;20;5;7;65;1;367;3710;162294;30190;196659;465;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;43;0;206;3999;85963;28788;118999;249;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;1;0;0;0;0;6;118;62846;16404;79375;7;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;1;0;4;40;8;361;2604;51836;9646;64500;414;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;3;0;2;83;14;626;4842;54144;16432;76145;728;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;3;0;0;14;2;494;2186;47313;3877;53890;513;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;1;1;12;1;135;1278;81262;15361;98054;153;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;6;1;0;3;0;77;761;71674;17219;89741;87;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;9;0;225;3586;68639;21955;94414;234;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;12;2;1;12;0;117;1679;68889;22342;93054;144;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;1;0;3;36;6;377;3522;48404;13219;65567;422;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;4;0;2;55;7;468;5187;48467;16895;71086;537;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;3;0;1;24;2;636;3920;45251;15096;64932;666;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;6;2;1;21;1;316;3158;71390;17351;92245;346;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;2;0;27;0;157;2933;56821;14328;74268;186;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;4;6;45;0;233;4816;141028;43130;189262;288;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;9;1;0;2;0;46;497;73075;19167;92797;58;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;13;0;3;97;16;627;6531;50092;15001;72380;755;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;6;0;2;60;5;947;5828;63133;4411;74391;1020;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;3;3;4;82;3;486;5765;39152;12913;58411;581;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;13;49;31;282;4;351;4887;64345;14500;84461;730;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;17;77;88;474;7;247;4753;60261;13271;79195;910;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;0;15;39;419;0;311;6474;65614;21944;94816;784;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;26;36;21;153;1;108;2224;67098;15369;85036;345;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;13;1;2;34;8;433;5105;52719;8062;66376;490;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;7;0;2;43;5;607;6381;53615;14762;75421;663;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;9;0;1;24;1;759;4967;48509;11238;65507;793;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;5;0;1;28;1;313;4192;91629;21199;117367;347;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;9;2;0;44;0;199;4350;68096;15910;88610;254;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;46;0;275;6188;80484;22263;109256;321;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;9;2;1;23;0;175;2381;68389;18862;89842;210;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;2;0;2;28;5;407;3935;54007;21896;80282;444;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;5;0;2;24;1;754;3372;45034;10389;59581;786;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;6;25;7;4;0;279;1624;49629;4026;55599;320;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;4;8;4;39;1;262;2955;86305;22315;111892;318;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;11;7;13;72;0;220;3942;65413;14891;84569;323;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;8;13;120;0;257;5940;67317;24328;97983;398;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;10;7;2;15;0;115;1010;63359;17927;82445;149;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;10;0;0;2;1;292;795;50361;3616;50077;305;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
;;;;;;;;21;7;7;17;5;1927;4845;487721;11637;506187;1984;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;1;0;0;2;4;130;602;20135;3359;24232;136;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Discharged of high energy (D2);
;;;;;;;;4;1;0;3;0;142;424;61862;11404;73839;150;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;10;1;0;4;0;123;510;69797;11698;82143;138;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;6;0;297;975;55901;13734;70913;303;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;2;0;4;0;243;327;53395;12974;66951;255;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;11;21;7;47;1;94;1691;45606;11485;58964;182;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Possible Failure Due to Thermal Decomposition;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;16;198;43;328;0;271;1460;31099;1805;35221;857;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;16;70;26;162;0;1119;2638;49796;449;54276;1393;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;11;168;36;266;0;431;1680;82351;7601;92544;912;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;15;176;76;335;0;477;2112;38710;2991;44982;1079;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;0;185;54;392;0;577;2850;26168;8084;38310;1208;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;3;131;22;131;0;387;1133;61680;11934;75421;674;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;17;120;66;314;0;3739;10886;46443;1146;62732;4257;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault, >700°C (T3);
;;;;;;;;9;51;25;140;0;993;2961;47082;862;52123;1219;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;15;226;56;408;0;455;1905;22352;687;26104;1160;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;11;98;28;155;0;978;2550;94443;4492;102754;1270;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;18;133;56;216;0;851;2669;56472;2732;63147;1274;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;0;141;37;275;0;1023;3641;52682;5470;63269;1476;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;9;82;13;65;0;405;1047;66310;12649;80580;574;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;10;2;1;8;0;617;1675;63968;1246;67527;638;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;22;7;4;18;0;680;2270;53943;3175;60119;731;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;8;0;337;1819;42055;8305;52524;345;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;24;7;2;12;0;474;1636;76959;11997;91111;519;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;7;10;1;5;0;194;574;26718;2267;29775;217;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;13;61;37;144;2;2888;10372;42525;1879;57919;3144;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Possible Failure Due to Thermal Decomposition;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;4;17;7;32;0;909;2727;56481;835;61011;969;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;6;18;6;32;0;838;2316;94960;3565;101742;901;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;11;37;15;55;0;765;2717;54740;3240;61580;883;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;0;25;0;55;0;833;3364;38462;3701;46440;913;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;22;4;17;0;383;1142;64963;12303;78840;432;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;8;19;4;7;0;431;1692;40891;1240;44292;469;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;6;5;4;12;0;264;6301;62821;14634;84046;290;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;4;10;6;20;0;694;256;39316;856;41163;734;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;8;20;7;29;0;731;2569;110212;9141;122717;795;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Unidentifiable Fault;
;;;;;;;;18;5;8;77;1;337;2927;55994;6362;65729;446;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;21;7;33;0;623;3103;45008;7033;55828;684;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;17;54;7;30;0;761;1932;83788;11988;98577;869;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;6;19;5;6;0;469;1855;68775;3658;74792;505;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;10;7;5;16;0;459;1903;50401;1255;54056;497;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;4;9;5;17;0;537;2492;57412;1603;62079;571;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;4;14;5;18;0;700;2498;69991;1227;74458;741;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;10;25;8;26;0;733;2817;62327;1552;67498;802;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;11;0;780;3585;59616;5086;69078;791;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;8;32;4;13;0;369;1985;74913;2713;80037;426;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;10;12;9;6;0;3028;13731;51989;3407;72193;3066;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;1;0;2;1;0;644;2556;59534;2488;65227;648;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
;;;;;;;;5;0;2;1;0;1277;2708;57984;1754;63731;1284;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
;;;;;;;;7;7;2;1;0;642;3072;66697;1973;72401;660;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;11;13;3;5;0;531;2881;42999;1519;47962;563;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;0;5;0;0;0;543;3401;75951;16335;96235;548;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;9;1;1;0;376;999;79963;14344;89700;394;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;13;15;20;19;4;3433;14321;67104;2155;87083;3504;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Possible Failure Due to Thermal Decomposition;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;2;5;2;4;0;680;3285;81581;999;86558;693;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;7;2;3;1;748;3052;64439;2418;70673;764;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Possible Failure Due to Thermal Decomposition;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;6;7;2;6;0;674;3158;79243;3105;86202;696;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;14;13;3;10;0;515;2497;107709;11402;122163;555;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;0;6;0;5;0;612;3773;63343;7664;75403;623;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;9;19;2;5;0;664;2002;87380;8473;98554;699;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;10;11;13;4;0;2522;11503;48785;2779;65628;2561;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Unidentifiable Fault;
;;;;;;;;1;3;2;1;0;492;2400;71933;4859;79691;499;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;0;2;1;0;1029;2744;54529;1445;59755;1036;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Normal;Thermal fault, >700°C (T3);
;;;;;;;;2;2;0;0;0;23;249;67259;10664;78199;27;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;7;2;0;8;0;148;1401;39478;8335;49379;165;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;8;0;337;2044;48313;16243;66945;345;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;11;2;0;8;0;276;948;56912;16219;74376;297;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;2;0;0;5;0;219;1137;60223;6619;68205;226;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;3;0;1;3;0;217;1226;57367;7904;66720;223;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;2;0;0;4;0;340;1155;44201;8801;54502;346;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;2;0;0;0;81;787;71304;25860;98038;87;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;1;0;0;0;27;765;68812;20842;90447;28;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;0;0;0;0;35;735;51320;21383;73473;35;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;0;1;0;0;0;14;364;54194;19330;73903;15;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;31;1;4;28;7;391;3103;55086;1210;59861;461;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;8;0;2;34;3;795;2591;58296;1434;63164;843;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;13;0;3;54;2;1050;3386;49866;2471;56845;1121;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;16;1;3;52;2;451;2823;66380;1019;70747;525;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;8;31;10;35;0;609;2428;41757;1158;46036;693;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;0;3;0;94;0;403;4476;75557;10575;91108;500;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;0;3;1;25;4;180;1374;73625;20791;96003;213;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;2;1;1;0;26;183;29240;5617;35073;32;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;9;2;1;1;2;660;2470;65047;3528;71720;675;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);Discharged of low energy (D1);
;;;;;;;;12;2;2;1;3;464;3390;49609;9623;63107;485;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;14;3;2;1;4;313;2922;74903;8185;86346;337;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;45;4;4;8;4;235;3657;59811;12105;75873;300;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;0;0;0;0;0;260;4134;78729;23446;106569;266;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;8;3;2;1;1;130;6355;65274;32117;103891;145;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Discharged of low energy (D1);
;;;;;;;;29;22;1;11;5;195;926;67398;20491;89078;263;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;5;24;15;13;2;259;1996;74592;723;77629;318;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Possible Failure Due to Thermal Decomposition;Unidentifiable Fault;Mixture of thermal and electrical faults (DT);
;;;;;;;;0;30;53;14;0;257;3037;60118;3856;67365;354;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;7;34;23;12;0;282;1567;75933;3551;81409;358;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;44;4;21;25;3;447;2241;63674;2148;68608;545;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;66;6;31;26;14;576;3558;89370;1619;95267;720;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Discharged of high energy (D2);
;;;;;;;;8;0;1;3;12;625;1721;59035;1067;62473;649;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;
;;;;;;;;24;4;2;16;21;442;2400;97823;1877;102610;509;;;;;;;;;;;;;;;;;;;;;;;;;Discharge of Low energy (D1);Possible Arc Fault, High Energy Partial Discharge;Discharged of low energy (D1);Discharged of high energy (D2);
;;;;;;;;0;2;0;3;2;72;743;56462;3193;60477;79;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Mixture of thermal and electrical faults (DT);
;;;;;;;;201;41;0;86;85;119;1666;133815;37489;173502;532;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Possible Arc Fault, High Energy Partial Discharge;Undefined;Discharged of high energy (D2);
;;;;;;;;5;12;2;9;0;600;1354;68169;10434;80585;628;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, >700 °C (T3);Unidentifiable Fault;Thermal fault, >700°C (T3);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;10;5;1;2;0;924;2345;56652;16728;76667;942;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;4;40;54;8;0;41;2257;80748;7352;90504;147;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;41;3;0;0;0;312;1990;12071;5044;19461;356;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;21;0;0;0;0;164;944;18252;3349;22730;185;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Undefined;
;;;;;;;;21;99;432;26;0;213;4983;37781;2243;45798;791;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault,  >300 °C - <700 °C (T2);
;;;;;;;;53;168;142;11;0;320;1585;70820;7602;80701;694;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;53;168;142;0;0;320;1585;70820;7602;80701;694;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;23;12;1;0;0;55;540;60026;18728;79374;80;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;71;81;19;2;0;294;1917;69604;8105;80093;467;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;0;105;231;9;0;311;8859;43742;2072;55329;656;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;85;48;101;9;0;173;4000;34209;841;39466;416;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;78;43;10;4;0;554;6247;82658;1061;90655;690;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;78;43;10;4;0;554;6247;82658;1061;90655;690;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;85;48;101;9;0;173;4000;34209;841;39466;416;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Unidentifiable Fault;Thermal fault, < 300 °C (T1);
;;;;;;;;0;105;231;9;0;311;8859;43742;2072;55329;656;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;71;81;19;2;0;294;1917;69604;8105;80093;467;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;3;44;44;9;0;401;1639;75016;1720;78876;501;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault, < 300 °C (T1);Unidentifiable Fault;Thermal fault, < 300 °C (T1);Thermal fault, < 300 °C (T1);
;;;;;;;;6;20;6;21;0;378;9136;81705;2893;94165;231;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Thermal fault, >700°C (T3);
;;;;;;;;11;30;9;34;0;318;7545;73734;3836;85517;402;;;;;;;;;;;;;;;;;;;;;;;;;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;Thermal fault,  >300 °C - <700 °C (T2);Unidentifiable Fault;
;;;;;;;;3;2;0;0;0;146;172;56503;13234;70060;151;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;13;2;0;10;0;197;1598;55929;19058;76807;222;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;1;0;7;0;150;1493;70337;17949;89941;162;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;0;0;12;0;132;2699;27948;12645;43436;144;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;2;0;22;0;67;2851;68700;9055;80699;93;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;2;1;32;0;115;2336;83838;7254;93583;155;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
;;;;;;;;0;3;0;43;0;147;5105;140555;26080;171933;193;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;2;0;41;0;112;2727;85438;7498;95822;159;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;2;1;0;34;0;166;3017;74377;939;78536;203;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;1;0;23;0;167;2181;78343;2251;82971;197;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;5;1;0;15;0;266;4800;74997;4886;84970;287;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;0;0;8;0;214;2064;82968;6395;91653;227;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;0;0;8;0;214;2064;82968;6395;91653;227;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;1;0;15;0;266;4800;74997;4886;84970;287;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;6;1;0;23;0;167;2181;78343;2251;82971;197;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Unidentifiable Fault;
;;;;;;;;2;1;0;34;0;166;3017;74377;939;78536;203;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;4;2;0;41;0;112;2727;85438;7498;95822;159;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;0;3;0;43;0;147;5105;140555;26080;171933;193;;;;;;;;;;;;;;;;;;;;;;;;;Undefined;Unidentifiable Fault;Undefined;Thermal fault, >700°C (T3);
;;;;;;;;5;2;1;32;0;115;2336;83838;7254;93583;155;;;;;;;;;;;;;;;;;;;;;;;;;Unidentifiable Fault;Unidentifiable Fault;Unidentifiable Fault;Thermal fault, >700°C (T3);
