LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,11/12/2023,14/12/2023,9731,34141,1038,186,133,76,98,47,23,22,12,597,34,10,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30),
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,14/09/2019,14/09/2019,2914,22736,2546,147,750,388,954,386,85,95,19,2824,28,7,Bushing LowSide Phase.C ระเบิด,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,06/09/2019,18/10/2019,9622,50112,5741,401,17,21,95,47,14,21,0,616,58,26,-,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,26/06/2023,17/07/2023,19995,55072,7760,36,7,1,9,8,3,2,7,73,38,17,ค่า p.f สูง,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,10/02/2020,22/02/2020,4125,23868,2565,113,302,278,893,276,557,73,335,2827,-,23,Research เก็บน้ำมันก่อนที่จะทำการตัดกระดาษ,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,04/08/2021,04/08/2021,3026,21868,5268,1019,148,158,82,165,20,112,8,1712,,8,Bouchholz relay Trip(พบสาย Lead Bushing Neutral ขาดลง tank),
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,03/08/2021,04/08/2021,11898,68012,3855,1514,273,54,80,114,19,84,2,2140,,8,Buchholz and Sudden pressure RelayTrip,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,07/11/2021,19/11/2021,32554,58384,1828,123,7,0,8,19,9,0,0,166,49,5,,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,28/07/2023,18/11/2023,23270,37090,5053,72,10,4,8,19,3,5,3,124,33,27,,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,25/07/2020,24/08/2020,13847,58351,12451,208,533,13,65,33,0,13,2,867,63,32,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,09/07/2021,09/07/2021,8928,30297,1648,345,2537,1207,612,851,78,186,0,5816,,6,เนื่องจาก BUSHING KT1AB ระเบิด,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,22/09/2019,27/09/2019,8658,38241,2187,141,571,2469,60,3394,557,1800,143,9135,74,14,-,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,12/05/2019,25/05/2019,7237,42914,5378,1085,15,72,6,43,21,40,0,1282,68,12,-,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,24/06/2019,24/06/2019,6054,26457,2457,124,6,17,6,2,12,2,5,174,-,6,-,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,04/04/2019,07/04/2019,7348,44065,0,0,704,174,586,219,12,54,0,1749,40,8,"Tx.trip Buchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device.",
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,11/03/2019,18/03/2019,9304,31757,1873,118,484,1541,57,2079,387,1050,97,5813,68,13,-,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,06/04/2019,05/07/2019,13330,45288,2146,373,41,8,56,24,2,11,0,515,66,29,-,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,28/09/2020,28/09/2020,6478,44257,4798,120,66,70,5,6,145,0,80,459,80,8,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,24/04/2021,04/06/2021,4790,41340,3830,371,91,121,5,180,26,107,10,911,59,12,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,19/06/2021,21/06/2021,3832,39405,7436,934,51,229,5,291,32,147,0,1689,55,12,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,05/10/2019,06/10/2019,10321,45227,2047,138,250,1820,47,2734,459,1441,131,7020,70,11,oil temperature alarm,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,16/06/2023,22/06/2023,6208,46790,414,27,44,0,43,16,4,9,557,700,58,7,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,11/11/2019,12/11/2019,4973,43787,5845,520,141,147,42,81,44,54,17,1046,58,25,Fault Trip มี Bushing เสียหาย,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,04/11/2019,14/12/2019,11420,62697,5078,1063,10,57,4,38,24,51,0,1247,66,9,-,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,03/06/2020,03/07/2020,9249,51994,5123,1255,16,63,4,40,28,0,0,1406,68,11,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,29/09/2020,29/09/2020,7745,41773,4752,118,56,66,4,5,163,0,79,491,,9,เก็บครั้งที่2และทดสอบครั้งที่2,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,02/10/2020,02/10/2020,6423,33747,5664,133,53,67,4,8,166,0,109,540,42,12,หลังจ่าย No Load ประมาณ 2 วัน,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,06/09/2019,18/10/2019,12926,47571,2138,450,23,9,38,26,0,14,1,561,-64,24,-,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,25/07/2020,24/08/2020,10863,53477,1683,197,38,0,37,15,6,0,59,352,67,16,,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,18/03/2020,18/03/2020,3636,39804,2305,52,112,92,363,89,259,19,124,1110,58,20,"ตามผล C2H2
C2H2",
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,05/04/2019,07/04/2019,10372,46921,0,0,302,76,340,135,9,37,0,899,40,8,"Tx.tripBuchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device.,เก็บน้ำมันที่buchholz relay.",
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,22/09/2019,27/09/2019,8569,40105,2269,146,449,378,340,434,78,193,15,2033,-,10,-,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,20/03/2020,21/03/2020,5253,50568,2013,49,78,76,320,70,226,0,118,937,62,21,ตามผล C2H2,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,29/04/2023,14/05/2023,5725,51561,2080,163,92,87,31,9,169,0,94,645,28,7,เกิด Fault ที่ห้อง OLTC และ ชำรุดเสียหาย หลัง O/H OLTC แล้วประมาณ 1 ปี.,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,21/11/2020,30/11/2017,8570,62498,6035,1503,9,51,3,33,20,43,0,1662,66,7,,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,10/02/2023,10/03/2023,8937,60489,2215,138,57,80,3,5,231,8,115,637,57,10,,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,24/02/2020,29/03/2020,6805,35716,1005,138,72,52,3,10,63,17,38,393,29,21,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,04/10/2020,05/10/2020,4822,29054,5230,122,52,73,3,6,167,0,91,514,56,4,หลังจ่าย Load ประมาณ2วัน,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,03/04/2020,05/04/2020,10344,51938,4062,682,9,12,3,1,7,2,6,722,60,6,ตามผล 7 วัน หม้อแปลงรับ Fault จาก กฟน.,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,12/03/2020,27/03/2020,12726,43265,1128,370,12,4,3,0,2,0,0,391,48,17,,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,07/03/2020,14/03/2020,4423,53453,2046,54,85,80,296,90,235,19,119,978,62,23,ตามผลเนื่องจากพบC2H2,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,13/01/2024,09/04/2024,23524,85953,4815,606,9,9,29,36,2,7,1,699,0,19,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,28/04/2022,20/05/2022,7949,40744,1588,291,148,92,27,50,72,5,14,699,34,10,หลัง Bushing Phase A ระเบิด,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,18/06/2022,24/06/2022,7248,68524,708,50,52,42,25,17,66,11,42,305,58,19,,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,28/07/2023,18/11/2023,33550,53850,4137,552,3,17,24,27,2,6,2,633,0,27,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,19/12/2023,25/12/2023,8843,27425,429,26,21,11,24,14,9,9,8,122,34,8,ทดสอบหลังทำการ Hot Oil Purify,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,15/12/2021,20/12/2021,2800,67471,2365,135,58,55,23,6,66,9,36,388,56,21,repeat,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,23/12/2023,29/12/2023,20054,49554,669,37,16,16,21,15,10,11,7,133,50,12,ทดสอบหลังนำเข้าใช้งาน 24 ชั่วโมง(เปลี่ยน BUSHING ใหม่),
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,31/08/2021,04/09/2021,4156,37295,7483,872,38,219,2.8,267,24,149,0,1571.8,51,,ตามผล Overheat,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,04/11/2020,06/11/2020,9953,39393,1503,523,17,6,2.6,2,2,1,0,553.6,38,4,เทีบยผล DGA On Line,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,29/01/2021,25/04/2021,26334,71629,1196,314,13,3,2.4,2,3,0,0,337.4,39,27,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,16/03/2020,28/03/2020,6934,39834,1257,502,17,4,2.2,0,3,0,4,532.2,41,8,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,01/02/2021,25/04/2021,19787,49326,1410,471,24,0,2.1,4,1,0,0,502.1,39,22,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,19/01/2024,27/01/2024,5214,15216,157,15,35,1,2,1,3,0,5,62,46,8,หลังสับจ่าย Load เมิ่อวันที่ 15/01/53,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,28/01/2024,09/02/2024,18235,50854,315,23,16,1,2,1,0,1,1,45,25,9,ทดสอบหลังจากการแก้ไข BUSHING H2 ร้อนผิดปกติ,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,24/06/2019,24/06/2019,4779,25413,2679,136,12,18,2,3,12,3,6,192,-,6,-,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,07/07/2019,18/07/2019,7657,26586,2397,126,9,16,2,5,17,8,4,187,57,6,-,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,27/06/2020,04/08/2020,3903,41565,1835,162,29,30,2,14,42,6,19,304,41,29,,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,22/02/2021,21/05/2021,7434,44723,719,116,30,38,2,17,53,6,23,285,39,29,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,03/11/2020,06/11/2020,11917,45423,1804,615,14,6,2,2,2,0,1,642,56,6,เทีบยผล DGA On Line,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,17/04/2020,17/04/2020,3763,31948,6921,174,79,73,2,8,150,0,17,503,,9,Trip Buchholtz relay,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,19/04/2020,21/04/2020,3567,58919,7086,197,76,82,2,5,154,0,83,599,,9,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,06/06/2019,28/07/2019,7254,39685,1700,326,28,163,2,161,79,101,8,868,56,9,-,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,18/12/2021,18/01/2022,3881,36042,7755,893,40,231,2,276,49,145,0,1636,52,10,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,15/01/2024,20/01/2024,2902,37401,8096,962,36,126,2,160,38,105,15,1444,55,6,Bushing ความชื้นสูง,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,26/05/2019,03/08/2019,8553,50400,13191,654,41,28,18,3,0,9,4,757,58,13,ตามผล1เดือนหลังเติมน้ามันเข้าทางradiator.,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,10/05/2024,13/05/2024,2870,20145,2419,272,56,54,17,33,82,10,24,548,32,12,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,10/09/2021,11/09/2021,21758,55534,1023,134,16,8,16,25,8,55,1,263,,8,ตามผลหลังซ่อม Bushing เสียหายแล้วนำกลับเข้าใช้งาน,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,15/12/2023,17/12/2023,6796,23818,1222,205,173,132,153,78,38,24,19,822,34,8,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30 น.),
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,09/08/2021,10/08/2021,15682,44744,1177,79,17,11,14,22,6,43,0,192,,6,หลังซ่อมและทำน้ำมัน,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,15/07/2022,24/07/2022,5763,81193,20231,273,49,2,14,18,14,0,0,370,54,40,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,06/04/2019,26/08/2019,16541,54793,3180,516,43,20,125,22,0,0,0,726,66,27,-,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,08/03/2019,08/03/2019,6140,50588,4608,442,112,108,120,42,76,21,48,969,60,8,Tx.Trip with buchholz relay phase A.,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,20/07/2019,19/08/2019,5289,31713,1942,175,34,31,12,16,47,0,0,315,41,19,-,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,06/04/2019,30/06/2019,12665,46542,6023,371,22,24,115,50,5,16,0,603,58,35,-,
BLG,KT1A,BLGKT1A,ELIN,535959,107/34.85,8,1977,02/02/2019,07/04/2019,10115,46333,5105,319,10,3,100,45,11,15,0,503,47,34,-,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,13/02/2022,18/02/2022,2322,27688,7346,907,80,359,1.9,270,46,125,0,1788.9,44,6,ตามผล Overheat  High temp,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,09/05/2020,18/05/2020,2424,17841,591,93,176,641,1.8,579,176,343,42,2051.8,65,10,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,25/06/2019,25/06/2019,2934,27604,2326,131,8,18,1.7,2,11,2,5,178.7,-,10,-,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,17/03/2019,08/04/2019,8597,49004,1226,491,14,2,1.6,1,1,0,0,510.6,50,10,-,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,10/04/2022,22/04/2022,7615,35418,5960,598,9,175,1.6,190,35,110,11,1129.6,50,10,ตามผล,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,25/05/2020,29/05/2020,2339,21312,623,103,184,699,1.4,591,178,353,79,2188.4,61,10,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,08/06/2020,19/06/2020,3445,18084,694,99,151,576,1.4,522,158,351,45,1903.4,70,8,Increased load,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,16/03/2019,26/04/2019,8092,37317,1025,335,20,4,1.3,0,6,0,0,366.3,45,14,-,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,07/06/2020,19/06/2020,3892,19242,686,98,146,579,1.3,527,160,360,46,1917.3,66,8,Increased load about 120MW,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,13/02/2024,18/03/2024,15321,31514,3724,562,11,78,1.3,128,53,236,21,1090.3,66,13,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,23/06/2020,06/07/2020,2902,15661,734,136,153,591,1.2,521,155,335,41,1933.2,64,7,,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,21/05/2021,21/06/2021,9032,59531,6372,1050,31,32,1,15,17,18,6,1170,66,13,,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,15/11/2021,21/11/2021,7392,38921,5373,813,7,30,1,14,17,14,5,901,56,4,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,03/12/2019,07/12/2019,5614,48876,411,40,10,6,1,2,2,0,0,55,30,15,หลังเปิดหม้อแปลงและทำน้ำมัน,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,13/03/2019,08/04/2019,8118,46086,811,131,28,7,1,7,14,4,7,199,50,12,-,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,23/08/2023,24/08/2023,6274,44349,4798,1311,23,14,1,3,2,4,1,1359,0,5,หม้อแปลงมีเสียงดัง,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,20/03/2020,10/04/2020,11327,48328,4945,118,32,218,1,5,146,0,68,588,,9,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,18/05/2020,05/06/2020,3215,46373,3500,151,70,80,1,4,142,0,75,523,62,16,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,20/03/2020,10/04/2020,9419,36259,4418,107,34,66,1,4,162,0,73,447,,9,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,19/04/2020,21/04/2020,3468,58425,5730,142,37,75,1,5,171,0,92,523,,9,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,21/11/2021,10/12/2021,10530,49833,2384,588,37,171,1,179,95,144,21,1236,52,18,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,24/06/2019,24/06/2019,5853,31679,4611,435,8,22,0.8,4,4,3,5,481.8,-,9,-,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,24/06/2019,25/06/2019,5222,31949,4710,468,7,23,0.8,4,4,3,3,512.8,-,4,ครั้ง2,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,16/11/2023,14/12/2023,35285,76077,4016,416,14,19,0.8,40,7,14,0,510.8,60,24,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,10/03/2019,08/04/2019,12047,45671,902,395,12,2,0.8,1,2,1,2,415.8,41,16,-,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,05/11/2020,06/11/2020,10457,41090,1450,520,18,4,0.8,1,1,0,0,544.8,34,4,เทีบยผล DGA On Line,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,23/06/2021,27/06/2021,12277,46306,1763,620,23,4,0.8,0.7,0.9,0.4,0.2,650,,7,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,24/06/2019,24/06/2019,4377,29376,4486,446,11,22,0.7,4,4,3,3,493.7,-,-,-,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,11/02/2024,16/02/2024,38526,79972,4479,510,13,19,0.7,44,8,29,5,628.7,50,20,,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,18/04/2021,23/04/2021,17982,74816,2821,124,48,62,0.6,2,256,0,135,627.6,64,6,ตามผล C2H2,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,18/04/2021,23/04/2021,18179,77783,2422,795,22,355,0.6,6,692,0,694,3064.6,63,7,ตามผล C2H2,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,28/03/2020,29/03/2020,2737,37762,4850,729,44,16,0.5,1,5,2,7,804.5,60,15,มี Fault มาจากกฟน.ด้าน Low Side.ของหม้อแปลง(24/03/49),
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,30/07/2020,12/09/2020,7873,21650,559,78,142,481,0.5,449,139,313,0,1602.5,56,15,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,30/08/2021,31/08/2021,3440,13414,394,15,5,3,0.4,1,1,0,1,26.4,30,7,หลังทดสอบทางไฟฟ้า,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,29/08/2020,11/09/2020,6551,21409,649,92,19,26,0.3,28,8,20,0,193.3,58,5,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,11/10/2020,11/10/2020,12315,29489,211,38,2,0,0.3,2.3,0.3,2.1,0,45,,4,หลังทดสอบ High Voltage Test,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,05/02/2021,09/03/2021,22485,72806,1686,112,13,64,0.3,2,170,0,103,464.3,55,7,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,05/02/2021,08/03/2021,6518,65187,2044,81,10,247,0.3,4,629,0,619,1590.3,52,26,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,16/10/2020,16/10/2020,16162,39791,236,17,1,0,0.2,2,0.3,3,0,23.5,,14,หลังซ่อม ทำ No Load 24 ช.ม เนื่องจากกระแสมีค่าสูงผิดปกติ,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,28/03/2021,09/04/2021,4940,71174,1563,86,24,314,0.2,7,639,0,639,1709.2,61,13,ตามผล,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,16/10/2020,25/10/2020,3471,33020,336,50,15,23,0.2,79,31,113,0,311.2,62,11,ตามผลทุก 1 สัปดาห์,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,24/10/2020,07/11/2020,11294,36692,362,55,2,18,0.2,78,30,113,0,296.2,58,9,ตามผลทุก 1 สัปดาห์,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,04/09/2021,04/09/2021,3900,15160,556,23,11,1,0.1,2,3,5,2,47.1,,9,ตามผลซ้ำหลังทดสอบทางไฟฟ้า,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,10/10/2020,12/10/2020,8873,30722,259,41,3,22,0.1,82,33,122,0,303.1,56,10,ตามผลทุก 1 สัปดาห์,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007,25/05/2020,30/05/2020,5405,55119,1851,202,10,16,0,2,1,2,1,234,47,10,,234
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007,26/02/2021,20/05/2021,16174,64807,684,121,14,10,0,2,2,2,1,152,46,38,,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007,04/02/2022,19/02/2022,10316,46537,1196,163,9,9,0,2,2,1,2,184,48,17,-,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007,03/02/2023,18/02/2023,10547,46745,2075,243,13,15,0,3,3,3,2,282,45,6,,
AN,KT1A,ANKT1A,ABB,52013,115/22,50,2007,02/02/2024,08/03/2024,5642,30749,2084,200,16,10,0,15,3,14,2,260,49,11,,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013,28/02/2020,04/04/2020,11354,68371,1004,617,27,4,0,2,2,0,3,655,49,15,,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013,26/02/2021,21/05/2021,14386,65964,854,544,42,7,0,8,2,6,3,612,50,29,,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013,04/02/2022,18/02/2022,11005,70904,1439,684,40,3,0,2,1,3,2,735,43,16,,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013,03/02/2023,16/02/2023,10570,56560,1642,592,14,3,0,5,1,28,3,646,46,6,,
AN,KT2A,ANKT2A,DAIHEN,EDP011904,115/22/11,50,2013,02/02/2024,08/03/2024,19766,47492,1625,641,17,8,0,12,2,4,5,689,50,10,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,17/11/2019,14/12/2019,16223,66531,3015,400,26,48,0,17,10,25,0,526,60,15,-,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,19/06/2020,05/07/2020,7629,74966,4752,725,9,71,0,47,15,26,6,899,57,21,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,25/01/2021,23/03/2021,8180,89930,4752,750,18,102,0,0,15,0,9,894,50,23,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,17/04/2021,12/06/2021,12690,89900,4956,427,49,69,0,19,11,33,8,616,57,10,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,01/07/2022,02/07/2022,5484,64556,6394,794,15,36,0,46,26,8,2,927,69,8,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,08/07/2022,14/07/2022,8830,88250,6667,767,16,80,0,22,16,35,11,947,50,12,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,19/03/2023,07/04/2023,9300,75320,6685,751,9,87,0,24,16,35,12,934,54,19,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,07/09/2023,10/10/2023,13780,57890,6768,753,7,91,0,34,15,30,10,940,56,13,,
AP,KT1A,APKT1A,ASEA,28122,230/115/11,200,1989,30/05/2024,31/05/2024,12370,44744,6539,658,13,79,0,48,11,26,8,843,53,12,,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,17/11/2019,14/12/2019,20934,60881,3358,147,21,14,0,0,6,0,0,188,72,21,-,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,17/04/2020,12/06/2021,42430,235790,5353,151,55,24,0,0,8,0,4,242,68,14,,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,19/06/2020,05/07/2020,4008,43356,5767,330,41,21,0,0,0,4,4,400,70,18,,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,25/01/2021,21/03/2021,7100,95970,6000,400,43,32,0,0,10,0,5,90,62,19,,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,08/07/2022,14/07/2022,7330,68500,6078,418,58,32,0,0,12,6,7,533,70,21,,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,19/03/2023,07/04/2023,8110,52980,6294,431,38,35,0,0,12,6,7,529,61,20,,
AP,KT2A,APKT2A,TOSHIBA,89900048,230/115/11,200,2005,07/09/2023,10/10/2023,11910,43880,6431,438,41,40,0,1,12,6,7,545,65,21,,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011,17/11/2019,14/12/2019,22472,63915,1003,282,17,1,0,0,0,0,0,300,46,9,-,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011,19/06/2020,05/07/2020,13322,70115,1274,436,5,5,0,1,0,2,0,449,35,13,,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011,25/01/2021,26/03/2021,20020,58380,0,160,31,0,0,0,1,4,0,196,48,14,,
AP,KT3A,APKT3A,ABB,57031,115/22,50,2011,19/03/2023,07/04/2023,25570,68190,2341,279,5,2,0,0,0,2,0,288,49,9,,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,17/11/2019,14/12/2019,11532,53926,2020,70,29,59,0,0,219,0,148,525,62,20,-,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,23/01/2020,23/01/2020,3128,39156,3338,140,32,94,0,0,586,0,115,967,,18,research,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,10/02/2020,01/03/2020,2513,37051,2740,112,44,82,0,0,261,0,170,669,58,17,,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,19/06/2020,05/07/2020,4431,42556,2231,84,16,69,0,6,208,0,114,497,44,26,,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,25/01/2021,21/03/2021,6420,50210,2300,90,33,70,0,0,166,17,126,502,57,17,,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,29/11/2021,03/12/2021,6023,46054,3290,20,50,25,0,6,296,0,150,547,58,15,repeat,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,08/07/2022,14/07/2022,3360,47950,3055,57,55,71,0,2,237,15,147,584,,17,,
AP,KT4A,APKT4A,MITSUBISHI,573078,115/22,40,1999,19/03/2023,07/04/2023,7390,50440,4316,59,24,66,0,2,217,16,161,545,60,22,,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007,17/11/2019,14/12/2019,10147,61062,3329,1066,25,4,0,0,0,0,0,1095,48,8,-,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007,19/06/2020,05/07/2020,2934,61432,4065,1338,17,10,0,0,0,0,0,1365,60,11,,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007,25/01/2021,21/03/2021,6570,79950,1400,20,25,15,0,0,2,56,3,121,40,13,,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007,08/07/2022,14/07/2022,6600,69760,2652,648,31,4,0,0,2,6,3,694,42,11,,
AP,KT5A,APKT5A,EBG,145496,115/22,13,2007,19/03/2023,07/04/2023,6830,60910,3874,764,24,5,0,0,2,7,4,806,42,10,,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,17/11/2019,14/12/2019,18887,51574,1895,221,29,6,0,0,0,0,0,256,62,23,-,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,19/06/2020,05/07/2020,6900,47305,3862,578,19,4,0,1,0,4,0,606,60,17,,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,25/01/2021,21/03/2021,12730,50620,4000,600,30,0,0,0,0,0,0,630,58,17,,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,17/04/2021,12/06/2021,13000,56000,4031,667,51,1,0,0,1,0,0,720,62,17,,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,02/07/2022,07/07/2022,7620,16180,140,2,1,0,0,0,0,0,0,3,,13,ทดสอบก่อนนำเข้าใช้งาน,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,19/03/2023,07/04/2023,10070,26000,3301,90,6,1,0,0,0,3,0,100,55,14,,
AP,KT6A,APKT6A,ABB,103710,230/115/22,200,2007,07/09/2023,10/10/2023,15020,14340,3516,97,8,15,0,0,0,0,0,120,58,12,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,12/01/2019,08/03/2019,11950,41445,3842,133,78,88,0,4,196,0,139,638,56,23,-,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,23/01/2020,09/02/2020,12500,45000,4474,146,27,44,0,0,150,0,153,520,59,16,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,23/01/2021,31/01/2021,5840,80270,5212,90,62,80,0,0,173,85,136,626,56,16,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,18/02/2022,10/03/2022,4517,39146,5411,137,66,74,0,5,240,0,136,658,54,12,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,29/07/2022,07/08/2022,5344,38345,4502,125,56,51,0,6,212,0,115,565,56,18,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,25/02/2023,10/03/2023,3164,42379,4727,122,42,69,0,2,162,2,121,520,55,14,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,13/07/2023,05/08/2023,3140,62690,4291,122,43,70,0,1,163,2,126,527,55,16,,
AT1,KT10A,AT1KT10A,TOSHIBA,91900008,220/115/22,200,2005,26/01/2024,23/02/2024,11399,48276,3435,106,29,72,0,7,356,14,177,761,50,12,,
AT1,KT2AA,AT1KT2AA,ASEA,5899719,220/69/11,33,1980,11/01/2019,08/03/2019,9128,42526,6382,689,285,68,0,69,12,10,2,1135,50,24,-,
AT1,KT2AA,AT1KT2AA,ASEA,5899719,220/69/11,33,1980,23/01/2020,07/02/2020,6127,30990,6400,650,421,70,0,42,6,11,5,1205,60,25,,
AT1,KT2AB,AT1KT2AB,ASEA,5899717,220/69/11,33,1980,11/01/2019,10/03/2019,8253,41677,3200,225,131,49,0,22,12,4,5,448,54,25,-,
AT1,KT2AB,AT1KT2AB,ASEA,5899717,220/69/11,33,1980,23/01/2020,07/02/2020,6820,70400,6786,610,272,114,0,20,22,32,14,1084,60,20,,
AT1,KT2AC,AT1KT2AC,ASEA,5899718,220/69/11,33,1980,11/01/2019,08/03/2019,8128,4128,5067,332,250,96,0,26,24,0,0,728,36,25,-,
AT1,KT2AC,AT1KT2AC,ASEA,5899718,220/69/11,33,1980,23/01/2020,07/02/2020,27320,41000,2675,112,38,49,0,30,35,15,0,279,41,20,,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013,18/02/2022,10/03/2022,8707,27784,1439,221,18,4,0,0,1,1,1,246,60,8,,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013,29/07/2022,07/08/2022,3921,24030,1717,280,15,0,0,0,3,0,0,298,61,11,,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013,26/02/2023,10/03/2023,8352,36824,1782,286,6,3,0,1,2,0,1,299,62,12,,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013,13/07/2023,05/08/2023,8040,23510,1806,284,7,14,0,0,2,12,1,320,0,8,,
AT1,KT3A,AT1KT3A,MITSUBISHI,9711292101,230/115,200,2013,26/01/2024,19/02/2024,16534,47267,1630,275,8,6,0,0,5,1,7,302,56,15,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,12/01/2019,08/03/2019,11268,52354,2807,486,57,18,0,0,15,0,18,594,57,19,-,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,23/01/2020,09/02/2020,12000,53000,1612,134,31,4,0,0,10,0,35,214,57,13,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,14/09/2020,22/09/2020,6267,55897,1977,525,48,14,0,3,11,11,20,632,,11,research,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,23/01/2021,01/02/2021,6330,14597,4189,445,49,8,0,0,11,19,27,559,56,11,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,28/11/2021,03/12/2021,5755,60771,5448,626,38,8,0,0,11,20,28,731,53,14,repeat,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,18/02/2022,10/03/2022,3912,74968,4506,825,38,25,0,7,12,12,20,939,59,9,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,29/07/2022,07/08/2022,9028,62934,3585,648,35,0,0,2,14,4,8,711,56,18,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,25/02/2023,10/03/2023,6884,75301,3861,701,28,7,0,1,8,0,8,753,55,13,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,13/07/2023,05/08/2023,12540,52850,3552,700,20,22,0,1,8,20,22,793,55,16,,
AT1,KT7A,AT1KT7A,TRAFO UNION,S 251385,230/115/11,200,1988,26/01/2024,23/02/2024,14815,53080,3506,668,5,8,0,1,5,15,14,716,54,14,,
AT1,KT8A,AT1KT8A,MEIDENSHA,5F9907T1,115/69/22,25,1992,11/01/2019,10/03/2019,9174,41600,1049,67,43,17,0,4,43,0,33,207,44,22,-,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,15/02/2019,02/03/2019,10672,41813,3455,160,18,85,0,2,237,0,175,677,65,18,-,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,08/02/2020,14/03/2020,9322,67902,3159,103,10,69,0,0,221,0,109,512,60,14,,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,13/02/2021,26/04/2021,4980,70000,2584,90,56,99,0,2,215,16,197,675,66,20,,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,19/02/2022,10/03/2022,6196,60991,4596,153,26,53,0,5,275,0,165,677,67,12,,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,27/08/2022,03/09/2022,2271,64379,4390,155,8,88,0,4,230,0,147,632,72,13,,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,29/01/2023,05/02/2023,8751,72266,5000,216,53,109,0,8,262,0,169,817,70,11,สี 2.5,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,17/08/2023,02/09/2023,11847,70514,2800,152,26,107,0,7,217,17,135,661,74,21,,
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,18/11/2023,18/11/2023,3025,71036,4616,220,57,126,0,61,306,0,155,925,48,20,Sampling point at bottom valve (Test after Tx. Diff),
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,18/11/2023,18/11/2023,2597,70132,4734,224,59,126,0,12,304,0,146,871,48,9,Sampling point at middle valve (Test after Tx. Diff),
AT2,KT1A,AT2KT1A,TRAFO UNION,8251593,220/115/22,200,1996,08/02/2024,24/02/2024,14631,73139,6475,279,24,90,0,19,318,18,220,968,70,10,,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,25/02/2019,02/03/2019,10453,41976,2502,195,69,77,0,9,100,0,50,500,58,16,-,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,08/02/2020,14/03/2020,9231,75782,1989,101,10,55,0,0,90,0,34,290,60,14,,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,20/02/2022,10/03/2022,3699,75384,5036,229,38,64,0,4,214,0,86,635,48,10,,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,27/08/2022,03/09/2022,2312,88459,4451,217,11,114,0,3,197,0,93,635,60,22,,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,29/01/2023,05/02/2023,12789,89921,4782,184,24,56,0,6,219,0,103,592,62,22,สี 2.5,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,17/08/2023,21/09/2023,3405,73058,3189,159,109,140,0,4,193,9,83,697,66,21,,
AT2,KT3A,AT2KT3A,DAIHEN,5BK012301,230/115/22,200,2003,08/02/2024,24/02/2024,8253,78838,6402,334,40,201,0,6,316,11,156,1064,60,11,,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013,15/02/2019,02/03/2019,15440,41727,1669,712,7,6,0,0,0,0,0,725,57,9,-,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013,13/02/2021,27/04/2021,17097,82417,3739,1666,10,7,0,7,4,2,3,1699,52,39,,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013,19/02/2022,10/03/2022,5317,70625,4606,1797,5,16,0,7,3,2,2,1832,47,11,,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013,29/01/2023,05/02/2023,9654,62498,3900,1690,8,11,0,7,0,0,0,1716,53,5,สี 2.5,
AT2,KT4A,AT2KT4A,MEIDEN,8T9670T4,115/22,50,2013,08/02/2024,24/02/2024,17719,70326,5054,2139,2,7,0,12,8,4,10,2182,56,8,,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013,10/01/2019,09/03/2019,9303,38169,1152,319,42,6,0,0,0,0,0,367,54,18,-,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013,25/01/2021,01/02/2021,5420,30250,3718,859,40,4,0,0,2,0,1,906,50,6,,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013,17/01/2022,08/02/2022,9860,66720,3778,767,4,4,0,1,2,0,2,780,48,11,,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013,10/02/2023,12/03/2023,13803,57168,4057,842,7,9,0,8,8,0,0,874,54,13,,
AY1,KT1A,AY1KT1A,MEIDEN,8T9670T3,115/22,50,2013,26/01/2024,25/02/2024,25908,68980,4250,872,14,9,0,10,10,3,2,920,57,6,,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011,24/03/2019,31/03/2019,8363,39690,4811,846,3,33,0,0,10,0,0,892,53,11,-,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011,12/03/2021,11/05/2021,9645,51990,3002,610,31,14,0,0,11,0,8,674,52,22,,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011,12/06/2021,05/09/2021,28615,76951,559,13,17,29,0,4,0,0,0,63,61,8,,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011,21/05/2022,22/05/2022,8100,14754,152,5,6,4,0,0,0,0,0,15,,10,ย้ายมาจาก  SN3-KT3A,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011,10/02/2023,12/03/2023,13987,29441,1702,202,5,1,0,2,5,0,0,215,51,14,,
AY1,KT2A,AY1KT2A,MEIDENSHA,8T9669T4,115/22,50,2011,26/01/2024,04/03/2024,15503,51632,845,57,1,3,0,1,1,5,2,70,53,5,,
AY2,KT1A,AY2KT1A,MEIDEN,8N5450T4,115/22,50,2012,28/02/2022,10/03/2022,6579,46664,1358,314,4,3,0,1,3,0,6,331,48,5,,
AY2,KT1A,AY2KT1A,MEIDEN,8N5450T4,115/22,50,2012,25/01/2024,25/02/2024,10192,66552,1577,354,7,9,0,2,6,0,3,381,52,4,,
AY2,KT2A,AY2KT2A,MEIDEN,8N5451T1,115/22,50,2012,28/02/2022,10/03/2022,7373,48683,1085,251,5,3,0,1,2,0,4,266,46,7,,
AY2,KT2A,AY2KT2A,MEIDEN,8N5451T1,115/22,50,2012,25/01/2024,04/02/2024,20720,73901,1687,911,3,1,0,2,7,1,2,927,50,5,,
AY2,KT3A,AY2KT3A,MITSUBISHI,558031,115/69/11,40,1986,28/02/2022,10/03/2022,2606,48634,1203,79,52,22,0,15,54,12,31,265,45,15,ย้ายมาจาก TK2-KT3A,
AY2,KT3A,AY2KT3A,MITSUBISHI,558031,115/69/11,40,1986,25/01/2024,02/03/2024,13629,70854,1582,89,5,44,0,61,82,45,50,376,49,14,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,08/12/2019,16/12/2019,8942,37042,1427,140,10,6,0,0,13,0,0,169,38,6,-,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,26/07/2020,22/08/2020,6105,50207,882,53,28,8,0,0,17,1,10,117,39,18,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,27/12/2020,11/01/2021,5175,53845,1087,101,20,19,0,0,26,4,17,187,27,13,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,17/07/2021,09/10/2021,5895,38084,1211,134,14,11,0,0,38,0,0,197,38,23,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,11/12/2021,06/01/2022,5250,50770,1518,154,13,18,0,0,30,5,19,239,40,15,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,30/07/2022,04/08/2022,2505,66419,1431,143,4,18,0,3,44,2,23,237,38,10,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,22/01/2023,27/01/2023,16065,53247,1017,117,10,6,0,3,27,9,10,182,29,8,สีเบอร์ 2 .,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,20/07/2023,06/08/2023,29770,53480,1215,128,8,8,0,14,17,8,18,201,40,11,,
BB,KT1A,BBKT1A,MEIDENSHA,5J8645T2,230/115/11,100,1991,18/01/2024,30/01/2024,36560,57820,1254,149,6,6,0,19,18,13,23,234,40,6,,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,#VALUE!,19/07/2019,18/08/2019,4388,21315,1051,52,9,5,0,0,11,0,0,77,50,22,-,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,#VALUE!,08/02/2020,09/05/2020,6776,39516,645,54,2,3,0,1,3,1,3,67,35,30,research,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,#VALUE!,27/12/2020,12/01/2021,4499,38522,1177,61,22,9,0,0,5,1,4,102,33,19,,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,#VALUE!,11/12/2021,06/01/2022,4267,24212,833,79,6,0,0,0,25,0,0,110,31,13,,
BB,KT2A,BBKT2A,OSAKA,3A431001,115/22,13,#VALUE!,22/01/2023,27/01/2023,6596,23958,992,81,8,8,0,0,11,9,8,125,32,10,สีเบอร์ 1.,
BB,KT3A,BBKT3A,OSAKA,3A430001,115/22,13,#VALUE!,11/12/2021,06/01/2022,6400,25560,837,72,5,6,0,0,6,2,8,99,38,16,,
BB,KT3A,BBKT3A,OSAKA,3A430001,115/22,13,#VALUE!,22/01/2023,27/01/2023,8556,25584,1063,94,8,2,0,0,5,0,0,109,30,11,สีเบอร์ 2,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,08/12/2019,16/12/2019,5124,38719,1100,107,20,14,0,0,22,0,11,174,44,7,-,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,26/07/2020,22/08/2020,5524,35107,616,34,23,6,0,0,15,2,9,89,43,8,,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,27/12/2020,12/01/2021,6410,41956,1459,62,23,11,0,0,16,2,12,126,32,12,,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,17/07/2021,09/10/2021,3839,23020,921,85,9,6,0,0,25,0,0,125,44,20,,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,11/12/2021,06/01/2022,8160,36870,881,76,5,8,0,0,14,4,13,120,46,11,,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,30/07/2022,04/08/2022,1773,20084,911,87,3,8,0,1,23,0,14,136,43,8,,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,22/01/2023,27/01/2023,2615,20113,1031,106,29,12,0,2,26,0,16,191,34,10,สีเบอร์ 2 .,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,20/07/2023,07/08/2023,13587,34751,1080,113,13,12,0,1,21,2,13,175,47,8,,
BB,KT4A,BBKT4A,MEIDENSHA,5J8645T1,230/115/11,100,1991,18/01/2024,30/01/2024,32760,60150,1007,101,8,17,0,4,31,8,23,192,47,9,,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011,15/11/2019,30/11/2019,13960,66913,3798,743,6,20,0,11,15,0,0,795,75,8,-,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011,08/04/2022,22/04/2022,3232,51994,3503,568,3,2,0,4,5,8,3,593,71,10,,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011,22/10/2022,29/10/2022,12302,50038,3327,521,6,1,0,3,5,3,5,544,65,13,,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011,21/05/2023,26/05/2023,8030,61050,3451,542,2,25,0,3,4,0,3,579,56,5,,
BBG,KT2A,BBGKT2A,MEIDEN,8T9670T2,115/22,50,2011,09/03/2024,09/04/2024,15049,59140,3729,622,8,15,0,10,7,4,5,671,60,7,,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011,15/11/2019,30/11/2019,8823,66047,4508,1086,7,14,0,0,9,0,0,1116,62,11,-,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011,08/04/2022,21/04/2022,11795,69152,5102,876,4,7,0,0,3,0,2,892,68,9,,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011,22/10/2022,29/10/2022,11873,63094,4720,902,7,1,0,6,7,3,2,928,60,10,,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011,21/05/2023,26/05/2023,10100,69730,4904,983,2,30,0,3,4,4,0,1026,54,6,,
BBG,KT3A,BBGKT3A,MEIDEN,8T9670T1,115/22,50,2011,09/03/2024,09/04/2024,18760,84036,3288,829,23,20,0,8,5,4,3,892,60,15,,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004,01/11/2019,26/12/2019,9470,69300,3766,168,32,112,0,0,366,0,232,910,29,18,-,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004,31/10/2020,29/11/2020,12083,64952,3954,172,22,213,0,0,388,0,245,1040,60,32,,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004,31/10/2021,23/11/2021,4220,27070,3233,85,3,30,0,0,119,15,122,374,56,9,,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004,08/12/2022,13/01/2023,2810,35500,2682,99,3,47,0,0,153,13,143,458,69,9,,
BDN,KT1A,BDNKT1A,MEIDEN,8P8745T1,115/33/11,50,2004,19/11/2023,25/01/2024,8203,44426,2680,127,18,60,0,3,232,6,119,565,48,15,,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004,01/11/2019,26/12/2019,21000,61020,2281,58,30,44,0,0,214,0,181,527,58,18,-,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004,31/10/2020,29/11/2020,16164,69507,3186,74,23,64,0,0,248,0,201,610,65,11,,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004,12/11/2021,23/11/2021,2390,36420,4198,144,8,88,0,0,313,30,209,792,56,11,,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004,08/12/2022,13/01/2023,11941,54573,5963,184,8,98,0,1,384,9,211,895,52,12,,
BDN,KT2A,BDNKT2A,MEIDEN,8P8745T2,115/33/11,50,2004,19/11/2023,23/01/2024,5793,46627,4429,164,15,75,0,4,302,13,152,725,55,21,,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007,15/09/2019,21/09/2019,15794,42214,1581,163,19,66,0,0,281,0,244,773,67,10,-,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007,22/01/2021,13/02/2021,17582,53798,1372,160,25,54,0,0,238,0,209,686,64,13,,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007,18/10/2021,17/11/2021,6098,43642,2781,215,21,95,0,1,315,0,313,960,61,10,,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007,03/03/2023,12/03/2023,2467,58273,1889,242,21,121,0,4,394,3,314,1099,34,10,,
BGS,KT1A,BGSKT1A,MEIDEN,8R8404T1,115/22,50,2007,02/02/2024,24/02/2024,13020,42400,1963,256,16,177,0,6,553,56,441,1505,62,9,,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004,14/03/2019,30/03/2019,6662,36789,2152,94,28,67,0,0,222,0,83,494,60,11,-,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004,12/02/2021,02/04/2021,9970,40000,2250,96,29,70,0,0,180,0,89,464,53,19,,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004,18/03/2022,01/04/2022,6865,47128,2459,84,9,113,0,4,298,0,128,636,55,10,,
BI1,KT1A,BI1KT1A,MEIDEN,8P9087T1,115/22,50,2004,24/03/2023,01/04/2023,6070,50410,4660,104,14,88,0,2,260,7,150,625,54,10,หม้อแปลงไม่ได้ใช้งาน วัดทางไฟฟ้าผิดปกติ,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004,14/03/2019,01/04/2019,6713,35695,1541,137,11,19,0,0,9,0,0,176,59,10,-,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004,12/02/2021,26/04/2021,9790,47330,805,130,30,45,0,0,14,0,21,240,58,13,,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004,18/03/2022,01/04/2022,6782,32985,1644,263,2,85,0,2,25,3,17,397,57,10,,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004,24/03/2023,03/04/2023,2060,39470,3544,239,4,55,0,1,22,7,12,340,58,11,,
BI1,KT2A,BI1KT2A,MEIDEN,8P9090T1,115/22,50,2004,15/03/2024,19/04/2024,8483,51603,1684,237,21,70,0,4,28,5,18,383,54,10,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,14/03/2019,30/03/2019,7662,46789,2512,134,8,37,0,0,212,0,87,478,71,13,-,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,21/03/2020,04/04/2020,5990,50000,1636,105,90,89,0,0,303,155,217,959,62,18,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,20/03/2021,09/05/2021,5476,53744,1585,87,57,67,0,2,206,0,190,609,60,19,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,29/04/2022,08/05/2022,4385,94293,2892,81,52,58,0,1,229,0,170,591,61,7,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,09/09/2022,02/10/2022,2265,60853,1509,80,61,60,0,2,201,0,148,552,63,14,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,23/01/2023,23/01/2023,1710,60880,1632,52,26,45,0,1,180,105,148,557,38,8,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,25/03/2023,03/04/2023,2220,40040,1590,46,13,34,0,0,147,109,135,484,64,12,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,15/10/2023,14/12/2023,8971,60962,2941,71,14,52,0,7,251,1,155,551,62,18,,
BI2,KT1A,BI2KT1A,FUJI,AQ69008T1-1,230/115/22,200,2007,23/03/2024,20/04/2024,12615,62306,2049,71,16,40,0,8,217,3,126,481,62,17,,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,03/11/2020,21/11/2020,4090,50460,1954,108,16,19,0,0,9,0,7,159,61,11,,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,07/02/2022,18/03/2022,13348,76411,889,4,1,1,0,0,3,0,6,15,,8,,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,11/02/2023,25/02/2023,32271,73110,1337,82,13,5,0,0,6,0,7,113,32,21,,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,16/05/2023,21/05/2023,6973,17506,43,2,0,2,0,6,1,6,1,18,36,14,ย้ายมาจากโรงไฟฟ้าลานกระบือ-KG11B (ทดสอบก่อนจ่ายไฟ),
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,15/10/2023,14/12/2023,7179,24258,3349,188,3,3,0,1,2,0,1,198,64,13,,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,23/03/2024,20/04/2024,2732,27559,2782,181,7,3,0,0,3,0,0,194,60,18,,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,14/05/2024,18/05/2024,12890,23974,149,8,0,0,0,0,0,0,0,8,30,5,ก่อนทดสอบ HIGH VOLTAGE,
BI2,KT2A,BI2KT2A,MITSUBISHI,9711290105,230/121/21,200,2012,25/05/2024,26/05/2024,13058,30030,172,7,0,0,0,0,0,6,1,14,0,9,หลังทดสอบ HIGH VOLTAGE,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,14/03/2019,01/04/2019,6500,48244,6872,1007,18,77,0,58,39,10,9,1218,61,15,-,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,21/03/2020,04/04/2020,4600,6967,2033,608,65,183,0,41,63,263,25,1248,60,8,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,20/03/2021,09/05/2021,5783,54144,3010,472,36,164,0,40,58,17,50,837,58,11,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,16/03/2022,01/04/2022,16391,79315,4085,376,5,155,0,49,47,69,12,713,56,11,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,09/09/2022,02/10/2022,3328,80704,3431,518,19,170,0,51,47,77,15,897,56,16,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,23/01/2023,23/01/2023,9252,75485,7788,1110,26,122,0,59,54,73,18,1462,40,6,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,25/03/2023,03/04/2023,4190,73470,6346,874,35,141,0,34,48,17,20,1169,60,9,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,15/10/2023,14/12/2023,15493,75449,9461,892,45,159,0,38,62,72,18,1286,58,17,,
BI2,KT3A,BI2KT3A,ABB,103730,230/115/22,200,2008,23/03/2024,20/04/2024,9339,54566,6618,876,24,86,0,49,51,53,5,1144,60,20,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,14/03/2019,30/03/2019,8310,36018,2585,146,15,27,0,0,66,0,25,279,74,14,-,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,21/03/2020,04/04/2020,5980,51370,1628,108,79,59,0,0,123,15,79,463,70,15,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,20/03/2021,09/05/2021,7869,51304,1895,115,35,47,0,0,118,0,92,407,66,20,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,29/04/2022,08/05/2022,4387,54750,3378,111,51,45,0,0,114,2,72,419,57,7,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,09/09/2022,02/10/2022,3096,55521,2462,136,44,50,0,0,124,0,72,426,62,15,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,23/01/2023,23/01/2023,9198,51435,4254,195,81,59,0,3,145,6,71,560,38,12,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,25/03/2023,03/04/2023,4160,48360,4152,154,38,61,0,0,126,3,87,469,72,10,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,15/10/2023,14/12/2023,11195,53328,5979,198,32,64,0,4,150,1,74,523,68,17,,
BI2,KT4A,BI2KT4A,DAIHEN,5BK014001,230,200,2011,23/03/2024,20/04/2024,14193,63335,4916,193,16,66,0,36,181,3,83,578,69,17,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,18/05/2019,24/05/2019,9583,43329,3290,781,17,10,0,0,4,0,0,812,57,13,-,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,01/11/2019,08/11/2019,16432,63495,3425,805,23,12,0,0,4,0,0,844,56,13,-,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,25/05/2020,01/06/2020,21333,56728,3955,794,22,12,0,0,5,0,0,833,53,8,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,27/11/2020,25/12/2020,15664,64211,4201,811,38,15,0,1,2,0,1,868,60,14,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,07/11/2021,12/11/2021,13433,46275,4316,941,26,0,0,0,7,0,0,974,56,10,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,26/05/2022,02/06/2022,15135,52528,4581,1113,23,4,0,2,5,0,0,1147,50,11,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,15/12/2022,06/01/2023,12960,56260,6797,1207,20,8,0,0,3,0,2,1240,55,8,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,29/05/2023,02/06/2023,12204,70351,6909,1229,29,9,0,3,6,8,1,1285,60,7,,
BK,KT1A,BKKT1A,ABB,7853301,230/72.5/11,200,2006,06/11/2023,15/12/2023,23300,69012,5771,913,24,15,0,3,5,8,2,970,62,6,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,18/05/2019,24/05/2019,12824,46215,4250,785,17,11,0,0,5,0,0,818,57,19,-,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,01/11/2019,08/11/2019,20021,64457,4473,818,23,22,0,0,4,0,0,867,56,10,-,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,25/05/2020,01/06/2020,18255,56441,4005,918,19,15,0,0,5,0,3,960,55,8,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,27/11/2020,25/12/2020,17205,62518,4183,962,44,19,0,2,2,0,1,1030,60,15,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,07/11/2021,19/11/2021,13435,44609,3910,914,35,0,0,0,10,0,0,959,56,9,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,26/05/2022,02/06/2022,16613,49164,4508,1093,31,7,0,2,6,0,0,1139,60,11,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,15/12/2022,06/01/2023,11130,51560,6516,1275,28,9,0,0,3,0,1,1316,56,10,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,29/05/2023,02/06/2023,9911,59717,6074,1197,33,9,0,4,5,6,1,1255,51,9,,
BK,KT2A,BKKT2A,ABB,7853302,230/72.5/11,200,2006,06/11/2023,15/12/2023,27392,74625,4456,852,25,15,0,0,4,6,2,904,62,9,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,07/02/2019,09/02/2019,7494,54605,4773,1455,14,44,0,33,10,43,0,1599,64,6,มีเสียงดังผิดปกติ,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,18/05/2019,24/05/2019,8265,48709,6081,1431,18,47,0,42,18,67,0,1623,65,13,-,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,01/11/2019,08/11/2019,7354,61859,6389,1506,27,80,0,67,16,89,0,1785,66,5,-,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,25/05/2020,01/06/2020,13726,53663,4953,1271,18,45,0,34,15,0,0,1383,62,6,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,27/11/2020,25/12/2020,9661,51218,5411,1433,38,57,0,41,21,65,5,1660,67,11,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,26/05/2022,02/06/2022,33392,62286,2122,152,13,30,0,13,7,12,0,227,60,9,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,15/12/2022,06/01/2022,29090,69390,3376,167,3,2,0,3,3,15,3,196,50,9,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,29/05/2023,02/06/2023,25106,63204,4377,218,6,1,0,10,3,37,3,278,60,8,,
BK,KT3A,BKKT3A,ABB,7853996,230/72.5/22,300,2012,06/11/2023,15/12/2023,34825,75100,3997,681,7,12,0,0,5,45,5,755,48,8,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,07/02/2019,09/02/2019,9054,41825,5078,1529,11,12,0,3,4,28,0,1587,58,5,-,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,18/05/2019,24/05/2019,6442,49081,6060,1452,15,18,0,5,7,31,0,1528,60,19,-,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,01/11/2019,08/11/2019,8480,62304,6398,1528,18,17,0,3,4,35,0,1605,60,7,-,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,25/05/2020,01/06/2020,9124,54214,4449,1257,22,19,0,1,7,28,6,1340,59,8,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,27/11/2020,25/12/2020,10863,61922,5164,1483,31,21,0,3,4,21,4,1567,63,11,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,07/11/2021,19/11/2021,12025,56924,5414,1400,14,16,0,0,11,0,0,1441,46,9,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,26/05/2022,02/06/2022,15425,54783,5606,1422,11,7,0,5,7,26,0,1478,62,10,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,15/12/2022,06/01/2023,11920,69210,8065,1873,14,12,0,0,5,22,5,1931,44,7,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,29/05/2023,02/06/2023,9932,63123,7614,1773,19,13,0,4,5,66,6,1886,54,5,,
BK,KT4A,BKKT4A,ABB,7853997,230/72.5/22,300,2012,06/11/2023,15/12/2023,43753,77216,7634,1726,8,2,0,7,2,42,5,1792,53,9,,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,08/02/2019,12/05/2019,9797,43237,1826,209,14,23,0,2,24,3,11,286,61,24,-,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,13/03/2020,10/05/2020,6381,49773,873,132,20,38,0,2,47,0,28,267,,22,research,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,10/04/2020,17/05/2020,9284,53567,914,146,15,35,0,0,38,0,29,263,51,28,,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,09/02/2021,24/05/2021,8211,56329,2289,177,53,63,0,5,66,13,63,440,58,35,,
