LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,22/01/2022,08/02/2022,3775,57803,1616,221,50,34,0,4,63,0,20,392,57,13,,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,22/01/2023,03/02/2023,2507,73915,1851,240,53,51,0,2,66,15,41,468,56,10,,
BKN,KT1A,BKNKT1A,MITSUBISHI,558035,115/22/11,25,2000,19/01/2024,10/02/2024,6110,56940,1687,217,54,84,0,6,106,46,71,584,55,13,,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,2000,08/02/2019,12/05/2019,7759,54478,1829,261,13,2,0,0,6,0,0,282,42,27,-,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,2000,10/04/2020,17/05/2020,9116,59483,2345,565,11,8,0,0,3,0,4,591,28,16,,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,2000,09/02/2021,25/05/2021,16254,65582,4305,635,17,7,0,3,0,2,2,666,32,24,,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,2000,22/01/2022,06/02/2022,10856,56524,2938,323,11,4,0,1,2,2,2,345,33,10,,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,2000,20/01/2023,03/02/2023,5824,53682,2529,298,8,5,0,2,2,2,2,319,26,8,,
BKN,KT2A,BKNKT2A,VOLTA WERKE,60492-004,115/22,32,2000,19/01/2024,10/02/2024,7160,44590,5218,2437,10,18,0,7,4,5,4,2485,29,10,,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000,14/11/2019,30/11/2019,4956,38946,5656,279,87,56,0,0,132,0,76,630,67,13,-,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000,29/05/2022,06/06/2022,3714,37873,7041,370,125,48,0,0,110,0,42,695,62,9,,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000,17/11/2022,27/11/2022,7509,43415,6774,342,100,70,0,1,120,10,81,724,69,21,,
BL,KT2A,BLKT2A,EBG,136702,115/22,50,2000,03/06/2023,10/06/2023,8851,43749,6592,329,34,63,0,3,128,0,46,603,65,8,,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009,14/11/2019,30/11/2019,11280,49057,549,63,7,22,0,0,82,0,34,208,63,10,-,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009,29/05/2022,06/06/2022,5330,40713,1837,113,26,32,0,3,133,0,33,340,58,14,,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009,17/11/2022,25/11/2022,7134,49464,1773,132,21,51,0,3,135,0,72,414,59,7,,
BL,KT3A,BLKT3A,MEIDENSHA,8S9483T3,115/22,50,2009,03/06/2023,10/06/2023,6916,39770,1804,146,23,47,0,2,142,0,36,396,57,10,,
BLG,KT2A,BLGKT2A,ELIN,535956,107/34.85,8,1977,15/07/2022,24/07/2022,10540,71630,4695,608,59,4,0,8,3,7,88,777,,20,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007,18/01/2020,27/01/2020,6762,45049,846,53,30,43,0,1,203,21,185,536,48,9,,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007,06/06/2021,16/08/2021,14583,46823,850,77,13,54,0,16,291,0,85,536,51,33,,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007,08/01/2022,16/01/2022,4213,49144,1321,181,38,214,0,8,375,0,226,1042,52,10,,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007,05/03/2023,12/03/2023,3605,54027,1019,129,12,83,0,5,336,0,262,827,52,18,,
BMN,KT1A,BMNKT1A,MEIDEN,8R8409T2,115/22,50,2007,03/02/2024,24/02/2024,72800,39540,1261,120,17,143,0,10,532,49,394,1265,56,6,,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007,18/01/2020,26/01/2020,6794,38084,1239,165,42,190,0,15,758,81,703,1954,49,5,,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007,06/06/2021,16/08/2021,10646,60750,977,153,12,144,0,34,577,0,370,1290,51,26,,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007,08/01/2022,16/01/2022,4449,73062,1452,251,32,254,0,25,848,0,596,2006,53,7,,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007,05/03/2023,12/03/2023,2664,75851,1053,244,7,184,0,26,679,24,602,1766,46,9,,
BMN,KT2A,BMNKT2A,MEIDEN,8R8409T1,115/22,50,2007,03/02/2024,24/02/2024,5750,52810,1323,215,10,308,0,31,1011,149,852,2576,57,8,,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,04/11/2019,14/12/2019,28150,76555,1921,341,6,6,0,3,0,3,0,359,40,25,-,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,05/12/2019,24/05/2019,10185,48997,1713,376,11,0,0,2,0,0,0,389,40,10,de-energize.,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,03/06/2020,03/07/2020,27393,62374,1831,423,12,0,0,8,4,0,0,447,42,14,,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,21/11/2020,30/11/2020,29264,72753,1795,361,4,0,0,0,4,3,0,372,,9,,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,21/05/2021,15/06/2021,12940,65687,1752,351,7,3,0,8,0,2,0,371,40,10,De-energize .,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,15/11/2021,21/11/2021,16655,45462,1833,368,2,1,0,1,1,1,1,375,40,6,De-Energize,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,30/05/2022,13/06/2022,30697,63264,2023,278,9,78,0,5,6,0,0,376,63,9,,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,26/11/2022,28/11/2022,32652,60401,1797,278,10,3,0,4,1,4,2,302,56,5,,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,19/05/2023,22/05/2023,27340,66270,1989,254,4,1,0,2,0,1,0,262,40,6,De Energize,
BN,KT2A,BNKT2A,ABB,103826,230/69,200,2008,24/11/2023,25/12/2023,40970,78204,1909,228,21,1,0,3,1,4,3,261,58,16,,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,30/05/2022,04/06/2022,8484,47781,4255,1037,14,35,0,37,25,20,10,1178,42,10,,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,26/11/2022,28/11/2022,6654,42045,4718,1263,21,68,0,31,22,27,7,1439,60,4,,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,19/05/2023,25/05/2023,9067,59494,3453,851,17,64,0,35,20,42,5,1034,58,6,,
BN,KT3A,BNKT3A,ABB,103827,230/69,200,2008,24/11/2023,25/12/2023,15255,57457,5782,1173,25,57,0,52,28,49,6,1390,58,10,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,12/05/2019,25/05/2019,5560,31091,2644,206,36,15,0,2,10,2,3,274,58,20,-,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,04/11/2019,14/12/2019,18092,47423,1991,113,16,9,0,1,12,1,6,158,54,22,-,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,03/06/2020,03/07/2020,6542,27929,2705,182,33,17,0,0,21,0,0,253,,12,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,21/11/2020,30/11/2020,7706,26761,2559,166,25,18,0,3,14,0,0,226,56,12,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,18/05/2021,21/06/2021,6779,39048,2489,134,33,25,0,0,14,0,7,213,58,14,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,15/11/2021,21/11/2021,4286,26968,3351,157,21,33,0,0,24,6,12,253,54,7,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,30/05/2022,04/06/2022,7733,29648,3138,178,23,21,0,2,30,0,0,254,54,10,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,26/11/2022,28/11/2022,7650,28837,2922,180,34,36,0,2,32,10,17,311,56,6,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,19/05/2023,25/05/2023,6139,38748,3322,223,48,42,0,5,38,2,20,378,61,9,,
BN,KT4A,BNKT4A,DAIHEN,5BK012901,230/115/22,200,2004,24/11/2023,25/12/2023,8371,37112,3297,196,71,45,0,9,39,4,48,412,51,11,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,12/05/2019,25/05/2019,9004,47115,2339,356,21,40,0,61,13,42,0,533,60,16,-,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,04/11/2019,13/12/2019,8567,41772,2413,420,37,54,0,92,15,55,0,673,60,14,-,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,03/06/2020,03/07/2020,10653,40264,2387,383,25,44,0,63,18,0,0,533,60,13,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,21/11/2020,30/11/2020,7610,38699,2650,422,29,42,0,65,42,25,0,625,60,8,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,18/05/2021,21/06/2021,7231,41735,2379,391,46,47,0,69,10,35,4,602,61,14,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,15/11/2021,21/11/2021,8752,43172,3410,361,20,51,0,111,13,56,5,617,60,7,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,30/05/2022,04/06/2022,7662,45848,2968,579,33,31,0,65,18,43,8,777,60,18,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,26/11/2022,28/11/2022,6723,43541,3039,623,36,45,0,69,17,27,0,817,62,9,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,19/05/2023,25/05/2023,9578,62250,2925,638,31,48,0,56,13,51,5,842,53,28,,
BN,KT6A,BNKT6A,ASEA,7200157,230/115/11,200,1994,24/11/2023,25/12/2023,13016,59197,3759,624,46,49,0,86,21,51,6,883,50,15,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,12/05/2019,25/05/2019,6083,47224,1678,104,47,60,0,14,152,0,80,457,60,13,-,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,04/11/2019,13/12/2019,10721,43512,2281,128,69,55,0,4,91,0,62,409,55,15,-,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,03/06/2020,03/07/2020,5806,35645,1652,90,57,54,0,14,164,0,64,443,58,8,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,21/11/2020,30/11/2020,4568,34405,1668,89,58,58,0,14,177,46,20,462,60,9,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,18/05/2021,21/06/2021,4386,46351,1542,87,55,51,0,7,148,4,43,395,55,13,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,15/11/2021,21/11/2021,3149,33915,2279,73,36,50,0,6,162,3,108,438,55,5,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,30/05/2022,04/06/2022,6486,51641,1739,84,43,46,0,15,178,0,45,411,51,24,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,26/11/2022,28/11/2022,8684,36723,1788,88,38,61,0,12,176,57,80,512,51,5,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,19/05/2023,25/05/2023,4435,43658,1522,117,59,71,0,16,187,5,87,542,46,10,,
BN,KT7A,BNKT7A,FUJI,AG69095T121,230/69/11,200,1997,24/11/2023,25/12/2023,8600,41744,2549,161,74,77,0,16,130,7,16,481,50,12,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,12/05/2019,25/05/2019,4257,40662,2776,165,72,63,0,13,85,0,43,441,58,13,-,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,04/11/2019,14/12/2019,10432,50742,1548,74,38,47,0,13,183,0,81,436,55,44,-,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,03/06/2020,03/07/2020,719534824,34824,2456,142,97,68,0,13,97,0,34,451,52,12,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,21/11/2020,30/11/2020,6466,40534,2673,139,51,44,0,11,91,0,49,385,54,9,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,18/05/2021,21/06/2021,5196,39558,2532,118,69,59,0,6,94,7,65,418,51,11,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,15/11/2021,21/11/2021,4786,31487,3099,100,43,53,0,4,93,0,71,364,50,6,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,30/05/2022,04/06/2022,7290,36363,3278,128,68,52,0,14,104,6,31,403,51,6,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,26/11/2022,28/11/2022,9107,34793,3281,133,68,55,0,14,106,79,71,526,48,6,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,11/03/2023,20/03/2023,4649,32241,2561,155,91,60,0,15,132,0,43,496,51,10,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,19/05/2023,25/05/2023,5108,43292,2301,165,73,41,0,15,111,7,55,467,50,5,,
BN,KT8A,BNKT8A,FUJI,AG69095T221,230/69/11,200,1998,24/11/2023,25/12/2023,7895,44637,2176,152,70,74,0,18,219,5,92,630,45,55,,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012,29/03/2019,18/04/2019,9759,47592,2800,1069,7,13,0,0,0,0,0,1089,54,16,-,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012,29/03/2020,25/05/2020,12930,67660,1625,888,27,9,0,0,3,0,1,928,55,11,,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012,17/01/2021,12/02/2021,8685,61327,2810,977,33,9,0,0,8,0,8,1035,54,13,,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012,05/03/2022,27/03/2022,13056,60475,2776,1027,5,0,0,0,0,0,0,1032,48,10,,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012,03/03/2023,18/03/2023,17486,62456,3080,1107,7,10,0,8,16,0,0,1148,56,11,,
BNN,KT1A,BNNKT1A,MEIDEN,8T9792T1,115/22/11,50,2012,03/03/2024,07/04/2024,16921,36032,1307,264,1,3,0,2,0,1,0,271,57,7,,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012,29/03/2019,21/04/2019,12985,45228,2018,920,10,7,0,5,8,0,11,961,51,11,-,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012,29/03/2020,25/05/2020,14880,72550,1577,927,49,8,0,0,2,0,2,988,53,12,,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012,17/01/2021,12/02/2021,9112,61160,3214,1000,33,8,0,0,2,0,2,1045,52,12,,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012,05/03/2022,27/03/2022,17556,61887,2613,912,5,0,0,5,0,0,0,922,46,9,,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012,03/03/2023,17/03/2023,19126,62830,3010,1014,5,16,0,8,7,0,0,1050,53,15,,
BNN,KT2A,BNNKT2A,MEIDEN,8T9792T2,115/22/11,50,2012,03/03/2024,07/04/2024,19138,34398,1133,189,2,2,0,2,0,1,0,196,55,8,,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,11/03/2019,20/03/2019,13338,37766,3679,318,12,67,0,10,103,0,54,564,54,42,-,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,21/03/2019,30/03/2019,7436,39032,4879,335,15,70,0,7,91,0,31,549,50,16,-,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,08/06/2019,13/06/2019,5630,20460,845,52,4,8,0,1,23,0,27,115,40,10,หลังแก้ไขOFF LOAD TAP CHANGER.,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,20/02/2021,02/04/2021,7890,38006,1015,67,40,0,0,0,22,20,21,170,50,16,,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,07/02/2022,10/03/2022,5035,48874,2081,142,21,34,0,28,28,10,18,281,54,11,,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,12/02/2023,12/03/2023,8497,30808,2958,221,12,9,0,14,18,0,0,274,57,14,,
BP1,KT1A,BP1KT1A,OSAKA,5BA158903,115/22,25,1989,25/02/2024,21/03/2024,11005,46048,2709,289,22,11,0,21,23,9,25,400,54,10,,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,11/03/2019,21/06/2019,4761,44859,3913,253,13,123,0,7,266,0,209,871,59,31,-,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,21/03/2019,01/04/2019,7220,48174,4187,275,7,91,0,7,222,0,132,734,52,16,-,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,10/02/2020,23/02/2020,8284,44791,3246,289,34,190,0,0,395,0,304,1212,,11,,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,20/02/2021,26/04/2021,19330,45000,2038,78,29,89,0,2,229,25,242,694,52,24,,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,07/02/2022,07/03/2022,9082,55867,3817,197,9,97,0,7,282,0,133,725,52,15,,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,12/02/2023,12/03/2023,6336,57268,4599,280,9,140,0,0,333,0,177,939,54,16,,
BP1,KT2A,BP1KT2A,VOLTA WERKE,60545-003,115/22,25,1993,25/02/2024,21/03/2024,7166,72646,4765,292,7,161,0,0,343,0,231,1034,54,8,,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998,11/04/2019,21/06/2019,11098,47027,7689,131,34,127,0,7,346,0,166,811,69,34,-,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998,22/05/2021,03/08/2021,15975,60311,6081,108,30,97,0,7,355,0,119,716,72,23,,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998,28/05/2022,05/06/2022,6560,56760,4946,61,79,72,0,42,282,11,183,730,68,25,,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998,12/05/2023,09/06/2023,5384,43889,5263,135,117,116,0,8,469,5,109,959,78,24,,
BP2,KT4A,BP2KT4A,MITSUBISHI,573074,115/22,40,1998,24/05/2024,02/06/2024,4953,39642,6945,166,148,265,0,13,715,62,483,1852,68,23,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,09/11/2019,30/11/2019,10320,55439,3002,164,27,49,0,5,171,0,73,489,67,9,-,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,17/05/2020,05/06/2020,5495,56129,2878,151,25,62,0,4,215,0,159,616,66,12,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,22/05/2021,03/08/2021,7202,60689,2573,152,25,67,0,4,283,0,84,615,75,22,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,28/05/2022,05/06/2022,4770,96900,2491,95,36,63,0,3,263,480,183,1123,55,11,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,18/11/2022,04/12/2022,4150,72379,2558,160,24,110,0,6,406,11,306,1023,53,8,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,12/05/2023,09/06/2023,3790,71350,2599,148,28,81,0,6,357,2,168,790,52,9,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,12/11/2023,29/12/2023,7620,92628,2849,160,24,105,0,8,470,0,226,993,56,10,,
BP2,KT5A,BP2KT5A,FUJI,A1Z69040T2,230/115,200,2008,24/05/2024,02/06/2024,8710,98932,2526,158,29,128,0,13,523,13,249,1113,52,6,,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998,11/04/2019,21/06/2019,8595,47211,5404,135,44,127,0,9,384,0,216,915,59,22,-,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998,22/05/2021,03/08/2021,10795,54466,3971,104,38,82,0,8,320,0,115,667,60,23,,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998,28/05/2022,05/06/2022,3850,61880,3299,69,86,76,0,31,296,14,185,757,61,22,,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998,12/05/2023,09/06/2023,4806,42220,4180,121,92,116,0,11,397,0,110,847,65,20,,
BP2,KT6A,BP2KT6A,MITSUBISHI,573073,115/22,40,1998,24/05/2024,02/06/2024,10152,59688,4371,138,48,134,0,20,584,12,248,1184,62,17,,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005,01/04/2019,19/04/2019,4691,50982,4730,547,24,28,0,7,13,0,0,619,37,12,-,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005,02/05/2020,01/06/2020,10210,49512,3784,412,31,62,0,15,16,26,6,568,39,15,,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005,20/01/2021,29/01/2021,6192,50424,6010,530,30,20,0,8,12,0,4,604,,8,,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005,10/03/2022,27/03/2022,4931,48976,4580,664,21,0,0,29,27,0,0,741,38,15,,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005,10/03/2023,17/03/2023,7018,65424,5665,762,42,48,0,33,23,31,8,947,60,10,,
BPI,KT1A,BPIKT1A,RADE KONCAR,338033,115/22,50,2005,08/03/2024,08/04/2024,7316,44416,5583,843,18,37,0,34,0,16,0,948,60,6,,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011,01/04/2019,19/04/2019,7592,42123,1940,690,39,0,0,0,18,0,0,747,60,9,-,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011,02/05/2020,01/06/2020,9454,41201,1096,680,42,4,0,0,2,0,3,731,54,10,,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011,20/01/2021,05/02/2021,6301,57961,2603,762,38,3,0,0,1,0,3,807,32,11,,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011,10/03/2022,27/03/2022,7936,49319,2492,916,26,0,0,6,0,0,0,948,52,12,,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011,10/03/2023,17/03/2023,8668,62645,2800,1027,48,8,0,8,2,7,4,1104,52,9,,
BPI,KT2A,BPIKT2A,EKARAT-DAIHEN,EDP011203,115/22/11,50,2011,08/03/2024,08/04/2024,14488,66086,3344,1154,21,64,0,18,71,7,5,1340,53,7,,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,20/01/2019,26/01/2019,9716,47912,1697,173,10,45,0,7,116,0,102,453,45,24,-,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,07/11/2019,24/11/2019,15150,73010,1566,170,64,67,0,10,153,162,118,744,55,11,-,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,22/12/2020,09/01/2021,13785,52036,2587,179,62,79,0,2,141,34,110,607,,9,research,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,24/05/2021,13/06/2021,4444,61463,2240,153,51,34,0,0,94,1,58,391,55,12,,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,15/05/2022,09/06/2022,2823,34550,1909,212,18,73,0,2,145,0,65,515,58,13,,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,11/07/2022,14/07/2022,10131,40301,1844,194,52,34,0,6,150,0,49,485,54,10,TEST AFTER TRANSFORMER TRIP.,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,19/11/2022,25/11/2022,6376,42454,1722,191,17,69,0,8,156,9,96,546,47,8,,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,04/06/2023,10/06/2023,6315,36163,1886,184,57,63,0,5,149,255,38,751,51,6,,
BPK,KT1A,BPKKT1A,FUJI,AQ69061T41,230/115/22,200,1995,23/06/2024,30/06/2024,8432,46249,3083,200,34,74,0,9,177,10,99,603,60,10,,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,20/01/2019,26/01/2019,9421,51662,1203,81,34,47,0,4,182,0,129,477,40,23,-,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,07/11/2019,24/11/2019,16280,68050,1300,85,28,41,0,0,198,0,135,487,42,19,-,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,24/05/2021,13/06/2021,10353,54760,1539,102,43,45,0,2,190,0,123,505,51,13,,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,15/05/2022,09/06/2022,3349,46417,1700,160,15,51,0,0,229,0,120,575,46,11,,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,19/11/2022,27/11/2022,11970,62690,893,35,7,34,0,1,157,2,110,346,40,12,,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,04/06/2023,10/06/2023,2673,41152,1676,92,31,64,0,3,242,30,55,517,40,8,,
BPK,KT4A,BPKKT4A,DAIHEN,5BK012201,230/115,200,2003,23/06/2024,30/06/2024,6701,53728,2216,123,25,68,0,4,296,0,128,644,44,8,,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008,14/11/2019,24/11/2019,5400,31570,1700,180,18,20,0,10,22,68,16,334,57,10,-,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008,15/05/2022,09/06/2022,5481,27580,2349,218,27,23,0,0,23,0,17,308,57,16,,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008,19/11/2022,27/11/2022,7877,33784,1652,186,2,19,0,2,16,4,12,241,47,9,,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008,04/06/2023,10/06/2023,3803,23972,2458,216,14,22,0,3,25,92,10,382,50,10,,
BPK,KT5A,BPKKT5A,MEIDENSHA,8R8395T1,115/22,50,2008,23/06/2024,30/06/2024,8093,38283,3507,277,23,35,0,3,38,5,25,406,70,16,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,31/05/2019,30/06/2019,6194,35212,3691,166,128,18,0,0,28,0,18,358,45,20,-,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,14/11/2019,25/11/2019,8330,56160,3781,200,38,13,0,0,18,0,15,284,45,20,-,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,15/05/2020,29/05/2020,2954,43992,3245,162,69,27,0,0,33,10,28,229,50,16,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,22/11/2020,04/12/2020,3178,37750,2361,72,28,4,0,0,23,2,13,142,64,11,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,24/05/2021,12/07/2021,4888,38807,4259,202,37,5,0,0,49,0,0,293,59,14,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,14/11/2021,11/12/2021,14910,54750,3375,175,4,15,0,0,23,8,21,246,52,23,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,28/05/2022,02/06/2022,4604,42356,3386,163,60,29,0,3,26,11,19,311,,11,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,22/05/2023,26/05/2023,9047,56767,3423,178,59,18,0,0,13,0,19,287,51,17,,
BPL,KT1A,BPLKT1A,MITSUBISHI,7312504701,220/69/11,200,1987,26/11/2023,21/12/2023,7697,47808,2440,85,89,22,0,29,4,20,0,249,48,16,,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,12/04/2019,12/04/2019,8452,48128,5094,279,26,106,0,8,186,0,89,694,-,-,-,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,27/07/2019,30/08/2019,7349,40805,4443,207,16,83,0,6,156,0,117,585,60,18,-,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,14/11/2019,28/11/2019,12909,50351,4910,252,20,94,0,8,188,0,0,562,67,14,-,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,15/05/2020,29/05/2020,8206,48285,4991,284,49,124,0,3,224,29,177,890,70,12,,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,22/11/2020,04/12/2020,5001,50623,5536,319,21,102,0,3,190,0,115,750,60,8,,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,14/11/2021,11/12/2021,13060,55940,4666,206,3,66,0,0,180,25,168,648,60,9,,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,28/05/2022,02/06/2022,11501,76354,6595,333,12,90,0,8,207,70,14,734,,16,,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,22/05/2023,26/05/2023,9975,65521,6438,296,15,60,0,8,200,8,127,714,62,11,,
BPL,KT2A,BPLKT2A,TRAFO UNION,S.251386,220/115/11,200,1994,26/11/2023,21/12/2023,20310,65263,4659,247,22,100,0,7,199,5,124,704,60,16,,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,31/05/2019,29/06/2019,9368,37738,2863,93,33,44,0,5,144,0,76,395,54,19,-,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,14/11/2019,25/11/2019,6490,53580,2900,95,18,52,0,0,186,0,128,479,-,14,-,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,15/05/2020,31/05/2020,26694,43964,1124,140,10,0,0,0,0,0,0,150,60,10,,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,20/12/2020,22/12/2020,8985,49792,3988,134,48,51,0,0,158,0,116,507,38,7,,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,14/11/2021,11/12/2021,18690,55750,3030,128,2,28,0,0,151,37,136,482,50,14,,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,28/05/2022,02/06/2022,6873,44252,4766,137,14,75,0,5,205,60,121,617,,9,,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,22/05/2023,26/05/2023,5060,35974,5124,203,35,59,0,7,130,3,71,508,53,8,,
BPL,KT3A,BPLKT3A,FUJI,AV69020T2,220/115/11,200,2003,26/11/2023,21/12/2023,9913,49271,4031,95,36,67,0,3,239,0,106,546,32,10,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,27/07/2019,30/08/2019,6953,47355,6106,184,49,173,0,91,299,92,203,1091,69,23,-,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,14/11/2019,28/11/2019,6180,42511,6980,187,110,200,0,95,311,55,186,1144,62,83,-,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,15/05/2020,29/05/2020,5064,49852,6036,179,305,331,0,263,513,207,393,2191,60,38,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,22/11/2020,04/12/2020,4764,48620,7148,206,469,238,0,101,374,99,214,1701,60,42,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,24/05/2021,12/07/2021,8817,48609,7401,204,49,161,0,104,374,137,216,1245,60,16,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,14/11/2021,11/12/2021,12800,55570,7275,181,63,100,0,37,273,134,269,1057,62,21,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,28/05/2022,02/06/2022,3280,45509,7314,224,55,255,0,113,386,174,269,1476,,26,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,07/06/2023,09/06/2023,5540,40447,6647,210,34,182,0,89,366,49,134,1064,55,25,,
BPL,KT4A,BPLKT4A,TOSHIBA,91900005,220/69/11,200,2004,26/11/2023,21/12/2023,10926,52115,8350,232,50,209,0,98,353,61,238,1241,58,40,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,31/05/2019,29/06/2019,10832,39579,4684,285,22,65,0,6,86,0,47,511,58,27,-,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,14/11/2019,28/11/2019,19760,65170,4981,290,17,66,0,3,106,16,83,581,58,12,-,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,15/05/2020,29/05/2020,6071,43716,4679,294,72,129,0,4,137,44,105,785,54,13,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,20/12/2020,22/12/2020,6392,50216,4607,399,52,96,0,0,105,0,75,727,52,10,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,24/05/2021,11/07/2021,7260,41010,4671,167,33,52,0,0,46,26,36,360,62,12,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,14/11/2021,11/12/2021,7490,38180,4699,245,7,57,0,0,89,16,86,500,58,9,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,28/05/2022,02/06/2022,5770,40714,7509,512,23,70,0,10,129,12,79,835,,9,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,22/05/2023,26/05/2023,4477,36863,7157,436,36,61,0,18,123,12,70,756,55,8,,
BPL,KT5A,BPLKT5A,JEUMONT,95401,220/115/22,200,2009,26/11/2023,21/12/2023,9605,38115,7255,369,46,107,0,17,150,0,84,773,58,12,,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,31/05/2019,29/06/2019,7322,43686,1705,231,13,7,0,11,6,0,0,268,36,21,-,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,14/11/2019,28/11/2019,19500,72870,1710,240,12,7,0,10,5,0,0,274,52,15,-,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,15/05/2020,29/05/2020,12701,70352,1425,435,46,7,0,10,6,11,8,523,34,15,,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,20/12/2020,22/12/2020,12674,50597,1934,533,40,6,0,9,5,9,7,609,27,7,De-energize .,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,24/05/2021,12/07/2021,28756,55871,3262,285,15,4,0,6,3,11,62,386,,26,,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,14/11/2021,11/12/2021,15750,51150,2021,244,2,3,0,5,3,10,6,273,62,11,,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,28/05/2022,02/06/2022,9807,72184,3980,586,13,18,0,14,5,5,6,647,,12,,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,22/05/2023,26/05/2023,7225,75094,3329,550,16,9,0,24,5,5,6,615,0,10,,
BPL,KT6A,BPLKT6A,TAKAOKA,8946849,230/72/11,200,2009,26/11/2023,24/12/2023,23679,78585,2896,616,23,8,0,23,6,5,7,688,30,21,,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,11/02/2019,14/02/2019,4780,38973,3058,655,13,10,0,1,2,2,2,685,44,18,Tx.tripด้วย relay 87k,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,31/05/2019,29/06/2019,8170,42280,3218,556,15,9,0,0,0,0,0,580,57,17,-,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,14/11/2019,25/11/2019,16610,60610,3250,570,13,15,0,0,0,0,0,598,54,12,-,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,15/05/2020,29/05/2020,7186,35110,3284,504,32,5,0,0,2,0,2,545,34,11,De-Energize,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,22/11/2020,04/12/2020,5166,36519,3001,710,15,0,0,0,3,3,6,737,34,8,,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,24/05/2021,11/07/2021,24340,83390,3980,410,29,5,0,0,1,0,3,448,34,26,,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,14/11/2021,11/12/2021,17060,46750,2862,249,2,3,0,0,2,28,5,289,30,18,,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,28/05/2022,02/06/2022,8127,40476,4867,677,19,12,0,2,5,6,9,730,,9,,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,22/05/2023,26/05/2023,8425,51986,4256,606,26,13,0,2,3,2,5,657,53,11,,
BPL,KT7A,BPLKT7A,TAKAOKA,8946786,220/72/11,200,2009,26/11/2023,21/12/2023,14427,51361,4389,822,37,16,0,6,6,3,8,898,48,10,,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,23/03/2019,18/04/2019,8295,41639,6189,810,14,49,0,54,56,0,49,1032,57,17,-,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,22/03/2020,25/05/2020,8290,51580,6703,851,35,123,0,21,50,0,17,1097,57,15,,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,11/01/2021,05/02/2021,5741,62477,7798,814,25,108,0,15,37,12,13,1024,50,8,,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,28/02/2022,27/03/2022,14790,77260,5281,508,12,51,0,14,31,37,12,665,45,12,,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,21/02/2023,04/03/2023,7863,56673,7034,1245,10,68,0,40,45,62,11,1481,40,8,After Buchholz alarm & TX. Pres Relief Dev.alarm,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,25/02/2023,12/03/2023,12886,45291,6996,1113,11,56,0,38,36,34,8,1296,56,11,,
BR,KT1A,BRKT1A,RADEKONCAR,338029,115/22,50,2004,24/02/2024,08/04/2024,12481,52099,7526,1021,4,3,0,55,43,58,13,1197,55,11,,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007,23/03/2019,21/04/2019,8149,38953,1408,164,12,53,0,0,22,0,0,251,53,15,-,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007,22/03/2020,25/05/2020,7520,46660,1095,165,28,87,0,0,29,0,14,323,43,18,,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007,11/01/2021,01/02/2021,6532,51974,1765,98,18,60,0,0,21,0,11,208,45,8,,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007,28/02/2022,27/03/2022,5775,37174,1502,168,15,0,0,0,32,0,0,215,36,14,,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007,25/02/2023,11/03/2023,8205,46345,4598,229,5,61,0,1,25,0,12,333,56,17,,
BR,KT2A,BRKT2A,ABB,52009,115/22/11,50,2007,24/02/2024,08/04/2024,8547,41725,2080,250,4,102,0,4,37,7,19,423,48,13,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,19/10/2019,25/11/2019,9210,32696,1484,516,13,0,0,0,0,0,0,529,54,11,-,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,26/04/2020,03/05/2020,4758,27173,1628,680,47,9,0,0,13,0,7,756,44,8,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,18/04/2021,07/06/2021,23900,48120,735,190,57,4,0,0,2,0,1,254,50,30,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,21/05/2022,26/05/2022,6050,34273,1697,572,7,8,0,1,6,0,0,594,48,9,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,16/10/2022,27/01/2023,38713,67474,1699,566,5,2,0,0,0,0,0,573,53,13,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,20/01/2023,02/02/2023,5150,39140,1692,564,4,9,0,0,7,0,0,584,50,10,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,23/04/2023,08/05/2023,12071,48427,1502,495,3,7,0,0,0,0,0,505,48,10,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,13/10/2023,11/12/2023,19790,29180,1529,416,3,7,0,2,1,48,0,477,54,16,,
BSP,KT1A,BSPKT1A,ABB,103724,230/115,200,2007,20/04/2024,27/04/2024,8581,27654,1988,745,12,5,0,0,0,0,0,762,54,5,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,19/10/2019,24/11/2019,10533,38361,1250,463,20,7,0,0,0,23,0,513,56,10,-,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,26/04/2020,03/05/2020,2357,29768,1839,737,28,9,0,0,6,0,3,783,46,7,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,18/04/2021,07/06/2021,16040,50130,880,208,46,3,0,0,1,1,1,260,52,20,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,21/05/2022,26/05/2022,5690,33937,1678,516,10,2,0,0,0,0,0,528,54,5,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,16/10/2022,27/01/2023,37645,66899,1680,516,5,2,0,0,0,0,0,523,0,14,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,20/01/2023,02/02/2023,4440,39160,1655,524,4,4,0,0,1,28,0,561,51,10,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,23/04/2023,07/05/2023,6337,43937,1785,596,5,6,0,1,1,1,1,611,50,14,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,13/10/2023,05/12/2023,12737,43178,1870,556,17,5,0,1,2,9,0,590,57,12,,
BSP,KT2A,BSPKT2A,ABB,103725,230/115,200,2007,20/04/2024,27/04/2024,6084,28326,1896,626,11,5,0,0,10,0,0,652,52,4,,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007,18/04/2021,08/06/2021,7648,49000,2400,120,43,19,0,1,131,6,116,436,50,24,,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007,21/05/2022,26/05/2022,9169,49702,2425,116,7,54,0,8,324,0,89,598,45,12,,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007,20/01/2023,02/02/2023,2680,57280,2477,184,4,90,0,5,321,20,191,815,45,10,,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007,23/04/2023,07/05/2023,2374,61675,2634,179,5,97,0,18,325,21,170,815,44,15,,
BSP,KT3A,BSPKT3A,MITSUBISHI,573082,115/22,25,2007,20/04/2024,27/04/2024,5747,46111,2520,164,9,111,0,9,457,0,171,921,52,3,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,19/10/2019,25/11/2019,13235,44348,1814,687,6,0,0,6,0,0,0,699,48,12,-,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,26/04/2020,03/05/2020,7715,43582,2095,951,21,9,0,0,4,0,8,993,54,20,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,24/05/2020,02/06/2020,8273,33481,1748,687,11,0,0,5,0,0,0,703,,7,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,18/04/2021,11/06/2021,19510,73560,1589,414,59,3,0,1,1,0,3,481,56,15,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,21/05/2022,26/05/2022,13980,42131,2019,769,8,3,0,5,6,0,0,791,50,8,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,16/10/2022,27/01/2023,37134,66550,2073,766,5,4,0,5,1,0,0,781,52,14,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,20/01/2023,02/02/2023,7850,45440,2179,738,2,6,0,2,2,194,5,949,45,10,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,23/04/2023,07/05/2023,8727,49923,2092,592,4,7,0,4,3,0,0,610,50,15,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,13/10/2023,11/12/2023,10570,35880,2166,607,5,13,0,21,5,0,0,651,44,18,,
BSP,KT4AA,BSPKT4AA,ABB NORWAY,103798,139.43/16,100,2008,09/06/2024,28/06/2024,14051,58631,4119,1044,6,12,0,9,4,8,13,1096,49,4,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,19/10/2019,25/11/2019,17855,47401,1941,609,7,0,0,6,0,0,0,622,50,20,-,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,26/04/2020,03/05/2020,6148,39685,2478,952,14,7,0,5,3,2,8,991,54,11,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,24/05/2020,01/06/2020,0,0,908,497,0,6,0,1,2,0,6,512,,10,"เครื่องไม่สามารถรายงานผลของ O2, N2, H2 ได้",
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,18/04/2021,07/06/2021,17930,62930,1496,370,40,3,0,1,1,0,3,418,56,17,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,21/05/2022,27/05/2022,9660,38926,2599,795,9,4,0,6,4,0,0,818,50,13,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,16/10/2022,27/01/2023,41029,65708,2556,761,7,1,0,5,3,3,3,783,53,16,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,20/01/2023,02/02/2023,7270,45770,2573,774,3,6,0,3,3,0,0,789,45,13,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,23/04/2023,07/05/2023,8141,51418,2911,922,3,11,0,9,3,7,5,960,52,13,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,13/10/2023,11/12/2023,17410,33220,2936,939,4,13,0,13,4,10,5,988,44,12,,
BSP,KT4AB,BSPKT4AB,ABB NORWAY,103799,139.43/16,100,2008,19/04/2024,27/04/2024,8225,34399,2873,1007,8,10,0,6,0,0,0,1031,52,5,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,19/10/2019,25/11/2019,12219,45047,1780,512,5,3,0,5,0,7,4,536,50,17,-,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,26/04/2020,03/05/2020,6817,39629,2204,975,22,8,0,0,4,0,7,1016,54,11,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,24/05/2020,01/06/2020,0,0,864,539,0,8,0,1,4,0,6,558,,8,"เครื่องไม่สามารถรายงานผลของ O2, N2, H2 ได้",
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,18/04/2021,07/06/2021,1309,5178,1125,383,23,4,0,0,1,0,0,411,56,12,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,21/05/2022,26/05/2022,13407,39720,1926,710,8,4,0,4,7,0,0,733,50,14,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,16/10/2022,27/01/2023,36230,63652,1937,697,5,4,0,1,2,4,2,715,52,12,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,20/01/2023,02/02/2023,10800,49760,1978,706,2,6,0,3,2,0,0,719,45,9,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,23/04/2023,07/05/2023,13882,57915,1806,707,2,7,0,5,2,7,5,735,50,13,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,13/10/2023,05/12/2023,17019,52795,2477,817,17,9,0,5,3,10,5,866,44,11,,
BSP,KT4AC,BSPKT4AC,ABB NORWAY,103800,139.43/16,100,2008,19/04/2024,27/04/2024,9303,35010,2723,898,7,10,0,5,0,0,0,920,52,4,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,27/04/2020,03/05/2020,6349,26053,721,119,5,2,0,0,1,0,1,128,54,14,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,19/04/2021,11/06/2021,16370,37240,667,79,46,1,0,0,1,0,0,127,62,19,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,20/08/2021,11/11/2021,21989,43834,209,25,9,0,0,0,0,0,0,34,56,12,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,23/04/2022,06/05/2022,12944,51337,913,56,12,2,0,0,8,0,0,78,55,13,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,16/10/2022,27/01/2023,36005,59136,922,53,6,1,0,0,0,0,0,60,55,17,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,22/04/2023,07/05/2023,3804,24534,943,64,6,5,0,0,0,0,0,75,56,18,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,16/10/2023,11/12/2023,12930,23700,977,146,8,6,0,3,1,5,1,170,54,20,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,17/02/2024,04/03/2024,21640,37850,791,0,0,0,0,0,0,0,0,0,0,0,,
BSP2,KT1AA,BSP2KT1AA,TMT&D,04900004,500,333.33,2018,20/04/2024,27/04/2024,5462,32059,1707,180,7,9,0,1,4,18,6,225,60,9,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,27/04/2020,03/05/2020,4693,19728,734,116,7,2,0,0,1,0,1,127,56,10,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,19/04/2021,11/06/2021,23880,38350,728,89,48,1,0,0,1,0,0,139,64,26,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,20/08/2021,11/11/2021,12480,21138,170,13,8,0,0,0,0,0,0,21,,8,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,23/04/2022,06/05/2022,6345,23376,900,56,10,3,0,0,10,0,0,79,56,7,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,16/10/2022,27/01/2023,10378,23170,902,53,5,1,0,0,0,1,1,61,0,8,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,22/04/2023,07/05/2023,17205,48596,933,58,2,5,0,0,1,0,0,66,55,16,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,16/10/2023,11/12/2023,7600,22350,1053,84,5,9,0,23,7,6,1,135,55,15,,
BSP2,KT1AB,BSP2KT1AB,TMT&D,04900005,500,333.33,2018,20/04/2024,27/04/2024,4744,29945,1190,139,9,3,0,0,0,0,0,151,60,6,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,27/04/2020,03/05/2020,4405,15418,637,121,5,6,0,0,6,0,4,142,54,15,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,19/04/2021,07/06/2021,14500,37240,525,72,47,1,0,0,0,0,5,125,64,14,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,20/08/2021,11/11/2021,13308,21763,171,11,9,0,0,0,0,0,0,20,,9,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,23/04/2022,06/05/2022,4548,20463,624,34,11,4,0,2,2,0,2,55,55,11,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,23/07/2022,31/07/2022,10045,31365,947,41,7,1,0,3,1,2,7,62,56,13,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,16/10/2022,27/01/2023,36392,60957,914,42,5,1,0,0,0,0,0,48,55,15,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,22/04/2023,07/05/2023,14385,34327,910,51,3,3,0,0,0,0,0,57,56,16,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,16/10/2023,11/12/2023,8680,21290,926,63,5,9,0,19,7,5,1,109,54,18,,
BSP2,KT1AC,BSP2KT1AC,TMT&D,04900006,500,333.33,2018,20/04/2024,27/04/2024,8334,25121,1663,179,7,7,0,1,2,14,3,213,60,8,,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009,30/03/2019,07/04/2019,9310,40264,1094,80,16,23,0,0,21,0,0,140,51,12,-,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009,23/05/2021,20/07/2021,7334,38842,3049,123,38,30,0,0,46,0,0,237,71,18,,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009,12/05/2022,20/05/2022,5758,50354,3181,85,73,34,0,16,48,0,27,283,70,5,,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009,16/12/2022,06/01/2023,4611,40493,4366,145,45,41,0,0,54,0,30,315,55,6,,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009,24/06/2023,29/06/2023,5281,32885,3750,128,20,44,0,1,54,2,38,287,66,7,,
BWN,KT1A,BWNKT1A,DAIHEN,5BK012801,230/121/22,200,2009,10/03/2024,10/04/2024,5337,41308,3789,134,8,41,0,11,87,89,65,435,60,10,,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006,30/03/2019,05/04/2019,7013,45538,1027,465,13,4,0,0,4,0,0,486,55,14,-,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006,23/05/2021,20/07/2021,5949,35091,1937,387,16,0,0,0,6,0,0,409,68,23,,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006,12/05/2022,20/05/2022,3265,43441,2332,300,35,7,0,14,5,0,10,371,62,9,,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006,16/12/2022,07/01/2023,7812,30859,2696,493,26,8,0,0,2,0,5,534,54,5,,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006,24/06/2023,29/06/2023,6958,46224,3278,541,22,19,0,1,4,0,4,591,60,7,,
BWN,KT2A,BWNKT2A,TRAFO UNION,N407930,230/115/22,200,2006,10/03/2024,09/04/2024,7986,37584,4132,576,24,26,0,28,9,52,15,730,55,7,,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011,30/03/2019,07/04/2019,9152,43102,1857,527,17,5,0,0,8,0,0,557,49,15,-,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011,23/05/2021,20/07/2021,9063,43450,3462,670,21,0,0,0,5,0,0,696,62,15,,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011,12/05/2022,20/05/2022,5584,49651,3479,459,39,7,0,18,4,27,12,566,60,10,,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011,16/12/2022,06/01/2023,7048,42360,5897,801,18,6,0,0,4,0,12,841,50,14,,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011,24/06/2023,29/06/2023,7479,48229,6023,896,24,24,0,0,5,0,8,957,60,6,,
BWN,KT3A,BWNKT3A,FUJI,A1E69002T3-1,230/115,200,2011,10/03/2024,11/04/2024,7312,42486,4690,592,7,22,0,3,7,56,28,715,54,10,,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010,23/05/2021,20/07/2021,7284,35242,1905,164,19,12,0,0,21,0,0,216,61,15,,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010,12/05/2022,20/05/2022,5624,44425,2057,94,29,18,0,24,27,2,0,194,62,5,,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010,16/12/2022,06/01/2023,7618,38432,3121,131,13,20,0,0,29,2,17,212,52,14,,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010,24/06/2023,29/06/2023,5968,40887,2516,184,22,35,0,1,43,1,0,286,58,6,,
BWN,KT4A,BWNKT4A,DAIHEN,5BK014062,230,200,2010,10/03/2024,09/04/2024,8012,43096,3180,214,20,52,0,75,113,62,45,581,56,7,,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009,18/01/2019,08/03/2019,8217,41902,681,77,13,58,0,7,217,0,151,523,66,27,-,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009,15/01/2021,31/01/2021,5840,144690,1483,63,22,106,0,3,457,33,322,1006,,12,,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009,21/01/2022,05/02/2022,8510,75410,1504,73,15,89,0,4,398,16,341,936,50,22,,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009,20/01/2023,27/01/2023,6737,74082,1574,119,33,165,0,11,617,19,379,1343,48,8,,
CA,KT1A,CAKT1A,MEIDEN,8R8394T1,115/22,50,2009,18/01/2024,30/01/2024,8497,84943,1465,131,14,174,0,14,719,21,379,1452,48,10,,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006,18/01/2019,08/03/2019,7512,41843,1517,93,21,53,0,0,128,0,57,352,49,20,-,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006,13/02/2021,01/03/2021,7024,84917,1961,162,5,72,0,4,202,0,96,541,52,17,,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006,20/01/2022,05/02/2022,7800,86740,2134,150,1,59,0,1,156,41,116,524,48,12,,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006,20/01/2023,27/01/2023,7056,89458,2246,188,18,118,0,7,256,6,121,714,47,6,,
CA,KT2A,CAKT2A,MEIDEN,8P9095T2,115/22,50,2006,18/01/2024,30/01/2024,10007,94218,1662,176,3,103,0,9,236,12,114,653,44,8,,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004,08/11/2019,24/11/2019,7520,62670,4800,180,18,122,0,0,493,35,306,1154,24,10,-,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004,20/05/2022,06/06/2022,5479,46278,3532,65,11,24,0,4,145,0,54,303,65,10,,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004,15/12/2022,06/01/2023,5691,31604,4152,61,3,31,0,19,119,2,113,348,50,8,,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004,20/05/2023,26/05/2023,4369,34642,3591,81,2,42,0,2,150,5,158,440,54,11,,
CB,KT1A,CBKT1A,MEIDEN,8P9089T1,115/22,50,2004,22/04/2024,24/04/2024,6130,26260,4307,93,204,118,0,6,324,88,284,1117,45,7,,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007,08/11/2019,24/11/2019,4350,33520,1300,192,10,68,0,0,125,36,88,519,62,9,-,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007,20/05/2022,06/06/2022,6971,21619,3456,132,7,25,0,0,66,0,19,249,68,13,,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007,15/12/2022,06/01/2023,5551,24895,3291,84,3,23,0,0,42,0,34,186,57,10,,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007,20/05/2023,26/05/2023,4245,25726,2852,82,1,35,0,1,62,0,42,223,58,7,,
CB,KT2A,CBKT2A,MEIDEN,8R8408T1,115/22,50,2007,22/04/2024,24/04/2024,5780,23900,3481,152,4,88,0,4,151,17,121,537,64,7,,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015,10/04/2022,17/04/2022,21958,54390,3811,718,9,2,0,6,7,0,0,742,60,10,,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015,07/10/2022,03/11/2022,14776,32001,3068,797,9,4,0,5,3,0,0,818,49,15,,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015,28/05/2023,03/06/2023,15876,69588,3804,864,5,4,0,6,3,2,1,885,50,5,,
CBD,KT1A,CBDKT1A,ABB,57015,115/22,50,2015,18/05/2024,03/06/2024,36880,50610,3808,826,5,11,0,8,1,25,0,876,49,12,,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015,19/10/2019,11/11/2019,19820,56382,1651,331,47,0,0,11,0,0,0,389,44,12,-,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015,10/04/2022,17/04/2022,14755,50878,3344,781,12,4,0,14,4,0,0,815,48,6,,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015,07/10/2022,03/11/2022,20999,54576,2395,788,7,4,0,11,6,0,0,816,40,18,,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015,18/03/2023,25/03/2023,28227,58722,2519,672,4,10,0,27,9,0,0,722,40,6,,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015,28/05/2023,03/06/2023,11011,67644,3060,850,4,6,0,14,6,6,2,888,40,15,,
CBD,KT2A,CBDKT2A,ABB,57016,115/22,50,2015,18/05/2024,03/06/2024,36680,51900,3483,714,3,20,0,18,6,25,5,791,48,15,,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998,23/01/2020,03/02/2020,2108,69204,5998,237,71,236,0,17,543,38,301,1443,68,22,,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998,22/01/2022,28/01/2022,3264,52248,4838,196,80,99,0,0,291,0,176,842,72,18,,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998,07/07/2022,14/07/2022,4580,55950,4517,167,89,97,0,1,296,8,178,836,57,18,,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998,15/01/2023,20/01/2023,4361,41600,4639,177,88,132,0,10,366,26,182,981,,10,,
CC,KT1A,CCKT1A,MITSUBISHI,573076,115/22,40,1998,04/03/2023,12/03/2023,3236,49665,4706,180,77,112,0,6,306,8,189,878,57,16,โครงการวิจัยหม้อแปลง,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998,23/01/2020,03/02/2020,3297,45621,2720,207,44,28,0,0,39,11,59,388,66,22,,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998,21/05/2021,06/06/2021,6800,26290,2800,220,37,1,0,0,0,0,0,258,,20,หลังทดสอบทางไฟฟ้า,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998,22/01/2022,28/01/2022,2373,22795,2291,207,44,15,0,0,18,0,10,294,65,25,,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998,07/07/2022,14/07/2022,4980,37110,2463,244,55,18,0,14,28,6,16,381,72,21,,
CC,KT2A,CCKT2A,MITSUBISHI,573075,115/22,40,1998,15/01/2023,20/01/2023,4229,21271,3102,271,81,39,0,3,51,12,25,482,54,12,,
CC,KT3A,CCKT3A,MITSUBISHI,573071,115/22,40,1998,23/01/2020,03/02/2020,1859,47165,3592,151,56,76,0,10,276,89,134,792,74,9,,
CC,KT3A,CCKT3A,MITSUBISHI,573071,115/22,40,1998,22/01/2022,28/01/2022,5384,53081,3281,89,15,43,0,1,155,0,97,400,30,14,,
CC,KT3A,CCKT3A,MITSUBISHI,573071,115/22,40,1998,15/01/2023,20/01/2023,5358,35047,3932,124,15,53,0,7,183,63,49,494,,5,Tx. COLD STANDBY,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,27/05/2019,31/05/2019,6571,44596,3481,517,23,12,0,2,8,2,6,570,65,8,-,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,10/11/2019,14/12/2019,11064,51685,3445,445,13,9,0,0,9,2,8,486,60,11,-,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,08/11/2020,21/11/2020,5174,52016,2594,450,32,11,0,0,0,0,0,0,,8,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,12/06/2021,16/08/2021,7212,57935,5182,881,21,12,0,28,12,0,0,954,70,12,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,07/11/2021,18/11/2021,5400,46900,7342,741,8,8,0,0,10,5,14,786,60,,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,27/05/2022,03/06/2022,5025,63842,6088,806,23,10,0,16,11,2,22,890,60,7,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,25/11/2022,28/11/2022,8454,62570,6296,1081,18,20,0,0,11,0,4,1134,60,4,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,18/05/2023,22/05/2023,8650,70870,6389,1024,11,33,0,0,10,0,15,1093,65,7,,
