LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,06/11/2023,15/12/2023,9205,75242,3019,272,2,5,0,5,6,19,7,316,66,10,,
CHW,KT1A,CHWKT1A,SIEMENS,N408177,230/121/22,300,2009,04/06/2024,07/06/2024,9993,57714,7435,931,21,15,0,7,6,0,0,980,65,5,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,27/05/2019,31/05/2019,6428,32573,2133,331,30,3,0,1,1,1,2,369,65,8,-,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,10/11/2019,14/12/2019,7552,33300,2323,264,28,0,0,0,1,1,3,297,60,10,-,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,08/11/2020,21/11/2020,5523,39061,1690,157,23,4,0,0,1,0,4,189,66,6,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,12/06/2021,16/08/2021,8967,31193,2888,288,22,0,0,0,8,0,0,318,70,16,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,07/11/2021,18/11/2021,4690,23420,5062,399,18,5,0,0,2,7,10,441,60,,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,27/05/2022,03/06/2022,5919,31334,4538,289,36,7,0,5,3,6,9,375,61,7,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,25/11/2022,28/11/2022,5372,25239,4770,359,25,12,0,0,2,0,4,402,60,3,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,18/05/2023,22/05/2023,3090,28270,4919,379,23,18,0,0,2,5,8,435,65,9,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,06/11/2023,16/12/2023,6017,57454,1430,29,10,1,0,0,1,0,3,44,66,24,,
CHW,KT2A,CHWKT2A,TRAFO UNION,N408034,230/121/22,300,2009,04/06/2024,07/06/2024,6212,32132,4793,324,23,13,0,0,3,0,1,364,65,5,,
CHW,KT3A,CHWKT3A,ABB,7128901702,230,300,2023,26/06/2023,29/06/2023,7449,11612,112,18,11,0,0,0,0,0,0,29,30,6,,
CHW,KT3A,CHWKT3A,ABB,7128901702,230,300,2023,15/01/2024,02/02/2024,25989,43294,306,42,14,0,0,0,0,0,0,56,50,6,,
CHW,KT3A,CHWKT3A,ABB,7128901702,230,300,2023,04/06/2024,07/06/2024,6299,30777,787,120,19,2,0,5,0,0,0,146,60,3,,
CLB-P,KT2A,CLB-PKT2A,SAVIGLIANO,60423,115/22,12,2004,22/09/2019,20/10/2019,5596,24478,1313,75,7,5,0,0,14,0,5,106,-,20,-,
CLB-P,KT2A,CLB-PKT2A,SAVIGLIANO,60423,115/22,12,2004,25/05/2020,16/06/2020,3726,37923,2214,146,54,21,0,13,12,13,6,265,,38,,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004,23/09/2019,27/09/2019,5811,60321,2893,116,8,122,0,0,421,0,247,914,58,12,-,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004,22/03/2020,17/05/2020,2839,60990,2952,119,2,137,0,4,445,0,204,911,57,10,,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004,10/04/2021,21/10/2021,4136,72361,2262,22,5,20,0,3,505,0,228,783,,21,,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004,10/06/2022,19/06/2022,2745,73156,2463,72,5,101,0,25,379,8,226,816,61,17,,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004,03/04/2023,04/06/2023,3793,69197,3229,95,2,65,0,7,388,5,185,747,56,14,,
CM1,KT1A,CM1KT1A,MEIDEN,8P8744T1,115/22,50,2004,08/03/2024,26/05/2024,10574,63068,4363,129,2,184,0,9,649,94,439,1506,,18,,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004,23/09/2019,27/09/2019,7342,53401,3461,121,15,90,0,0,275,0,157,658,55,11,-,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004,22/03/2020,17/05/2020,2222,51659,4343,127,17,108,0,0,279,0,134,665,61,10,,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004,10/04/2021,09/10/2021,13477,53404,3925,131,12,71,0,0,253,0,116,583,,21,,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004,10/06/2022,20/06/2022,15093,61902,2820,91,5,41,0,11,153,3,115,419,66,15,,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004,03/04/2023,04/06/2023,10303,64584,4471,149,10,46,0,1,246,6,126,584,61,13,,
CM1,KT2A,CM1KT2A,MEIDEN,8P8744T2,115/22,50,2004,08/03/2024,26/05/2024,14416,68000,5782,184,13,102,0,4,337,5,153,798,,33,,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007,21/10/2019,29/11/2019,6843,44317,2922,268,18,92,0,2,299,76,245,1000,65,9,-,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007,27/03/2020,16/05/2020,2564,53378,3060,282,8,192,0,0,457,0,329,1268,65,9,,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007,10/04/2021,21/10/2021,4354,59854,2309,297,18,270,0,3,416,0,255,1259,,31,,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007,09/06/2022,19/06/2022,6279,5935,2573,235,4,109,0,22,305,71,244,990,,12,,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007,03/04/2023,04/06/2023,9990,61591,2718,219,7,123,0,12,344,10,224,939,53,9,,
CM2,KT1A,CM2KT1A,MEIDEN,8R8398T1,115/22,50,2007,08/02/2024,26/05/2024,7424,62656,3580,374,3,166,0,4,456,12,266,1281,,11,,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007,27/03/2020,27/03/2020,7016,52519,2880,284,10,187,0,0,535,0,423,1439,43,7,,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007,10/04/2021,09/10/2021,14211,53974,1828,274,6,113,0,0,403,0,253,1049,,19,,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007,09/06/2022,20/06/2022,16115,63617,1758,258,2,76,0,13,298,70,286,1003,74,11,,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007,03/04/2023,09/06/2023,17698,71717,2715,269,4,180,0,7,529,8,346,1343,57,12,,
CM2,KT2A,CM2KT2A,MEIDEN,8R8406T1,115/22,50,2007,08/02/2024,26/05/2024,2462,30911,2811,211,5,177,0,8,605,0,432,1438,,10,,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998,20/03/2020,16/05/2020,4508,80257,1704,64,32,78,0,3,332,0,183,692,58,11,,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998,11/04/2021,22/10/2021,14241,69760,1394,59,34,89,0,8,271,0,121,582,,13,,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998,11/06/2022,19/06/2022,5556,73401,1547,61,9,56,0,12,267,3,148,556,54,12,,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998,03/04/2023,05/06/2023,9410,72068,1608,63,4,58,0,14,276,4,137,556,53,16,,
CM3,KT1A,CM3KT1A,FUJI,AN69003T2,115/22,50,1998,21/01/2024,26/05/2024,3551,44502,2130,80,61,73,0,10,391,0,179,794,49,12,,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004,20/03/2020,16/05/2020,7863,48725,2756,128,42,130,0,0,311,0,170,781,64,16,,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004,10/04/2021,21/10/2021,11171,60485,2092,15,20,15,0,2,253,0,126,431,,22,,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004,11/06/2022,19/06/2022,5713,61804,2522,86,26,78,0,14,218,20,131,573,64,13,,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004,03/04/2023,11/06/2023,29787,72583,2857,109,1,84,0,5,201,4,68,472,60,8,,
CM3,KT2A,CM3KT2A,MEIDEN,8P9092T1,115/22,50,2004,26/02/2024,26/05/2024,7280,51619,1228,52,5,11,0,2,25,0,28,123,53,15,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,22/03/2020,16/05/2020,7905,45701,3179,538,20,9,0,0,11,0,4,582,60,11,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,05/10/2020,13/11/2020,8897,32264,2851,372,20,0,0,0,43,0,0,435,,15,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,21/04/2021,21/10/2021,19395,70101,1619,36,21,2,0,16,5,21,5,106,,27,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,01/10/2021,12/11/2021,5227,32828,3723,454,23,0,0,0,9,0,0,486,62,10,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,11/02/2023,22/02/2023,4130,39080,2063,244,12,6,0,0,3,10,8,283,,8,ทดสอบหลัง replace bushing ด้าน 230 kv 3 เฟส,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,24/03/2023,31/03/2023,3275,31596,4761,385,15,6,0,0,3,10,15,434,0,4,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,03/04/2023,05/06/2023,8921,46353,4882,396,10,6,0,0,3,9,13,437,60,12,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,24/09/2023,10/10/2023,12394,36092,3598,358,10,7,0,1,2,5,4,387,0,6,,
CM3,KT3A,CM3KT3A,TRAFO UNION,407920,230/115/22,200,2007,21/01/2024,26/05/2024,6379,42383,4400,469,14,14,0,2,7,2,9,517,45,11,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,20/03/2020,16/05/2020,6584,54542,2961,579,10,10,0,0,5,0,11,615,59,10,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,05/10/2020,13/11/2020,9235,32257,2812,386,14,0,0,0,0,0,0,400,,9,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,11/04/2021,21/10/2021,9944,57653,2646,83,23,2,0,4,4,1,6,123,,11,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,01/10/2021,12/11/2021,3460,27355,3593,481,15,0,0,0,7,0,0,503,58,10,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,03/04/2023,04/06/2023,4058,37080,5049,571,12,6,0,1,6,1,7,604,60,10,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,24/09/2023,10/10/2023,11152,26015,2864,399,7,9,0,0,3,1,7,426,0,8,,
CM3,KT4A,CM3KT4A,TRAFO UNION,407922,230/115/22,200,2007,21/01/2024,26/05/2024,6864,45418,5164,587,11,16,0,6,7,2,11,640,,12,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,20/03/2020,16/05/2020,14662,66875,1529,191,8,5,0,0,10,0,10,224,60,12,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,05/10/2020,13/11/2020,13368,37828,1738,158,8,0,0,0,51,0,0,217,,9,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,12/04/2021,21/10/2021,24358,81627,1182,5,14,5,0,0,7,2,6,39,,27,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,01/10/2021,12/11/2021,5723,32587,2573,292,6,0,0,0,12,0,0,310,58,10,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,03/04/2023,11/06/2023,28140,67405,2491,275,3,21,0,1,12,1,8,321,67,13,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,24/09/2023,10/10/2023,14125,31048,2622,233,2,7,0,0,8,1,8,259,0,5,,
CM3,KT5A,CM3KT5A,MITSUBISHI,9812811102,230/115/22,200,2013,21/01/2024,26/05/2024,9667,54172,3867,413,2,18,0,1,19,3,21,477,,14,,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008,22/11/2019,23/12/2019,16670,72760,1355,107,20,83,0,1,327,80,264,882,54,11,-,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008,09/11/2020,28/11/2020,7762,73495,1621,126,42,81,0,3,223,69,180,724,53,12,,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008,02/11/2021,22/11/2021,4465,40315,1633,161,22,108,0,6,361,0,107,765,64,11,,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008,28/11/2022,08/01/2023,4991,41428,1631,168,21,115,0,5,354,211,196,1070,59,13,,
CP,KT1A,CPKT1A,MEIDEN,8R8410T1,115/22,50,2008,24/11/2023,27/01/2024,7577,63962,1631,207,31,142,0,2,400,13,251,1046,58,17,,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008,10/02/2019,11/02/2019,2826,48024,2145,275,26,115,0,5,279,0,164,864,34,7,เนื่องจาก Trip ด้วย Diff. Relay เมื่อ 28 ต.ค 47,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008,22/11/2019,26/12/2019,5610,59630,3019,366,34,161,0,0,434,96,317,1408,59,10,-,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008,09/11/2020,27/11/2020,6408,56553,3166,387,40,105,0,2,313,85,237,1169,58,13,,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008,02/11/2021,22/11/2021,4820,42400,2924,193,13,109,0,0,324,104,273,1016,64,11,,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008,28/11/2022,13/01/2023,3330,50390,2422,192,13,109,0,2,323,83,269,991,60,8,,
CP,KT2A,CPKT2A,MEIDEN,8R8410T2,115/22,50,2008,24/11/2023,27/01/2024,9399,47023,1875,194,28,103,0,5,340,12,197,879,62,15,,
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001,30/03/2019,06/07/2019,13052,53950,399,6,4,0,0,0,0,0,0,10,40,31,หม้อแปลงไม่ได้ใช้งาน เนื่องจาก SVS เสีย,
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001,17/04/2022,25/04/2022,4260,47610,2432,530,9,2,0,1,1,3,3,549,30,11,ก่อนนำระบบ SVS เข้าใช้งานหลังจากหยุดใช้งานมาหลายปี,
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001,28/11/2022,13/01/2023,21169,71375,2484,898,18,5,0,1,3,6,5,936,,17,,
CP,KT3A,CPKT3A,NATIONAL,110-73311,115-5.6,60,2001,24/11/2023,27/01/2024,16936,62804,2782,733,6,7,0,1,2,2,4,755,45,20,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,26/03/2019,19/04/2019,4992,34939,1901,103,31,29,0,0,112,0,39,314,57,18,-,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,30/08/2019,28/09/2019,8491,42765,1822,98,17,12,0,4,110,0,68,309,55,22,-,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,06/04/2020,18/05/2020,8615,57294,1265,82,11,39,0,0,136,0,95,363,34,18,ก่อนย้าย,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,03/05/2021,24/07/2021,14050,24937,559,38,10,0,0,0,16,0,0,64,49,21,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,01/11/2021,23/11/2021,4390,14530,1135,49,4,9,0,0,16,35,10,123,47,18,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,08/05/2022,15/05/2022,4473,17333,931,69,44,6,0,1,24,0,2,146,49,15,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,28/11/2022,08/01/2023,12425,23896,1070,74,8,2,0,2,2,0,0,88,60,18,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,28/11/2022,13/01/2023,5460,22420,894,46,11,9,0,0,21,27,12,126,60,9,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,29/04/2023,18/05/2023,20910,47660,800,47,5,13,0,2,2,34,25,128,50,8,,
CP,KT4A,CPKT4A,FUJI,A1Z69040T4-2,230/115,200,2007,24/11/2023,27/01/2024,13139,30454,913,67,22,10,0,2,40,2,35,178,43,20,,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,26/03/2019,19/04/2019,5260,32834,4035,157,23,13,0,0,26,0,0,219,60,19,-,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,30/08/2019,28/09/2019,10917,43891,3769,163,11,11,0,1,9,2,5,202,52,26,-,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,19/03/2020,24/03/2020,21513,61264,897,19,14,7,0,0,6,0,3,49,33,21,ทดสอบก่อนรื้อและย้ายไปที่ สฟ.กาญจนบุรี,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,03/05/2021,24/07/2021,9174,17176,629,36,8,0,0,0,0,0,0,44,49,18,,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,01/11/2021,22/11/2021,6080,15960,1204,47,1,0,0,0,0,0,0,48,49,16,,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,08/05/2022,15/05/2022,6176,15181,1274,75,8,1,0,0,0,0,0,84,51,14,,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,29/04/2023,18/05/2023,17003,64416,1162,94,1,1,0,5,1,1,4,107,53,17,,
CP,KT5A,CPKT5A,TOSHIBA,91900019,230/121/22,200,2005,24/11/2023,26/01/2024,13042,30277,1273,98,15,1,0,2,1,0,1,118,46,15,,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,02/02/2019,12/05/2019,7183,48161,1218,301,10,0,0,0,0,0,0,311,43,23,-,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,02/04/2020,09/05/2020,16630,51241,1630,691,46,15,0,10,14,19,17,812,45,12,,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,02/08/2020,25/08/2020,12321,48905,1829,437,25,2,0,0,1,0,0,465,43,,ตามผล Single phase Impedance เกิน 2%,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,06/02/2021,20/05/2021,22404,58999,648,296,13,2,0,3,0,0,0,314,41,27,,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,15/01/2022,12/02/2022,12442,60017,2381,799,3,7,0,5,1,1,3,819,39,14,,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,13/01/2023,04/02/2023,24306,64387,2325,788,24,5,0,5,1,1,1,825,32,10,,
CPA,KT1A,CPAKT1A,ABB,56043,115/22,50,2011,12/01/2024,11/02/2024,32920,44650,2343,798,3,6,0,8,1,28,1,845,41,20,,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010,02/02/2019,12/05/2019,10374,48462,1340,316,8,0,0,0,0,0,0,324,44,22,-,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010,02/04/2020,08/05/2020,7726,48851,3022,193,119,112,0,6,270,35,148,883,45,24,,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010,06/02/2021,24/05/2021,20581,60876,3257,494,54,3,0,1,1,1,1,555,40,25,,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010,15/01/2022,08/02/2022,18543,61584,2436,456,5,2,0,0,1,0,1,465,39,11,,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010,13/01/2023,04/02/2023,16967,57905,1274,455,3,2,0,3,1,1,1,466,32,5,,
CPA,KT2A,CPAKT2A,ABB,56044,115/22,50,2010,12/01/2024,11/02/2024,35020,43530,1588,441,5,5,0,6,1,12,1,471,41,12,,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,2010,04/04/2020,18/04/2020,9917,69237,845,110,32,34,0,0,16,0,0,192,,13,,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,2010,18/06/2022,20/06/2022,14083,68204,1464,115,12,42,0,17,30,6,17,239,,13,,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,2010,01/06/2023,10/06/2023,5603,43271,3059,271,8,66,0,3,52,2,14,416,,12,,
CR,KT1A,CRKT1A,MEIDEN,8P9089T1,115/22,50,2010,28/04/2024,26/05/2024,3195,21680,2965,260,9,52,0,5,59,0,36,421,58,10,,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007,04/04/2020,18/04/2020,3204,44035,934,116,47,60,0,0,0,0,0,223,,8,,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007,21/06/2021,30/08/2021,7077,45997,2088,142,9,47,0,0,95,0,11,304,,13,,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007,18/06/2022,20/06/2022,3981,47772,1733,107,18,63,0,22,106,36,72,424,,8,,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007,01/06/2023,10/06/2023,5395,44786,5366,311,13,114,0,5,170,4,55,672,,15,,
CR,KT2A,CRKT2A,MEIDEN,8R8396T2,115/22,50,2007,28/04/2024,26/05/2024,5428,43244,2429,128,6,35,0,4,103,0,74,350,60,11,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,04/04/2020,12/04/2020,8457,64115,1285,374,48,7,0,0,3,0,0,432,,13,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,21/06/2021,29/08/2021,18828,56817,1264,295,14,0,0,0,27,0,0,336,,14,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,14/12/2021,18/12/2021,3497,32268,2521,630,20,6,0,0,3,0,6,665,,8,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,18/06/2022,20/06/2022,4786,47752,1061,352,31,4,0,10,3,32,6,438,,6,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,23/07/2023,24/07/2023,5789,37341,2446,849,63,6,0,2,4,0,11,935,0,7,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,25/09/2023,01/10/2023,12416,51184,2643,1038,31,10,0,2,5,6,7,1099,30,6,,
CR,KT4A,CRKT4A,FUJI,A1E69002T4-1,230/115/22,200,2012,28/04/2024,27/05/2024,12082,33267,2337,910,21,11,0,4,0,0,0,946,50,11,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,04/04/2020,12/04/2020,3698,44845,1309,435,58,7,0,0,4,0,0,504,,10,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,21/06/2021,29/08/2021,13345,60395,1283,286,11,0,0,0,8,0,0,305,,15,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,14/12/2021,18/12/2021,3028,32249,2472,607,20,6,0,0,5,0,7,645,,8,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,18/06/2022,20/06/2022,5276,47991,1013,320,29,4,0,11,3,53,5,425,,6,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,23/07/2023,24/07/2023,5208,38853,2509,834,30,6,0,2,4,0,10,886,0,6,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,25/09/2023,29/09/2023,9314,44891,2717,1025,28,16,0,2,4,7,23,1105,30,6,,
CR,KT5A,CRKT5A,FUJI,A1E69002T4-2,230/115/22,200,2012,28/04/2024,27/05/2024,6332,40571,2334,816,23,8,0,6,0,0,0,853,51,6,,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004,15/03/2020,22/03/2020,5936,65684,4158,131,41,155,0,0,612,0,385,1324,51,12,,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004,13/03/2022,19/03/2022,4983,65524,4967,142,8,105,0,0,473,0,312,1040,65,12,,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004,09/09/2022,16/09/2022,5082,75984,4701,119,9,112,0,4,508,0,339,1091,47,8,,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004,16/06/2023,22/06/2023,6504,55232,3045,78,31,147,0,5,563,796,96,1716,52,8,,
CT,KT1A,CTKT1A,MEIDEN,8P9088T1,115/22,50,2004,09/03/2024,20/04/2024,7432,77442,3811,88,10,181,0,8,749,13,355,1404,48,12,,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004,15/03/2020,22/03/2020,10397,47483,4084,134,50,172,0,0,558,0,347,1261,61,17,,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004,13/03/2022,19/03/2022,7115,60994,4364,145,7,171,0,2,485,0,196,1006,71,13,,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004,09/09/2022,16/09/2022,4308,64513,4554,139,9,94,0,5,355,9,234,845,62,11,,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004,16/06/2023,22/06/2023,6807,19776,3588,98,9,119,0,9,389,61,104,789,67,4,,
CT,KT2A,CTKT2A,MEIDEN,8P9088T2,115/22,50,2004,09/03/2024,20/04/2024,9597,56583,3912,107,7,143,0,9,467,15,272,1020,69,10,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,11/11/2019,14/11/2019,21101,56266,305,7,0,5.4,0,0,0,2.1,2.2,16.7,60,12,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,16/11/2019,22/11/2019,9790,26370,353,35,13,3,0,0,0,0,0,51,-,9,หลังใช้งานประมาณ 2 เดือน,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,21/12/2019,31/01/2020,7044,22049,381,58,16,28,0,28,8,20,4,162,48,,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,15/03/2020,22/03/2020,10224,31302,326,73,28,39,0,48,10,24,2,224,59,16,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,13/03/2021,03/05/2021,5540,24280,419,63,47,0,0,0,11,38,4,163,60,15,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,13/03/2022,19/03/2022,6495,28184,506,85,24,32,0,42,12,33,5,233,63,6,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,09/09/2022,16/09/2022,5317,24948,497,64,42,47,0,49,18,46,6,272,60,8,หลังเติม Passivator .,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,16/06/2023,22/06/2023,4898,20373,2497,467,37,61,0,57,25,4,7,658,61,7,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,13/10/2023,20/10/2023,24973,44519,3058,274,18,53,0,43,19,49,21,477,56,10,,
CT,KT3A,CTKT3A,ABB,504004,230/121/22,200,2018,09/03/2024,20/04/2024,9129,34036,3884,328,42,83,0,83,46,57,19,658,65,16,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,11/11/2019,14/11/2019,5392,23480,497,54,7,1,0,1,0,1,0,64,60,16,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,16/11/2019,22/11/2019,9160,25730,467,26,16,25,0,31,7,0,0,105,-,55,หลังใช้งานประมาณ 2 เดือน,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,21/12/2019,31/01/2020,6430,20202,376,71,8,3,0,2,1,1,0,86,48,,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,14/02/2020,28/02/2020,13559,34240,625,82,15,22,0,8,0,0,0,127,54,14,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,15/03/2020,22/03/2020,4475,41847,432,86,12,35,0,48,9,27,2,219,59,25,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,13/03/2021,02/05/2021,3400,23190,652,92,41,0,0,0,18,80,6,237,64,20,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,13/03/2022,19/03/2022,9821,35628,775,107,23,32,0,45,11,37,4,259,64,18,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,09/09/2022,16/09/2022,4569,20762,761,97,39,41,0,46,14,44,4,285,60,8,หลังเติม Passivator .,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,13/10/2023,22/10/2023,32409,63325,1862,208,13,34,0,60,15,38,0,368,56,12,,
CT,KT4A,CTKT4A,ABB,504005,230/121/21,200,2018,09/03/2024,20/04/2024,6809,28816,1774,327,40,53,0,58,17,36,7,538,65,13,,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000,23/03/2020,16/05/2020,8497,43926,2592,102,9,54,0,0,179,0,115,459,68,12,,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000,10/04/2021,21/10/2021,8360,60858,2050,214,16,254,0,0,181,0,81,746,,30,,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000,11/06/2022,19/06/2022,6486,57392,1979,68,6,44,0,19,144,6,88,375,63,19,,
CTG,KT1A,CTGKT1A,FUJI,AN69003T3-1,115/22,25,2000,03/04/2023,11/06/2023,36000,66087,2150,76,1,0,0,2,155,2,55,291,54,15,,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994,23/03/2020,16/05/2020,2498,54193,3391,145,12,99,0,14,177,26,109,582,70,7,,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994,10/04/2021,21/10/2021,6218,54196,1747,228,53,234,0,23,177,0,91,806,,19,,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994,11/06/2022,19/06/2022,4018,71374,1653,194,34,54,0,29,99,21,76,507,68,11,,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994,03/04/2023,04/06/2023,7487,70359,2015,264,40,24,0,20,118,19,90,575,56,15,,
CTG,KT2A,CTGKT2A,VOLTA WERKE,60546-001,115/22,25,1994,23/03/2024,26/05/2024,4560,73857,3288,418,66,62,0,30,110,33,94,813,56,30,,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008,14/02/2020,09/03/2020,4770,53080,528,76,47,58,0,2,222,29,172,606,50,11,,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008,27/02/2022,07/03/2022,8768,40222,693,61,11,42,0,6,191,0,79,390,59,9,,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008,25/08/2022,03/09/2022,2243,56270,785,82,6,53,0,6,237,0,156,540,58,12,,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008,11/03/2023,16/03/2023,4312,52234,804,103,53,66,0,7,251,0,152,632,54,5,,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008,24/04/2023,28/04/2023,4266,50274,735,82,21,52,0,8,201,10,170,544,55,15,,
CTN,KT1A,CTNKT1A,MEIDEN,8R9911T6,115/22,50,2008,17/02/2024,19/02/2024,14486,31341,593,46,16,7,0,1,16,1,9,96,54,10,,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008,14/02/2020,09/03/2020,6500,59990,722,76,43,57,0,2,226,0,174,578,58,11,,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008,27/02/2022,07/03/2022,9704,46177,1201,102,19,53,0,4,225,0,0,403,65,12,,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008,25/08/2022,03/09/2022,8269,61389,1282,125,9,69,0,5,274,0,171,653,60,8,,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008,11/03/2023,16/03/2023,5058,57952,1329,153,22,82,0,6,294,0,187,744,55,6,,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008,21/04/2023,26/04/2023,5786,55441,1208,139,17,62,0,9,223,1,187,638,55,13,,
CTN,KT2A,CTNKT2A,MEIDEN,8R9911T7,115/22,50,2008,25/01/2024,16/02/2024,5295,49805,749,86,4,19,0,2,39,13,31,194,58,13,,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,08/05/2019,09/05/2019,6891,23055,378,33,8,1,0,0,0,0,0,42,-,13,หลังซ่อม กม-สส,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,29/08/2019,28/09/2019,9616,33112,478,74,9,0,0,1,2,0,6,92,58,21,ย้ายมาจาก KK1-KT2A,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,30/03/2020,26/05/2020,10701,23600,1589,107,26,0,0,0,0,0,0,133,54,19,,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,18/01/2021,12/02/2021,6215,33374,2788,107,53,22,0,0,5,0,3,190,56,14,,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,06/03/2022,27/03/2022,9287,24739,3280,159,37,0,0,0,14,0,0,210,49,11,,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,03/03/2023,18/03/2023,5561,27529,4045,242,76,28,0,0,20,0,11,377,55,10,,
CYP,KT1A,CYPKT1A,MEIDEN,8P9097T2,115/22/11,50,2012,04/03/2024,08/04/2024,3711,19584,4425,243,52,28,0,0,0,0,0,323,64,22,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,30/03/2019,18/04/2019,5652,29687,794,85,36,17,0,14,81,0,19,252,60,19,-,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,29/08/2019,28/09/2019,8054,38914,668,74,22,15,0,2,53,0,34,200,53,16,-,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,30/03/2020,26/05/2020,10653,46788,221,1,0,0,0,0,0,0,0,1,50,21,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,31/07/2020,25/08/2020,5042,36617,312,67,26,2,0,0,2,0,1,98,52,,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,18/01/2021,08/02/2021,6876,39988,297,46,31,7,0,0,5,0,3,92,51,6,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,09/09/2021,11/11/2021,6466,37804,724,22,39,2,0,1,11,0,8,83,51,12,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,06/03/2022,27/03/2022,8681,28625,588,82,19,0,0,0,15,0,0,116,42,7,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,31/07/2022,14/08/2022,5670,34110,617,91,24,9,0,0,13,26,8,171,54,20,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,03/03/2023,18/03/2023,5767,34832,793,122,23,15,0,0,20,0,0,180,50,12,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,25/08/2023,10/10/2023,14650,36540,877,135,12,23,0,2,17,1,10,200,52,18,,
CYP,KT2A,CYPKT2A,FUJI,A1Z69040T1-2,230/115/22,200,2007,04/03/2024,08/04/2024,8320,40055,803,162,20,15,0,0,0,0,0,197,53,13,,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007,30/03/2019,18/04/2019,3578,34962,3313,246,18,15,0,0,52,0,0,331,53,15,-,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007,30/03/2020,26/05/2020,7943,35506,3197,209,29,13,0,0,5,0,0,256,45,13,,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007,18/01/2021,01/02/2021,3586,50412,4120,160,34,30,0,0,5,0,2,231,52,8,,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007,06/03/2022,27/03/2022,9050,47590,2762,119,13,16,0,0,4,2,3,157,38,6,,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007,03/03/2023,18/03/2023,6265,40387,3702,265,26,22,0,0,7,0,0,320,45,16,,
CYP,KT3A,CYPKT3A,ABB,52010,115/22/11,50,2007,04/03/2024,08/04/2024,5299,33977,3507,284,18,13,0,0,0,0,0,315,50,12,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,30/03/2019,18/04/2019,4339,33001,2346,479,26,7,0,2,24,0,0,538,57,20,-,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,29/08/2019,28/09/2019,4662,34938,2428,557,20,10,0,0,6,0,5,598,52,14,-,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,30/03/2020,26/05/2020,5033,51749,2317,480,21,4,0,3,0,1,2,511,50,22,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,31/07/2020,25/08/2020,4419,50527,2757,484,37,5,0,0,2,0,3,531,51,,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,18/01/2021,05/02/2021,2801,43344,3444,509,29,6,0,0,3,10,3,560,48,11,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,06/03/2022,27/03/2022,3941,33315,3099,635,23,0,0,0,7,0,0,665,42,15,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,31/07/2022,14/08/2022,5930,43680,3245,668,24,6,0,21,3,12,5,739,52,18,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,03/03/2023,18/03/2023,6376,32976,3478,748,16,8,0,4,0,0,0,776,40,14,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,25/08/2023,09/10/2023,15830,31750,3658,759,10,47,0,12,6,5,5,844,52,15,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,23/12/2023,08/01/2024,8765,41668,3859,761,37,9,0,2,2,2,3,816,72,15,,
CYP,KT4A,CYPKT4A,TOSHIBA,98900017,230/121/22,200,2012,04/03/2024,08/04/2024,7169,32558,3052,722,14,11,0,5,0,0,0,752,53,15,,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003,14/02/2019,02/03/2019,7397,41798,5732,118,64,196,0,8,596,0,302,1284,53,24,-,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003,14/02/2021,26/04/2021,28470,42300,2415,35,44,124,0,4,489,53,493,1242,53,28,,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003,07/02/2022,07/03/2022,6066,60048,6287,170,77,107,0,13,788,0,494,1649,57,22,,
DBN,KT1A,DBNKT1A,TOSHIBA,890900043,115/22,25,2003,23/03/2023,06/04/2023,7396,45012,5292,144,33,67,0,1,243,13,318,819,54,19,,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004,14/02/2019,02/03/2019,8321,44210,1944,140,41,121,0,8,263,0,133,706,51,10,-,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004,14/02/2021,27/04/2021,15850,60172,1706,150,34,158,0,8,349,6,176,881,48,24,,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004,07/02/2022,07/03/2022,5910,54550,2046,171,44,131,0,8,378,0,168,900,60,10,,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004,23/03/2023,06/04/2023,6537,39389,1606,135,15,22,0,0,57,2,60,291,59,10,,
DBN,KT2A,DBNKT2A,MEIDEN,8P8747T2,115/22,25,2004,17/02/2024,17/03/2024,7816,24880,1730,138,21,33,0,0,96,0,66,354,56,12,,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990,14/02/2019,02/03/2019,11722,41985,2250,174,41,68,0,17,187,56,128,671,53,21,-,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990,10/02/2020,22/02/2020,13741,44911,2214,315,54,135,0,7,279,0,178,968,,15,,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990,14/02/2021,26/04/2021,27930,50000,1642,101,0,72,0,8,174,36,152,543,52,21,,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990,07/02/2022,07/03/2022,7068,83763,3771,210,21,55,0,18,280,0,160,744,58,16,,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990,23/03/2023,06/04/2023,7468,34339,2464,191,9,20,0,1,31,2,30,284,57,17,,
DBN,KT3A,DBNKT3A,OSAKA,5A1587001,115/69/22,25,1990,17/02/2024,17/03/2024,7059,27453,2482,194,13,17,0,7,42,0,23,296,55,25,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,19/01/2019,09/03/2019,8299,41410,634,150,13,4,0,0,0,0,0,167,50,25,-,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,17/01/2020,07/02/2020,9390,33249,700,164,13,4,0,1,1,0,0,183,56,13,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,26/07/2020,02/08/2020,6196,33213,1263,319,20,5,0,1,1,1,0,347,54,10,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,17/01/2021,31/01/2021,8630,47790,1177,163,29,4,0,0,1,21,1,219,54,10,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,28/02/2022,10/03/2022,9461,30032,1370,304,10,5,0,1,1,0,0,321,56,6,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,28/07/2022,07/08/2022,8820,35920,1302,308,15,3,0,0,1,20,0,347,57,10,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,21/01/2023,02/02/2023,7900,31170,1389,324,10,3,0,0,0,0,0,337,48,7,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,29/07/2023,05/08/2023,8790,20150,1893,340,12,16,0,0,0,25,0,393,56,5,,
HH,KT1A,HHKT1A,ABB,103727,230/115/22,200,2007,10/02/2024,24/02/2024,8735,31324,1439,359,17,5,0,0,1,1,1,384,55,9,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,19/01/2019,09/03/2019,8225,41495,994,368,14,8,0,0,0,0,0,390,44,17,-,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,17/01/2020,07/02/2020,8500,45000,1735,676,41,4,0,0,3,0,0,724,47,10,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,26/07/2020,02/08/2020,18399,59719,1478,388,9,4,0,0,2,0,4,407,46,15,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,17/01/2021,31/01/2021,7020,95060,2177,510,34,6,0,0,4,40,6,600,48,13,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,28/02/2022,10/03/2022,6125,43163,2437,680,25,13,0,1,2,0,0,721,50,8,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,28/07/2022,07/08/2022,7330,46420,2539,691,15,3,0,8,2,33,4,756,47,11,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,21/01/2023,02/02/2023,7810,45240,2623,683,9,5,0,0,2,18,3,720,42,5,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,29/07/2023,05/08/2023,10170,33870,2665,688,10,5,0,0,2,27,7,739,49,6,,
HH,KT3A,HHKT3A,FUJI,A1E69002T1,230/115/22,200,2007,10/02/2024,24/02/2024,7727,48361,2146,831,17,7,0,0,2,1,6,864,50,7,,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004,07/07/2019,05/09/2019,13023,50018,2368,133,15,68,0,0,222,0,110,548,59,25,-,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004,12/07/2020,24/08/2020,13879,47126,2252,103,10,65,0,0,235,0,73,486,53,20,,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004,21/06/2021,27/06/2021,7334,65081,2931,141,16,94,0,2,282,0,139,674,,11,หลังเกิด Bouchholz Relay Trip,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004,02/08/2021,15/11/2021,12545,58541,2317,131,11,71,0,0,281,0,56,550,56,16,,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004,08/07/2022,24/07/2022,7680,59770,2454,164,23,45,0,13,295,10,142,692,54,11,,
HY1,KT1A,HY1KT1A,MEIDEN,8P9102T1,115/33/11,50,2004,09/07/2023,18/11/2023,6145,41623,2239,97,18,57,0,3,217,4,164,560,59,18,,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004,07/07/2019,05/09/2019,10088,60369,1544,100,4,64,0,2,209,0,114,493,59,24,-,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004,12/07/2020,24/08/2020,10486,58035,2157,107,8,68,0,2,217,0,112,514,51,19,,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004,02/08/2021,15/11/2021,15689,61137,2107,103,10,62,0,0,249,0,51,475,62,20,,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004,08/07/2022,25/07/2022,6600,66206,2852,124,14,58,0,4,285,0,92,577,59,13,,
HY1,KT2A,HY1KT2A,MEIDEN,8P9102T2,115/33/11,50,2004,09/07/2023,18/11/2023,7296,48886,2823,106,11,65,0,3,228,4,165,582,63,19,,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008,11/07/2019,05/09/2019,4567,49511,851,116,15,48,0,8,91,0,56,334,52,25,-,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008,12/07/2020,24/08/2020,4444,42773,468,66,25,45,0,2,60,0,55,253,,22,,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008,07/08/2021,15/11/2021,2830,57450,1323,92,4,50,0,3,97,28,109,383,49,26,,
HY2,KT1A,HY2KT1A,HYUNDAI,T943017,115/33,50,2008,14/08/2023,02/11/2023,5046,72593,1091,124,11,75,0,10,172,0,92,484,49,18,,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008,11/07/2019,05/09/2019,11162,45196,637,16,9,34,0,2,73,0,53,187,54,32,-,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008,12/07/2020,24/08/2020,6144,46254,891,13,11,33,0,0,110,0,28,195,,20,,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008,07/08/2021,15/11/2021,5860,45320,1392,17,7,34,0,0,85,12,83,238,52,17,,
HY2,KT2A,HY2KT2A,HYUNDAI,T943016,115/33,50,2008,14/08/2023,02/11/2023,6052,55237,1261,24,12,54,0,3,128,0,72,293,54,19,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,26/01/2019,07/04/2019,10988,43129,2223,314,23,8,0,2,10,5,13,375,51,35,-,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,25/03/2019,25/08/2019,6473,41898,2797,366,12,14,0,0,30,0,20,442,56,24,-,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,13/07/2019,05/09/2019,6943,35884,4190,433,38,26,0,0,17,0,0,514,50,29,-,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,11/11/2019,12/11/2019,4433,36487,5308,433,36,31,0,0,35,0,22,557,60,20,-,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,05/04/2020,15/05/2020,12481,46834,4250,405,23,24,0,0,15,0,0,467,55,22,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,12/07/2020,24/08/2020,13247,48305,3663,360,18,20,0,0,20,0,0,418,,26,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,07/08/2021,15/11/2021,10521,41145,4777,444,16,25,0,0,36,0,3,524,55,21,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,30/01/2022,14/02/2022,5439,33239,2017,190,10,0,0,0,4,0,0,204,56,11,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,10/07/2022,24/07/2022,11370,55790,2851,197,4,4,0,0,3,1,2,211,56,13,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,20/01/2023,11/03/2023,5581,31228,2856,268,10,12,0,0,9,0,0,299,50,20,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,14/08/2023,02/11/2023,7772,39504,3018,291,13,17,0,1,13,0,8,343,58,13,,
HY2,KT3A,HY2KT3A,JEUMONT SCHNEI,94169,230/121/33,200,2002,19/02/2024,09/04/2024,11328,36697,3207,295,10,10,0,0,5,0,6,326,57,20,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,26/01/2019,07/04/2019,2707,44555,4109,434,32,58,0,23,32,0,0,579,56,39,-,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,25/03/2019,26/08/2019,12825,48850,3503,388,15,53,0,19,46,25,26,572,57,27,-,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,13/07/2019,05/09/2019,8748,43627,3245,343,25,51,0,22,22,27,14,504,58,32,-,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,05/01/2020,09/02/2020,14541,45548,985,73,7,0,0,0,0,0,0,80,57,24,ตามผลหลังจากซ่อมแล้วใช้งาน,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,05/04/2020,15/05/2020,14183,45085,2485,293,12,12,0,7,0,0,0,324,60,19,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,12/07/2020,24/08/2020,18472,50939,2418,219,6,10,0,3,0,3,2,243,,24,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,03/08/2020,13/09/2020,26523,59658,1899,111,2,8,0,4,0,3,1,129,53,22,Research,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,07/08/2021,15/11/2021,6450,40210,5893,372,7,15,0,0,8,6,5,413,62,7,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,30/01/2022,14/02/2022,5020,42539,4794,443,15,19,0,5,23,0,0,505,61,12,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,10/07/2022,24/07/2022,11092,45390,5064,465,16,8,0,4,14,0,0,507,60,14,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,20/01/2023,11/03/2023,10042,34725,4812,483,9,7,0,0,4,0,0,503,54,12,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,14/08/2023,02/11/2023,10959,46231,3548,424,14,9,0,7,4,3,5,466,63,13,,
HY2,KT4A,HY2KT4A,JEUMONT SCHENI,94170,230/121/33,200,2002,19/02/2024,09/04/2024,4638,33317,3449,326,14,13,0,0,0,0,0,353,60,15,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,26/01/2019,07/04/2019,13633,48792,2124,103,11,31,0,0,70,0,20,235,62,21,-,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,13/07/2019,05/09/2019,4549,30931,2257,112,15,36,0,0,74,0,21,258,61,26,-,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,11/11/2019,12/11/2019,4891,39595,2801,118,15,46,0,0,86,0,35,300,-,8,-,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,05/04/2020,15/05/2020,13909,41179,2318,103,9,36,0,0,82,0,22,252,62,22,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,12/07/2020,24/08/2020,6932,52121,1873,52,28,26,0,0,72,0,46,224,52,14,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,07/08/2021,15/11/2021,14405,41653,2710,110,8,37,0,0,115,0,15,285,66,20,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,30/01/2022,14/02/2022,4867,34059,3776,132,15,50,0,0,122,0,37,356,69,6,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,10/07/2022,24/07/2022,4900,49120,4484,197,10,40,0,0,93,3,48,391,66,10,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,20/01/2023,11/03/2023,7784,36613,4658,212,9,54,0,0,101,0,40,416,60,16,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,14/08/2023,02/11/2023,9704,60892,3848,133,7,43,0,1,133,0,49,366,69,25,,
HY2,KT5A,HY2KT5A,DAIHEN,5BK013801,230/115/33,200,2011,19/02/2024,09/04/2024,8567,36704,4367,145,8,55,0,0,106,0,58,372,70,14,,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993,18/03/2019,06/07/2019,11435,42104,929,155,18,31,0,3,60,0,32,299,50,25,-,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993,15/09/2019,23/11/2019,5620,82960,0,0,39,42,0,0,89,0,61,231,34,21,-,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993,11/09/2020,16/11/2020,8042,69739,1472,170,23,39,0,0,99,28,0,359,52,12,,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993,20/09/2021,16/11/2021,3650,69000,1907,154,14,47,0,1,101,14,80,411,58,17,,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993,16/09/2022,08/10/2022,2843,74301,1936,171,4,54,0,4,130,8,77,448,29,12,,
KA,KT1A,KAKT1A,VOLTA WERKE,60538-002,115/33,25,1993,07/10/2023,20/01/2023,11600,58550,2473,149,4,41,0,9,135,8,91,437,30,20,,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993,18/03/2019,30/06/2019,9780,41359,1978,189,11,20,0,0,34,0,11,265,44,28,-,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993,15/09/2019,22/11/2019,7710,39800,0,0,18,33,0,0,44,0,26,121,46,22,-,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993,11/09/2020,15/11/2020,9090,54090,713,52,25,10,0,0,17,2,10,116,40,16,,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993,20/09/2021,17/11/2021,11582,41795,2846,215,14,18,0,0,37,0,0,284,62,24,,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993,16/09/2022,08/10/2022,18704,47566,2955,194,10,1,0,1,42,0,20,268,60,18,,
KA,KT2A,KAKT2A,VOLTA WERKE,60476-001,115/13/3.3,25,1993,07/10/2023,26/10/2023,10084,46494,3367,215,11,39,0,0,45,0,26,336,46,9,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,18/03/2019,30/06/2019,13080,45274,1281,299,7,0,0,0,7,0,0,313,50,31,-,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,15/09/2019,22/11/2019,12370,48460,0,0,17,8,0,4,0,0,5,34,54,21,-,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,14/06/2020,11/08/2020,10594,50262,2442,310,28,4,0,0,4,0,5,351,49,20,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,11/09/2020,15/11/2020,21780,40380,704,67,20,3,0,0,3,8,3,104,49,13,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,13/03/2021,23/05/2021,8512,57360,2331,284,3,10,0,1,3,3,7,311,54,12,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,20/09/2021,18/11/2021,7869,40674,1866,423,13,0,0,0,14,0,0,450,50,14,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,12/03/2022,25/04/2022,4316,36499,2801,442,2,7,0,0,6,2,4,463,50,7,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,16/09/2022,08/10/2022,9484,40919,2208,507,8,3,0,1,11,0,7,537,55,14,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,04/03/2023,09/04/2023,9054,43139,2361,571,7,8,0,0,9,0,0,595,50,6,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,07/10/2023,26/10/2023,14661,54673,2142,530,9,10,0,1,12,2,4,568,0,8,,
KA,KT3A,KAKT3A,MITSUBISHI,9816102102,230/121/33,200,1993,03/03/2024,09/04/2024,12280,39800,2968,547,4,21,0,56,16,90,10,744,52,14,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,18/03/2019,06/07/2019,11715,41561,998,298,3,5,0,1,4,1,3,315,55,21,-,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,15/09/2019,23/11/2019,9830,47310,0,0,12,9,0,4,0,0,0,25,55,16,-,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,24/04/2020,26/05/2020,17091,65481,821,203,32,5,0,0,5,0,6,251,60,21,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,11/09/2020,15/11/2020,12240,104890,940,120,17,4,0,0,4,138,3,286,57,11,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,13/03/2021,11/05/2021,3185,44721,1205,195,16,8,0,0,6,0,2,227,54,9,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,20/09/2021,17/11/2021,9276,41770,1761,422,5,0,0,0,9,0,0,436,49,18,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,12/03/2022,25/04/2022,5755,41257,2259,426,2,8,0,1,6,2,6,451,40,6,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,16/09/2022,08/10/2022,7826,40448,2122,509,7,2,0,1,13,0,7,539,58,7,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,04/03/2023,09/04/2023,7536,41565,2137,553,7,8,0,0,6,0,0,574,56,12,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,07/10/2023,26/10/2023,17066,56879,2233,476,7,10,0,1,7,2,6,509,40,11,,
KA,KT4A,KAKT4A,MITSUBISHI,9816102101,230/121/33,200,1993,03/03/2024,09/04/2024,8704,40810,1744,458,6,11,0,2,5,2,4,488,52,11,,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993,08/04/2019,21/06/2019,8003,37916,4410,161,8,49,0,7,128,0,77,430,55,24,-,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993,23/04/2021,11/06/2021,3440,77400,5868,135,49,43,0,0,96,32,78,433,58,19,,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993,24/04/2022,13/05/2022,2925,46392,3627,127,17,48,0,30,113,8,85,428,62,5,,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993,21/04/2023,06/05/2023,4720,42540,3600,120,7,57,0,5,115,27,94,425,55,9,,
KB1,KT1A,KB1KT1A,MEIDENSHA,5F9902T2,115/22,25,1993,29/04/2024,06/05/2024,2346,30799,5634,241,14,67,0,10,148,0,89,569,53,6,,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008,23/04/2021,11/06/2021,2710,26430,2697,155,44,128,0,2,317,19,261,926,63,10,,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008,24/04/2022,13/05/2022,5941,48848,1736,127,10,159,0,12,479,19,377,1183,62,9,,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008,21/04/2023,07/05/2023,3911,80200,2142,235,5,244,0,12,623,33,394,1546,60,10,,
KB1,KT2A,KB1KT2A,MEIDEN,8R8405T1,115/22,50,2008,29/04/2024,06/05/2024,3157,61696,2436,259,11,258,0,8,794,0,503,1833,63,5,,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,08/04/2019,21/06/2019,10097,32587,1863,109,7,16,0,0,36,0,39,207,52,26,-,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,20/06/2020,05/07/2020,9052,32264,1924,135,11,15,0,0,30,0,0,191,,13,research,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,23/04/2021,11/06/2021,18420,45590,1263,51,43,10,0,0,14,2,11,131,54,26,,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,04/06/2021,04/06/2021,3285,28142,214,37,6,13,0,3,26,4,23,112,30,13,เกิด Buchholz  trip,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,24/04/2022,13/05/2022,10281,28336,1881,100,10,8,0,2,30,3,3,156,63,16,,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,21/04/2023,07/05/2023,5996,37579,2008,134,3,17,0,5,32,3,30,224,48,22,,
KB1,KT3A,KB1KT3A,MITSUBISHI,556261,115/22,25,1985,29/04/2024,06/05/2024,4996,26799,2744,163,13,22,0,3,23,0,16,240,53,16,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,06/09/2020,11/09/2020,14513,31161,278,0,2,0,0,0,0,0,0,2,,14,ก่อนทดสอบ High Voltage,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,27/07/2021,08/10/2021,11476,19943,163,4,6,0,0,0,0,0,0,6,,12,ก่อนนำเข้าใช้งาน,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,08/04/2022,08/05/2022,20805,61458,622,52,12,1,0,1,0,2,0,68,70,14,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,01/10/2022,07/11/2022,26262,67190,1221,178,8,3,0,6,2,4,2,203,70,20,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,22/04/2023,07/05/2023,15819,70996,1892,321,16,5,0,10,3,7,2,364,65,18,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,08/09/2023,15/01/2023,28140,43570,1694,200,5,8,0,10,3,28,1,255,70,27,,
KB2,KT1A,KB2KT1A,JEUMONT,92198,230/115/22,200,1995,28/04/2024,06/05/2024,19660,55294,3121,584,19,9,0,13,0,0,0,625,63,8,,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,12/02/2019,10/05/2019,11967,53665,2246,107,34,67,0,0,193,0,89,490,73,28,-,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,06/02/2020,28/02/2020,7215,56694,1733,120,76,89,0,0,253,0,149,687,58,7,,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,11/02/2022,31/03/2022,6977,50609,2662,116,53,69,0,2,218,17,62,319,54,6,,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,03/08/2023,07/09/2023,11880,43620,2708,135,26,63,0,2,193,6,130,555,58,12,,
KK1,KT1A,KK1KT1A,MEIDEN,8P9097T1,115/22/11,50,2004,08/02/2024,18/03/2024,6041,45933,2191,133,37,76,0,5,230,8,110,599,59,10,,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012,12/02/2019,10/05/2019,14658,49659,1353,401,17,2,0,3,0,2,0,425,49,13,-,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012,06/02/2020,28/02/2020,9703,39157,1255,463,53,3,0,0,0,0,0,519,48,7,,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012,05/02/2021,08/03/2021,10367,54273,1418,229,5,0,0,3,1,2,2,242,43,6,,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012,11/02/2022,28/03/2022,11390,60890,1891,408,39,2,0,2,1,83,3,538,44,16,,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012,10/02/2023,10/03/2023,13985,44255,1967,695,15,1,0,8,4,1,1,725,47,10,,
KK1,KT2A,KK1KT2A,DAIHEN,EDP011902,115/22,50,2012,08/02/2024,17/03/2024,15166,46667,1936,681,17,7,0,10,2,5,3,725,49,9,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,12/02/2019,12/05/2019,8929,58151,1473,56,10,168,0,5,453,0,448,1140,58,14,-,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,02/06/2019,22/06/2019,4763,42859,1978,80,10,233,0,5,505,0,456,1289,40,19,Tx.trip sudden pressure relay.,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,02/09/2019,28/09/2019,9021,48377,1837,82,34,251,0,4,648,0,717,1736,55,21,-,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,07/02/2020,28/02/2020,12352,66293,1099,43,44,174,0,0,548,0,804,1613,51,14,,
