LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,22/08/2020,12/09/2020,7266,69405,1503,59,11,198,0,4,519,0,526,1317,50,18,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,12/09/2021,08/11/2021,34050,64650,1063,19,7,57,0,0,298,0,92,473,55,17,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,11/02/2022,31/03/2022,10713,63724,2133,65,8,172,0,9,534,0,103,891,55,8,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,03/08/2022,14/08/2022,9240,85960,2628,81,8,176,0,2,484,40,614,1405,55,17,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,10/02/2023,09/03/2023,13534,80557,1897,68,2,236,0,5,658,0,698,1667,0,10,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,03/08/2023,08/09/2023,8750,56850,2738,91,5,178,0,2,483,22,621,1402,56,13,,
KK1,KT3A,KK1KT3A,MITSUBISHI,8134150101,230/115/22,200,1995,08/02/2024,18/03/2024,7977,58589,2136,80,22,229,0,6,634,25,606,1602,0,15,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,12/02/2019,10/05/2019,6406,62718,1397,48,12,154,0,4,382,0,373,973,56,23,-,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,02/09/2019,28/09/2019,14324,61373,1608,45,5,158,0,4,459,0,507,1178,54,29,-,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,07/02/2020,28/02/2020,9234,71606,1352,55,40,212,0,0,548,0,667,1522,56,10,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,13/03/2020,10/05/2020,7715,57665,1468,58,10,176,0,4,466,0,477,1191,,14,research,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,22/08/2020,12/09/2020,6964,50003,1186,43,8,99,0,3,301,0,371,825,51,15,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,05/02/2021,09/03/2021,12047,61321,763,0,7,0,0,0,212,0,209,428,53,24,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,12/09/2021,08/11/2021,28145,55758,1000,18,5,44,0,0,202,0,75,344,55,15,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,11/02/2022,31/03/2022,7274,43085,1776,40,8,88,0,7,320,0,69,532,56,14,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,03/08/2022,14/08/2022,7700,55960,1868,57,6,77,0,1,354,26,395,916,58,13,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,10/02/2023,10/03/2023,4368,43862,1603,52,8,125,0,0,330,0,351,866,57,14,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,03/08/2023,09/09/2023,4242,48361,1685,58,11,142,0,13,395,33,369,1021,58,16,,
KK1,KT4A,KK1KT4A,MITSUBISHI,8134150102,230/115/22,200,1995,08/02/2024,19/03/2024,5509,42374,1686,54,7,124,0,2,348,22,420,977,58,10,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,12/02/2019,12/05/2019,10185,46936,1001,74,40,46,0,6,164,0,75,405,55,23,-,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,02/09/2019,28/09/2019,9504,37612,968,98,17,32,0,0,165,0,74,386,52,11,-,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,07/02/2020,27/02/2020,4873,56165,1126,107,88,80,0,3,269,23,174,744,53,9,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,22/08/2020,12/09/2020,4974,51987,1057,86,50,56,0,8,203,0,111,514,51,8,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,05/02/2021,09/03/2021,5855,60407,906,74,48,40,0,2,290,24,134,612,51,10,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,12/09/2021,08/11/2021,18718,51470,1058,69,20,38,0,5,186,0,39,357,55,10,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,11/02/2022,28/03/2022,6989,46471,1317,81,34,155,0,8,252,0,121,651,54,15,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,03/08/2022,14/08/2022,4440,60760,1593,85,64,151,0,3,295,11,145,754,56,10,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,10/02/2023,10/03/2023,7602,48626,1319,96,33,67,0,4,233,0,116,549,56,12,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,03/08/2023,07/09/2023,9200,43630,1955,127,20,56,0,4,213,7,166,593,57,11,,
KK1,KT5A,KK1KT5A,FUJI,AV69020T1,230/115/22,200,1998,08/02/2024,18/03/2024,6622,47168,1399,102,27,67,0,7,257,8,139,607,61,8,,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011,12/02/2019,10/05/2019,15566,47307,2440,640,9,0,0,0,0,0,0,649,42,23,-,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011,06/02/2020,27/02/2020,13406,57064,2176,899,30,3,0,0,1,0,0,933,39,13,,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011,05/02/2021,08/03/2021,12525,57886,1610,299,5,0,0,0,1,1,0,306,36,18,,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011,11/02/2022,28/03/2022,10417,58073,3935,1178,6,10,0,4,1,1,1,1201,42,15,,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011,10/02/2023,09/03/2023,20557,70820,3400,1141,20,8,0,6,1,2,3,1181,47,26,,
KK1,KT6A,KK1KT6A,ABB,56040,115/22,50,2011,08/02/2024,19/03/2024,12696,46842,4150,1198,7,9,0,10,1,18,1,1244,53,14,,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012,07/03/2019,27/04/2019,13673,54636,2148,638,7,17,0,0,4,0,0,666,53,24,-,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012,06/03/2020,28/03/2020,9936,51495,2434,724,6,16,0,0,5,0,6,757,67,10,,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012,19/02/2021,20/05/2021,16589,65207,1434,531,15,16,0,6,4,3,4,579,66,29,,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012,14/01/2022,08/02/2022,10118,63521,3623,870,12,0,0,6,5,0,0,893,54,14,,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012,12/01/2023,04/02/2023,9507,63123,3676,945,6,19,0,5,7,0,0,982,48,8,,
KK2,KT1A,KK2KT1A,MEIDEN,8T9796T1,115/22,50,2012,11/01/2024,11/02/2024,17516,45201,3587,969,12,10,0,2,2,3,2,1000,59,8,,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,07/03/2019,27/04/2019,11531,60237,2640,889,10,12,0,4,0,0,0,915,50,20,-,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,06/03/2020,26/03/2020,11003,67164,2666,896,6,13,0,0,4,0,3,922,63,9,,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,19/02/2021,21/05/2021,21669,78804,2912,1029,7,13,0,5,3,2,3,462,61,18,,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,06/06/2021,28/06/2021,11818,72224,3795,1217,11,17,0,5,0,3,4,1257,55,11,,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,14/01/2022,11/02/2022,8577,80548,4023,1234,2,26,0,6,3,2,2,1275,54,10,,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,12/01/2023,04/02/2023,12993,62572,3820,1004,9,13,0,7,5,0,0,1038,44,8,,
KK2,KT2A,KK2KT2A,MEIDEN,8T9796T2,115/22,50,2012,11/01/2024,11/02/2024,16470,27170,3933,1070,3,7,0,4,1,3,2,1090,58,9,,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998,08/02/2020,16/02/2020,19634,55348,285,15,1,2,0,0,0,0,0,18,35,15,หม้อแปลงย้ายมาจาก สฟ.กำแพงแสน,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998,16/01/2021,01/02/2021,3950,24330,685,49,37,10,0,0,5,2,2,105,46,11,,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998,24/01/2022,05/02/2022,2315,14873,934,104,2,15,0,2,14,2,5,144,46,18,,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998,21/01/2023,27/01/2023,3859,24988,988,122,2,21,0,2,29,2,17,195,48,8,,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998,19/01/2024,19/02/2024,9221,34373,990,111,2,31,0,3,34,3,17,201,43,14,,
KKC-P,KT3A,KKC-PKT3A,FUJI,AN69051T22,115/22,25,1998,21/05/2024,26/05/2024,11376,42791,1029,99,3,28,0,3,51,0,30,214,42,26,,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013,19/04/2020,17/05/2020,11558,63227,1572,802,12,4,0,2,2,1,5,828,52,12,,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013,20/02/2021,21/05/2021,10588,48287,1739,694,18,0,0,7,58,0,0,777,51,17,,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013,29/01/2022,20/02/2022,10432,64407,1995,550,14,3,0,3,2,3,3,578,50,11,,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013,27/01/2023,13/02/2023,7830,60470,2114,778,8,5,0,6,2,31,6,836,45,8,,
KL,KT1A,KLKT1A,DAIHEN,EDP011908,115/22/11,50,2013,26/01/2024,10/03/2024,8374,38378,2000,520,7,3,0,7,1,3,4,545,48,13,,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013,19/04/2020,17/05/2020,13439,64905,1750,882,65,9,0,2,10,3,12,983,53,10,,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013,13/10/2020,16/10/2020,4797,54671,2158,976,26,5,0,5,6,7,6,1031,50,7,หลังจาก Trip ด้วย Bouchholz relay,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013,20/02/2021,14/06/2021,6097,54671,2052,358,40,5,0,3,4,5,6,421,54,9,,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013,29/01/2022,20/02/2022,8947,63684,2145,599,7,6,0,3,6,2,7,630,50,7,,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013,27/01/2023,13/02/2023,10846,63849,2703,1195,27,14,0,12,11,7,14,1280,48,8,,
KL,KT2A,KLKT2A,DAIHEN,EDP011907,115/22/11,50,2013,26/01/2024,09/03/2024,7193,47072,2529,1161,26,12,0,12,9,15,3,1238,50,9,,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,2013,16/03/2020,22/03/2020,10888,48166,4481,920,17,12,0,0,4,0,0,953,52,19,,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,2013,12/03/2022,20/03/2022,7036,54713,4340,1022,3,19,0,13,4,6,2,1069,58,15,,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,2013,09/09/2022,16/09/2022,12874,66972,4582,965,4,7,0,8,3,3,0,990,58,10,,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,2013,15/05/2023,20/05/2023,8770,55150,4957,981,2,27,0,29,5,6,4,1054,54,15,,
KLA,KT1A,KLAKT1A,MEIDEN,8T9669T1,115/22,50,2013,08/02/2024,25/02/2024,11161,50554,5234,1045,18,10,0,17,7,6,4,1107,63,13,,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,2013,16/03/2020,22/03/2020,7384,48229,4038,961,17,15,0,0,5,0,2,1000,54,10,,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,2013,12/03/2022,19/03/2022,11570,67470,3602,423,3,6,0,1,3,0,2,438,58,11,,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,2013,09/09/2022,16/09/2022,10253,77914,4129,849,4,8,0,3,5,0,3,872,53,9,,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,2013,22/04/2023,28/04/2023,10490,65160,4370,956,3,31,0,4,4,3,4,1005,48,13,,
KLA,KT2A,KLAKT2A,MEIDEN,8T9669T2,115/22,50,2013,08/02/2024,25/02/2024,12638,86874,4987,1024,7,16,0,12,6,4,5,1074,62,11,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,12/01/2019,07/03/2019,8201,48090,2280,429,23,4,0,0,2,1,3,462,52,17,-,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,23/01/2020,07/02/2020,23420,66584,1803,220,23,5,0,0,10,92,10,360,59,8,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,25/01/2021,16/03/2021,7459,33596,3562,476,29,0,0,0,20,0,0,525,66,11,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,19/12/2021,29/01/2022,4429,35724,4767,423,46,4,0,0,7,0,7,487,60,14,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,15/07/2022,22/07/2022,3075,38762,5841,452,38,7,0,0,4,0,10,511,70,9,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,04/03/2023,12/03/2023,2910,33490,5908,602,25,8,0,0,5,8,10,658,40,6,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,05/08/2023,12/08/2023,10478,27386,6048,607,14,21,0,2,6,3,9,662,54,6,,
KLM,KT1A,KLMKT1A,TRAFO UNION,N407924,230/115/22,200,1999,29/04/2024,04/05/2024,5700,26720,5110,589,22,29,0,1,9,18,18,686,64,13,,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,12/01/2019,07/03/2019,7888,45709,3178,432,19,9,0,0,4,2,4,470,55,17,-,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,23/01/2020,03/02/2020,6587,55352,4629,689,49,12,0,0,8,15,13,786,60,8,,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,25/01/2021,16/03/2021,5291,31537,5661,511,30,0,0,0,40,0,0,581,65,10,,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,19/12/2021,29/01/2022,3717,35803,7296,530,44,5,0,0,6,0,7,592,60,10,,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,15/07/2022,22/07/2022,4328,41964,7825,414,33,9,0,0,5,0,10,471,68,16,,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,03/08/2023,12/08/2023,14365,32395,7966,547,21,23,0,3,7,3,11,615,60,9,,
KLM,KT2A,KLMKT2A,TRAFO UNION,N407926,230/115/22,200,1999,29/04/2024,04/05/2024,7260,29740,7018,563,23,36,0,2,10,31,19,684,68,9,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,12/01/2019,07/03/2019,11261,42570,1586,390,14,5,0,1,4,1,3,418,53,17,-,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,23/01/2020,03/02/2020,9574,63042,2317,574,52,8,0,1,8,19,9,671,59,6,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,25/01/2021,16/03/2021,6070,34824,2627,489,31,0,0,0,36,0,0,556,62,8,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,19/12/2021,29/01/2022,3566,35145,3391,491,52,4,0,1,4,1,5,558,60,8,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,10/06/2022,07/07/2022,5594,42431,3242,418,33,5,0,0,3,0,8,467,41,,Lightning HV phase A ระเบิด .,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,10/06/2022,07/07/2022,5590,42430,3241,417,33,5,0,19,3,6,8,491,,11,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,15/07/2022,22/07/2022,4551,39635,3725,450,32,6,0,0,3,0,9,500,62,10,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,03/08/2023,12/08/2023,13406,28387,4260,538,20,19,0,1,5,2,8,593,60,5,,
KLM,KT3A,KLMKT3A,TRAFO UNION,N407928,230/115/22,200,1999,29/04/2024,04/05/2024,6300,26400,4758,564,16,22,0,1,5,11,9,628,60,9,,
KLM,KT4A,KLMKT4A,FUJI,AE62590T4,230/115/22,120,1997,15/07/2022,22/07/2022,6948,42495,1625,74,13,14,0,5,18,4,12,140,69,16,,
KLM,KT4A,KLMKT4A,FUJI,AE62590T4,230/115/22,120,1997,05/08/2023,12/08/2023,13447,27149,2176,79,10,18,0,2,24,3,18,154,61,10,,
KLM,KT4A,KLMKT4A,FUJI,AE62590T4,230/115/22,120,1997,29/04/2024,04/05/2024,8340,24940,2382,123,27,39,0,4,44,15,32,284,64,12,,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008,10/11/2019,22/12/2019,8400,45580,953,20,13,32,0,0,85,0,66,216,55,9,-,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008,05/04/2020,11/04/2020,2846,33547,896,20,7,36,0,0,77,0,20,160,40,9,หลังจาก Tx. Diff Relay ทำงาน เนื่องจากเกิด Flash ด้าน 33 KV,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008,03/11/2020,28/11/2020,6397,52309,934,28,21,36,0,21,76,15,56,253,47,11,,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008,18/12/2021,10/01/2022,3697,43662,953,28,2,32,0,5,86,14,68,235,48,15,Cold standby,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008,03/12/2022,13/01/2023,4060,41870,795,14,2,32,0,5,83,13,60,209,32,4,,
KN,KT1A,KNKT1A,HYUNDAI,T943038,115/33/11,50,2008,09/11/2023,23/01/2024,5840,45376,790,21,7,50,0,9,112,13,69,281,30,11,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,01/04/2019,05/07/2019,10443,46051,1986,152,10,65,0,1,102,0,54,384,46,21,-,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,26/05/2019,25/07/2019,10840,42950,2569,137,7,64,0,0,108,0,29,345,44,24,-,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,10/11/2019,23/12/2019,12720,50470,2720,155,12,74,0,0,141,0,96,478,41,14,-,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,09/05/2020,31/05/2020,13247,52148,1662,122,15,102,0,0,174,26,114,553,57,24,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,03/11/2020,28/11/2020,16213,51682,1734,135,31,55,0,0,199,0,81,501,38,14,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,18/05/2021,24/07/2021,6255,38533,2518,144,8,66,0,0,126,0,34,378,43,15,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,18/12/2021,10/01/2022,4372,43258,3217,138,5,66,0,0,120,0,87,416,48,9,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,06/05/2022,15/05/2022,2494,32105,3909,152,7,41,0,2,132,0,34,368,47,9,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,02/12/2022,13/01/2023,10473,49749,3166,164,18,85,0,2,143,4,76,492,50,12,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,30/04/2023,15/05/2023,3180,42450,3224,165,5,93,0,0,135,4,91,493,54,8,,
KN,KT2A,KNKT2A,OSAKA,5BK010701,230/121/33,100,1999,09/12/2023,25/01/2024,11169,47990,3832,162,16,78,0,3,171,5,71,506,48,13,,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,01/04/2019,26/08/2019,9172,44542,1460,110,10,0,0,0,0,0,0,120,57,23,-,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,10/11/2019,26/12/2019,20750,67380,1503,736,24,6,0,0,0,0,0,766,30,24,-,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,03/11/2020,28/11/2020,10426,43109,1778,764,29,7,0,1,2,1,1,805,48,14,,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,18/12/2021,10/01/2022,9516,72728,3425,997,7,7,0,0,2,0,2,1015,44,13,,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,02/12/2022,12/01/2023,9210,67450,3699,1199,5,8,0,0,2,4,1,1219,60,10,,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,27/04/2023,19/05/2023,12225,63426,2890,930,2,8,0,2,1,5,1,949,38,13,,
KN,KT3A,KNKT3A,MEIDEN,8T9791T1,115/22/11,50,2012,09/11/2023,25/01/2024,15163,77975,3741,1353,7,16,0,4,3,1,2,1386,58,11,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,01/04/2019,05/07/2019,10804,46400,1718,320,9,3,0,4,1,1,2,340,51,25,-,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,26/05/2019,25/07/2019,11946,35185,2253,315,6,0,0,0,0,0,0,321,51,21,-,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,10/11/2019,22/12/2019,9580,38350,2987,475,20,3,0,0,0,0,0,498,46,24,-,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,09/05/2020,31/05/2020,9021,37549,1611,395,14,4,0,0,2,2,3,420,62,17,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,03/11/2020,28/11/2020,8024,50367,1798,407,23,24,0,0,3,0,4,461,38,17,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,18/05/2021,24/07/2021,12011,61200,2679,526,43,21,0,4,3,8,4,609,47,17,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,18/11/2021,10/01/2022,6664,41087,3593,551,6,3,0,0,1,0,3,564,57,13,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,06/05/2022,15/05/2022,7304,33747,3594,591,12,2,0,5,3,0,0,613,49,10,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,03/12/2022,08/01/2023,10296,32601,3575,592,10,3,0,4,1,0,0,610,52,12,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,30/04/2023,15/05/2023,9140,27770,1745,44,1,1,0,1,1,1,2,51,54,19,,
KN,KT4A,KNKT4A,TOSHIBA,88900013,230/121/33,100,2002,09/12/2023,23/01/2024,10066,30438,2558,210,4,2,0,5,2,1,3,227,50,14,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,25/02/2019,07/04/2019,9492,44159,1210,323,8,0,0,1,3,2,4,341,51,25,-,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,20/07/2019,30/08/2019,8322,41597,1771,451,7,9,0,1,9,1,4,482,60,24,-,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,22/09/2019,07/10/2019,17040,58450,1686,394,13,12,0,0,0,0,0,419,48,7,-,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,04/04/2020,15/05/2020,20004,59549,2492,419,9,0,0,0,0,0,0,428,60,23,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,02/08/2020,24/08/2020,6964,42783,3207,553,14,10,0,0,0,0,0,577,59,10,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,27/02/2021,29/05/2021,12358,51513,3203,375,21,4,0,0,1,0,5,406,30,5,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,09/08/2021,15/11/2021,12790,57470,4780,491,4,7,0,0,11,23,6,542,60,20,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,16/01/2022,08/02/2022,14958,54568,4009,815,5,12,0,0,8,1,3,844,,22,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,08/02/2022,14/02/2022,3027,35207,5030,869,7,20,0,1,5,1,2,905,40,10,Hydran detect 121 ppm,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,11/07/2022,25/07/2022,3742,35767,5871,996,12,13,0,0,9,0,0,1030,46,9,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,25/02/2023,11/03/2023,13463,39399,5833,955,7,11,0,0,9,0,0,982,44,16,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,31/08/2023,30/10/2023,5760,42964,5929,966,7,12,0,30,43,2,3,1063,45,16,,
KNE,KT1AA,KNEKT1AA,SIEMENS,408525,230/122/122,116,2014,15/02/2024,10/04/2024,14318,39954,5297,864,8,11,0,9,17,5,9,923,41,13,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,25/02/2019,07/04/2019,10011,40478,1251,351,4,0,0,1,1,0,1,358,53,26,-,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,20/07/2019,30/08/2019,7949,41128,1761,410,9,11,0,1,8,1,4,444,60,26,-,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,22/09/2019,07/10/2019,17160,50670,1446,297,23,9,0,0,0,0,0,329,50,7,-,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,04/04/2020,15/05/2020,9223,31221,2666,452,11,0,0,0,0,0,0,463,60,13,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,02/08/2020,24/08/2020,6950,39209,3258,540,12,8,0,1,9,14,9,593,59,9,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,27/02/2021,29/05/2021,13586,46496,3334,356,24,4,0,0,2,0,5,391,30,7,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,09/08/2021,15/11/2021,14413,38497,2947,445,7,0,0,0,36,0,0,488,63,22,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,16/01/2022,08/02/2022,3141,30617,5131,855,10,20,0,1,9,1,4,900,,14,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,08/02/2022,14/02/2022,3626,29050,5195,861,9,13,0,0,3,1,1,888,40,8,Hydran detect 132 ppm,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,11/07/2022,25/07/2022,6157,36168,3963,647,12,2,0,1,11,0,0,673,48,10,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,25/02/2023,11/03/2023,10319,34498,3255,596,7,9,0,0,5,0,0,617,48,9,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,31/08/2023,30/10/2023,13351,44335,3296,605,15,10,0,0,5,2,3,640,50,29,,
KNE,KT1AB,KNEKT1AB,SIEMENS,408526,230/122/122,116,2014,15/02/2024,09/04/2024,4487,32577,3017,619,13,12,0,0,0,0,0,644,45,17,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,25/02/2019,07/04/2019,7613,39161,1076,334,7,0,0,1,0,0,0,342,51,26,-,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,20/07/2019,30/08/2019,7591,45182,1704,448,6,11,0,1,5,1,2,474,65,31,-,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,22/09/2019,07/10/2019,8590,53080,1467,370,22,10,0,0,0,0,0,402,53,5,-,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,04/04/2020,15/05/2020,12037,35961,2196,440,11,0,0,0,0,0,0,451,62,19,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,02/08/2020,24/08/2020,5920,39819,2849,585,15,9,0,1,0,1,1,612,60,12,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,27/02/2021,29/05/2021,11817,40002,3123,408,29,3,0,0,2,0,4,446,35,5,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,09/08/2021,15/11/2021,14589,41324,2781,506,8,0,0,0,17,0,0,531,63,26,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,16/01/2022,08/02/2022,3240,35531,4624,906,9,20,0,1,8,1,3,948,,12,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,08/02/2022,14/02/2022,3170,36152,4687,908,9,14,0,1,3,1,1,937,46,9,Hydran detect 150 ppm,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,11/07/2022,24/07/2022,7730,49680,4834,847,9,6,0,0,5,14,6,887,54,11,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,25/02/2023,11/03/2023,7298,38023,4895,894,10,18,0,2,16,0,8,948,50,14,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,31/08/2023,30/10/2023,5916,48754,4987,916,12,12,0,29,41,2,2,1014,52,24,,
KNE,KT1AC,KNEKT1AC,SIEMENS,408527,230/122/122,116,2014,15/02/2024,09/04/2024,9755,36593,4482,806,10,8,0,0,0,0,0,824,50,14,,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,25/02/2019,07/04/2019,2235,30179,1704,62,27,28,0,2,66,0,35,220,42,23,-,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,20/07/2019,30/08/2019,3393,51914,630,65,13,8,0,2,28,4,24,144,40,47,-,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,02/08/2020,24/08/2020,2118,23646,1612,52,31,17,0,5,66,0,22,193,41,18,,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,09/08/2021,15/11/2021,1250,31130,1656,64,24,29,0,1,85,17,73,293,42,30,,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,11/07/2022,24/07/2022,3990,42780,1896,75,36,22,0,11,61,14,50,269,46,18,,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,25/02/2023,11/03/2023,4902,33742,1977,79,32,30,0,1,66,0,33,241,40,18,,
KNE,KT2A,KNEKT2A,MITSUBISHI,555272,230/115/33,66.66,2014,31/08/2023,30/10/2023,2871,42353,2267,91,31,40,0,4,93,0,59,318,44,31,,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,1993,24/03/2019,19/04/2019,7608,27668,1176,98,47,23,0,0,87,0,14,269,48,19,-,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,1993,19/06/2020,06/07/2020,2491,27271,1204,127,60,40,0,6,48,11,24,316,51,13,,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,1993,13/01/2021,08/02/2021,4589,37288,1150,73,55,35,0,8,51,2,32,256,43,9,,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,1993,01/03/2022,27/03/2022,7944,28462,1166,113,44,0,0,0,75,0,18,250,44,14,,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,1993,27/02/2023,11/03/2023,3889,32241,5621,243,46,38,0,1,64,8,39,439,62,21,,
KNG,KT1A,KNGKT1A,MITSUBISHI,558034,115/22/11,25,1993,26/02/2024,08/04/2024,9497,32592,1592,250,22,53,0,6,87,11,50,479,55,16,,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993,24/03/2019,21/04/2019,8011,37299,1371,105,33,48,0,10,122,0,65,383,47,18,-,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993,23/03/2020,25/05/2020,15330,50000,958,94,67,67,0,4,176,0,99,507,63,17,,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993,03/01/2021,05/02/2021,5510,50476,1866,85,36,57,0,3,134,0,76,391,50,9,,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993,01/03/2022,27/03/2022,6851,33815,1518,121,30,0,0,9,154,0,40,354,49,18,,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993,27/02/2023,11/03/2023,5304,33095,3761,131,10,36,0,3,117,2,62,361,55,6,,
KNG,KT2A,KNGKT2A,FUJI,AG69095T412,115/22/11,15,1993,26/02/2024,08/04/2024,11498,32702,1370,156,15,57,0,9,184,7,83,511,61,17,,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012,21/04/2019,16/05/2019,10461,41192,2800,875,7,0,0,4,15,0,0,901,60,12,-,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012,21/03/2020,05/04/2020,12241,76965,1426,731,63,7,0,5,2,1,1,810,,12,,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012,13/03/2021,08/06/2021,11517,55087,1265,652,32,2,0,1,1,0,1,689,,14,,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012,28/04/2022,13/05/2022,18452,68867,1514,686,1,3,0,2,1,0,2,695,60,9,,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012,27/04/2023,07/05/2023,18816,84032,2084,715,0,9,0,0,2,0,2,728,57,7,,
KP,KT1A,KPKT1A,MEIDENSHA,8N5451T3,115/22,50,2012,12/05/2024,18/05/2024,13561,82156,3385,1334,4,13,0,43,14,3,5,1416,53,9,,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012,21/04/2019,16/05/2019,10848,51862,2958,1068,8,2,0,4,0,0,0,1082,55,15,-,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012,21/03/2020,07/04/2020,13054,71682,1277,715,36,5,0,5,2,2,4,769,54,12,,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012,13/03/2021,08/06/2021,10285,56741,1275,649,42,1,0,1,1,0,3,697,,18,,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012,28/04/2022,13/05/2022,19258,76153,1871,752,1,14,0,15,2,0,5,789,61,11,,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012,27/04/2023,06/05/2023,10601,77523,2230,771,3,7,0,7,2,0,5,795,59,7,,
KP,KT2A,KPKT2A,MEIDENSHA,8N5449T2,115/22,50,2012,12/05/2024,18/05/2024,14828,80302,3746,1575,3,13,0,49,19,3,10,1672,52,9,,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,2012,07/02/2019,02/03/2019,6441,47051,2645,804,53,19,0,9,0,0,0,885,46,25,-,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,2012,21/02/2021,02/04/2021,6500,50000,2700,800,29,0,0,0,3,0,0,832,50,16,,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,2012,06/02/2022,07/03/2022,7586,56355,3529,940,31,0,0,9,8,0,0,988,49,9,,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,2012,24/02/2023,10/03/2023,6173,68652,3568,975,17,10,0,7,5,2,8,1024,49,6,,
KS,KT1A,KSKT1A,EKARAT,EDP011305,115/22,50,2012,09/02/2024,16/02/2024,9579,66799,4392,1289,24,11,0,14,6,9,12,1365,52,11,,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,2012,07/02/2019,02/03/2019,8010,50681,1272,396,64,7,0,0,0,0,0,467,46,15,-,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,2012,21/02/2021,02/04/2021,8660,53000,1300,300,28,0,0,0,0,0,0,328,48,21,,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,2012,06/02/2022,07/03/2022,9199,53713,2603,638,26,0,0,12,11,0,0,687,47,11,,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,2012,19/03/2022,19/03/2022,6923,60212,3755,1387,29,12,0,11,2,4,3,1448,47,7,เนื่องจากมี Oil Flow relay ของห้อง OLTC ทำงาน,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,2012,24/02/2023,10/03/2023,4541,66715,3120,794,18,6,0,8,2,2,1,831,50,9,,
KS,KT2A,KSKT2A,EKARAT,EDP011306,115/22,50,2012,09/02/2024,24/02/2024,11529,69504,4228,1431,22,8,0,17,7,7,13,1505,48,9,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,14/03/2020,29/03/2020,4523,37377,1136,244,36,36,0,9,33,0,0,358,48,9,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,29/01/2021,23/04/2021,16881,42114,812,150,36,28,0,8,40,12,34,308,38,32,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,17/02/2022,26/03/2022,14095,57341,1444,170,48,46,0,4,61,10,43,382,48,23,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,30/07/2022,19/08/2022,5784,24443,281,34,13,9,0,2,6,5,9,78,51,9,หลังเปลี่ยน BUSHING 1 เดือน,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,16/02/2023,05/03/2023,4880,18279,857,108,24,18,0,5,12,3,11,181,53,8,,
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,04/01/2024,06/01/2024,2768,10776,96,8,12,0,0,0,1,0,0,21,30,6,ก่อนนำเข้าใช้งาน หลังเปลี่ยน Bushing phase B และ C (ทำน้ำมันใหม่),
KTL,KT1A,KTLKT1A,VOLTA WERKE,60539-003,115/22,25,1993,16/02/2024,18/03/2024,7476,23967,521,53,5,2,0,1,4,1,6,72,51,19,,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998,13/03/2019,08/04/2019,7531,30963,762,112,18,0,0,3,11,0,6,150,52,10,-,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998,14/03/2020,29/03/2020,3178,23009,812,120,37,11,0,0,29,0,0,197,47,11,,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998,29/01/2021,20/04/2021,7385,37012,818,119,33,5,0,0,16,0,13,186,40,49,,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998,17/02/2022,26/03/2022,5856,41763,1198,78,40,19,0,1,47,10,30,225,49,7,,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998,16/02/2023,05/03/2023,9299,31295,1147,113,31,26,0,6,53,4,15,248,56,10,,
KTL,KT2A,KTLKT2A,FUJI,AG69095T431,115/22/11,25,1998,16/02/2024,18/03/2024,6885,40347,1579,133,35,32,0,8,91,4,35,338,60,5,,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013,13/10/2019,14/11/2019,12771,47736,2422,723,12,5,0,13,10,0,0,763,58,-14,-,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013,08/04/2022,22/04/2022,4981,79444,4266,533,3,10,0,6,2,4,4,562,57,17,,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013,15/10/2022,03/11/2022,20040,64879,3518,671,8,5,0,9,3,0,0,696,61,10,,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013,24/06/2023,09/07/2023,21301,71179,3521,795,12,16,0,8,3,6,9,849,56,4,,
LB1,KT1A,LB1KT1A,MEIDEN,8N5446T4,115/69/22,50,2013,08/04/2024,22/04/2024,16307,83545,2590,1351,5,17,0,15,5,4,12,1409,58,11,,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013,13/10/2019,14/11/2019,9658,46637,4284,574,15,7,0,0,0,0,0,596,30,24,-,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013,08/04/2022,17/04/2022,14132,61569,4697,611,8,5,0,14,2,0,0,640,58,14,,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013,15/10/2022,03/11/2022,20590,64595,3655,592,8,5,0,11,5,2,3,626,57,11,,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013,24/06/2023,09/07/2023,23134,71577,3041,740,11,23,0,9,3,10,4,800,53,6,,
LB1,KT2A,LB1KT2A,MEIDEN,8N5449T1,115/69/22,50,2013,08/04/2024,22/04/2024,18535,88589,3162,1121,5,14,0,21,3,4,12,1180,56,11,,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998,13/10/2019,14/11/2019,5486,31968,2781,74,7,51,0,0,131,0,50,313,55,24,-,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998,09/04/2022,06/05/2022,8075,45706,2116,25,5,26,0,15,123,5,80,279,63,19,,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998,13/10/2022,03/11/2022,17401,42983,2617,36,8,19,0,2,155,2,64,286,64,22,,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998,07/05/2023,21/05/2023,4470,39130,2369,29,2,39,0,1,150,2,9,232,53,15,,
LB2,KT1A,LB2KT1A,FUJI,AN69003T5,115/22,25,1998,10/05/2024,18/05/2024,3773,37435,3211,65,13,70,0,25,227,5,84,489,64,13,,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,25/01/2019,07/02/2019,9426,37568,171,15,0,0,0,0,3,0,10,28,-,12,เปลี่ยน OLTC ใหม่เป็น SHANGHAI HUAMING POWER,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,25/02/2019,08/03/2019,13150,41025,260,30,44,0,0,0,0,0,0,74,44,14,-,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,24/05/2019,22/06/2019,4997,24874,537,14,14,0,0,0,6,0,0,34,48,19,-,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,13/10/2019,14/11/2019,12274,41658,586,19,9,0,0,0,11,0,0,39,45,13,-,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,09/04/2022,06/05/2022,6375,35320,670,58,16,9,0,0,7,2,4,96,56,15,,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,13/10/2022,03/11/2022,6263,23370,864,74,126,29,0,3,14,0,6,252,56,14,,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,07/05/2023,21/05/2023,4910,32830,776,62,101,15,0,1,12,2,7,200,62,17,,
LB2,KT2A,LB2KT2A,TAKAOKA,8144902,115/22,25,1995,10/05/2024,18/05/2024,3275,21666,1027,175,105,17,0,13,18,5,6,339,57,10,,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,30/03/2019,18/04/2019,6951,52326,6354,935,17,8,0,0,0,0,0,960,55,17,-,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,09/02/2021,11/04/2021,30764,61585,247,26,0,0,0,0,0,0,0,26,,15,หลังมีการทำ Hot Oil Purify ไว้,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,07/05/2021,08/05/2021,12989,30227,25,0,2,0,0,0,0,0,0,2,42,14,Before test.,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,07/05/2021,08/05/2021,19918,42698,32,0,20,0,0,0,0,0,0,20,42,16,After Dielectric test .,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,11/06/2021,10/08/2021,11570,25384,218,11,10,0,0,0,0,0,0,21,34,18,หม้อแปลงย้ายมาจาก สฟ.ชัยภมิ KT1A,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,16/01/2022,08/02/2022,21307,57698,1408,95,10,1,0,0,0,0,0,106,47,14,,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,14/01/2023,06/02/2023,31905,79451,1729,129,23,2,0,1,1,2,1,159,40,16,,
LE,KT1A,LEKT1A,RADE KONCAR,338028,115/22,50,2004,13/01/2024,11/02/2024,29203,75427,5188,537,23,5,0,2,2,2,2,573,49,15,,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993,01/02/2019,12/05/2019,10720,43042,1225,105,12,75,0,11,199,0,103,505,49,16,-,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993,03/04/2020,09/05/2020,8785,37054,1928,127,33,71,0,15,165,0,43,454,54,13,,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993,07/02/2021,24/05/2021,5712,46800,1523,102,21,5,0,0,16,0,15,159,47,30,,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993,16/01/2022,07/02/2022,7583,39784,1276,82,12,19,0,2,111,8,119,353,48,8,,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993,14/01/2023,04/02/2023,8220,28918,1149,82,21,31,0,8,147,7,89,385,35,11,,
LE,KT2A,LEKT2A,VOLTA WERKE,60542-002,115/22/11,25,1993,13/01/2024,10/02/2024,7350,27070,1126,88,29,51,0,15,210,46,200,639,47,25,,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997,28/06/2019,18/07/2019,3098,28782,1971,169,10,20,0,0,43,0,10,252,54,18,-,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997,14/02/2020,10/05/2020,6317,45758,1443,146,5,23,0,2,20,0,9,205,52,32,research,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997,03/07/2020,22/08/2020,4195,49255,1776,89,18,18,0,0,16,0,16,157,57,24,,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997,26/06/2021,05/10/2021,6099,25130,1941,102,13,13,0,0,33,0,0,161,53,17,,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997,03/06/2022,18/06/2022,13492,55850,2554,172,20,6,0,3,33,2,6,242,56,18,,
LKB,KT1A,LKBKT1A,MITSUBISHI,573085,115/22,25,1997,28/07/2023,07/08/2023,18169,44864,2571,230,15,15,0,2,37,3,18,320,64,18,,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998,28/06/2019,18/08/2019,5102,30005,1627,132,9,21,0,0,31,0,7,200,55,24,-,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998,03/07/2020,22/08/2020,7895,46766,1170,94,12,27,0,0,17,0,3,153,34,26,,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998,26/06/2021,05/10/2021,10463,41044,1093,65,6,16,0,0,25,0,0,112,,18,,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998,03/06/2022,18/06/2022,4363,53394,1366,276,10,69,0,22,43,148,31,599,37,18,,
LKB,KT2A,LKBKT2A,MITSUBISHI,573090,115/22,25,1998,28/07/2023,06/08/2023,4980,43270,1388,261,8,62,0,22,41,6,28,428,36,14,,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011,17/03/2020,16/05/2020,29516,76368,2832,828,13,3,0,0,3,0,2,849,54,35,,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011,10/04/2021,09/10/2021,19489,57791,2646,836,6,0,0,0,31,0,0,873,,32,,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011,12/06/2022,20/06/2022,22548,61539,1779,315,3,15,0,20,2,0,2,357,,14,,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011,03/04/2023,04/06/2023,7352,63223,1959,676,2,7,0,9,4,3,2,703,65,11,,
LN1,KT1A,LN1KT1A,MEIDEN,8T9668T4,115/22,50,2011,02/02/2024,26/05/2024,6423,38458,2493,854,4,11,0,11,9,0,0,889,,19,ก่อน OVERHUAL,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,2011,17/03/2020,17/05/2020,5665,60459,4412,353,3,147,0,3,465,0,280,1251,67,12,,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,2011,10/04/2021,21/10/2021,7651,64569,3461,331,7,272,0,2,519,0,313,1444,,20,,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,2011,12/06/2022,20/06/2022,15526,48207,1652,154,2,20,0,8,68,0,66,318,90,14,,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,2011,03/04/2023,04/06/2023,7635,37408,1009,95,2,10,0,4,44,3,39,197,63,11,,
LN2,KT1A,LN2KT1A,MEIDEN,8R8397T1,115/22,50,2011,08/02/2024,26/05/2024,6344,37503,1360,125,3,29,0,5,72,0,61,295,,16,,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006,17/03/2020,16/05/2020,6015,74038,2521,182,9,110,0,17,418,77,489,1302,58,15,,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006,10/04/2021,09/10/2021,7181,62836,2260,186,6,81,0,11,357,0,278,919,,22,,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006,12/06/2022,20/06/2022,12084,70613,1714,138,2,40,0,7,209,6,269,671,,14,,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006,03/04/2023,04/06/2023,8282,61147,1819,147,2,69,0,8,222,6,227,681,62,12,,
LN2,KT2A,LN2KT2A,MEIDEN,8R8397T2,115/22,50,2006,08/02/2024,26/05/2024,6134,68431,2119,168,6,83,0,6,332,0,320,915,,17,,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011,24/05/2019,07/06/2019,11758,47052,3375,1125,2,10,0,0,3,0,0,1140,60,12,-,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011,08/05/2020,18/05/2020,14773,71875,2056,835,14,7,0,0,3,0,3,862,58,7,,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011,02/04/2021,29/05/2021,16210,152660,2438,601,57,4,0,0,2,0,0,664,57,15,,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011,07/03/2022,18/03/2022,13615,61535,3114,909,6,0,0,0,13,0,10,938,52,5,,
LP1,KT1A,LP1KT1A,MIDENSHA,8T9669T3,115/22,50,2011,21/05/2023,07/06/2023,9090,66751,3254,1081,1,9,0,0,3,4,3,1101,55,11,,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012,24/05/2019,08/06/2019,11282,40095,4061,1269,3,10,0,3,3,0,0,1288,62,13,-,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012,08/05/2020,19/05/2020,14708,71602,2606,1065,11,8,0,0,4,0,9,1097,60,7,,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012,02/04/2021,29/05/2021,570,3840,107,33,2,0,0,0,0,0,0,35,58,15,,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012,07/03/2022,18/03/2022,12076,60028,3620,1151,5,0,0,6,0,0,0,1162,52,8,,
LP1,KT2A,LP1KT2A,MEIDENSHA,8N5449T4,115/22,50,2012,21/05/2023,07/06/2023,11600,70630,3366,1064,3,8,0,4,3,0,0,1082,54,9,,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998,20/05/2019,07/06/2019,4111,38190,4800,91,4,66,0,3,164,0,104,432,60,20,-,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998,08/05/2020,22/05/2020,23492,62861,1821,32,5,39,0,0,156,0,120,352,58,13,,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998,02/04/2021,29/05/2021,4910,47550,3611,52,42,40,0,0,111,44,77,366,67,19,,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998,07/03/2022,18/03/2022,3724,32529,4787,97,7,0,0,5,220,0,55,384,52,11,,
LP2,KT1A,LP2KT1A,FUJI,AN69003T4-2,115/22,25,1998,21/05/2023,07/06/2023,4280,43320,4120,77,2,71,0,0,199,6,108,463,60,16,,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,24/04/2019,07/06/2019,3291,45202,2986,389,9,89,0,12,239,0,238,976,60,21,-,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,11/02/2020,10/05/2020,10523,53214,1560,216,7,42,0,9,167,0,196,637,46,41,research,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,08/05/2020,18/05/2020,4159,39724,750,174,8,9,0,1,53,0,106,351,50,18,,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,02/04/2021,29/05/2021,3370,162150,1129,169,76,35,0,1,29,10,58,378,54,17,,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,07/12/2021,13/12/2021,3434,68612,1912,451,33,68,0,6,48,0,79,685,,18,repeat,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,07/03/2022,18/03/2022,7043,56656,1581,345,13,0,0,5,52,0,36,451,42,12,,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,21/05/2023,07/06/2023,3940,68500,1803,363,15,61,0,3,49,16,87,594,50,20,,
LP2,KT2A,LP2KT2A,OSAKA,5BA159011,115/22,25,1990,27/11/2023,24/12/2023,4441,48222,1592,311,28,14,0,5,42,12,52,464,45,17,,
LP2,KT3A,LP2KT3A,MEIDENSHA,1G9579T1,115/22,15/20/25,1995,28/04/2023,07/05/2023,11547,41014,875,65,2,4,0,3,5,2,2,83,40,12,ทดสอบหลังการย้ายหม้อแปลง (ก่อนทำการ Overhaul โดย กม-ส.),
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,06/05/2019,25/05/2019,6718,27652,3334,185,61,12,0,3,8,3,3,275,53,17,-,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,13/11/2019,13/12/2019,6729,23006,1347,55,23,8,0,0,0,0,0,86,50,13,-,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,09/11/2020,22/11/2020,6079,25846,1466,89,23,0,0,1,2,4,2,121,47,21,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,12/06/2021,16/08/2021,11541,28904,1162,59,27,0,0,40,20,0,0,146,57,15,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,07/11/2021,18/11/2021,5410,20540,2011,86,31,7,0,0,2,5,2,133,50,,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,27/05/2022,03/06/2022,5001,29166,1858,49,46,7,0,0,2,4,3,111,61,17,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,17/11/2022,02/12/2022,6745,24012,1886,94,41,8,0,4,4,4,4,159,50,16,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,04/01/2023,05/01/2023,2040,18198,1782,84,45,7,0,4,3,0,0,143,,7,Tx. Trip differential relay.,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,18/05/2023,22/05/2023,2860,24360,1921,96,53,8,0,2,3,15,3,180,49,24,,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,11/08/2023,11/08/2023,5569,29345,2216,146,85,5,0,5,3,6,3,253,54,14,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.,
LPR,KT1A,LPRKT1A,MITSUBISHI,7412507701,230/69/11,200,1988,19/11/2023,23/12/2023,6797,28094,2932,161,48,12,0,8,6,0,0,235,46,17,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,06/05/2019,25/05/2019,7007,32989,3597,642,48,17,0,4,9,10,19,749,75,14,-,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,23/09/2019,27/09/2019,10785,42210,1720,208,18,7,0,0,6,0,20,259,63,-,Tx.tripมีน้ำมันรั่วซึมที่Bushing 11kVV,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,13/11/2019,14/12/2019,17962,72472,2572,279,21,5,0,2,7,10,18,342,65,14,-,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,09/11/2020,22/11/2020,12220,180870,1576,176,31,5,0,0,7,50,18,287,62,14,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,12/06/2021,16/08/2021,17989,63365,2583,375,28,0,0,9,15,0,0,427,60,15,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,07/11/2021,18/11/2021,4270,63090,5593,499,31,5,0,0,9,19,21,584,60,,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,27/05/2022,03/06/2022,16084,66354,3795,319,32,4,0,1,7,14,15,392,68,19,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,17/11/2022,28/11/2022,15790,62870,3485,335,34,5,0,0,8,3,16,401,62,16,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,18/05/2023,22/05/2023,9820,52890,3670,386,24,10,0,1,5,0,14,440,60,7,,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,11/08/2023,11/08/2023,13307,78853,4118,462,43,4,0,3,9,0,16,537,60,10,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.,
LPR,KT2A,LPRKT2A,TRAFO UNION,S251401,220/69,200,1994,19/11/2023,23/12/2023,8283,77184,5919,654,60,17,0,11,14,14,30,800,60,14,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,06/05/2019,25/05/2019,7638,33720,2729,67,49,46,0,11,77,0,54,304,75,20,-,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,13/11/2019,13/12/2019,6249,24078,2948,67,59,50,0,3,97,0,78,354,40,7,-,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,20/07/2020,20/07/2020,3244,17896,2717,69,65,52,0,13,101,0,80,380,44,10,Tx.Diff Operation,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,09/11/2020,22/11/2020,5480,35280,1480,34,51,48,0,5,94,17,83,332,56,10,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,12/06/2021,16/08/2021,6433,23275,2084,68,53,48,0,58,121,0,15,363,54,14,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,07/11/2021,18/11/2021,3520,21680,3578,85,49,55,0,4,112,19,98,422,50,,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,27/05/2022,03/06/2022,3465,29888,3085,63,73,52,0,4,106,17,88,403,59,10,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,17/11/2022,02/12/2022,9114,26319,2980,75,40,61,0,11,116,51,69,423,65,11,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,18/05/2023,22/05/2023,2070,26520,3281,86,65,67,0,41,118,18,94,489,57,13,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,19/11/2023,23/12/2023,7282,32004,3619,99,63,72,0,16,158,18,93,519,55,13,,
LPR,KT3A,LPRKT3A,TOSHIBA,91900007,220/69/22,200,2005,06/03/2024,08/03/2024,31030,35720,3763,137,21,73,0,10,174,36,149,600,50,10,"Differential ทำงาน phase B,C Ground",
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,06/05/2019,25/05/2019,5613,41524,4389,174,60,113,0,112,64,59,22,604,80,22,-,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,10/10/2019,10/10/2019,3446,20865,4089,144,66,95,0,96,67,36,23,527,54,8,หม้อแปลง Trip เนื่องจาก Tx. Diff ทำงาน Lock Out Operate,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,13/11/2019,14/12/2019,12510,41685,2633,93,42,67,0,103,56,64,33,458,53,14,-,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,09/11/2020,22/11/2020,8210,41430,1169,40,32,44,0,84,36,47,28,311,53,13,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,12/06/2021,16/08/2021,9770,29711,2052,94,30,49,0,67,50,0,0,290,52,15,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,07/11/2021,18/11/2021,4460,23440,3264,105,31,51,0,106,43,52,38,426,49,,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,27/05/2022,03/06/2022,4411,35285,3093,86,47,50,0,87,43,47,29,389,59,13,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,17/11/2022,28/11/2022,5940,30980,2879,79,24,45,0,64,43,51,25,331,61,13,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,18/05/2023,22/05/2023,2550,35510,3019,84,52,75,0,99,55,85,33,483,55,9,,
LPR,KT4A,LPRKT4A,TAKAOKA,8946787,230/69/11,200,2003,19/11/2023,23/12/2023,6950,36052,3976,114,64,155,0,124,93,63,32,645,51,12,,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994,04/04/2019,26/08/2019,9587,41391,1557,104,16,80,0,0,167,0,82,449,54,26,-,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994,28/09/2019,22/11/2019,9330,48060,0,0,23,89,0,0,223,0,147,482,52,24,-,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994,18/09/2020,15/11/2020,8865,41590,1639,90,22,99,0,6,226,143,0,586,49,10,,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994,13/09/2021,16/11/2021,6830,42720,2351,81,12,84,0,1,202,17,154,551,50,17,,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994,15/09/2022,08/10/2022,4052,60101,2586,148,4,105,0,5,274,8,140,684,54,13,,
LR,KT1A,LRKT1A,VOLTA WERKE,60548002,115/33/11,32,1994,02/10/2023,18/11/2023,13190,32370,2712,144,5,65,0,4,179,9,149,555,60,14,,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,01/04/2019,30/06/2019,8308,35086,3287,342,141,83,0,19,270,12,171,1038,60,34,-,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,28/09/2019,22/11/2019,9540,70060,0,0,79,67,0,25,280,106,288,845,53,6,-,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,18/09/2020,15/11/2020,8590,231570,1142,86,22,32,0,4,120,56,126,446,54,24,,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,13/09/2021,16/11/2021,5390,70035,4182,462,44,80,0,21,269,44,147,1067,54,20,,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,15/09/2022,08/10/2022,4310,76822,4642,499,40,63,0,17,245,68,231,1163,54,29,,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,02/10/2023,18/11/2023,9390,47300,6445,322,41,55,0,19,164,67,266,934,52,27,,
LR,KT2A,LRKT2A,OSAKA,5A1594001,115/33,25,1992,12/03/2024,09/04/2024,10070,52620,5664,545,32,122,0,114,330,323,445,1911,65,31,,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991,04/04/2019,23/06/2019,13318,40923,2324,148,18,39,0,12,51,54,17,339,54,27,-,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991,29/09/2019,23/11/2019,11444,84370,2695,275,23,42,0,5,0,12,35,392,52,29,-,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991,18/09/2020,15/11/2020,10550,202740,850,66,40,14,0,1,25,6,18,170,49,25,,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991,13/09/2021,16/11/2021,11803,40155,1354,363,9,0,0,0,10,0,0,382,53,30,,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991,15/09/2022,08/10/2022,12920,73909,1987,354,4,30,0,5,52,9,33,487,55,26,,
LR,KT3A,LRKT3A,MITSUBISHI,566415,115/33,25,1991,02/10/2023,18/11/2023,12560,43470,5024,229,7,26,0,6,41,17,39,365,52,25,,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,14/09/2019,21/09/2019,10394,40095,2340,201,20,0,0,0,0,0,0,0,-,-,-,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,17/01/2020,27/01/2020,12384,39431,2193,159,2,24,0,0,9,0,4,198,46,13,,
