LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,08/08/2020,30/08/2020,7875,37362,2324,114,29,23,0,0,7,6,4,183,55,19,,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,28/05/2021,06/08/2021,17747,44613,2083,165,20,16,0,15,11,0,0,227,52,31,,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,16/10/2021,17/11/2021,7181,34782,2812,270,53,28,0,12,10,9,4,386,54,18,,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,06/03/2022,19/03/2022,8331,26658,3402,256,22,16,0,15,15,9,9,342,44,17,,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,19/11/2022,11/12/2022,8451,38367,3186,216,31,29,0,15,10,10,5,316,50,10,สี1.5,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,18/08/2023,28/08/2023,9035,38122,2081,214,20,32,0,26,18,10,8,328,51,15,,
LS,KT1A,LSKT1A,TAKAOKA,8144950,230/115/22,100,1996,15/12/2023,28/01/2024,6869,29986,2476,179,39,15,0,11,12,7,6,269,47,16,,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000,14/09/2019,21/09/2019,11912,44532,2602,119,9,34,0,0,115,0,71,348,49,11,-,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000,24/02/2020,09/05/2020,6552,44809,2247,103,9,53,0,3,148,0,69,385,60,15,research,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000,26/12/2020,11/01/2021,9955,46868,2495,94,16,28,0,0,98,9,67,279,,16,,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000,16/10/2021,17/11/2021,6203,40401,2551,98,26,12,0,2,161,0,74,373,56,15,,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000,19/11/2022,11/12/2022,9429,52896,2615,105,4,48,0,3,153,0,80,393,51,21,สี 2,
LS,KT2A,LSKT2A,MITSUBISHI,574418,115/22,25,2000,15/12/2023,28/01/2024,9452,44425,2346,89,32,54,0,4,227,6,91,503,57,13,,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,14/09/2019,21/09/2019,6502,41957,2967,124,10,27,0,0,51,0,40,252,47,15,-,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,25/02/2020,10/05/2020,4263,44779,2292,113,17,52,0,3,94,0,40,319,68,24,research,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,26/12/2020,11/01/2021,10041,50936,2759,103,25,27,0,0,79,0,54,288,45,15,,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,16/10/2021,18/11/2021,6174,24826,2389,47,9,30,0,0,95,10,71,262,54,15,,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,04/12/2021,11/12/2021,4427,35643,1906,775,38,64,0,3,109,0,54,1043,48,17,,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,16/12/2021,20/12/2021,2915,26778,2805,61,19,36,0,0,109,10,76,311,50,13,repeat,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,19/11/2022,11/12/2022,4095,31679,1680,78,19,48,0,6,126,9,57,343,52,19,สี 2.5,
LS,KT3A,LSKT3A,MITSUBISHI,573089,115/22,25,1998,15/12/2023,28/01/2024,4804,18547,1166,42,49,23,0,2,75,3,45,239,55,19,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,17/01/2020,27/01/2020,10513,49931,948,90,37,22,0,0,43,0,31,223,47,5,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,08/08/2020,30/08/2020,7276,50721,907,71,34,21,0,0,39,4,24,193,54,19,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,28/05/2021,07/08/2021,18339,49092,1202,80,10,12,0,0,3,5,1,211,52,9,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,16/10/2021,17/11/2021,6271,30218,1325,83,3,18,0,0,38,4,27,173,55,9,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,06/03/2022,19/03/2022,7078,32834,1266,132,5,15,0,2,52,0,25,231,47,11,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,19/11/2022,11/12/2022,9593,49538,1256,101,4,21,0,1,48,0,26,201,50,14,สี1.5,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,14/02/2023,28/01/2024,11335,45487,1256,128,26,19,0,1,57,4,33,268,49,13,,
LS,KT4A,LSKT4A,TAKAOKA,8345590,230/115/22,100,1998,18/08/2023,28/08/2023,6965,42492,1684,115,8,27,0,4,55,5,34,248,52,11,,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011,21/11/2019,26/12/2019,27330,95190,1865,561,19,3,0,0,0,0,0,583,40,18,-,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011,08/11/2020,27/11/2020,17546,72003,1460,367,29,2,0,1,1,1,1,402,40,13,,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011,02/11/2021,22/11/2021,14960,55120,2843,590,3,2,0,0,0,1,1,597,44,7,,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011,27/11/2022,12/01/2023,19470,63430,2292,583,4,2,0,0,0,5,1,595,56,11,,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011,29/04/2023,19/05/2023,20871,64042,1831,563,3,3,0,2,1,4,0,576,45,8,,
LSN,KT1A,LSNKT1A,ABB,57024,115/22,50,2011,23/11/2023,27/01/2024,22169,71759,2125,616,6,3,0,6,1,1,2,635,40,22,,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011,21/11/2019,22/12/2019,24340,37000,1496,396,17,2,0,0,0,0,0,415,40,18,-,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011,08/11/2020,27/11/2020,18889,34205,1844,408,22,4,0,0,8,0,1,443,42,16,,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011,02/11/2021,22/11/2021,25852,55180,1706,490,7,0,0,0,11,0,0,508,46,14,,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011,27/11/2022,12/01/2023,27476,56008,2086,473,10,4,0,4,0,0,0,491,56,8,,
LSN,KT2A,LSNKT2A,ABB,57029,115/22,50,2011,23/11/2023,27/01/2024,27710,68992,2874,687,7,7,0,7,1,1,1,711,43,14,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,11/03/2019,18/03/2019,8053,47001,3032,135,52,69,0,0,124,0,43,423,59,14,-,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,22/09/2019,27/09/2019,9105,41008,3271,161,32,75,0,6,152,0,38,464,71,10,-,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,27/10/2019,11/11/2019,30796,60144,2384,59,9,35,0,6,95,0,64,268,,19,ทดสอบหลังปลดออกจากระบบ ก่อนนำไปใช้งานที่ สฟ.หลังสวน,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,06/12/2019,15/12/2019,7164,18509,172,19,0,0,0,0,0,0,0,19,-,17,ย้ายมาจาก SR2-KT4A หลัง Purify,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,02/05/2020,31/05/2020,8541,20058,885,67,4,13,0,0,7,3,3,97,66,17,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,08/11/2020,27/11/2020,4546,28067,968,74,16,14,0,1,10,3,4,122,62,17,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,04/05/2021,24/07/2021,20957,44955,1217,83,9,0,0,0,20,0,0,112,60,30,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,02/11/2021,23/11/2021,4250,20550,2005,75,3,16,0,0,15,4,8,121,61,12,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,29/04/2022,15/05/2022,3338,18528,1921,97,10,16,0,0,24,0,0,147,64,12,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,27/11/2022,13/01/2023,17556,44067,1515,93,2,19,0,2,22,1,11,150,56,12,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,29/04/2023,18/05/2023,20330,51550,1475,86,2,13,0,0,17,3,10,131,60,12,,
LSN,KT3A,LSNKT3A,DAIHEN,5BK013001,230/115/22,200,2006,23/11/2023,27/01/2024,10682,30287,1355,105,17,21,0,1,29,2,20,195,57,21,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,02/05/2020,31/05/2020,5125,32879,784,60,21,11,0,0,4,2,2,100,59,29,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,08/11/2020,27/11/2020,5197,29068,826,64,20,10,0,1,6,4,4,109,56,19,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,04/05/2021,24/07/2021,10387,23975,1041,70,13,0,0,0,11,0,0,94,52,27,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,02/11/2021,22/11/2021,5430,18710,1601,56,4,12,0,0,9,5,7,93,54,17,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,29/04/2022,15/05/2022,7246,20536,1440,81,12,10,0,1,13,0,0,117,55,19,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,27/11/2022,08/01/2023,8608,23063,1326,97,10,14,0,1,14,6,4,146,50,12,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,29/04/2023,18/05/2023,19510,47640,1275,84,2,10,0,0,9,5,8,118,56,14,,
LSN,KT4A,LSNKT4A,TOSHIBA,91900006,230/115/22,200,2005,23/11/2023,26/01/2024,13391,35088,1444,103,15,16,0,1,17,3,11,166,52,21,,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011,21/06/2021,30/08/2021,36492,59936,644,30,4,0,0,0,0,0,0,34,,36,,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011,18/06/2022,20/06/2022,15472,62534,1045,305,9,2,0,17,3,7,2,345,,8,,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011,16/09/2022,01/10/2022,14235,75664,1270,450,2,6,0,14,13,6,5,496,,9,,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011,01/06/2023,10/06/2023,5378,67956,2295,685,18,16,0,15,4,4,2,744,,25,,
MCN,KT1A,MCNKT1A,ABB,57017,115/22,50,2011,29/04/2024,26/05/2024,4766,36204,2557,781,16,5,0,15,11,0,0,828,40,25,,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006,25/05/2020,30/05/2020,2533,40702,1510,131,50,114,0,6,242,0,128,671,48,13,ระดับน้ำมันต่ำอยู่กว่า Curve,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006,25/02/2021,21/05/2021,16036,43907,1016,83,18,68,0,5,437,0,125,736,50,37,,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006,03/02/2022,20/02/2022,18462,49174,1531,136,39,71,0,2,292,4,143,687,33,10,,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006,02/02/2023,13/02/2023,5285,45291,1735,155,19,126,0,7,288,0,157,752,39,9,,
MD1,KT1A,MD1KT1A,ABB,5003,115/22,50,2006,31/01/2024,10/03/2024,9048,37164,1388,159,13,53,0,3,206,33,208,675,48,19,,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013,26/02/2020,29/03/2020,15254,61704,714,452,26,4,0,2,4,0,7,495,48,18,,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013,25/02/2021,21/05/2021,18137,63192,475,376,40,6,0,7,3,5,4,441,51,13,,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013,03/02/2022,19/02/2022,12638,62651,1046,475,34,2,0,2,3,0,4,520,35,10,,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013,02/02/2023,12/02/2023,7030,52210,1213,561,15,4,0,9,3,26,4,622,41,9,,
MD1,KT2A,MD1KT2A,DAIHEN,EDP011905,115/22/11,50,2013,31/01/2024,08/03/2024,20033,39245,1588,531,13,6,0,8,4,3,7,572,50,10,,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993,26/02/2020,29/03/2020,8540,20347,451,38,14,18,0,0,23,0,14,107,43,8,,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993,26/02/2021,20/05/2021,21266,53777,747,48,29,0,0,0,72,0,15,164,41,18,,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993,04/02/2022,18/02/2022,7361,27693,778,54,37,12,0,0,22,0,14,139,34,16,,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993,01/02/2023,13/02/2023,3460,19430,849,52,45,21,0,1,34,14,18,185,44,6,,
MD2,KT1A,MD2KT1A,VOLTA WERKE,60541-001,115/22,25,1993,30/03/2024,22/04/2024,9901,42377,834,110,45,27,0,9,39,2,27,259,48,15,,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007,08/03/2019,26/04/2019,9515,41133,1469,127,12,17,0,0,10,0,0,166,50,20,-,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007,07/03/2020,28/03/2020,8642,42569,1529,132,12,30,0,0,8,0,7,189,59,12,,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007,09/01/2021,05/02/2021,5396,51962,2439,107,15,33,0,0,7,0,4,166,45,12,,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007,12/02/2022,28/03/2022,8008,37407,1819,134,14,30,0,0,12,0,0,190,43,13,,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007,11/02/2023,10/03/2023,5094,36681,1939,171,12,32,0,2,10,0,0,227,47,20,,
MK,KT1A,MKKT1A,ABB,52011,115/22,50,2007,09/02/2024,19/03/2024,7623,37565,1974,181,13,25,0,3,9,0,0,231,51,16,,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,08/03/2019,27/04/2019,12676,43580,1695,562,7,0,0,4,0,0,0,573,43,24,-,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,07/03/2020,24/03/2020,17648,66305,1762,584,46,3,0,6,0,0,0,639,50,12,,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,09/01/2021,08/02/2021,12596,52147,2529,571,26,3,0,7,1,3,1,612,37,4,,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,12/02/2022,28/03/2022,20663,60233,2556,753,28,3,0,19,0,0,0,803,35,14,,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,11/02/2023,09/03/2023,23715,62368,2644,892,6,6,0,21,9,0,12,946,42,12,,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,09/02/2024,19/03/2024,28000,51214,2005,766,4,7,0,20,1,11,1,810,47,13,,
MK,KT2A,MKKT2A,ABB,56039,115/22,50,2011,25/03/2024,31/03/2024,17271,60250,2107,512,4,5,0,16,1,1,1,540,42,8,,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002,25/05/2019,07/06/2019,4160,43382,2637,108,9,5,0,1,7,0,0,130,47,18,-,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002,09/05/2020,18/05/2020,21102,68703,943,19,4,4,0,0,2,0,1,30,48,16,,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002,07/03/2021,19/04/2021,17746,65248,1610,22,25,5,0,0,2,0,2,56,45,15,,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002,11/03/2022,19/03/2022,4032,76590,2970,15,15,5,0,0,6,0,0,41,44,19,,
MM2,KT1A,MM2KT1A,OSAKA,528569,115/11,4,2002,12/03/2023,16/03/2023,6955,95347,3180,33,28,6,0,1,5,6,3,82,0,15,,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000,25/05/2019,08/05/2019,4445,36060,3025,647,22,39,0,12,85,0,75,880,52,24,-,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000,09/05/2020,22/05/2020,20674,61907,884,96,8,21,0,2,72,0,96,295,53,28,,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000,28/07/2020,23/08/2020,2764,67926,2622,515,23,37,0,11,124,55,99,864,50,24,,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000,07/03/2021,20/04/2021,13803,69142,485,40,48,23,0,10,24,18,19,182,52,10,,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000,11/03/2022,19/03/2022,1508,60936,2552,495,21,0,0,10,159,0,65,750,49,15,,
MM2,KT3A,MM2KT3A,EBG,136703,115/22,50,2000,12/03/2023,16/03/2023,6581,88536,2788,620,18,81,0,10,217,13,148,1107,49,21,,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000,25/05/2019,07/06/2019,4972,43683,2415,255,16,134,0,7,217,0,146,775,52,19,-,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000,09/05/2020,18/05/2020,5142,69643,1944,198,24,77,0,0,174,0,108,581,50,16,,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000,07/03/2021,17/04/2021,6364,64192,1039,78,30,73,0,1,162,10,156,510,50,10,,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000,11/03/2022,20/03/2022,6241,81685,2540,177,15,84,0,4,257,0,140,677,48,8,,
MM2,KT4A,MM2KT4A,EBG,136704,115/22,50,2000,12/03/2023,16/03/2023,5776,93047,2438,248,50,115,0,4,274,0,162,853,47,8,,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006,25/05/2019,07/06/2019,10803,40916,2676,688,117,6,0,13,4,0,4,832,50,27,-,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006,09/05/2020,19/05/2020,16872,76184,2006,627,8,4,0,5,2,0,3,649,49,56,,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006,28/07/2020,23/08/2020,6156,55084,2687,183,12,0,0,16,0,0,0,211,44,12,,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006,07/03/2021,17/04/2021,5314,57627,1849,562,77,5,0,9,2,3,2,660,51,53,,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006,11/03/2022,19/03/2022,5880,78740,3284,696,1,4,0,7,2,0,1,711,46,28,,
MM2,KT5A,MM2KT5A,SHENYANG,5P085-1,115/22,50,2006,12/03/2023,16/03/2023,4825,58282,3373,970,21,10,0,21,4,0,0,1026,46,47,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,20/06/2020,03/08/2020,25838,64211,415,14,0,0,0,0,2,0,0,16,56,35,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,09/11/2020,07/12/2020,13130,89430,26,10,32,2,0,3,1,2,1,51,54,15,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,07/03/2021,18/04/2021,7678,55824,274,41,20,1,0,0,1,1,1,65,56,7,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,23/08/2021,27/08/2021,7973,19373,631,109,15,0,0,0,0,0,0,124,58,8,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,31/08/2021,11/09/2021,2459,10065,103,9,8,0,0,0,0,0,0,17,,9,หลังเปิดตรวจสอบภายใน,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,11/03/2022,20/03/2022,10944,23663,492,38,2,4,0,0,3,1,5,53,59,11,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,12/03/2023,16/03/2023,10592,31422,859,101,6,1,0,0,0,0,0,108,61,12,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,10/09/2023,08/10/2023,9282,23768,869,122,14,2,0,8,6,10,5,167,58,11,,
MM3,KT3AA,MM3KT3AA,TMT&D,05900001,500/230,333,2019,21/04/2024,28/04/2024,14410,19950,1522,175,4,5,0,3,1,75,1,264,58,8,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,20/06/2020,03/08/2020,18341,63171,370,26,2,1,0,2,1,11,0,43,58,27,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,09/11/2020,07/12/2020,14620,106660,25,10,30,2,0,0,1,3,1,47,56,10,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,07/03/2021,18/04/2021,13032,52198,280,33,18,1,0,0,1,0,0,53,56,8,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,23/08/2021,27/08/2021,6545,15450,591,107,15,0,0,0,0,0,0,122,60,11,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,31/08/2021,11/09/2021,4683,15998,93,16,12,0,0,0,0,0,0,28,,14,หลังเปิดตรวจสอบภายใน,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,11/03/2022,19/03/2022,3670,11150,412,31,4,0,0,0,0,0,0,35,60,31,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,12/03/2023,16/03/2023,8890,27443,807,122,24,1,0,0,0,2,2,151,60,7,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,10/09/2023,08/10/2023,9314,22569,762,135,16,2,0,11,15,2,1,182,55,10,,
MM3,KT3AB,MM3KT3AB,TMT&D,05900002,500/230,333,2019,21/04/2024,28/04/2024,8105,18465,997,172,10,0,0,0,0,0,0,182,59*,7,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,20/06/2020,03/08/2020,18752,64874,381,34,2,0,0,0,2,0,0,38,58,18,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,09/11/2020,07/12/2020,14040,105010,27,11,19,2,0,2,0,2,1,37,56,9,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,07/03/2021,18/04/2021,17224,63248,294,42,20,1,0,0,1,0,0,64,56,6,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,18/08/2021,22/08/2021,13402,27468,598,18,9,0,0,0,0,0,0,27,54,8,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,31/08/2021,11/09/2021,4137,17654,63,1,15,3,0,0,2,0,1,22,,9,หลังเปิดตรวจสอบภายใน,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,11/03/2022,19/03/2022,5839,14096,481,39,9,0,0,0,0,0,0,48,60,11,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,12/03/2023,16/03/2023,10913,31426,958,112,9,1,0,0,0,0,0,122,62,16,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,10/09/2023,08/10/2023,10647,26478,872,135,18,2,0,0,18,2,4,179,58,12,,
MM3,KT3AC,MM3KT3AC,TMT&D,05900003,500/230,333,2019,21/04/2024,28/04/2024,14940,25260,1505,177,5,5,0,1,1,55,5,249,58,11,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,09/05/2019,13/09/2019,9236,39894,1474,70,23,22,0,2,111,0,61,289,60,23,-,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,11/11/2019,16/12/2019,12579,37781,1607,72,17,13,0,0,83,0,80,265,52,12,-,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,22/06/2020,02/08/2020,8715,70416,1634,70,36,23,0,6,118,115,0,368,60,11,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,09/11/2020,07/12/2020,4800,244210,92,19,58,30,0,41,126,584,88,946,60,4,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,07/03/2021,18/04/2021,6706,65421,533,16,38,16,0,1,78,0,72,221,54,9,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,13/09/2021,05/11/2021,5342,67958,1731,84,37,27,0,6,143,0,21,318,56,16,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,12/03/2022,19/03/2022,1755,64460,1836,92,47,0,0,5,146,0,45,335,60,12,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,11/09/2022,22/09/2022,2212,63031,1426,71,18,36,0,6,167,4,136,438,58,9,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,13/03/2023,16/03/2023,6073,87423,2254,110,70,45,0,6,186,0,149,566,55,7,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,10/09/2023,07/10/2023,5368,83957,1513,85,56,49,0,6,176,9,110,491,60,8,,
MM3,KT4A,MM3KT4A,FUJI,A1Z69040T1-1,230/121/22,200,2007,21/04/2024,28/04/2024,10524,60242,2247,83,27,33,0,5,200,0,58,406,66,13,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,09/05/2019,13/09/2019,6739,35817,3965,180,1,19,0,0,13,0,0,213,74,23,-,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,11/11/2019,20/12/2019,9581,41680,3752,211,4,21,0,0,17,0,0,253,65,10,-,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,22/06/2020,02/08/2020,12244,56071,4324,160,7,20,0,0,17,0,2,5,72,19,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,09/11/2020,07/12/2020,5760,76740,341,42,17,29,0,0,11,192,6,297,72,5,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,07/03/2021,17/04/2021,6172,47469,2734,90,41,35,0,0,15,0,9,190,64,12,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,13/09/2021,05/11/2021,7792,39931,4850,184,13,22,0,0,22,0,0,241,68,10,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,12/03/2022,19/03/2022,9383,39344,4679,167,7,0,0,0,19,0,0,193,71,12,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,11/09/2022,22/09/2022,2073,48632,4530,164,1,29,0,0,15,2,10,221,60,10,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,13/03/2023,16/03/2023,11066,41793,5591,187,7,29,0,0,19,0,0,242,64,7,,
MM3,KT5A,MM3KT5A,MITSUBISHI,9711290103,230/121/22,200,2013,21/04/2024,28/04/2024,8240,41370,7199,215,3,62,0,1,35,8,21,345,68,9,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,10/05/2019,14/09/2019,4280,39797,1453,92,41,59,0,8,138,0,82,420,60,19,-,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,11/11/2019,20/12/2019,8354,54647,1338,83,23,57,0,1,150,0,103,417,56,16,-,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,22/06/2020,02/08/2020,4071,59148,1964,101,45,57,0,8,193,228,0,632,55,12,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,09/11/2020,07/12/2020,3280,17644,88,22,62,58,0,15,173,236,128,694,60,3,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,07/03/2021,17/04/2021,4018,69416,1124,60,49,60,0,3,174,203,161,710,52,20,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,13/09/2021,05/11/2021,4918,79538,1734,129,60,62,0,7,247,0,158,663,55,18,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,12/03/2022,19/03/2022,5120,76240,1253,73,52,64,0,0,181,265,148,783,56,13,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,11/09/2022,22/09/2022,1945,72237,1648,95,15,69,0,8,265,0,197,649,55,14,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,13/03/2023,16/03/2023,2144,69952,2072,114,88,93,0,9,280,0,200,784,51,5,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,23/03/2023,31/03/2023,2894,68762,3429,111,51,74,0,4,216,1,163,620,54,7,,
MM3,KT7A,MM3KT7A,FUJI,A1Z69040T3,230/121/22,200,2007,21/04/2024,28/04/2024,9420,49810,3364,125,41,123,0,10,366,435,279,1379,66,9,,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990,10/05/2019,14/09/2019,10701,37467,1905,136,7,12,0,2,15,0,10,182,55,26,-,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990,22/06/2020,02/08/2020,6950,20013,1920,205,9,10,0,0,14,0,0,238,52,11,,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990,07/03/2021,17/04/2021,6334,38571,1130,94,39,21,0,0,13,0,9,176,50,10,,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990,12/03/2022,19/03/2022,8795,29053,1945,195,8,0,0,18,27,0,0,248,53,13,,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990,13/03/2023,16/03/2023,4356,30511,2170,211,22,18,0,3,21,0,19,294,48,7,,
MM3,KT8A,MM3KT8A,OSAKA,5A1588001,115/22,25,1990,21/04/2024,28/04/2024,9740,25250,2714,246,4,27,0,3,25,9,13,327,54,7,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,10/05/2019,13/09/2019,6540,25433,507,47,8,0,0,5,8,0,0,68,60,19,-,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,25/08/2019,13/09/2019,8766,34575,640,82,21,21,0,10,10,6,0,150,78,20,-,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,11/11/2019,20/12/2019,7503,24449,1206,107,34,46,0,21,12,14,6,240,56,16,-,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,22/06/2020,03/08/2020,17684,63456,1627,119,26,109,0,145,42,94,0,535,54,29,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,11/08/2020,16/08/2020,6850,45850,2065,109,62,123,0,132,49,127,10,612,56,13,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,09/11/2020,07/12/2020,13130,67440,56,21,49,114,0,154,53,134,14,539,54,14,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,07/03/2021,18/04/2021,6389,42272,850,43,27,138,0,206,88,185,26,713,55,18,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,24/05/2021,17/07/2021,12192,36824,1640,159,40,231,0,281,77,201,0,989,,17,ตามผล Over heating,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,24/08/2021,25/08/2021,4713,22478,1950,239,70,337,0,375,102,284,0,1407,26,9,ตามผล,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,31/08/2021,11/09/2021,9072,33378,51,1,0,1,0,1,1,3,0,7,26,8,หลังเปิดตรวจสอบภายใน,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,13/09/2021,24/09/2021,8520,25999,322,9,11,7,0,8,3,7,0,45,57,8,ตามผลหลังเปิดเพื่อตรวจสอบประมาณ 2 สัปดาห์,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,12/10/2021,20/10/2021,4527,11245,372,12,18,13,0,15,5,10,3,76,55,9,ตามผลหลังเปิด ครังที่2ตรวจสอบประมาณ 1 เดือน,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,26/10/2021,31/10/2021,8047,28082,187,8,24,18,0,22,7,15,0,80,,11,ตามผลโดย กม-ส. OH หลังเปิดตรวจสอบภายใน,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,09/11/2021,21/11/2021,6639,18763,576,101,36,14,0,35,12,23,0,221,50,7,หลังเปิดตรวจสอบภายในและทำน้ำมันประมาณ3เดือน,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,07/12/2021,13/12/2021,3281,7419,559,12,30,22,0,45,15,30,0,154,48,10,ตามผลหลังเปิดตรวจสอบ,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,25/12/2021,26/12/2021,2788,5363,521,10,40,16,0,54,18,36,0,174,48,8,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA  วันละ6 ช.มเป็นเวลา 2 วัน,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,25/01/2022,29/01/2022,2112,5115,594,8,45,18,0,71,24,45,0,211,51,10,ตามผลระยะเวลาห่างกับครั้งก่อนหน้า1เดือน,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,22/02/2022,27/02/2022,8479,27044,679,25,40,32,0,79,29,50,0,255,53,7,ติดตามผล Overheat  หลังเปิดตรวจสอบ,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,28/03/2022,01/04/2022,3616,12136,789,33,27,97,0,103,43,57,12,372,58,12,ตามผล OH,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,25/04/2022,29/04/2022,4410,12366,826,42,30,63,0,107,40,70,2,354,55,10,ตามผล OH,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,11/06/2022,16/06/2022,6517,14105,847,40,27,70,0,101,44,31,24,337,57,19,ตามผล,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,11/09/2022,22/09/2022,2199,17340,1039,50,8,118,0,116,51,89,10,442,53,12,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,12/03/2023,16/03/2023,8980,21796,1004,92,44,130,0,133,60,106,14,579,60,9,,
MM3,KT9AA,MM3KT9AA,TMT&D,3900061,500/230/22,333,2018,21/04/2024,28/04/2024,6920,14740,1713,160,16,256,0,244,115,286,29,1106,60,9,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,10/05/2019,13/09/2019,12084,42734,657,51,5,0,0,0,0,0,0,56,60,20,-,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,25/08/2019,13/09/2019,10595,45514,846,93,13,2,0,3,1,6,0,118,68,21,-,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,11/11/2019,20/12/2019,8252,33720,1464,372,11,30,0,3,0,5,0,421,54,17,-,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,22/06/2020,02/08/2020,11211,27460,1191,132,13,0,0,0,7,0,0,152,56,21,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,11/08/2020,16/08/2020,5830,48600,1932,152,39,3,0,0,1,0,1,196,56,16,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,07/03/2021,18/04/2021,5231,46639,846,58,35,8,0,1,1,5,2,110,55,33,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,18/08/2021,22/08/2021,19113,43654,1175,167,10,0,0,1,1,0,0,179,53,8,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,31/08/2021,11/09/2021,4804,14283,122,14,14,1,0,0,0,1,0,30,26,14,หลังเปิดตรวจสอบภายใน,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,09/11/2021,21/11/2021,6560,18137,633,35,12,0,0,0,0,2,0,49,50,9,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,07/12/2021,13/12/2021,3818,10533,598,44,16,3,0,1,0,2,0,66,48,8,ตามผลหลังเปิดตรวจสอบ,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,25/12/2021,26/12/2021,3032,10951,567,13,24,2,0,1,0,1,0,41,48,9,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA  วันละ6 ช.มเป็นเวลา 2 วัน,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,25/01/2022,29/01/2022,2797,11386,651,12,27,1,0,1,1,3,0,45,52,9,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,22/02/2022,26/02/2022,4975,14515,738,13,32,5,0,2,2,4,0,58,53,10,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,11/03/2022,18/03/2022,11111,34339,760,63,2,4,0,1,1,1,4,76,57,11,ตามผล OH,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,25/04/2022,29/04/2022,4249,14555,871,63,2,1,0,1,1,2,2,72,,9,ตามผล OH,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,13/06/2022,17/06/2022,4520,16900,649,43,6,1,0,4,0,6,0,60,57,10,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,12/03/2023,16/03/2023,10202,27464,1100,109,4,1,0,1,1,2,2,120,60,13,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,10/09/2023,08/10/2023,11667,28482,1142,133,13,2,0,15,32,3,10,208,58,12,,
MM3,KT9AB,MM3KT9AB,TMT&D,3900062,500/230/22,333,2018,21/04/2024,28/04/2024,3900,21120,2325,221,6,12,0,1,4,29,3,276,60,15,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,10/05/2019,13/09/2019,3750,19447,439,69,10,0,0,0,0,0,0,79,60,18,-,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,25/08/2019,13/09/2019,11915,39873,609,83,16,2,0,0,1,0,1,103,70,19,-,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,11/11/2019,20/12/2019,10184,31504,1253,122,26,4,0,0,0,0,0,152,57,15,-,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,22/06/2020,02/08/2020,20036,50533,1238,121,13,0,0,0,8,0,0,142,58,19,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,11/08/2020,16/08/2020,7040,51400,2072,124,33,2,0,0,1,12,3,175,56,10,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,09/11/2020,07/12/2020,11140,51020,64,25,30,6,0,0,1,10,1,73,54,20,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,07/03/2021,18/04/2021,8449,60472,844,72,44,3,0,0,1,0,3,123,55,26,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,18/08/2021,22/08/2021,11573,27237,1233,179,11,0,0,4,4,0,0,198,,10,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,31/08/2021,11/09/2021,4294,17093,111,12,18,4,0,1,9,0,6,50,26,9,หลังเปิดตรวจสอบภายใน,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,09/11/2021,21/11/2021,6561,19925,632,33,13,2,0,0,0,1,0,49,50,10,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,07/12/2021,13/12/2021,3335,11889,605,69,22,26,0,1,0,3,0,121,49,12,ตามผลหลังเปิดตรวจสอบ,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,25/12/2021,26/12/2021,2592,10210,543,14,10,2,0,0,0,0,0,26,48,11,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA  วันละ6 ช.มเป็นเวลา 2 วัน,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,25/01/2022,29/01/2022,2472,10507,633,11,28,2,0,0,1,0,0,42,52,9,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,22/02/2022,27/02/2022,8051,31156,687,14,24,2,0,1,1,3,0,45,54,9,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,11/03/2022,18/03/2022,7340,14088,727,59,3,3,0,0,0,1,0,66,58,6,ตามผล OH,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,25/04/2022,29/04/2022,5131,14232,820,56,2,1,0,1,1,3,0,64,,9,ตามผล OH,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,13/06/2022,17/06/2022,6070,22730,633,37,4,1,0,3,0,5,1,51,57,10,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,12/03/2023,16/03/2023,10527,19679,968,92,6,2,0,0,0,0,0,100,60,5,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,10/09/2023,08/10/2023,11818,27134,1079,128,7,2,0,0,22,3,4,166,58,9,,
MM3,KT9AC,MM3KT9AC,TMT&D,3900063,500/230/22,333,2018,21/04/2024,28/04/2024,7059,22013,1206,171,9,6,0,0,5,0,0,191,60,12,,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008,25/05/2019,07/06/2019,6249,49350,1777,175,2,61,0,4,202,0,129,573,62,6,-,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008,09/05/2020,22/05/2020,16675,61079,976,81,4,53,0,0,201,0,187,526,58,7,,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008,06/03/2021,19/04/2021,6803,69187,1071,103,48,51,0,2,206,13,193,616,54,11,,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008,11/06/2021,12/06/2021,10732,70411,1207,142,8,86,0,6,281,0,175,698,58,9,,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008,11/03/2022,19/03/2022,5394,48557,1908,157,8,0,0,53,275,110,103,706,55,8,,
MMM,KT1A,MMMKT1A,MEIDENSHA,8R9911T1,115/22,50,2008,13/03/2023,16/03/2023,6444,51013,2017,177,6,87,0,0,304,0,154,728,53,5,,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008,25/05/2019,08/06/2019,6306,47095,1105,128,53,39,0,4,136,0,99,459,61,18,-,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008,09/05/2020,19/05/2020,10795,61178,820,90,17,49,0,1,185,0,161,503,58,17,,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008,06/03/2021,17/04/2021,4537,54379,644,57,85,47,0,1,154,11,15,370,52,10,,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008,11/06/2021,12/06/2021,5397,59316,859,142,5,57,0,4,199,0,125,532,35,5,เนื่องจากมีหม้อแปลงตัวใกล้เคียงระเบิดเกิดไฟลุกไหม้MMM-KT3A,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008,11/03/2022,19/03/2022,7049,46446,1115,112,56,0,0,10,180,0,74,432,54,13,,
MMM,KT2A,MMMKT2A,MEIDENSHA,8R9911T2,115/22,50,2008,13/03/2023,16/03/2023,8403,48737,1208,123,39,51,0,0,210,0,109,532,51,19,,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008,25/05/2019,08/06/2019,6651,49888,1079,125,21,64,0,6,211,0,141,568,59,23,-,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008,09/05/2020,18/05/2020,3704,62819,1203,140,57,104,0,4,346,0,251,902,56,7,,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008,06/03/2021,19/04/2021,4837,59942,647,43,37,63,0,3,211,15,193,565,50,12,,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008,11/03/2022,19/03/2022,8353,21142,890,62,8,0,0,5,19,0,0,94,65,15,,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008,11/07/2022,15/07/2022,10435,30491,1555,86,11,7,0,4,25,0,0,133,60,11,,
MMM,KT3A,MMMKT3A,MEIDENSHA,8R9911T3,115/22,50,2008,13/03/2023,16/03/2023,7175,19655,1818,113,7,28,0,0,44,0,8,200,61,8,,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007,17/02/2019,24/03/2019,7339,45251,1687,225,11,117,0,0,221,0,125,699,47,10,-,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007,25/10/2020,17/11/2020,2063,42933,1776,269,15,129,0,3,248,0,138,802,46,12,,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007,15/11/2021,14/12/2021,8734,44125,1794,261,10,109,0,0,243,0,118,741,49,10,,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007,05/02/2023,12/02/2023,4540,44070,1780,268,14,120,0,1,244,14,202,863,47,6,,
MR,KT1A,MRKT1A,EKARAT DAIHEN,EDP001201,115/22,50,2007,25/05/2024,08/06/2024,8823,54068,1619,264,13,156,0,4,373,12,202,1024,50,7,,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008,25/10/2020,17/11/2020,3573,58674,1281,122,19,188,0,20,615,0,327,1291,53,15,,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008,15/11/2021,14/12/2021,12756,63974,1589,132,21,165,0,27,631,0,291,1267,57,6,,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008,05/02/2023,12/02/2023,2930,77800,1536,136,5,185,0,26,632,37,548,1569,48,8,,
MR,KT2A,MRKT2A,MEIDEN,8R8411T1,115/22,50,2008,25/05/2024,08/06/2024,8748,70055,1145,148,5,196,0,21,583,23,449,1425,56,10,,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012,26/01/2019,31/01/2019,6696,34586,631,103,7,0,0,0,17,0,0,127,40,12,,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012,26/12/2020,12/01/2021,7486,56152,2227,650,29,2,0,0,5,0,6,692,34,10,,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012,15/05/2021,25/06/2021,8261,20654,52,31,2,0,0,0,0,0,0,33,45,25,,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012,23/10/2022,20/11/2022,8795,46401,1562,595,10,3,0,2,5,0,7,622,50,21,,
MS,KT1A,MSKT1A,EKARAT DAIHEN,EDP011303,115/22,50,2012,03/02/2023,12/02/2023,5020,48500,1745,753,12,4,0,2,5,50,9,835,41,7,,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012,26/01/2019,31/01/2019,8357,43253,911,141,10,2,0,0,24,0,0,177,48,8,,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012,26/12/2020,12/01/2021,6274,50897,3668,999,39,4,0,0,11,0,14,1067,42,10,,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012,15/05/2021,25/06/2021,5366,41409,5337,1291,36,5,0,1,12,5,17,1367,47,17,,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012,23/10/2022,20/11/2022,10102,50271,5413,1317,17,10,0,7,13,7,15,1386,52,19,,
MS,KT2A,MSKT2A,EKARAT-DAIHEN,EDP011304,115/22,50,2012,03/02/2023,12/02/2023,16431,79425,5227,1245,14,10,0,8,13,7,15,1312,44,6,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,29/07/2019,08/08/2019,9277,47057,434,46,5,7,0,2,9,1,4,74,-,19,ย้ายมาจาก KT3A NA-SUBก่อนเข้าใช้งาน,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,23/03/2020,16/05/2020,3647,63618,1551,114,47,37,0,5,213,50,76,542,,23,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,10/04/2021,21/10/2021,2985,69546,932,206,13,42,0,6,165,0,81,713,,27,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,09/06/2022,12/06/2022,3469,55943,2188,182,8,41,0,7,184,0,49,471,,29,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,23/06/2022,26/06/2022,6814,75331,2384,185,2,38,0,15,119,19,143,521,60,15,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,04/07/2022,10/07/2022,7200,76570,2414,184,3,42,0,2,135,23,91,480,49,13,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,03/04/2023,04/06/2023,6664,74567,2548,193,1,39,0,8,197,6,92,536,53,19,,
MTG,KT1A,MTGKT1A,FUJI,AN69003T3-2,115/22,25,1998,03/03/2024,26/05/2024,7221,72521,2619,199,2,81,0,6,244,12,132,676,,9,,
NA,KT1A,NAKT1A,ABB,57028,115/22,50,2011,28/05/2019,07/06/2019,8951,50029,1752,416,27,3,0,2,1,0,0,449,50,15,-,
NA,KT1A,NAKT1A,ABB,57028,115/22,50,2011,24/05/2020,05/06/2020,6018,54983,1022,484,8,1,0,2,1,0,1,497,44,8,,
NA,KT1A,NAKT1A,ABB,57028,115/22,50,2011,03/04/2021,29/05/2021,49900,73160,824,160,44,1,0,0,0,2,0,207,45,8,,
NA,KT1A,NAKT1A,ABB,57028,115/22,50,2011,06/03/2022,18/03/2022,17436,51987,1621,517,10,0,0,0,8,0,0,535,30,11,,
NA,KT1A,NAKT1A,ABB,57028,115/22,50,2011,02/04/2023,22/04/2023,16142,58975,2214,834,9,4,0,3,1,2,1,854,41,11,,
NA,KT2A,NAKT2A,ABB,57025,115/22,50,2011,18/05/2019,07/06/2019,14555,50454,1403,356,5,1,0,1,1,0,0,364,50,10,-,
NA,KT2A,NAKT2A,ABB,57025,115/22,50,2011,07/03/2020,15/03/2020,7307,46995,1207,277,3,3,0,0,1,0,2,286,33,10,,
NA,KT2A,NAKT2A,ABB,57025,115/22,50,2011,24/05/2020,05/06/2020,7527,60469,902,447,4,4,0,2,4,0,28,489,45,9,,
NA,KT2A,NAKT2A,ABB,57025,115/22,50,2011,03/04/2021,30/05/2021,19444,51002,713,91,41,1,0,0,0,0,0,133,46,10,,
NA,KT2A,NAKT2A,ABB,57025,115/22,50,2011,06/03/2022,18/03/2022,17492,54252,1378,451,7,0,0,0,4,0,0,462,32,5,,
NA,KT2A,NAKT2A,ABB,57025,115/22,50,2011,02/04/2023,22/04/2023,11458,67643,2189,908,11,5,0,3,1,1,1,930,42,13,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,04/05/2019,25/05/2019,4703,21134,2443,98,11,23,0,0,74,0,29,235,80,22,-,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,02/11/2019,06/12/2019,18757,45101,3152,106,8,72,0,4,56,6,30,282,65,11,-,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,05/06/2020,04/08/2020,4903,26472,3423,109,24,37,0,0,75,0,73,318,40,16,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,09/11/2020,22/11/2020,5650,31370,597,23,22,5,0,0,10,3,10,73,33,6,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,20/05/2021,14/06/2021,4983,54018,1500,88,51,3,0,0,13,0,13,168,52,10,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,08/11/2021,18/11/2021,4270,47270,3336,185,6,7,0,0,13,7,12,230,58,,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,29/05/2022,03/06/2022,4199,65792,3524,172,15,32,0,5,34,8,22,288,58,10,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,19/11/2022,28/11/2022,4980,77880,3199,141,13,39,0,2,49,19,28,291,56,14,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,12/05/2023,14/05/2023,7370,41160,3132,149,9,14,0,1,18,5,18,214,0,12,trip by over current phase B,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,20/11/2023,24/12/2023,10247,42136,2413,185,44,16,0,4,28,4,21,302,54,13,,
NB,KT1A,NBKT1A,FUJI,AX69026T4,230/69/11,200,2000,21/06/2024,23/06/2024,6716,41519,3496,202,29,23,0,3,37,3,22,319,56,11,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,04/05/2019,25/05/2019,6057,43512,5034,81,47,76,0,10,307,0,152,673,73,21,-,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,02/11/2019,06/12/2019,7153,41856,5655,91,98,102,0,12,365,28,228,924,67,16,-,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,05/06/2020,04/08/2020,6950,58803,5468,78,64,93,0,4,306,0,155,700,69,15,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,09/11/2020,22/11/2020,5800,140340,2187,30,68,71,0,0,265,40,177,651,62,9,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,20/05/2021,21/06/2021,5371,52619,3271,80,102,101,0,0,334,0,210,827,52,8,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,08/11/2021,18/11/2021,2990,70440,4519,95,67,105,0,0,373,44,241,910,60,,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,29/05/2022,03/06/2022,5401,76340,5424,61,87,86,0,42,321,2,203,802,65,8,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,19/11/2022,28/11/2022,8729,66256,5293,75,65,119,0,6,378,10,214,867,62,11,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,12/05/2023,14/05/2023,8950,80040,5899,89,100,99,0,4,360,27,241,920,0,14,,
NB,KT2A,NBKT2A,FUJI,AX69026T3,230/72/11,200,2000,20/11/2023,24/12/2023,7108,89445,4992,104,47,147,0,13,421,13,210,955,58,12,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,04/05/2019,25/05/2019,5702,19683,883,76,16,0,0,0,9,0,0,101,67,20,-,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,02/11/2019,02/12/2019,5118,22011,2472,95,21,36,0,0,11,0,5,168,56,9,-,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,05/06/2020,04/08/2020,5343,17432,2345,84,24,11,0,0,19,0,0,138,67,18,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,09/11/2020,22/11/2020,5690,43720,1338,38,37,15,0,0,17,5,10,122,62,14,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,20/05/2021,15/06/2021,5788,42388,1680,136,30,2,0,1,13,1,7,190,60,8,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,08/11/2021,18/11/2021,3480,16220,3643,174,21,19,0,0,23,7,14,258,52,,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,29/05/2022,03/06/2022,6382,29611,2711,64,25,19,0,0,23,7,4,142,58,8,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,19/11/2022,28/11/2022,3410,23040,2577,69,23,19,0,0,25,8,14,158,54,8,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,19/03/2023,20/03/2023,2433,17990,2987,110,34,25,0,0,50,0,17,236,53,8,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,12/05/2023,14/05/2023,7600,28010,3087,126,21,21,0,0,25,6,14,213,0,5,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,20/11/2023,24/12/2023,9562,31236,2716,116,50,25,0,2,34,3,22,252,54,9,,
NB,KT3A,NBKT3A,ABB,103711,230/72.5,200,1998,21/06/2024,23/06/2024,6282,29462,2703,122,32,29,0,2,42,2,17,246,58,7,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,04/05/2019,25/05/2019,6694,36067,2005,267,7,88,0,12,239,10,108,731,47,21,-,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,02/11/2019,06/12/2019,15917,37142,2435,346,4,42,0,3,153,7,38,656,54,18,-,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,05/06/2020,04/08/2020,8553,43855,2173,313,13,54,0,10,201,0,174,765,55,21,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,09/11/2020,22/11/2020,4850,172750,1222,115,22,82,0,0,231,56,148,654,56,20,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,20/05/2021,18/06/2021,5892,67370,1391,121,11,75,0,0,238,0,162,607,55,14,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,08/11/2021,18/11/2021,2540,54110,2810,187,4,73,0,4,232,60,167,727,52,,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,29/05/2022,03/06/2022,5095,61205,3134,319,5,76,0,15,302,86,159,962,50,21,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,19/11/2022,28/11/2022,3290,81000,1890,165,5,84,0,7,262,14,0,537,45,18,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,12/05/2023,14/05/2023,6290,74480,1952,180,4,81,0,21,246,26,167,725,0,14,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,20/11/2023,25/12/2023,3362,79638,2537,314,18,103,0,14,281,0,148,878,45,17,,
NB,KT4A,NBKT4A,MITSUBISHI,554711,69/22/11,12,1990,21/06/2024,23/06/2024,11877,88700,2154,276,2,104,0,18,338,25,155,918,53,10,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,04/05/2019,25/05/2019,2717,45102,4099,343,15,21,0,6,11,0,0,396,50,24,-,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,02/11/2019,06/12/2019,3183,49037,5020,464,15,34,0,0,6,0,0,519,45,14,-,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,05/06/2020,04/08/2020,4357,51518,3846,325,13,20,0,8,19,0,0,385,50,16,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,02/07/2020,05/07/2020,4803,53017,3947,317,16,22,0,8,16,0,0,379,,11,research,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,09/11/2020,22/11/2020,6300,14848,1663,113,31,23,0,1,6,13,5,192,51,13,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,20/05/2021,21/06/2021,4683,65941,1547,187,30,24,0,1,6,9,5,262,60,16,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,08/11/2021,18/11/2021,3580,62840,4786,234,8,31,0,0,8,17,7,305,45,,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,14/12/2021,18/12/2021,15934,70181,2855,44,1,8,0,7,10,9,4,83,,13,repeat,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,29/05/2022,03/06/2022,6532,65001,3236,176,12,24,0,11,9,13,8,253,50,13,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,19/11/2022,28/11/2022,2540,81410,3414,191,10,31,0,3,11,14,8,268,45,14,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,12/05/2023,14/05/2023,6540,76590,3593,198,8,27,0,3,11,13,8,268,0,26,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,20/11/2023,24/12/2023,6239,91860,3692,352,26,29,0,10,17,11,10,455,45,14,,
NB,KT5A,NBKT5A,MITSUBISHI,554709,69/22,12,1984,21/06/2024,23/06/2024,5566,83295,3987,365,34,40,0,18,24,12,16,509,52,16,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,01/02/2020,09/02/2020,8646,17245,299,19,5,0,0,0,0,0,0,24,35,8,ย้ายมาจาก SB*-KT4A,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,30/05/2020,31/05/2020,3694,23529,1108,56,7,0,0,0,0,0,0,63,66,8,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,05/06/2020,04/08/2020,6140,14668,1054,56,8,0,0,0,0,0,0,64,67,19,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,09/11/2020,22/11/2020,6580,3104,554,38,23,1,0,0,0,1,0,63,56,8,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,20/05/2021,18/06/2021,7783,25494,853,74,26,13,0,0,7,0,3,123,60,12,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,08/11/2021,18/11/2021,4580,15090,2901,154,18,1,0,0,0,2,0,175,58,,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,25/02/2022,25/02/2022,4206,14245,2680,229,21,4,0,0,0,1,0,255,38,6, Buchholz Relay Trip,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,29/05/2022,03/06/2022,9971,29184,2197,123,17,1,0,0,0,1,0,142,58,10,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,19/11/2022,28/11/2022,6250,21770,2352,134,16,2,0,0,0,0,0,152,56,10,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,12/05/2023,14/05/2023,10170,28830,2932,158,18,6,0,0,0,0,2,184,0,5,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,20/11/2023,24/12/2023,10501,30196,3566,306,54,3,0,0,1,1,3,368,56,10,,
NB,KT6A,NBKT6A,ABB,103712,230/72.5,200,2007,21/06/2024,23/06/2024,7886,29675,3722,353,30,5,0,1,2,1,1,393,60,6,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,04/05/2019,24/05/2019,3661,23546,1013,105,10,0,0,0,6,0,0,121,54,22,-,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,02/11/2019,06/12/2019,3742,23471,1305,108,12,6,0,0,0,0,0,126,57,12,-,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,05/06/2020,04/08/2020,10617,27703,987,78,12,0,0,0,11,0,0,101,53,20,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,09/11/2020,22/11/2020,6210,34790,655,41,32,7,0,0,1,2,0,83,56,10,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,20/05/2021,18/06/2021,5182,30175,837,86,13,5,0,0,5,0,1,110,55,14,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,08/11/2021,19/11/2021,2690,17860,2028,134,7,2,0,0,1,2,0,146,56,,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,29/05/2022,03/06/2022,8114,35933,2652,128,10,4,0,1,1,2,2,148,55,21,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,19/11/2022,28/11/2022,3850,23560,2223,125,9,6,0,0,1,4,0,145,55,14,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,12/05/2023,14/05/2023,8610,29440,2547,139,5,4,0,0,1,1,0,150,0,11,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,20/11/2023,24/12/2023,10845,33342,2292,104,33,6,0,0,4,2,5,154,54,11,,
NB,KT7A,NBKT7A,MITSUBISHI,552428,115/69/22,25,2000,21/06/2024,23/06/2024,12927,39470,1908,92,6,7,0,6,13,3,20,147,58,14,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,03/02/2019,12/05/2019,10762,42523,1442,135,14,42,0,5,92,0,45,333,59,21,-,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,03/02/2019,12/05/2019,10762,42523,1442,135,14,42,0,5,92,0,45,333,59,21,-,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,04/04/2020,09/05/2020,10921,43281,2221,111,49,84,0,4,239,17,136,640,63,19,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,16/02/2021,21/05/2021,16702,60465,1390,104,8,42,0,4,112,0,59,329,58,43,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,17/01/2022,07/02/2022,5394,50582,2534,108,32,52,0,2,133,5,85,417,50,7,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,15/01/2023,04/02/2023,8803,41143,2418,140,23,70,0,5,169,7,67,481,41,7,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,17/06/2023,26/06/2023,23310,54510,327,17,3,7,0,3,1,0,0,31,27,18,หลังเปลี่ยน OLTC ใหม่,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,20/10/2023,02/12/2023,25267,63794,1023,69,8,9,0,2,11,2,6,107,61,17,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,14/01/2024,11/02/2024,20967,42478,571,52,21,9,0,1,11,2,7,103,51,7,,
NBL,KT1A,NBLKT1A,MITSUBISHI,574412,115/22,25,2000,12/04/2024,22/04/2024,4611,12245,101,14,1,10,0,3,1,1,1,31,30,8,หลังจากทำน้ำมันรั่วออกจาก breather หลังมีการเชื่อม OLTC,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,03/02/2019,12/05/2019,4704,43974,983,71,28,30,0,5,50,6,28,218,56,25,-,
