LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,13/03/2020,15/05/2020,11831,51209,687,31,2,13,0,3,35,0,30,114,,20,research,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,04/04/2020,15/05/2020,3042,40931,999,78,66,39,0,2,68,0,59,312,66,25,,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,16/02/2021,24/05/2021,6074,60757,3945,1332,32,38,0,6,58,6,42,1514,64,34,,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,17/01/2022,08/02/2022,2481,22084,472,32,19,10,0,0,33,0,0,94,52,19,,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,15/01/2023,04/02/2023,1354,16754,571,36,30,17,0,0,31,0,19,133,45,11,,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,29/04/2023,14/05/2023,4514,29660,608,89,28,14,0,2,25,0,36,194,60,21,เกิด Fault ที่ห้อง OLTC KT1A หลัง O/H OLTC แล้วประมาณ 1 ปี.,
NBL,KT2A,NBLKT2A,MITSUBISHI,558036,115/22/11,25,1987,14/01/2024,11/02/2024,5655,69518,849,126,40,14,0,7,39,6,31,263,58,18,,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012,03/02/2019,12/05/2019,12158,47361,1698,494,37,0,0,5,13,0,0,549,50,18,-,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012,04/04/2020,15/05/2020,7785,60631,2749,1024,64,7,0,0,11,0,16,1243,58,12,,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012,16/02/2021,24/05/2021,15890,69497,5082,1438,36,9,0,4,0,7,7,1501,53,23,,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012,17/01/2022,06/02/2022,9324,60951,3595,773,46,4,0,2,7,4,9,845,45,5,,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012,15/01/2023,04/02/2023,4077,48373,3762,1073,38,13,0,8,7,0,0,1139,36,5,,
NBL,KT3A,NBLKT3A,EKARAT DAIHEN,EDP011201,115/22/11,50,2012,14/01/2024,11/02/2024,15555,64747,2817,966,43,12,0,8,8,7,8,1052,44,7,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,09/03/2019,09/03/2019,10641,47819,4300,397,4,20,0,1,3,4,4,433,64,10,-,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,18/03/2019,22/03/2019,3462,24229,4877,448,10,27,0,7,10,0,0,502,-,8,-,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,21/04/2019,22/04/2019,5045,26033,4612,441,7,23,0,5,8,4,8,496,-,7,-,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,03/06/2019,29/06/2019,6705,32000,4385,427,8,16,0,2,10,2,5,470,60,18,-,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,24/06/2019,24/06/2019,6679,34045,4294,464,7,23,0,6,6,5,4,515,-,5,-,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,07/07/2019,18/07/2019,8866,32779,2538,275,3,16,0,3,7,3,4,311,52,5,after Oil Purify,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,01/09/2019,02/09/2019,4489,23828,2240,209,2,7,0,0,2,1,1,220,-,6,ตามผลเนื่องจาก Bkr. ระเบิด,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,18/11/2019,29/11/2019,3537,25896,2581,238,21,21,0,0,5,0,0,285,53,8,-,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,16/05/2020,30/05/2020,7661,40832,2915,234,37,38,0,0,9,0,7,325,60,15,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,24/11/2020,20/12/2020,7862,45219,4067,407,28,19,0,0,9,0,7,470,65,11,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,29/05/2021,29/07/2021,19392,42981,2795,197,13,13,0,0,10,0,0,233,68,22,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,27/08/2021,29/08/2021,12423,43163,4472,443,11,31,0,7,15,4,6,517,,8,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,28/11/2021,06/12/2021,5400,26270,4425,188,5,38,0,0,31,10,23,295,,9,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,29/05/2022,04/06/2022,6800,41473,6665,430,12,38,0,3,17,8,13,521,61,8,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,17/11/2022,20/11/2022,8579,30384,7617,495,14,34,0,2,19,0,4,568,63,10,,
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,14/05/2023,14/05/2023,12010,43020,5799,397,7,35,0,0,14,4,11,468,0,6,"Trip by Tx.diff Ø B,C",
NCO,KT1AA,NCOKT1AA,JEUMONT,94427,525/230/22,200,2003,24/11/2023,25/12/2023,8671,24283,5640,351,10,43,0,1,21,6,14,446,50,7,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,09/03/2019,09/03/2019,5501,30042,4311,460,3,13,0,0,4,0,3,483,58,7,-,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,18/03/2019,22/03/2019,3795,23079,4736,472,7,17,0,0,5,0,0,501,-,8,-,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,21/04/2019,22/04/2019,9775,32888,4569,459,14,0,0,0,4,0,3,480,-,7,-,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,03/06/2019,30/06/2019,9955,37901,3089,401,4,13,0,0,6,0,7,431,54,12,-,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,24/06/2019,24/06/2019,5896,31362,3943,466,4,15,0,0,5,1,7,498,-,5,-,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,07/07/2019,18/07/2019,7311,36760,1529,156,2,4,0,0,1,0,0,163,60,6,after Oil Purify,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,01/09/2019,02/09/2019,4438,17342,1299,118,3,6,0,1,2,2,2,134,-,5,ตามผลเนื่องจาก Bkr. ระเบิด,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,18/11/2019,29/11/2019,6692,33274,1635,145,14,0,0,0,2,0,0,161,54,10,-,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,16/05/2020,30/05/2020,7702,35254,1509,194,29,27,0,0,6,0,4,260,55,18,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,24/11/2020,20/12/2020,6387,47151,1983,255,32,9,0,0,4,0,3,303,65,14,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,29/05/2021,19/07/2021,10192,30203,2894,243,10,13,0,0,12,0,0,278,65,14,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,27/08/2021,28/08/2021,9258,26003,3021,253,11,13,0,0,13,0,0,290,,5,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,28/11/2021,06/12/2021,5080,34690,5213,357,6,78,0,0,94,9,81,625,,5,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,29/05/2022,04/06/2022,4873,22735,4381,358,12,16,0,0,15,0,0,401,58,9,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,17/11/2022,20/11/2022,9459,28681,5546,395,9,29,0,1,18,0,4,456,61,8,,
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,14/05/2023,14/05/2023,9050,35610,5459,391,8,32,0,0,13,2,9,455,0,5,"Trip by Tx.diff Ø B,C",
NCO,KT1AB,NCOKT1AB,JEUMONT,94428,525/230/22,200,2003,24/11/2023,29/12/2023,6046,29681,5135,368,27,32,0,12,26,22,15,502,46,13,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,09/03/2019,09/03/2019,5763,30281,4775,421,6,21,0,3,3,3,3,460,62,9,-,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,18/03/2019,22/03/2019,3742,24755,5098,412,11,22,0,6,0,0,0,451,-,10,-,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,21/04/2019,22/04/2019,7838,29575,4878,387,7,19,0,4,4,3,3,427,-,6,-,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,03/06/2019,30/06/2019,6713,43233,4302,350,11,19,0,4,4,0,3,391,52,9,-,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,07/07/2019,18/07/2019,8685,31653,1546,136,3,8,0,1,1,0,0,427,52,6,after Oil Purify,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,01/09/2019,02/09/2019,9877,30442,1815,233,4,4,0,0,0,0,0,241,-,4,ตามผลเนื่องจาก Bkr. ระเบิด,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,18/11/2019,29/11/2019,5288,42740,2104,265,20,9,0,0,0,0,0,294,55,10,-,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,16/05/2020,30/05/2020,12010,65124,2894,421,35,9,0,0,2,0,1,468,56,12,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,24/11/2020,20/12/2020,5356,66674,3327,484,34,7,0,0,2,0,1,528,65,8,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,29/05/2021,19/07/2021,16109,59612,2369,512,17,0,0,21,5,0,0,555,64,19,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,27/08/2021,27/08/2021,5381,48141,4828,622,31,15,0,1,3,12,9,693,,14,เนื่องจาก Trip,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,28/11/2021,06/12/2021,5960,32130,4179,225,5,60,0,0,83,10,72,455,,8,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,29/05/2022,04/06/2022,3331,38815,4618,561,18,8,0,0,5,0,0,592,60,8,,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,17/11/2022,25/11/2022,4502,45233,4362,618,16,19,0,1,4,1,4,663,60,7,จุด Sampling ชำรุด,
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,14/05/2023,14/05/2023,10650,49120,5772,689,9,27,0,0,5,2,5,737,0,6,"Trip by Tx.diff Ø B,C",
NCO,KT1AC,NCOKT1AC,JEUMONT,94429,525/230/22,200,2003,24/11/2023,25/12/2023,11705,32798,5400,476,9,26,0,0,5,2,3,521,48,12,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,18/03/2019,22/03/2019,2777,15029,1157,60,11,0,0,0,9,0,0,80,-,6,"หลังซ่อมสายleadเข้าneutral bushing Ho,Xoหลุด",
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,21/04/2019,22/04/2019,9475,25907,1805,117,6,0,0,2,8,2,4,139,-,8,-,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,03/06/2019,30/06/2019,10705,34210,2564,178,6,23,0,5,12,5,7,236,60,13,-,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,01/09/2019,02/09/2019,3261,20538,2503,130,6,21,0,2,15,3,9,186,-,7,ตามผลเนื่องจาก Bkr. ระเบิด,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,18/11/2019,29/11/2019,17823,73418,2769,143,12,23,0,0,16,0,0,194,54,11,-,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,16/05/2020,30/05/2020,11244,55412,2603,131,10,40,0,0,25,0,15,221,62,11,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,24/11/2020,20/12/2020,5447,45618,3597,181,27,30,0,0,18,0,11,267,68,16,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,29/05/2021,19/07/2021,17698,49305,2856,161,8,18,0,0,14,0,0,201,68,17,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,27/08/2021,28/08/2021,9209,26899,3131,200,9,27,0,0,52,0,0,288,,6,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,28/11/2021,06/12/2021,2130,23820,5832,337,14,46,0,0,14,5,9,425,,4,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,29/05/2022,04/06/2022,6599,39758,5799,358,16,46,0,2,33,6,18,479,62,9,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,17/11/2022,20/11/2022,10916,33773,5795,384,7,33,0,2,31,0,9,466,62,15,,
NCO,KT2AA,NCOKT2AA,JEUMONT,94440,525/230/22,200,2003,24/11/2023,25/12/2023,10306,29517,5723,328,6,51,0,0,44,8,28,465,30,12,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,08/03/2019,08/03/2019,7201,44225,3883,451,3,65,0,0,69,0,41,629,58,7,Tx.Trip with buchholz relay phase A.,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,18/03/2019,22/03/2019,2785,33349,4542,511,8,73,0,0,89,0,47,728,-,6,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,21/04/2019,22/04/2019,10208,43904,4604,509,4,71,0,0,74,0,44,702,-,7,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,03/06/2019,30/06/2019,8652,36882,4058,518,4,70,0,0.6,84,0,47,723.6,64,12,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,24/06/2019,24/06/2019,5862,43530,3985,512,4,67,0,0.6,80,0,47,710.6,-,4,ครั้ง2,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,24/06/2019,25/06/2019,4651,44811,4138,562,3,69,0,0.6,78,0,47,759.6,-,4,ครั้ง3,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,24/06/2019,24/06/2019,4826,42651,4219,540,8,71,0,0.6,84,0,51,754.6,-,4,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,25/06/2019,25/06/2019,6086,48220,3671,473,4,62,0,0.6,77,0,47,663.6,-,11,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,07/07/2019,18/07/2019,9336,42028,3742,415,8,56,0,0,79,0,42,600,57,6,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,01/09/2019,02/09/2019,3668,36129,3576,465,4,68,0,0,91,0,56,684,-,5,ตามผลเนื่องจาก Bkr. ระเบิด,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,18/11/2019,29/11/2019,8203,46317,3895,502,10,70,0,0,98,0,75,755,38,12,-,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,16/05/2020,29/05/2020,8536,40256,3240,301,23,89,0,0,102,0,84,599,40,11,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,24/11/2020,20/12/2020,6963,43918,5134,477,28,69,0,3,68,8,51,704,62,16,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,29/05/2021,19/07/2021,9425,38386,3726,406,11,62,0,0,93,0,23,595,58,18,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,27/08/2021,28/08/2021,9203,38198,3765,383,8,60,0,0,102,0,14,567,,6,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,28/11/2021,06/12/2021,3600,23030,4847,299,8,14,0,0,10,2,6,339,,3,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,29/05/2022,04/06/2022,6934,55244,6720,529,4,97,0,1,116,5,77,829,,6,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,17/11/2022,20/11/2022,5946,35691,6801,551,10,87,0,2,113,0,62,825,,10,,
NCO,KT2AB,NCOKT2AB,JEUMONT,94441,525/230/22,200,2003,24/11/2023,25/12/2023,4736,29697,7150,571,5,87,0,1,111,12,83,870,30,7,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,08/03/2019,08/03/2019,9555,36847,3376,295,10,54,0,0,90,0,81,530,64,7,Tx.Trip with buchholz relay phase A.,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,18/03/2019,22/03/2019,4725,31803,3562,345,9,61,0,0,79,0,40,534,-,6,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,21/04/2019,22/04/2019,9791,43291,3714,352,6,60,0,0,72,0,45,535,-,7,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,03/06/2019,30/06/2019,7529,42863,3886,377,4,63,0,1,78,0,44,567,66,14,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,24/06/2019,24/06/2019,5521,40394,3488,376,5,66,0,1,76,0,42,566,-,6,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,24/06/2019,24/06/2019,6791,40989,3421,367,4,64,0,1,80,0,46,562,-,6,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,25/06/2019,25/06/2019,5671,38716,3183,339,5,60,0,1,75,0,43,523,-,8,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,07/07/2019,18/07/2019,8331,44971,3167,301,8,55,0,0,80,0,30,474,56,5,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,01/09/2019,02/09/2019,6796,39718,2980,318,5,61,0,1,79,0,51,515,-,4,ตามผลเนื่องจาก Bkr. ระเบิด,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,18/11/2019,29/11/2019,6309,39955,3217,338,19,67,0,0,97,0,71,592,54,9,-,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,16/05/2020,30/05/2020,6480,39385,3319,262,23,94,0,0,113,0,83,575,60,10,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,24/11/2020,20/12/2020,8227,42156,3858,399,34,77,0,1,94,0,72,677,68,12,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,29/05/2021,19/07/2021,10059,38634,3196,292,13,56,0,0,88,0,21,470,65,18,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,27/08/2021,30/08/2021,10378,56267,4559,382,9,75,0,0,101,0,68,635,62,7,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,28/11/2021,06/12/2021,3990,38640,5147,459,13,10,0,0,4,2,2,490,,5,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,29/05/2022,04/06/2022,10973,42649,5090,423,8,45,0,2,98,0,8,584,59,11,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,17/11/2022,20/11/2022,10808,37842,5619,459,8,67,0,1,104,0,42,681,62,7,,
NCO,KT2AC,NCOKT2AC,JEUMONT,94442,525/230/22,200,2003,24/11/2023,25/12/2023,9507,29486,5254,439,7,81,0,0,111,12,84,734,50,12,,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,24/02/2019,22/03/2019,9852,49503,2485,250,9,29,0,4,32,0,0,324,48,13,-,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,21/04/2019,16/05/2019,8829,49517,2691,257,9,32,0,5,72,0,0,375,51,18,-,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,10/10/2019,20/10/2019,5174,45621,1808,177,13,23,0,3,64,0,5,285,30,17,-,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,27/02/2020,21/03/2020,29125,61643,1973,190,14,20,0,0,35,0,22,281,32,13,ทดสอบก่อนรื้อและ OVERHAUL,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,19/09/2021,23/10/2021,6745,28276,115,2,10,0,0,1,1,1,1,16,,20,ย้ายมาจากMM3-KT3AA ก่อนนำเข้าใช้งาน,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,28/11/2021,06/12/2021,7600,21560,1271,30,2,1,0,0,1,1,0,35,,14,,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,29/05/2022,04/06/2022,7960,29724,1956,60,2,4,0,3,3,1,1,74,62,14,,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,17/11/2022,20/11/2022,11504,24362,2439,121,9,15,0,2,6,0,0,153,60,11,,
NCO,KT3AA,NCOKT3AA,TOSHIBA,88900014,525/242/22,200,2003,24/11/2023,25/12/2023,15039,28009,2046,104,5,12,0,2,7,10,3,143,50,13,,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,24/02/2019,22/03/2019,9327,43172,2603,227,10,26,0,0,26,0,0,289,48,16,-,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,21/04/2019,16/05/2019,4521,39851,2831,253,13,28,0,0,44,0,0,338,50,14,-,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,10/10/2019,20/10/2019,5842,31161,1414,36,14,23,0,0,33,0,0,106,30,9,-,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,27/02/2020,21/03/2020,7605,42763,1635,42,13,20,0,0,28,0,17,120,32,10,ทดสอบก่อนรื้อและ OVERHAUL,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,02/02/2021,13/02/2021,15724,59949,1283,72,22,14,0,0,13,0,11,132,,11,research,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,19/09/2021,23/10/2021,4110,13239,93,1,14,0,0,0,0,1,0,16,,13,ย้ายมาจาก MM3-KT3AB ก่อนนำเข้าใช้งาน,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,28/11/2021,06/12/2021,7440,21310,1307,27,2,1,0,0,1,0,0,31,,11,,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,29/05/2022,04/06/2022,11292,48199,1902,50,4,4,0,3,3,1,1,66,63,18,,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,17/11/2022,20/11/2022,14465,29244,2479,91,8,6,0,3,7,0,0,115,62,20,,
NCO,KT3AB,NCOKT3AB,TOSHIBA,88900015,525/242/22,200,2003,24/11/2023,25/12/2023,16609,29471,2064,72,5,10,0,3,9,7,5,111,50,25,,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,24/02/2019,22/03/2019,10200,44839,3145,356,7,31,0,8,28,0,0,430,48,15,-,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,21/04/2019,16/05/2019,7798,46825,3554,399,8,36,0,9,29,0,0,481,51,16,-,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,10/10/2019,20/10/2019,5784,46912,1668,46,10,29,0,2,22,0,0,109,30,15,-,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,27/02/2020,21/03/2020,27563,65336,2457,68,9,26,0,0,29,0,18,150,32,12,ทดสอบก่อนรื้อและ OVERHAUL,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,02/02/2021,13/02/2021,15541,55757,1646,119,21,19,0,0,15,0,9,183,,12,research,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,19/09/2021,23/10/2021,10382,20244,116,1,0,0,0,0,0,0,0,1,,16,"ย้ายมาจาก MM3-KT3AC
ย้ายมาจาก MM3-KT3AC ก่อนนำเข้าใช้งาน",
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,28/11/2021,06/12/2021,12000,30440,1396,17,0,2,0,0,0,0,0,19,,17,,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,29/05/2022,04/06/2022,6471,24070,2245,61,6,6,0,4,4,1,2,84,62,17,,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,17/11/2022,25/11/2022,9800,30744,2634,68,6,8,0,7,6,7,4,106,62,22,,
NCO,KT3AC,NCOKT3AC,TOSHIBA,88900016,525/242/22,200,2003,24/11/2023,25/12/2023,12268,38594,2343,70,6,13,0,3,10,5,5,112,50,11,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,03/06/2019,30/06/2019,9311,44944,3286,216,3,19,0,1,8,0,4,251,67,13,-,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,18/11/2019,29/11/2019,3621,53534,3737,239,11,32,0,0,13,0,5,300,72,61,-,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,23/03/2020,24/03/2020,4741,48300,4652,224,8,28,0,0,12,0,5,267,72,13,Trip ด้วย OC-G(51G) เนื่องจากมี Fault ที่ PEA,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,16/05/2020,30/05/2020,3312,51234,4199,201,10,48,0,0,17,0,10,286,64,16,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,24/11/2020,21/12/2020,7004,65032,4735,227,31,32,0,0,12,0,7,309,70,11,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,29/05/2021,19/07/2021,12779,37323,2852,178,10,21,0,0,22,0,0,231,68,20,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,28/11/2021,06/12/2021,6960,41270,5058,165,2,32,0,0,13,0,8,220,,8,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,29/05/2022,04/06/2022,7849,55608,7183,296,4,37,0,2,17,5,8,369,64,10,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,17/11/2022,25/11/2022,16642,68483,6496,272,1,22,0,1,16,3,8,323,66,7,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,24/11/2023,25/12/2023,9435,38657,5614,204,4,38,0,0,21,2,13,282,50,11,,
NCO,KT4A,NCOKT4A,MITSUBISHI,9711290104,230/115/22,200,2013,17/04/2024,17/04/2024,7126,55793,3693,261,7,59,0,0,64,0,12,403,0,5,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,03/06/2019,30/06/2019,8191,44163,4826,365,16,75,0,4,67,0,40,567,66,10,-,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,18/11/2019,29/11/2019,7904,40776,5276,394,20,92,0,6,98,24,73,707,58,9,-,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,16/05/2020,29/05/2020,9504,37732,3533,208,26,88,0,8,91,30,77,528,62,15,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,24/11/2020,20/12/2020,5574,50598,5138,449,44,94,0,4,88,25,67,771,63,10,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,29/05/2021,19/07/2021,6308,27149,2740,372,18,0,0,0,0,0,0,390,63,19,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,28/11/2021,06/12/2021,4140,29880,7526,358,10,104,0,0,101,27,80,680,,5,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,29/05/2022,04/06/2022,4732,40217,10176,474,17,184,0,19,119,44,78,935,60,9,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,17/11/2022,25/11/2022,8075,46472,9262,492,18,111,0,18,122,14,78,853,61,8,,
NCO,KT5A,NCOKT5A,JEUMONT,95399,230/115/22,200,2007,24/11/2023,29/12/2023,6476,37838,9368,498,40,112,0,16,140,18,69,893,50,11,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,03/06/2019,29/06/2019,6444,48800,3269,497,5,48,0,2,42,0,20,614,73,17,-,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,18/11/2019,29/11/2019,2483,66751,3538,537,27,46,0,2,40,24,42,718,62,10,-,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,16/05/2020,29/05/2020,5422,60541,2436,612,36,88,0,2,50,39,55,882,62,12,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,24/11/2020,20/12/2020,6465,62921,2713,681,45,22,0,0,31,0,36,815,65,14,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,29/05/2021,19/07/2021,6603,53386,4790,652,17,34,0,6,38,0,7,754,66,16,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,28/11/2021,06/12/2021,1930,51980,7422,668,22,80,0,0,43,28,47,888,,8,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,29/05/2022,04/06/2022,4008,68412,9225,1069,24,70,0,5,45,26,40,1279,58,8,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,04/10/2022,04/10/2022,3912,65038,8833,759,10,48,0,4,37,15,37,910,,5,Tx. Trip Oil flow relay operated.,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,17/11/2022,20/11/2022,19670,62987,9629,785,14,34,0,3,42,10,27,915,62,13,,
NCO,KT6A,NCOKT6A,JEUMONT,95400,230/115/22,200,2007,24/11/2023,25/12/2023,9634,38012,7285,605,15,41,0,1,33,18,41,754,54,9,,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990,11/03/2019,21/06/2019,11360,40444,6040,684,16,58,0,9,108,0,60,935,68,37,-,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990,14/05/2021,11/07/2021,12123,54954,9499,787,63,54,0,3,72,2,43,1024,55,18,,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990,18/06/2023,23/06/2023,7005,47198,7535,614,19,84,0,5,94,3,55,874,52,10,,
NCS,KT1A,NCSKT1A,OSAKA,5BA159012,115/22,25,1990,10/05/2024,17/05/2024,26951,67523,7384,636,6,56,0,8,109,5,50,870,52,7,,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990,11/03/2019,21/06/2019,7581,43692,5430,484,23,124,0,76,130,0,85,922,68,28,-,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990,14/05/2021,11/07/2021,8258,53482,8282,623,43,103,0,41,104,19,63,996,55,20,,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990,18/06/2023,23/06/2023,8000,48222,5751,480,19,142,0,72,127,15,56,911,54,9,,
NCS,KT2A,NCSKT2A,OSAKA,5BA159007,115/22,25,1990,10/05/2024,17/05/2024,22885,69611,5367,437,8,121,0,98,153,23,56,896,55,8,,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990,19/05/2021,11/07/2021,4551,64418,2393,206,9,157,0,12,947,0,574,1905,31,31,,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990,16/07/2021,16/07/2021,3806,72368,2518,214,12,276,0,15,1085,0,666,2268,39,13,หม้อแปลง Trip ด้วย Differential Relay.,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990,13/05/2022,20/05/2022,10022,63975,2446,209,6,250,0,14,1033,0,630,2142,57,9,,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990,18/06/2023,24/06/2023,15736,75737,2643,232,4,205,0,14,850,0,558,1863,52,7,,
NCS,KT3A,NCSKT3A,MEIDEN,8R9763T1,115/22,50,1990,10/05/2024,17/05/2024,22654,88612,2307,219,2,191,0,26,985,0,612,2035,55,8,,
NCS,KT4A,NCSKT4A,MEIDEN,8R9911T8,115/22,50,1990,15/05/2021,11/07/2021,7020,54196,1616,174,32,46,0,5,291,0,173,721,54,22,,
NCS,KT4A,NCSKT4A,MEIDEN,8R9911T8,115/22,50,1990,18/06/2023,23/06/2023,5185,49423,1971,143,36,70,0,4,295,23,255,826,55,7,,
NCS,KT4A,NCSKT4A,MEIDEN,8R9911T8,115/22,50,1990,10/05/2024,17/05/2024,26038,72108,1931,149,5,67,0,9,337,9,216,792,60,6,,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,10/08/2021,03/09/2021,21849,64719,731,69,10,1,0,0,0,0,0,80,,22,FIRST ENERGIZED,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,19/09/2021,03/11/2021,14153,27543,1298,171,18,0,0,0,0,0,0,189,78,14,,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,13/05/2022,20/05/2022,6409,22121,2244,343,17,3,0,1,12,0,3,379,66,9,,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,10/11/2022,18/11/2022,10492,31729,2640,454,5,6,0,0,2,2,3,472,53,9,,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,18/06/2023,23/06/2023,4519,22691,3196,503,11,15,0,0,1,4,2,536,72,7,,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,19/11/2023,29/12/2023,9630,28968,3756,543,19,6,0,1,8,0,12,589,57,13,,
NCS,KT5A,NCSKT5A,ABB,8329837,230/115,300,2018,10/05/2024,17/05/2024,9467,32735,3764,697,21,14,0,2,0,11,18,763,65,6,,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,10/08/2021,03/09/2021,11905,34059,672,92,10,3,0,0,0,1,1,107,,23,FIRST ENERGIZED,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,19/09/2021,03/11/2021,17744,30901,1008,151,11,0,0,0,18,0,0,180,72,23,,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,13/05/2022,20/05/2022,4720,18774,2129,419,15,2,0,0,6,0,0,442,64,9,,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,10/11/2022,18/11/2022,10699,30968,2420,485,7,5,0,0,1,1,1,500,49,5,,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,18/06/2023,23/06/2023,5530,24149,2686,411,14,3,0,0,1,4,1,434,65,9,,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,19/11/2023,29/12/2023,6830,26803,3775,536,24,6,0,1,4,3,6,580,50,8,,
NCS,KT6A,NCSKT6A,ABB,8329836,230/115,300,2018,10/05/2024,17/05/2024,34852,72816,3203,524,3,7,0,1,3,2,10,550,64,8,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,19/09/2021,03/11/2021,17910,36960,193,11,5,0,0,0,19,0,0,35,37,20,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,04/10/2021,31/10/2021,7448,25432,141,4,27,0,0,0,3,1,6,41,60,6,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,07/11/2021,09/11/2021,9619,26598,581,36,25,0,0,0,0,0,0,61,70,11,ตามผล 1 เดือนหลังตกกระแทก,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,20/12/2021,25/12/2021,3398,10288,642,16,23,1,0,0,1,0,0,41,70,13,ตามผล 3 เดือนหลังตกกระแทก,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,13/05/2022,20/05/2022,4573,11172,1357,142,18,2,0,0,0,0,0,162,68,11,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,02/10/2022,03/10/2022,4373,11450,1665,201,15,67,0,0,0,0,0,283,65,9,ติดตามผลหม้อแปลงตกกระแทกระหว่างติดตั้ง,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,10/11/2022,18/11/2022,4012,14889,1696,202,13,3,0,0,3,3,2,226,53,5,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,18/06/2023,23/06/2023,7164,41240,2006,274,11,3,0,0,0,0,1,289,72,7,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,19/11/2023,29/12/2023,13693,28021,2624,301,21,4,0,0,2,0,4,332,58,10,,
NCS,KT7A,NCSKT7A,ABB,8329835,230/115,300,2018,10/05/2024,17/05/2024,26507,61397,2209,302,5,6,0,0,1,2,12,328,70,4,,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,2012,04/02/2019,12/05/2019,7130,46729,2376,77,19,47,0,6,193,0,79,421,58,20,-,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,2012,07/04/2020,08/05/2020,7341,41175,2858,108,48,81,0,43,331,28,188,827,54,23,,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,2012,12/02/2021,24/05/2021,6235,52008,5764,111,56,86,0,2,235,12,155,657,56,23,,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,2012,18/01/2022,06/02/2022,5704,56742,3827,75,40,50,0,2,212,24,138,541,49,13,,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,2012,18/01/2023,04/02/2023,2435,52528,3875,82,33,66,0,5,248,8,125,567,48,13,,
NH,KT1A,NHKT1A,MITSUBISHI,574410,115/22,25,2012,17/01/2024,10/02/2024,8963,56890,3013,112,38,77,0,11,295,11,136,680,53,12,,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012,04/02/2019,12/05/2019,12576,47181,1346,711,21,4,0,4,1,4,1,746,49,21,-,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012,07/04/2020,15/05/2020,13085,65064,1878,1049,37,3,0,1,1,3,4,1098,40,16,,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012,12/02/2021,24/05/2021,13311,52557,3843,945,46,5,0,5,2,12,6,1021,48,19,,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012,18/01/2022,07/02/2022,13207,61135,2138,605,27,2,0,3,1,8,3,649,42,14,,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012,18/01/2023,04/02/2023,12744,66861,2327,966,30,7,0,12,1,5,3,1024,47,10,,
NH,KT2A,NHKT2A,DAIHEN,EDP011903,115/22,50,2012,17/01/2024,11/02/2024,16814,63924,2107,873,33,4,0,13,2,4,6,935,41,13,,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011,07/02/2019,12/05/2019,19733,55538,1422,512,2,3,0,4,0,1,0,522,45,27,-,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011,08/04/2020,17/05/2020,20816,58274,2129,869,7,4,0,4,1,0,0,885,45,17,,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011,08/02/2021,25/05/2021,23004,63186,4740,1419,13,5,0,7,0,0,0,1444,42,14,,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011,21/01/2022,06/02/2022,18814,73476,3142,650,5,2,0,4,1,8,1,671,42,11,,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011,19/01/2023,03/02/2023,17614,65712,2834,528,4,3,0,6,1,9,0,551,32,10,,
NK,KT1A,NKKT1A,ABB,56041,115/22/11,50,2011,18/01/2024,11/02/2024,28549,72653,2574,723,13,5,0,17,1,2,1,762,38,9,,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011,07/02/2019,10/05/2019,17907,43339,1358,253,2,2,0,5,0,1,0,263,46,24,-,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011,08/04/2020,08/05/2020,10685,41041,2732,106,75,75,0,38,311,25,173,803,45,11,,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011,08/02/2021,14/06/2021,7400,46280,1712,259,28,1,0,4,0,0,0,292,46,6,,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011,21/01/2022,06/02/2022,24672,78647,2519,421,4,2,0,5,0,11,0,443,45,10,,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011,09/01/2023,03/02/2023,22263,67614,2250,319,3,2,0,8,1,10,1,344,36,11,,
NK,KT2A,NKKT2A,ABB,56042,115/22/11,50,2011,18/01/2024,11/02/2024,31948,73698,1650,578,9,3,0,19,1,1,0,611,41,9,,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,09/02/2019,10/05/2019,7064,24955,634,75,20,0,0,0,15,0,10,120,52,18,-,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,13/03/2020,15/05/2020,11972,39594,544,40,3,15,0,1,14,0,9,82,,16,research,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,11/04/2020,24/05/2020,9591,23947,565,64,20,0,0,0,16,0,0,100,55,20,,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,10/02/2021,27/05/2021,12582,45313,1410,137,19,12,0,2,22,0,13,205,53,22,,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,23/01/2022,05/02/2022,4631,28647,731,51,15,10,0,1,20,0,15,112,48,11,,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,21/01/2023,02/02/2023,5778,27129,796,80,10,13,0,1,29,0,16,149,50,18,,
NN,KT1A,NNKT1A,FUJI,AG69095T421,115/22,25,1997,20/01/2024,10/02/2024,4740,9510,795,85,15,14,0,13,27,13,8,175,48,7,,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998,09/02/2019,12/05/2019,10123,32638,829,76,35,25,0,4,67,0,18,225,53,26,-,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998,11/04/2020,24/05/2020,10458,26705,887,78,24,27,0,6,64,0,23,222,55,34,,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998,10/02/2021,24/05/2021,10144,44244,1955,150,30,38,0,6,94,0,41,359,52,28,,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998,23/01/2022,06/02/2022,4334,31797,2151,186,53,18,0,7,115,0,66,445,48,16,,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998,21/01/2023,03/02/2023,2971,32305,1641,111,25,36,0,4,93,29,46,344,49,15,,
NN,KT2A,NNKT2A,FUJI,AG69095T434,115/22,25,1998,20/01/2024,10/02/2024,5690,26820,1902,118,34,66,0,12,164,91,88,573,47,17,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,09/02/2019,12/05/2019,10720,49705,2034,272,3,8,0,0,2,0,1,286,63,25,-,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,31/08/2019,28/09/2019,5295,40678,1864,365,4,11,0,0,4,0,2,386,57,13,-,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,11/04/2020,24/05/2020,7478,35102,2109,234,10,0,0,0,0,0,0,244,61,16,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,05/07/2020,15/08/2020,17920,63910,1098,36,28,0,0,0,2,191,1,258,57,23,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,10/02/2021,24/05/2021,10831,61932,3893,182,23,27,0,0,5,0,5,242,56,17,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,23/01/2022,05/02/2022,5314,42527,2805,222,2,7,0,0,3,0,2,236,40,8,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,28/07/2022,21/08/2022,5040,52114,2993,294,3,10,0,0,3,0,2,312,58,14,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,21/01/2023,04/02/2023,3105,43562,2765,251,2,25,0,4,4,2,2,290,48,7,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,13/07/2023,04/08/2023,8914,36137,2824,258,1,21,0,2,4,1,2,289,62,12,,
NN,KT4A,NNKT4A,MITSUBISHI,9711290102,230/22,200,2012,20/01/2024,10/02/2024,5240,36160,2969,278,5,27,0,37,13,3,2,365,49,8,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,10/02/2019,12/05/2019,9938,26318,857,193,18,6,0,0,0,0,0,217,42,24,-,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,11/04/2020,24/05/2020,11366,47034,997,201,12,0,0,0,0,0,0,213,49,19,ย้ายมาจาก SO2-KT1A,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,05/07/2020,15/08/2020,20470,147810,1060,89,20,0,0,0,0,0,0,109,45,16,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,10/02/2021,24/05/2021,13485,51229,2287,459,32,2,0,1,1,1,2,498,48,26,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,04/09/2021,06/11/2021,9555,47333,1475,540,18,0,0,0,0,0,0,558,45,15,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,23/01/2022,07/02/2022,12301,59672,1097,192,1,1,0,0,1,0,1,196,43,5,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,28/07/2022,19/08/2022,2503,59641,1618,742,3,2,0,2,1,0,0,750,46,13,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,21/01/2023,02/02/2023,9082,52147,1830,695,4,2,0,1,1,0,1,704,42,7,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,13/07/2023,04/08/2023,10395,40662,1904,718,2,3,0,1,1,0,3,728,51,7,,
NN,KT5A,NNKT5A,DAIHEN,5BK014201,230/121/22,200,2010,20/01/2024,11/02/2024,39430,45350,1903,761,2,7,0,4,2,3,1,780,42,15,,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998,03/05/2020,01/06/2020,5442,31004,425,55,28,39,0,1,87,8,52,270,52,18,,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998,04/10/2020,27/10/2020,5109,30960,684,81,3,13,0,2,58,0,30,187,,21,research,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998,22/01/2021,24/04/2021,5374,31563,691,76,36,17,0,2,54,3,39,227,50,17,,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998,28/01/2022,18/02/2022,6074,33992,632,70,14,15,0,0,44,0,29,172,51,18,,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998,26/01/2023,18/02/2023,10392,38063,855,80,17,30,0,3,81,0,41,252,50,8,,
NPO1,KT1A,NPO1KT1A,FUJI,AN69051T11,115/22,25,1998,25/01/2024,10/03/2024,12098,34906,1114,89,6,22,0,3,71,0,51,242,52,20,,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998,03/05/2020,01/06/2020,19012,48114,1100,81,20,74,0,3,246,15,155,594,55,18,,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998,04/10/2020,27/10/2020,5910,53923,1009,97,6,37,0,5,167,0,83,395,,15,research,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998,22/01/2021,23/04/2021,6444,57611,1098,102,37,35,0,4,129,2,107,416,48,29,,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998,28/01/2022,20/02/2022,4902,68604,918,90,20,37,0,2,129,1,90,369,48,14,,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998,26/01/2023,13/02/2023,5760,63230,912,78,36,49,0,3,161,17,109,453,54,8,,
NPO1,KT2A,NPO1KT2A,FUJI,AN69051T12,115/22,25,1998,25/01/2024,10/03/2024,8253,43365,1007,80,7,42,0,5,190,47,154,525,50,15,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,21/03/2019,21/04/2019,5069,46663,1777,107,53,42,0,6,162,0,137,507,62,17,-,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,20/03/2020,26/05/2020,7568,41047,1711,89,39,42,0,0,121,0,61,352,43,21,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,13/07/2020,22/08/2020,11758,53513,1689,70,34,35,0,2,98,0,70,309,49,15,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,08/01/2021,05/02/2021,5401,56824,2262,63,48,43,0,0,127,0,89,370,43,11,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,04/04/2021,10/04/2021,3435,40215,3402,114,65,44,0,0,163,0,69,455,69,7,จ่ายโหลดเกิน 100%,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,10/09/2021,08/11/2021,17454,47897,2403,94,21,32,0,0,138,0,24,309,53,14,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,25/02/2022,27/03/2022,4730,56780,2671,93,84,44,0,0,135,2,93,451,55,17,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,03/08/2022,14/08/2022,4540,51290,2808,104,73,45,0,13,138,5,102,480,49,10,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,24/02/2023,11/03/2023,7441,47543,5322,151,28,42,0,0,132,4,88,445,60,8,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,28/08/2023,09/10/2023,12620,30000,4805,155,17,40,0,0,107,4,79,402,56,11,,
NPO2,KT1A,NPO2KT1A,DAIHEN,5BK012401,230/115,200,2004,09/03/2024,08/04/2024,2662,28765,3594,127,27,41,0,57,107,0,81,440,68,10,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,21/03/2019,19/04/2019,3895,42098,1793,113,43,47,0,0,255,0,60,518,62,22,-,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,20/03/2020,26/05/2020,3683,62966,1953,101,47,44,0,0,151,0,77,420,45,15,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,13/07/2020,22/08/2020,13029,72707,1641,68,22,37,0,2,135,0,76,340,50,17,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,08/01/2021,08/02/2021,6875,39988,1841,52,31,42,0,0,141,0,107,373,46,8,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,04/04/2021,10/04/2021,9011,62007,2152,102,51,77,0,1,162,0,96,489,60,9,จ่ายโหลดเกิน 100%,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,10/09/2021,11/11/2021,6536,73279,3239,29,56,20,0,0,165,0,89,359,49,12,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,25/02/2022,27/03/2022,5410,71470,2295,80,38,38,0,0,125,2,95,378,56,15,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,03/08/2022,14/08/2022,4710,65780,2778,95,44,39,0,14,127,2,98,419,50,10,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,24/02/2023,11/03/2023,7374,55243,3836,119,15,35,0,0,117,5,87,378,62,12,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,28/08/2023,09/10/2023,5510,46620,3766,126,27,51,0,9,143,0,98,454,56,10,,
NPO2,KT2A,NPO2KT2A,DAIHEN,5BK012402,230/115,200,2004,09/03/2024,08/04/2024,3324,44689,3449,147,31,51,0,0,135,0,93,457,66,7,,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,22/09/2019,26/09/2019,8401,25589,61,35,0,0,0,1,10,0,8,54,-,21,-,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,01/06/2021,06/06/2021,6280,23332,11,2,7,0,0,0,1,0,0,10,,14,ก่อนทดสอบ HV Test,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,02/06/2021,06/06/2021,3444,18000,12,3,7,0,0,0,1,0,0,11,,19,หลังทดสอบ HV Test ครั้งที่1,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,04/06/2021,06/06/2021,9166,26130,11,1,0,0,0,0,1,0,0,2,,7,หลังทดสอบ HV Test ครั้งที่2,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,09/07/2021,16/07/2021,6380,18979,75,7,0,0,0,0,0,0,0,7,,6,หม้อแปลงส่งซ่อมที่ บริษัท ถิรไทย จำกัด Before dielectric test.,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,10/07/2021,16/07/2021,6836,19002,58,18,12,0,0,0,0,0,0,30,,7,หม้อแปลงส่งซ่อมที่ บริษัท ถิรไทย จำกัด After dielectric test.,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,25/02/2022,27/03/2022,7980,22980,208,18,6,0,0,0,0,0,0,24,58,18,,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,26/02/2022,03/03/2022,6862,13492,373,27,7,0,0,0,0,0,0,34,,15,,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,24/02/2023,12/03/2023,20042,48745,991,181,17,4,0,2,1,1,1,207,56,11,,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,17/08/2023,09/10/2023,15030,26300,1122,187,22,30,0,6,3,14,1,263,58,16,,
NPO2,KT3A,NPO2KT3A,FUJI,AG69095T131,230/115/11,200,1998,09/03/2024,08/04/2024,9390,25669,1704,441,38,0,0,0,0,0,0,479,67,11,,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,31/01/2022,18/02/2022,5294,37268,1867,112,23,28,0,6,42,0,26,237,38,13,,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,29/01/2023,18/02/2023,6600,39008,2405,241,15,0,0,19,66,8,36,385,0,15,,
NP-P,KT1A,NP-PKT1A,OSAKA,5A0493001,115/22,10,1985,28/01/2024,09/03/2024,14411,36584,1654,176,10,44,0,8,20,16,2,276,0,19,,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982,20/07/2019,19/08/2019,6011,23641,1089,78,13,0,0,0,6,0,0,97,45,22,-,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982,24/02/2020,29/03/2020,3950,23285,734,73,44,12,0,0,6,0,4,139,30,11,,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982,26/06/2020,04/08/2020,10129,45446,1225,78,7,15,0,3,56,0,41,200,40,30,,
NP-P,KT2A,NP-PKT2A,OSAKA,3A429001,69/11/22,13,1982,22/02/2021,21/05/2021,10536,24206,1191,75,13,0,0,0,49,0,0,137,42,30,,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,18/04/2019,21/04/2019,8410,55823,16117,686,15,33,0,8,8,0,0,750,72,13,-,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,26/05/2019,03/08/2019,6749,51265,11195,790,11,29,0,3,10,0,2,845,65,20,ตามผล1เดือนหลังเติมน้ามันเข้าทาง radiator.,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,25/03/2020,25/05/2020,6170,72830,12090,959,33,36,0,0,12,0,4,1044,74,15,,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,13/01/2021,05/02/2021,5531,52769,13778,812,29,26,0,0,9,0,3,879,57,7,,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,09/01/2022,12/02/2022,5548,64149,18234,1057,14,59,0,4,21,10,43,1208,63,12,,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,28/02/2023,12/03/2023,7940,55668,16116,1037,14,37,0,10,12,7,6,1123,62,12,,
NR1,KT1A,NR1KT1A,RADE KONGAR,338031,115/22,50,2004,27/02/2024,07/04/2024,19822,57769,9889,684,3,35,0,10,10,15,5,762,65,11,,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,25/03/2019,21/04/2019,8402,49207,12455,620,18,137,0,92,80,69,29,1045,52,17,-,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,18/04/2019,21/04/2019,10090,60484,15768,728,18,130,0,107,84,55,20,1142,65,9,-,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,26/05/2019,03/08/2019,8420,54251,11142,758,13,152,0,93,57,84,11,1168,66,24,ตามผล1เดือนหลังเติมน้ำเข้าทางradiator.,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,25/03/2020,25/05/2020,10980,62250,12002,820,37,203,0,62,101,0,37,1260,74,21,,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,13/01/2021,29/01/2021,5284,59935,13028,632,33,180,0,48,81,15,26,1015,60,7,,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,09/01/2022,11/02/2022,6141,64997,13564,818,14,70,0,109,93,117,17,1238,58,20,,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,28/02/2023,12/03/2023,11611,56399,14904,877,13,138,0,90,73,74,18,1283,63,11,,
NR1,KT2A,NR1KT2A,RADE KONCAR,338032,115/22,50,2004,27/02/2024,07/04/2024,13715,50331,9897,633,12,120,0,78,71,94,18,1026,65,8,,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,18/04/2019,21/04/2019,9618,57540,12087,787,13,16,0,0,5,0,0,821,61,13,-,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,26/05/2019,03/08/2019,7687,57271,10324,825,8,18,0,0,6,0,1,858,62,16,ตามผล1เดือนหลังเติมน้ำมันเข้าทางradiator.,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,26/03/2020,26/05/2017,11014,50163,10676,882,19,15,0,0,7,0,0,923,60,18,,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,14/01/2021,05/02/2021,7974,54187,9404,685,19,11,0,0,4,0,2,721,54,11,,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,09/01/2022,08/02/2022,8657,62227,9505,695,13,10,0,0,4,0,2,724,52,10,,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,27/02/2023,11/03/2023,8125,65401,14841,903,7,10,0,0,4,0,2,926,68,7,,
NR2,KT1A,NR2KT1A,RADE KONCAR,338027,115/22,50,2004,26/02/2024,07/04/2024,7263,53826,9546,1035,10,15,0,6,0,0,0,1066,55,15,,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,18/04/2019,21/04/2019,10269,51387,16553,549,14,23,0,5,8,0,0,599,66,12,-,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,09/08/2019,15/09/2019,10397,52493,11998,551,11,23,0,5,6,10,4,610,58,18,-,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,26/03/2020,25/05/2020,11710,68240,11655,672,33,27,0,0,10,0,7,749,72,28,,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,14/01/2021,06/02/2021,8265,64231,16618,721,19,37,0,6,8,11,5,807,50,11,,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,09/01/2022,12/02/2022,7810,59954,19113,773,17,54,0,6,6,9,4,869,58,9,,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,27/02/2023,11/03/2023,5339,48684,23574,995,9,13,0,0,5,0,3,1025,63,9,,
NR2,KT2A,NR2KT2A,RADE KONCAR,338026,115/22,50,2004,26/02/2024,07/04/2024,6366,36022,11989,636,12,19,0,7,0,0,0,674,50,13,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,27/03/2020,26/05/2020,8719,22926,431,84,16,0,0,0,0,0,0,100,49,15,ENERGIZED 03/02/06,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,25/07/2020,25/08/2020,6904,33814,398,81,29,11,0,0,3,0,2,126,46,,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,14/01/2021,09/02/2021,4001,28574,589,112,30,4,0,0,1,0,1,148,43,8,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,07/09/2021,06/11/2021,10951,24890,764,151,19,0,0,0,7,0,0,177,55,12,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,09/01/2022,12/02/2022,7438,21721,1036,226,16,10,0,1,2,1,1,257,52,9,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,31/07/2022,14/08/2022,4690,27280,1249,225,31,11,0,5,2,1,3,278,51,14,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,27/02/2023,11/03/2023,13673,28481,1281,299,15,8,0,0,7,0,2,331,58,14,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,26/03/2023,08/04/2023,12372,25185,1015,171,15,4,0,0,4,0,0,194,55,8,มีค่า%pf เพิ่มขึ้นหลังจากที่แก้ไขน้ำมันรั่วที่หัว bushing,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,22/08/2023,09/10/2023,15600,23220,935,187,10,26,0,2,3,2,2,232,53,11,,
NR2,KT3A,NR2KT3A,DAIHEN,GBK604205,230/121/22,300,2019,26/02/2024,07/04/2024,3166,28504,1675,359,18,7,0,2,0,0,0,386,52,8,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,27/03/2020,25/05/2020,5600,22730,296,54,33,2,0,0,1,0,1,91,48,17,ENERGIZED 03/02/06,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,25/07/2020,25/08/2020,7304,37148,283,57,33,2,0,0,2,0,2,96,56,,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,14/01/2021,05/02/2021,7925,36035,540,100,25,2,0,0,1,0,1,129,43,9,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,07/09/2021,11/11/2021,8095,35592,876,33,33,3,0,0,1,1,1,72,56,9,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,09/01/2022,12/02/2022,7234,29938,1005,125,19,3,0,0,1,0,2,150,52,10,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,31/07/2022,14/08/2022,7860,32140,1025,138,19,3,0,3,4,2,3,172,52,13,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,27/02/2023,12/03/2023,6901,27233,1032,236,19,11,0,0,5,2,4,277,62,12,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,22/08/2023,09/10/2023,18320,23670,1205,241,16,22,0,2,4,2,3,290,55,13,,
NR2,KT4A,NR2KT4A,DAIHEN,GBK604203,230/121/22,180/240/300,2019,26/02/2024,08/04/2024,8021,27316,1588,265,24,10,0,2,7,1,2,311,53,10,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,27/03/2020,26/05/2020,6767,21928,358,50,19,0,0,0,0,0,0,69,50,11,ENERGIZED 03/02/06,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,25/07/2020,25/08/2020,6532,34412,375,61,31,9,0,0,4,0,3,108,56,,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,14/01/2021,09/02/2021,5886,33172,515,89,30,3,0,0,2,0,2,126,43,7,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,07/09/2021,06/11/2021,11798,26934,752,132,16,0,0,0,7,0,0,155,56,13,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,09/01/2022,12/02/2022,6354,28007,933,123,23,3,0,0,2,2,2,155,52,7,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,31/07/2022,14/08/2022,5700,28930,1027,136,23,9,0,4,4,2,4,182,52,10,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,27/02/2023,11/03/2023,5778,30051,4107,353,16,13,0,4,6,1,3,396,63,8,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,22/08/2023,10/10/2023,14890,22600,4269,365,20,23,0,0,6,2,4,420,57,10,,
NR2,KT5A,NR2KT5A,DAIHEN,GBK604204,230/121/22,180/240/300,2019,26/02/2024,08/04/2024,10272,26288,1341,213,22,0,0,1,0,6,0,242,53,10,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,09/11/2019,09/12/2019,7615,58594,1749,83,36,27,0,0,69,0,51,266,49,12,-,
