LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,24/04/2020,28/05/2020,11413,63034,1897,88,5,11,0,0,36,0,27,167,55,19,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,26/10/2020,17/11/2020,3827,42572,1761,81,40,23,0,0,100,0,17,261,53,13,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,27/06/2021,08/10/2021,8300,47522,1743,100,29,20,0,51,187,0,33,420,53,12,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,13/12/2021,06/01/2022,7650,53260,2074,156,28,21,0,0,56,4,46,311,52,12,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,14/07/2022,22/07/2022,4254,51861,2383,130,38,16,0,0,84,0,7,275,54,9,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,04/02/2023,12/02/2023,5198,56559,2586,367,51,37,0,1,85,0,50,591,53,5,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,24/07/2023,06/08/2023,7630,40550,1096,37,20,29,0,10,77,4,63,240,52,10,,
NS,KT1A,NSKT1A,MITSUBISHI,9274730101,230/121/11,200,2007,27/05/2024,08/06/2024,7092,61511,3010,156,101,51,0,21,85,3,58,475,54,7,,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001,25/04/2020,28/05/2020,9404,63819,2614,281,4,88,0,4,305,0,202,884,60,14,,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001,13/12/2021,06/01/2022,4840,55450,2807,259,12,96,0,1,320,42,262,992,57,15,,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001,11/06/2022,26/06/2022,18488,78132,2771,241,2,52,0,3,208,7,208,721,58,19,,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001,24/07/2023,07/08/2023,16155,54878,2645,236,3,92,0,5,306,0,218,860,64,7,,
NS,KT2A,NSKT2A,MEIDEN,8R8411T2,115/22,50,2001,26/05/2024,08/06/2024,6788,49662,2138,179,5,128,0,7,465,10,271,1065,58,9,,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001,25/04/2020,28/05/2020,9593,67375,1813,161,12,61,0,5,248,0,168,655,60,11,,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001,13/12/2021,06/01/2022,5278,54158,1233,139,7,81,0,7,252,0,60,546,49,12,,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001,11/06/2022,26/06/2022,3981,63234,1680,158,2,64,0,11,248,58,229,770,55,10,,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001,24/07/2023,10/08/2023,26253,66447,1711,172,10,74,0,7,297,22,211,793,53,9,,
NS,KT3A,NSKT3A,MEIDEN,8R9911T5,115/22,50,2001,26/05/2024,08/06/2024,10085,71657,1319,162,1,122,0,19,447,11,258,1020,51,12,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,09/11/2019,09/12/2019,5058,43841,2107,94,38,28,0,0,65,0,48,273,47,8,-,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,24/04/2020,28/05/2020,11572,65919,2232,97,7,14,0,0,44,0,34,196,54,18,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,26/10/2020,17/11/2020,4449,35989,1872,78,40,22,0,0,100,0,62,302,51,14,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,27/06/2021,08/10/2021,7211,40451,2001,60,30,19,0,0,180,0,33,322,53,9,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,13/12/2021,06/01/2022,5515,42238,1945,89,39,21,0,0,65,0,5,219,51,13,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,14/07/2022,22/07/2022,3721,41454,2631,100,42,16,0,0,98,0,23,279,53,9,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,04/02/2023,12/02/2023,3410,44550,2248,82,28,26,0,4,72,3,51,266,52,7,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,24/07/2023,07/08/2023,17537,57041,2182,81,22,23,0,2,77,5,51,261,50,8,,
NS,KT4A,NSKT4A,MITSUBISHI,9274730102,230/121/11,200,2007,26/05/2024,08/06/2024,8519,53386,3168,99,22,39,0,1,82,3,54,300,54,9,,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,2004,21/08/2019,27/09/2019,11800,54630,1303,545,0,15,0,0,0,0,0,560,32,29,-,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,2004,13/12/2021,06/01/2022,6920,49920,1865,469,3,6,0,2,4,18,7,509,,14,,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,2004,11/06/2022,26/06/2022,8535,60562,1932,400,3,6,0,2,4,20,6,341,,8,,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,2004,24/07/2023,07/08/2023,11112,58867,1960,372,1,1,0,4,1,3,2,384,0,10,,
NS,KT5A,NSKT5A,VOLTA WERKE,60908-001,115/22,25,2004,26/05/2024,08/06/2024,11443,69117,1628,563,2,16,0,13,5,5,10,614,30,18,,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004,19/09/2019,22/11/2019,8160,72400,0,0,14,89,0,0,284,0,166,553,50,18,-,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004,06/09/2020,13/11/2020,10548,63254,1814,109,4,59,0,2,212,0,110,496,55,64,,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004,11/09/2021,16/11/2021,11271,56984,1810,107,12,67,0,0,244,0,59,489,60,14,,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004,24/09/2022,08/10/2022,7340,68950,1637,252,7,73,0,1,252,0,170,755,58,9,,
NT,KT1A,NTKT1A,MEIDEN,8P9103T1,115/33/11,50,2004,23/09/2023,30/10/2023,7845,27453,1678,245,12,9,0,6,20,18,6,316,57,12,,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004,15/09/2019,22/11/2019,12110,53360,0,0,18,48,0,0,189,0,139,394,-,23,MTZ. เสีย ทำให้ CO2 และ CO ไม่Detect,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004,20/03/2020,23/03/2020,3125,40992,1357,85,45,117,0,0,287,0,171,705,57,10,หลังจากมี Fault ด้าน PEA,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004,06/09/2020,13/11/2020,10046,50531,2440,446,3,0,0,0,3,0,2,454,59,25,,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004,11/09/2021,16/11/2021,9943,50793,2182,100,12,66,0,0,241,0,57,476,66,12,,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004,24/09/2022,08/10/2022,4380,69580,2299,86,6,95,0,1,303,6,235,732,60,9,,
NT,KT2A,NTKT2A,MEIDEN,8P9103T2,115/33/11,50,2004,23/09/2023,30/10/2023,8152,64060,1927,126,14,100,0,1,273,0,145,659,63,11,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,29/03/2019,05/07/2019,13479,40738,815,66,12,18,0,1,49,0,28,174,47,20,-,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,15/09/2019,22/11/2019,9620,55230,0,0,30,28,0,0,82,0,64,204,-,26,-,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,05/04/2020,26/05/2020,10385,66691,946,71,45,42,0,0,99,0,78,335,,22,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,06/09/2020,13/11/2020,10011,52670,1489,87,17,16,0,1,69,0,44,234,50,21,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,09/03/2021,23/05/2021,10222,63482,2956,147,29,32,0,1,81,0,50,340,46,17,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,11/09/2021,16/11/2021,3610,40960,2376,78,22,31,0,0,82,0,65,278,46,17,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,11/03/2022,25/04/2022,4736,44708,1969,90,25,62,0,1,92,0,52,322,46,12,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,24/09/2022,09/10/2022,2301,54774,1662,77,24,39,0,0,89,0,53,282,48,8,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,20/03/2023,09/04/2023,6906,42676,1683,85,22,35,0,0,79,0,39,260,46,8,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,23/09/2023,31/10/2023,43781,80397,1708,126,42,114,0,112,15,14,9,432,50,10,,
NT,KT3A,NTKT3A,MITSUBISHI,9274720101,230/121/33,200,2010,09/03/2024,09/04/2024,17630,40170,2392,93,16,48,0,106,143,71,108,585,47,13,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,29/03/2019,30/06/2019,11335,49901,1254,82,17,16,0,0,46,0,25,186,49,30,-,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,15/09/2019,22/11/2019,9440,55740,0,0,27,21,0,0,52,0,39,139,-,23,-,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,05/04/2020,26/05/2020,16693,670900,1013,71,37,36,0,0,70,0,56,270,,19,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,06/09/2020,10/11/2020,4159,43262,1464,89,25,23,0,0,85,0,10,232,50,13,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,09/03/2021,23/05/2021,9066,65007,2078,156,27,27,0,1,52,0,33,296,50,19,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,11/09/2021,16/11/2021,5480,46960,2289,79,15,26,0,0,56,0,43,219,48,22,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,11/03/2022,25/04/2022,5037,60589,1294,58,37,21,0,11,49,5,36,217,48,11,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,24/09/2022,08/10/2022,5450,60990,1616,76,28,36,0,5,76,7,55,283,45,12,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,20/03/2023,09/04/2023,7599,46194,1674,90,21,26,0,0,62,0,26,225,50,8,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,23/09/2023,31/10/2023,7787,60683,1678,100,26,31,0,0,65,0,37,259,50,18,,
NT,KT4A,NTKT4A,MITSUBISHI,9374760101,230/121/33,200,2010,09/03/2024,09/04/2024,10674,44612,1499,76,16,21,0,0,39,0,21,173,50,11,,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,25/05/2021,03/08/2021,11889,29335,720,177,9,116,0,95,51,23,3,474,48,25,,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,03/04/2022,11/04/2022,2805,10299,228,48,1,0,0,1,2,2,1,55,34,8,ทดสอบก่อนเข้าระบบ,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,09/04/2022,10/04/2022,12754,65661,501,67,5,0,0,0,0,0,0,72,,7,หลังจากย้ายมาRB3-KT2Bและปรับปรุงสภาพน้ำมัน,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,18/08/2022,18/08/2022,1996,23321,1927,208,4,25,0,23,7,17,2,286,,11,TX.Trip (Oil Flow Trip),
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,29/09/2022,30/09/2022,11940,45430,2128,209,11,27,0,36,7,18,2,310,60,12,,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,27/11/2022,02/12/2022,5668,19498,2371,294,17,28,0,21,8,8,3,379,55,6,,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,21/05/2023,25/05/2023,4504,26405,2415,373,19,33,0,22,11,8,7,473,57,6,,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,03/11/2023,15/12/2023,6333,59689,2464,323,7,18,0,25,19,19,4,415,54,10,,
NV,KT1A,NVKT1A,JEUMONT,96183,230/115,200,2012,04/06/2024,07/06/2024,4060,28965,3580,441,22,36,0,19,11,0,0,529,66,6,,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,18/03/2019,26/08/2019,15504,45338,1709,161,13,43,0,11,166,0,85,479,-,24,-,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,25/08/2019,18/10/2019,5051,56404,1652,169,26,54,0,18,206,15,113,601,47,23,-,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,18/07/2020,24/08/2020,6577,47854,1089,58,28,64,0,8,201,13,117,489,50,18,,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,10/07/2021,04/11/2021,13948,54891,1460,73,44,65,0,12,207,0,24,425,50,25,,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,04/07/2022,24/07/2022,11100,59620,2556,443,9,2,0,2,1,15,3,475,51,19,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,20/08/2022,02/09/2022,2081,53417,1165,99,11,44,0,90,273,18,110,645,,22,,
NW,KT1A,NWKT1A,FUJI,AG69095T311,115/33/11,25,1997,05/08/2023,04/12/2023,5691,60586,1139,93,19,59,0,14,245,0,106,536,32,12,,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997,18/03/2019,29/08/2019,7165,40048,981,73,8,29,0,7,101,0,61,279,49,24,-,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997,25/08/2019,18/10/2019,1218,65014,1182,40,21,44,0,15,134,21,87,362,46,23,-,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997,18/07/2020,24/08/2020,6637,49718,949,74,17,40,0,8,128,0,66,333,51,18,,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997,10/07/2021,04/11/2021,29791,75184,777,51,34,41,0,6,109,0,19,260,51,31,,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997,04/07/2022,25/07/2022,14195,55009,1199,65,45,39,0,14,240,0,58,461,51,21,,
NW,KT2A,NWKT2A,FUJI,AG69095T332,115/33/11,25,1997,05/08/2023,04/12/2023,6418,58246,1174,90,18,46,0,10,171,9,74,418,52,11,,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012,25/08/2019,19/10/2019,7319,42409,1958,496,9,0,0,0,5,0,0,510,44,28,-,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012,18/07/2020,24/08/2020,9795,48369,2033,453,35,0,0,0,1,0,3,492,48,14,,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012,10/07/2021,05/11/2021,24685,55269,1876,526,12,0,0,0,0,0,0,538,48,37,,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012,04/07/2022,25/07/2022,20593,62062,1915,538,27,17,0,9,124,0,38,753,48,25,,
NW,KT3A,NWKT3A,DAIHEN,EDP012001,115/33,50,2012,05/08/2023,04/12/2023,8660,66241,3861,886,38,6,0,9,4,5,8,956,47,15,,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012,19/12/2019,09/01/2020,16681,61669,2126,601,18,3,0,0,3,0,7,632,40,12,,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012,29/06/2020,15/08/2020,10500,112890,3985,818,38,0,0,0,1,31,1,889,52,14,,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012,15/01/2022,29/01/2022,9240,61510,3981,820,19,2,0,0,1,34,2,878,25,11,,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012,07/07/2022,30/07/2022,17042,60525,3992,1079,20,2,0,6,4,20,0,1131,52,15,,
NY,KT1A,NYKT1A,EKARAT,EDP011307,115/22,50,2012,17/03/2023,25/03/2023,24205,57549,3498,932,12,7,0,6,3,0,0,960,40,7,,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012,19/12/2019,09/01/2020,13735,45252,3053,1648,23,6,0,0,2,0,6,1685,26,11,,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012,29/06/2020,15/08/2020,24926,83441,1896,570,3,6,0,3,1,1,2,586,35,17,,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012,16/01/2022,29/01/2022,26370,79130,2334,292,1,2,0,0,1,161,3,460,53,12,,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012,07/07/2022,30/07/2022,23363,70547,2718,1085,8,1,0,6,9,0,0,1109,41,29,,
NY,KT2A,NYKT2A,MEIDEN,8N5449T3,115/22,50,2012,17/03/2023,24/03/2023,20095,63287,3379,1331,7,7,0,12,5,0,0,1362,60,7,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,18/05/2019,24/05/2019,9583,46343,1240,540,13,2,0,0,0,0,0,555,50,22,-,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,10/11/2019,08/12/2019,9048,51184,1792,1029,25,4,0,0,0,0,0,1058,48,16,-,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,24/05/2020,01/06/2020,9320,48126,1664,738,22,5,0,0,4,0,3,772,49,13,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,24/11/2020,20/12/2020,16934,41239,1829,811,36,3,0,0,2,0,2,854,52,15,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,07/06/2021,14/08/2021,14158,55707,1886,781,17,0,0,0,5,0,0,803,50,22,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,07/11/2021,19/11/2021,10777,49041,2214,974,18,0,0,0,4,0,0,996,42,14,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,26/05/2022,02/06/2022,9215,46689,2469,1086,15,2,0,2,4,0,0,1109,52,14,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,15/12/2022,06/01/2023,3290,53360,4424,1557,15,5,0,17,3,0,2,1599,40,8,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,25/05/2023,26/05/2023,6281,61482,4103,1489,17,6,0,4,7,2,7,1532,48,8,,
ON,KT1A,ONKT1A,DAIHEN,GBK600004,230/115,300,2013,17/11/2023,16/12/2024,7779,56144,4064,1134,24,11,0,0,4,2,4,1179,58,29,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,18/05/2019,24/05/2019,7109,39695,2616,607,14,0,0,0,12,0,0,633,52,20,-,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,10/11/2019,08/12/2019,8347,47981,1887,612,26,6,0,0,0,0,0,644,48,12,-,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,24/05/2020,01/06/2020,12031,45122,2079,490,25,8,0,0,5,3,3,534,50,15,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,24/11/2020,20/12/2020,10325,47583,2737,645,33,6,0,0,4,0,3,691,52,16,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,07/06/2021,09/08/2021,7815,41669,1948,494,20,0,0,0,5,0,0,519,51,14,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,07/11/2021,19/11/2021,5578,39245,2101,493,19,0,0,0,7,0,0,519,34,14,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,26/05/2022,02/06/2022,12756,45080,2345,496,13,3,0,1,5,0,0,518,53,9,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,15/12/2022,06/01/2023,4970,47230,3978,684,14,7,0,0,4,2,2,713,42,10,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,25/05/2023,26/05/2023,5975,55189,3457,673,21,11,0,3,6,2,6,722,50,7,,
ON,KT2A,ONKT2A,DAIHEN,GBK600005,230,300,2013,17/11/2023,16/12/2023,7767,50716,2666,557,28,13,0,0,5,3,7,613,50,11,,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013,20/01/2020,06/02/2020,3600,65490,2426,500,31,9,0,0,5,5,8,558,50,12,,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013,22/01/2021,21/03/2021,5570,12487,2500,525,33,0,0,0,3,0,0,561,54,9,,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013,09/07/2022,30/07/2022,10543,74826,2519,520,15,4,0,3,3,6,4,555,47,14,,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013,17/02/2023,26/02/2023,8612,54803,2623,529,9,5,0,10,12,0,0,565,50,5,,
PA1,KT1A,PA1KT1A,EKARAT,EDP011302,115/22,50,2013,18/02/2024,17/03/2024,21748,58018,2455,616,14,10,0,12,8,7,15,682,50,13,,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013,20/01/2020,06/02/2020,4310,68350,2162,1033,31,8,0,2,5,9,7,1095,42,15,,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013,22/01/2021,23/03/2021,8520,62665,2200,498,20,0,0,5,4,0,5,532,50,17,,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013,09/07/2022,30/07/2022,10062,71895,2276,577,17,4,0,4,3,5,4,614,42,16,,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013,17/02/2023,26/02/2023,18305,56964,1926,528,7,3,0,12,6,0,0,556,55,13,,
PA1,KT2A,PA1KT2A,EKARAT,EDP011308,115/22,50,2013,18/02/2024,16/03/2024,18650,48000,2100,588,7,11,0,15,5,37,9,672,48,13,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,16/01/2020,06/02/2020,11400,57270,1676,649,13,3,0,0,2,0,0,667,54,9,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,23/01/2021,23/03/2021,9980,55290,1700,650,20,0,0,0,0,0,0,670,55,15,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,08/01/2022,14/01/2022,15470,5229,2225,397,9,2,0,0,1,0,0,409,50,12,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,20/08/2022,02/09/2022,9600,48360,2489,426,15,3,0,0,1,0,1,446,52,11,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,26/02/2023,04/03/2023,5930,41690,2594,513,17,4,0,0,1,1,0,536,62,7,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,20/08/2023,28/08/2023,9846,46602,2741,634,20,7,0,13,7,2,1,684,64,5,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,23/08/2023,24/08/2023,7752,43794,3681,1239,21,8,0,2,1,1,0,1272,51,4,,
PA2,KT1A,PA2KT1A,ABB,103728,230,200,2008,12/02/2024,25/02/2024,14193,50390,2251,693,26,4,0,0,1,1,2,727,62,8,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,16/01/2020,06/02/2020,7090,44120,1914,710,41,3,0,0,1,0,0,755,50,8,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,23/01/2021,21/03/2021,10670,62490,2000,700,37,3,0,0,1,0,0,741,55,16,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,08/01/2022,14/01/2022,24110,90580,3067,329,7,5,0,0,1,0,0,342,48,9,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,20/08/2022,02/09/2022,12010,53560,3469,448,12,3,0,0,1,0,0,464,60,17,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,26/02/2023,04/03/2023,18,5410,3385,524,18,5,0,0,1,2,0,550,60,7,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,20/08/2023,28/08/2023,10262,49022,2116,637,20,8,0,1,1,1,1,669,63,8,,
PA2,KT2A,PA2KT2A,ABB,103729,230,200,2008,12/02/2024,25/02/2024,12835,49936,3264,692,26,6,0,1,6,1,10,742,60,7,,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997,16/01/2020,06/02/2020,3490,65310,4608,224,49,75,0,0,223,55,192,818,54,17,,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997,23/01/2021,26/03/2021,3030,65300,4800,250,38,80,0,0,193,21,170,752,55,18,,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997,08/01/2022,14/01/2022,10060,80780,6039,138,10,70,0,0,215,17,0,450,80,25,,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997,20/08/2022,02/08/2022,4280,72640,5811,147,16,71,0,3,226,14,174,651,57,13,,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997,26/02/2023,04/03/2023,2670,76800,5403,125,11,97,0,3,285,10,16,547,58,14,,
PA2,KT3A,PA2KT3A,MITSUBISHI,573081,115/22,25,1997,12/02/2024,25/02/2024,8656,87939,4052,222,24,115,0,4,387,15,202,969,56,13,,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995,16/01/2020,07/02/2020,9520,93990,2968,277,39,92,0,0,214,27,151,800,56,11,,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995,23/01/2021,26/03/2021,3580,66260,3000,280,32,100,0,0,160,0,126,698,51,18,,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995,08/01/2022,14/01/2022,9580,85180,3665,161,5,73,0,0,194,8,0,441,55,8,,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995,20/08/2022,02/09/2022,3470,84920,3743,182,11,86,0,2,239,11,171,702,70,13,,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995,26/02/2023,04/03/2023,4320,78070,3624,162,8,101,0,2,284,13,217,787,0,13,,
PA2,KT4A,PA2KT4A,ALSTHOM,H67440-05,115/22,25,1995,12/02/2024,25/02/2024,15166,79809,3502,159,19,105,0,6,319,19,184,811,0,10,,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006,23/03/2021,23/03/2021,10984,56737,2429,150,8,39,0,4,103,0,55,359,,17,Tx Trip Show Tr Diff LV. สาเหตุจากแมว,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006,21/06/2021,03/09/2021,6932,46668,2169,125,16,45,0,0,118,0,42,346,50,25,,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006,10/06/2022,07/07/2022,10452,45289,2271,151,15,36,0,4,126,0,38,370,58,18,,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006,10/06/2023,01/07/2023,6694,49345,2464,164,16,74,0,1,157,0,108,520,52,14,,
PB,KT1A,PBKT1A,ABB,50002,115/22,50,2006,19/01/2024,19/02/2024,10044,52979,2337,184,24,75,0,2,159,8,83,535,46,9,,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,2006,21/06/2021,03/09/2021,10158,64575,4675,1229,8,0,0,8,10,0,0,1255,59,22,,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,2006,10/06/2022,07/07/2022,8879,69747,5225,1492,8,2,0,9,6,0,0,1517,60,13,,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,2006,10/06/2023,01/07/2023,12249,66627,4757,1323,3,7,0,2,4,0,0,1339,52,18,,
PB,KT2A,PBKT2A,MEIDEN,8N5450T1,115/22,50,2006,19/01/2024,23/02/2024,19669,85142,4045,1086,3,11,0,15,5,3,3,1126,50,10,,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995,19/01/2020,26/01/2020,7921,49022,2478,250,54,111,0,0,216,0,167,798,52,5,,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995,17/02/2020,09/05/2020,5414,48301,2120,276,11,98,0,7,236,0,154,782,55,36,research,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995,09/01/2022,16/01/2022,3713,20422,1152,16,28,2,0,1,15,0,14,76,56,7,,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995,09/01/2023,15/01/2023,7944,33758,1578,117,25,14,0,1,18,0,11,186,50,9,,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995,11/03/2023,17/03/2023,4910,19552,1553,105,14,16,0,0,16,0,6,157,55,8,,
PC,KT1A,PCKT1A,ALSTHOM,H67440-06,115/22,25,1995,04/02/2024,24/02/2024,12148,32816,2167,141,18,15,0,1,20,2,12,209,57,10,,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998,19/01/2020,27/01/2020,4131,62884,5222,124,25,142,0,0,262,0,247,800,55,17,,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998,05/06/2021,16/08/2021,9104,56495,4244,112,21,117,0,16,468,0,189,923,62,27,,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998,09/01/2022,16/01/2022,3441,67091,6854,34,49,44,0,8,641,0,309,1085,60,15,,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998,11/03/2023,17/03/2023,9916,59451,5160,132,183,148,0,1,560,0,257,1281,57,17,,
PC,KT2A,PCKT2A,MITSUBISHI,573088,115/22,25,1998,04/02/2024,24/02/2024,4460,48960,4539,128,30,228,0,10,789,68,482,1735,51,15,,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995,05/06/2021,16/08/2021,5998,30804,1596,161,13,12,0,13,26,0,0,225,55,30,,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995,09/01/2022,16/01/2022,3746,30813,2288,36,34,5,0,4,22,3,18,122,40,11,,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995,09/01/2023,09/01/2023,14344,46321,2226,164,20,16,0,4,19,4,11,238,50,15,,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995,11/03/2023,17/03/2023,4877,32432,2566,204,13,19,0,3,23,0,5,267,50,14,,
PC,KT3A,PCKT3A,ALSTHOM,H67440-02,115/22,25,1995,04/02/2024,24/02/2024,13170,34550,2435,157,8,22,0,4,23,13,16,243,53,16,,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007,28/03/2019,21/04/2019,7413,36144,2881,204,12,14,0,0,5,0,0,235,58,18,-,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007,28/03/2020,26/05/2020,8339,36239,2611,210,17,12,0,0,5,0,0,244,50,10,,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007,16/01/2021,05/02/2021,5956,50974,3146,137,25,27,0,0,4,0,2,195,48,8,,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007,04/03/2022,27/03/2022,6190,47880,2765,149,12,18,0,0,5,2,3,189,40,9,,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007,02/03/2023,17/03/2023,13915,40250,3571,214,6,17,0,0,7,0,0,244,46,16,,
PCH,KT1A,PCHKT1A,ABB,52015,115/22,50,2007,02/03/2024,07/04/2024,9535,39592,2789,262,4,24,0,2,6,3,2,303,52,7,,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007,28/03/2019,18/04/2019,7390,37151,3303,242,14,20,0,0,10,0,0,286,63,22,-,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007,16/01/2021,12/02/2021,4932,51074,3827,174,29,43,0,0,7,0,4,257,53,11,,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007,04/03/2022,27/03/2022,5850,46820,2932,147,13,21,0,0,6,77,4,268,38,7,,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007,02/03/2023,17/03/2023,11002,39700,3456,249,8,27,0,0,9,0,0,293,49,11,,
PCH,KT2A,PCHKT2A,ABB,52016,115/22,50,2007,02/03/2024,07/04/2024,11425,40502,3227,271,3,30,0,2,8,3,4,321,52,10,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,16/03/2019,01/04/2019,8441,35721,2301,112,14,2,0,0,0,0,0,128,54,14,-,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,16/03/2019,01/04/2019,8441,35721,2301,112,14,2,0,0,0,0,0,128,54,14,-,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,20/09/2019,26/10/2019,4765,19214,2682,113,5,2,0,0,0,0,0,120,55,24,-,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,21/03/2020,10/04/2020,7610,32950,730,162,56,3,0,0,1,0,1,223,54,18,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,05/09/2020,19/09/2020,6724,28190,1467,242,14,0,0,0,0,0,0,256,54,19,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,15/03/2021,02/05/2021,3990,26800,634,113,43,0,0,0,4,3,3,166,54,19,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,09/07/2021,09/07/2021,8543,31389,1412,298,8,4,0,0,1,1,1,313,,3,เนื่องจาก BUSHING KT1AB ระเบิด,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,27/07/2021,08/10/2021,34260,68108,391,12,5,0,0,0,0,0,0,5,,12,หลังทดสอบทางไฟฟ้า,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,14/09/2021,13/11/2021,4542,13779,599,31,1,0,0,0,0,1,0,33,50,11,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,18/03/2022,31/03/2022,4952,14818,661,38,6,1,0,0,0,0,0,45,53,7,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,18/09/2022,23/09/2022,6000,22130,624,33,4,1,0,0,0,0,0,38,54,12,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,26/06/2023,16/07/2023,6601,19061,652,47,6,10,0,1,1,1,1,67,54,12,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,23/11/2023,26/01/2024,12771,46285,1819,151,26,0,0,0,1,1,2,181,48,28,,
PDG,KT1AA,PDGKT1AA,TOSHIBA,01900067,525/230/22,333.3,2015,21/04/2024,24/04/2024,5707,17088,1935,158,11,0,0,0,0,0,0,169,50,14,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,16/03/2019,01/04/2019,7773,35473,1448,106,17,3,0,0,0,0,0,126,54,11,-,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,20/09/2019,26/10/2019,5545,20297,1812,137,5,2,0,0,1,0,0,145,55,25,-,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,21/03/2020,10/04/2020,9420,40700,1858,162,48,23,0,0,5,4,4,246,72,10,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,05/09/2020,19/09/2020,5447,21850,1421,243,14,0,0,0,0,0,0,257,54,19,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,15/03/2021,02/05/2021,4510,29280,846,141,34,0,0,0,2,2,2,181,52,18,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,17/09/2021,21/09/2021,21913,68838,1038,36,46,263,0,467,54,148,0,1014,,52,"Note
หลังจากพังและได้ทำ Purifyของ PDG#KT1AB """"TOSHIBA"""" เพื่อจะนำน้ำมันไปใช้งาน",
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,29/11/2023,02/12/2023,6458,13935,71,3,0,0,0,0,0,0,0,3,30,5,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,22/02/2024,02/03/2024,13410,26501,313,15,14,0,0,0,1,1,1,32,55,,,
PDG,KT1AB,PDGKT1AB,TOSHIBA,01900068,525/230/22,333.3,2015,21/04/2024,24/04/2024,7682,21433,363,30,1,2,0,0,1,0,0,34,50,10,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,16/03/2019,01/04/2019,8419,35659,1414,113,8,8,0,0,0,0,0,129,54,14,-,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,20/09/2019,26/10/2019,3479,19335,1681,151,3,5,0,0,2,0,0,161,56,16,-,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,21/03/2020,10/04/2020,10170,35400,1612,174,47,5,0,0,2,0,2,230,54,18,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,05/09/2020,19/09/2020,10314,33575,1171,230,10,0,0,0,8,0,0,248,54,22,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,15/03/2021,02/05/2021,5080,40570,582,128,46,0,0,0,2,17,4,197,53,25,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,09/07/2021,09/07/2021,7630,28595,1247,320,10,7,0,2,2,2,1,344,,5,เนื่องจาก BUSHING KT1AB ระเบิด,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,27/07/2021,08/10/2021,31404,67620,344,11,6,0,0,0,0,0,0,6,,18,หลังทดสอบทางไฟฟ้า,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,14/09/2021,13/11/2021,5931,15193,553,27,2,0,0,0,1,1,1,32,50,12,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,18/03/2022,01/04/2022,21101,63435,619,47,1,2,0,0,1,0,0,51,63,8,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,18/09/2022,23/09/2022,25420,64460,665,41,7,1,0,2,0,2,0,53,54,10,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,26/06/2023,17/07/2023,11918,43829,843,80,9,0,0,0,0,0,0,89,54,20,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,23/11/2023,26/01/2024,12629,48537,3064,178,19,2,0,0,0,1,0,200,47,31,,
PDG,KT1AC,PDGKT1AC,TOSHIBA,01900069,525/230/22,333.3,2015,21/04/2024,24/04/2024,6656,19540,684,131,1,3,0,1,2,3,2,143,56,6,,
PDG,KT2AA,PDGKT2AA,ALSTOM,8444652,500/230/22,333.3,2014,21/04/2024,24/04/2024,4677,15185,1475,426,10,6,0,0,3,0,0,445,50,4,,
PDG,KT2AB,PDGKT2AB,ALSTOM,8444653,500/230/22,333.3,2014,21/04/2024,24/04/2024,4380,14303,1428,335,11,5,0,0,3,0,0,354,54,5,,
PDG,KT2AC,PDGKT2AC,ALSTOM,8444654,500/230/22,333.3,2014,21/04/2024,24/04/2024,4660,16333,1248,336,12,5,0,0,0,0,0,353,54,4,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,22/11/2019,21/12/2019,8356,54642,5932,179,23,46,0,0,118,0,86,452,63,12,-,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,20/07/2020,02/08/2020,8233,63141,6295,171,14,41,0,0,119,0,60,405,68,18,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,11/06/2021,14/08/2021,11438,63432,2564,66,7,15,0,0,255,0,74,417,,17,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,21/08/2021,23/08/2021,6158,19928,232,8,0,0,0,0,0,0,0,8,30,9,ก่อนการทดสอบทางไฟฟ้า,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,20/11/2021,20/11/2021,2750,17241,201,4,21,1,0,0,3,1,1,31,,10,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,18/09/2022,23/09/2022,6290,25100,845,47,12,9,0,0,7,1,3,79,55,12,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,03/12/2022,04/12/2022,7846,27395,1082,81,4,26,0,1,11,0,5,128,56.5,16,หม้อแปลง TRIP โดยไม่ทราบสาเหตุ,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,05/03/2023,06/03/2023,10382,28609,3085,151,5,10,0,0,15,0,9,190,0,10,After oil Flow Trip,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,26/06/2023,16/07/2023,9830,33939,2563,114,7,24,0,2,24,1,14,186,56,11,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,23/11/2023,25/01/2024,7946,27591,3389,148,25,11,0,1,24,0,12,221,60,13,,
PDG,KT3A,PDGKT3A,MITSUBISHI,9374750103,230/115/22,200,2007,21/04/2024,24/04/2024,2157,14573,4123,161,16,17,0,0,34,0,15,243,60,8,,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,08/11/2019,13/12/2019,22805,61217,1108,279,7,1,0,0,0,0,0,287,49,8,-,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,23/01/2021,13/02/2021,12331,57931,821,135,16,0,0,0,0,0,0,151,47,20,,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,26/01/2021,29/03/2021,14697,61673,843,139,25,0,0,0,1,0,1,166,36,16,,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,17/10/2021,17/11/2021,13997,44782,2142,435,3,2,0,0,1,0,1,442,42,14,,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,18/11/2022,11/12/2022,25906,67279,1929,360,1,4,0,2,1,1,0,369,43,18,สี0.5,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,09/03/2023,17/03/2023,27529,51606,1882,516,7,1,0,1,12,0,10,547,50,5,,
PE,KT1A,PEKT1A,ABB,57023,115/22,50,2011,02/02/2024,24/02/2024,32890,43170,1666,527,2,6,0,3,1,33,0,572,40,10,,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,08/11/2019,09/12/2019,6125,18154,4049,173,36,16,0,0,18,0,8,251,59,14,-,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,01/03/2020,10/05/2020,6579,32917,2801,141,28,13,0,0,3,0,8,193,58,25,research,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,23/01/2021,13/02/2021,9361,51952,3239,154,34,7,0,0,2,0,1,198,58,15,,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,17/10/2021,17/11/2021,6835,16688,1673,133,8,5,0,0,4,0,3,153,54,14,,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,04/12/2021,11/12/2021,3689,15501,2085,156,40,8,0,0,6,0,4,214,53,14,,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,15/12/2021,20/12/2021,3284,14446,2099,42,13,6,0,0,5,0,3,69,60,11,repeat,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,28/10/2022,02/12/2022,20554,54471,1824,143,10,3,0,1,7,2,3,169,40,19,,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,09/03/2023,17/03/2023,8039,13837,1854,151,16,6,0,1,12,0,7,193,71,12,,
PE,KT2A,PEKT2A,DAIHEN,5BA159009,115/22,25,1990,02/02/2024,24/02/2024,16290,19380,1570,57,10,8,0,1,12,0,7,95,54,13,,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,11/03/2019,18/03/2019,7218,33950,2125,121,55,91,0,107,44,50,9,477,55,12,-,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,02/02/2021,05/02/2021,21316,48941,263,0,0,0,0,0,0,0,0,0,,5,น้ำมันหลังจาก LV TEST โรงซ่อมบางพลี,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,12/02/2021,13/02/2021,14041,50795,127,3,9,0,0,0,0,0,0,12,,11,หลังซ่อม ก่อนทดสอบ HV Test,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,15/02/2021,15/02/2021,17123,43159,168,0,2,0,0,0,1,0,0,3,30,8,หลังทดสอบ HV TEST แล้วมีปัญหา,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,06/03/2021,07/03/2021,15891,36895,195,4,6,0,0,0,0,0,0,10,,6,หลัง HV Test  เก็บตัวอย่างที่โรงซ่อม  Vacc. 2 คืน,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,07/01/2022,10/01/2022,8961,35507,113,6.7,0.9,0.9,0,0,0.3,0.2,0.3,9.3,,13,ก่อนนำเข้าใช้งานในระบบ ย้ายมาจากSR2#KT3A,
PHG,KT1A,PHGKT1A,JEUMONT,92199,230/115/22,200,1995,28/04/2024,04/05/2024,36760,54810,4498,604,17,37,0,65,10,52,5,790,50,16,,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998,25/02/2020,29/03/2020,6783,44042,424,84,26,42,0,2,55,0,37,246,52,17,,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998,31/03/2020,18/05/2020,11278,69042,716,112,85,41,0,2,59,0,41,340,52,62,,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998,23/02/2021,21/05/2021,10349,61385,253,86,18,38,0,6,65,7,30,250,54,24,,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998,01/02/2022,19/02/2022,6304,51837,663,75,16,32,0,2,63,0,41,229,44,19,,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998,30/01/2023,12/02/2023,6590,50030,590,89,12,47,0,3,93,14,57,315,48,8,,
PHK,KT1A,PHKKT1A,FUJI,AG69095T436,115/22,25,1998,29/01/2024,09/03/2024,13040,43567,670,97,13,30,0,6,32,11,21,210,53,14,,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998,25/02/2020,29/03/2020,4615,20748,345,31,73,16,0,0,20,0,11,151,51,10,,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998,23/02/2021,21/05/2021,11458,42225,228,34,40,16,0,3,28,2,12,135,54,23,,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998,20/03/2022,10/04/2022,5645,23184,760,50,34,18,0,4,44,0,4,154,54,20,,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998,30/01/2023,12/02/2023,6860,25360,537,38,29,21,0,2,45,0,22,157,47,10,,
PHK,KT2A,PHKKT2A,FUJI,AG69095T432,115/22,25,1998,22/04/2024,30/04/2024,15546,48911,253,30,12,27,0,6,76,3,23,177,40,11,สุ่มทดสอบซ้ำอีกครั้ง,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011,09/06/2020,21/06/2020,8489,42236,2437,1035,40,7,0,6,0,6,3,1097,50,58,,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011,23/02/2021,20/05/2021,26859,58907,1390,503,19,0,0,5,0,0,0,527,51,28,,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011,01/02/2022,18/02/2022,11130,57056,1486,676,51,3,0,2,1,0,3,736,41,10,,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011,30/01/2023,18/02/2023,13442,68212,2573,1151,19,8,0,10,2,7,4,1201,45,10,,
PHK,KT3A,PHKKT3A,EKARAT DAIHEN,EDP011204,115/22/11,50,2011,29/01/2024,08/03/2024,9081,47819,2597,965,32,5,0,11,2,5,6,1026,50,12,,
PHT,KT1A,PHTKT1A,DAIHEN,7128901601,230,300,2024,08/03/2024,09/04/2024,106000,73525,210,24,4,1,0,0,1,0,0,30,27,11,,
PHT,KT2A,PHTKT2A,DAIHEN,,230,300,2024,22/02/2024,02/03/2024,3581,8508,43,5,4,0,0,0,0,0,0,9,30,5,,
PHT,KT3A,PHTKT3A,DAIHEN,,230,300,2024,22/02/2024,02/03/2024,4437,11290,68,8,2,0,0,0,0,0,0,10,30,6,,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007,09/09/2019,23/11/2019,6647,55260,2289,94,18,111,0,4,250,0,172,649,49,26,-,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007,12/09/2020,16/11/2020,4299,37958,2494,96,10,105,0,0,263,180,0,654,59,16,,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007,17/09/2021,17/11/2021,6057,39370,2552,101,11,108,0,0,282,0,69,571,49,18,,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007,19/09/2022,08/10/2022,3225,36016,3325,84,16,135,0,3,293,11,150,692,48,9,,
PK1,KT1A,PK1KT1A,ABB,5004,115/33/11,50,2007,16/09/2023,29/10/2023,2741,53953,4253,139,32,161,0,8,373,16,229,958,50,9,,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007,09/09/2019,23/11/2019,9850,49420,0,0,15,33,0,0,70,0,59,177,54,29,-,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007,12/09/2020,15/11/2020,8385,44938,1769,15,13,43,0,0,116,31,0,218,54,11,,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007,17/09/2021,17/11/2021,11669,42565,1516,14,9,34,0,0,83,0,16,156,48,14,,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007,19/09/2022,08/10/2022,5023,40856,1983,15,14,40,0,3,96,13,48,229,51,9,,
PK1,KT2A,PK1KT2A,HYUNDAI,T933002,115/33/11,50,2007,16/09/2023,29/10/2023,8532,55216,2298,22,4,60,0,3,96,0,79,264,49,5,,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998,01/04/2019,30/06/2019,13927,41078,1573,99,17,27,0,6,69,0,22,240,56,23,-,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998,07/09/2019,24/11/2019,14076,49833,1476,89,17,22,0,5,77,0,32,242,53,28,-,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998,13/09/2020,16/11/2020,9127,38171,1780,99,18,33,0,6,94,42,0,292,56,19,,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998,18/09/2021,17/11/2021,10804,38751,1948,105,20,36,0,6,107,0,22,296,62,13,,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998,18/09/2022,08/10/2022,10892,31294,2088,193,15,2,0,7,76,6,38,337,56,12,,
PK2,KT1A,PK2KT1A,FUJI,AG69095T331,115/33/11,25,1998,17/09/2023,26/10/2023,8794,43896,1939,236,11,24,0,4,72,0,49,396,60,18,,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999,01/04/2019,05/07/2019,10470,52589,4219,102,17,78,0,8,273,0,135,613,-,36,-,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999,07/09/2019,23/11/2019,10310,62740,0,0,23,63,0,3,317,17,201,624,54,6,-,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999,13/09/2020,15/11/2020,8550,169030,1427,23,37,32,0,0,145,13,99,349,53,22,,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999,18/09/2021,17/11/2021,8453,57509,5721,106,22,87,0,10,366,0,79,670,53,15,,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999,18/09/2022,08/10/2022,8581,56701,6395,73,26,109,0,8,387,8,172,783,64,12,,
PK2,KT2A,PK2KT2A,MITSUBISHI,574406,115/33/11,25,1999,17/09/2023,26/10/2023,7458,71956,7224,143,23,128,0,8,541,5,200,1048,46,19,,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,23/03/2019,05/07/2019,9071,45706,1364,108,21,61,0,8,106,0,56,360,44,19,-,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,07/09/2019,23/11/2019,10243,34565,0,0,8,20,0,3,0,0,39,70,40,34,-,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,03/03/2020,13/03/2020,16547,44635,1621,83,15,43,0,22,133,0,53,349,,24,,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,13/09/2020,15/11/2020,7650,61080,1125,55,20,60,0,3,112,11,86,347,43,17,,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,18/09/2021,17/11/2021,6298,42654,1668,112,24,69,0,9,165,0,34,413,50,15,,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,18/09/2022,08/10/2022,7192,39979,1750,106,17,98,0,10,162,0,66,459,41,9,,
PK2,KT3A,PK2KT3A,VOLTA WERKE,60491-001,115/33/11,75,1993,17/09/2023,26/10/2023,9585,52101,1847,129,24,88,0,17,198,0,94,550,45,9,,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994,01/04/2019,30/06/2019,6531,42432,2221,210,17,41,0,7,26,0,5,306,45,22,-,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994,07/09/2019,23/11/2019,12090,51470,0,0,18,43,0,8,28,0,17,114,40,36,-,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994,13/09/2020,15/11/2020,15520,172150,673,62,31,6,0,2,9,5,7,122,41,20,,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994,18/09/2021,16/11/2021,14150,64970,3503,388,11,4,0,9,10,16,14,452,50,13,,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994,18/09/2022,08/10/2022,25136,64548,3430,378,15,2,0,26,8,6,5,440,44,11,,
PK2,KT4A,PK2KT4A,VOLTA WERKE,60548-001,115/33/11,25,1994,17/09/2023,26/10/2023,25741,76181,3947,457,21,7,0,60,26,11,13,595,45,16,,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007,17/03/2019,27/04/2019,6302,37085,1568,199,19,14,0,0,0,0,0,232,52,9,-,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007,16/03/2020,28/03/2020,7435,43592,1605,204,27,30,0,0,6,0,3,270,42,14,,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007,07/02/2021,25/04/2021,16333,42797,1214,149,18,0,0,0,35,0,0,202,41,24,,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007,27/02/2022,27/03/2022,6496,37053,1741,216,15,0,0,0,7,0,0,238,40,15,,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007,26/02/2023,12/03/2023,8663,40353,2016,238,13,18,0,0,9,0,3,281,53,12,,
PKC,KT1A,PKCKT1A,ABB,52014,115/22/11,50,2007,24/02/2024,08/04/2024,9196,40018,1674,331,12,24,0,3,10,10,12,402,48,11,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,27/02/2022,27/03/2022,11650,52550,1808,396,19,3,0,0,1,1,1,421,56,16,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,31/07/2022,19/08/2022,2934,50212,1700,679,5,4,0,1,2,0,0,691,41,15,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,26/02/2023,12/03/2023,6789,45571,2033,897,14,4,0,1,2,2,1,921,48,13,,
PKC,KT2A,PKCKT2A,MITSUBISHI,9912790104,115/22/11,50,2015,24/02/2024,07/04/2024,8808,33590,1868,771,12,6,0,0,2,0,0,791,46,9,,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007,20/04/2021,08/06/2021,24440,60500,3538,142,54,52,0,1,62,10,45,366,68,19,,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007,22/04/2022,06/05/2022,13900,50517,4337,307,16,56,0,16,116,0,24,535,67,22,,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007,28/04/2023,06/05/2023,5370,52230,4385,308,13,100,0,5,97,11,64,598,68,19,,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007,29/09/2023,05/10/2023,9020,50780,0,0,0,0,0,0,0,0,0,0,0,0,,
PKK,KT1A,PKKKT1A,MITSUBISHI,573069,115/22,40,2007,11/05/2024,17/05/2024,3679,59403,3372,562,20,151,0,50,174,13,71,1041,30,9,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,18/10/2019,24/11/2019,6201,32865,867,55,13,22,0,4,70,1,62,227,48,18,-,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,25/04/2020,03/05/2020,5439,40375,1111,52,34,38,0,1,95,0,83,303,54,7,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,20/04/2021,07/06/2021,5600,41720,630,60,47,17,0,1,49,178,47,399,54,15,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,22/04/2022,06/05/2022,9590,46818,1076,69,31,13,0,0,69,0,25,207,54,22,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,07/10/2022,07/11/2022,4005,33589,1138,53,11,30,0,4,85,0,57,240,54,11,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,28/04/2023,06/05/2023,4710,33020,1140,50,30,28,0,2,74,53,70,307,54,7,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,23/09/2023,14/10/2023,6665,48762,1094,53,21,40,0,9,37,0,41,201,50,8,,
PKK,KT2A,PKKKT2A,FUJI,AE69025T7-1,230/115/22,100,1997,11/05/2024,17/05/2024,3532,34016,1102,54,10,48,0,7,96,3,65,283,53,6,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,18/10/2019,25/11/2019,7542,34465,671,40,16,15,0,0,52,0,41,164,49,21,-,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,25/04/2020,03/05/2020,2477,24763,944,44,31,24,0,0,63,0,53,215,54,10,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,20/04/2021,11/06/2021,2120,42570,707,26,43,11,0,0,28,1,24,133,54,18,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,22/04/2022,06/05/2022,8962,41647,713,29,15,15,0,2,42,2,37,142,56,19,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,07/10/2022,10/11/2022,5309,43482,877,36,8,3,0,2,49,0,29,127,56,9,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,28/04/2023,06/05/2023,4800,32930,845,38,8,17,0,1,51,1,44,160,54,8,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,23/09/2023,14/10/2023,5059,42441,883,37,9,18,0,0,32,1,33,130,50,8,,
PKK,KT3A,PKKKT3A,FUJI,AE69025T7-2,230/115/22,100,1997,11/05/2024,17/05/2024,2840,30857,988,39,16,42,0,4,82,5,56,244,53,7,,
PKK,KT4A,PKKKT4A,MITSUBISHI,573070,115/22,40,2007,22/12/2020,09/01/2021,13780,52033,4254,107,45,96,0,3,283,0,164,715,,15,research,
PKK,KT4A,PKKKT4A,MITSUBISHI,573070,115/22,40,2007,28/04/2023,06/05/2023,3280,46870,2909,146,28,98,0,16,257,13,162,720,30,7,,
PKK,KT4A,PKKKT4A,MITSUBISHI,573070,115/22,40,2007,11/05/2024,17/05/2024,3808,40180,3671,167,31,184,0,10,271,55,298,1016,67,19,,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004,13/07/2020,22/08/2020,6184,50515,2475,98,23,80,0,0,227,0,144,572,58,13,,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004,05/07/2021,05/10/2021,7385,28262,1139,8,5,10,0,0,24,0,0,47,56,12,,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004,15/07/2022,22/07/2022,4520,37850,2274,89,4,22,0,7,43,4,24,193,64,12,,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004,24/04/2023,30/04/2023,2590,36000,1980,91,2,38,0,1,67,3,33,235,65,8,,
PL1,KT1A,PL1KT1A,MEIDEN,8P9094T1,115/22,50,2004,22/01/2024,30/01/2024,1800,27460,1728,113,4,63,0,4,125,17,75,401,58,9,,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004,13/07/2020,22/08/2020,5734,49999,2791,119,30,73,0,0,190,0,117,529,51,14,,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004,05/07/2021,05/10/2021,7281,26945,1038,65,4,0,0,0,25,0,0,94,50,10,,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004,15/07/2022,22/07/2022,5210,33230,1851,84,3,14,0,0,32,1,18,152,57,9,,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004,24/04/2023,30/04/2023,4130,31250,1700,89,2,20,0,1,44,1,27,184,59,4,,
PL1,KT2A,PL1KT2A,MEIDEN,8P9094T2,115/22,50,2004,22/01/2024,01/02/2024,19440,34980,1161,76,2,27,0,3,81,13,48,250,51,8,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,24/03/2019,07/04/2019,7867,48367,3621,446,40,34,0,2,41,0,23,586,56,15,-,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,28/03/2020,05/04/2020,5174,50123,1153,123,97,84,0,5,85,15,47,456,69,10,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,20/10/2020,17/11/2020,5288,39950,2034,151,50,55,0,0,100,0,61,417,58,16,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,08/03/2021,02/04/2021,10485,53798,2419,143,40,41,0,0,53,0,32,309,53,19,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,17/09/2021,11/10/2021,3236,39239,2187,264,52,60,0,0,81,0,32,489,52,12,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,06/06/2022,18/06/2022,5257,44769,2451,140,37,48,0,6,105,53,27,416,50,10,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,02/10/2022,07/10/2022,3982,52973,2369,119,13,86,0,0,102,5,41,366,53,7,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,07/04/2023,30/04/2023,6561,56282,3112,176,40,79,0,4,98,4,51,452,58,10,,
PL2,KT1A,PL2KT1A,DAIHEN,5BK012802,230/121/22,200,2006,08/04/2024,27/04/2024,9300,32510,4212,180,38,104,0,3,145,48,92,610,66,10,,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984,28/03/2020,05/04/2020,5067,47571,1689,79,61,45,0,0,68,10,45,308,57,17,,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984,08/03/2021,02/04/2021,5392,66651,2108,91,25,37,0,0,47,0,31,231,57,17,,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984,02/10/2022,07/10/2022,3986,51306,2309,58,5,39,0,0,70,4,34,210,61,15,,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984,12/09/2023,30/09/2023,3485,50604,3450,114,14,67,0,4,106,9,52,366,51,17,,
PL2,KT2A,PL2KT2A,OSAKA,5A0179002,115/22,13,1984,09/04/2024,27/04/2024,5530,37280,5241,145,11,64,0,3,106,17,74,420,52,19,,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984,24/03/2019,07/04/2019,64250,49978,4867,127,8,15,0,5,54,8,27,244,57,30,-,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984,28/03/2020,07/04/2020,20185,54042,1201,34,60,21,0,6,55,25,53,254,56,15,,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984,08/03/2021,02/04/2021,4395,51035,2448,91,31,18,0,3,64,9,46,262,54,17,,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984,02/10/2022,07/10/2022,3754,44892,2832,95,153,40,0,11,82,16,100,497,54,13,,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984,15/09/2023,30/09/2023,2445,43827,2698,107,42,39,0,3,54,5,24,274,53,15,,
PL2,KT3A,PL2KT3A,OSAKA,5A0179003,115/22,13,1984,09/04/2024,27/04/2024,4220,32720,2682,115,12,40,0,3,52,12,36,270,37,12,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,29/03/2020,07/04/2020,8167,33061,562,105,56,3,0,4,9,6,8,191,59,8,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,20/10/2020,17/11/2020,3954,28206,1431,204,20,0,0,0,10,0,0,234,51,10,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,08/03/2021,02/04/2021,8337,50301,1511,197,25,0,0,0,7,0,7,236,65,11,,
