LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,17/09/2021,11/10/2021,9163,33894,1553,279,11,0,0,0,25,0,0,315,54,15,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,24/04/2022,29/04/2022,3472,29050,2158,290,13,4,0,1,13,0,1,322,62,8,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,02/10/2022,07/10/2022,2975,40428,1450,231,5,8,0,0,12,2,13,271,62,8,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,07/04/2023,30/04/2023,3330,40480,1497,237,7,19,0,0,10,9,11,293,67,10,,
PL2,KT4A,PL2KT4A,MITSUBISHI,9812810103,230/115/22,200,2013,08/04/2024,27/04/2024,3500,35110,1708,268,5,21,0,1,16,21,17,349,73,11,,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,20/03/2019,05/07/2019,8352,40696,753,103,10,2,0,4,1,2,0,122,-,28,-,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,14/09/2019,23/11/2019,7800,45490,0,0,17,7,0,0,0,0,0,24,50,34,-,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,30/11/2020,12/12/2020,245592,172990,1597,226,48,8,0,1,16,3,6,308,37,16,,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,15/12/2020,10/01/2021,6231,32199,1359,213,54,3,0,0,2,0,0,272,37,13,,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,19/09/2021,16/11/2021,7210,26590,468,51,1,0,0,0,0,2,0,54,31,19,,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,17/09/2022,08/10/2022,5381,22242,842,112,11,1,0,5,6,2,1,138,28,11,,
PN,KT1A,PNKT1A,FUJI,AG69095T323,115/33/11,25,1997,15/09/2023,06/11/2023,11890,35637,1131,134,12,7,0,7,10,2,2,174,27,21,,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998,20/03/2019,05/07/2019,5599,41664,424,67,10,9,0,2,12,0,6,106,-,24,-,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998,12/09/2020,15/11/2020,8680,51910,184,38,25,5,0,0,7,10,4,89,54,26,,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998,19/09/2021,16/11/2021,4220,29580,1529,163,5,27,0,0,19,29,13,256,52,17,,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998,17/09/2022,08/10/2022,4382,30907,1534,218,10,2,0,5,24,0,7,266,51,13,,
PN,KT2A,PNKT2A,FUJI,AN69001T21-1,115/33/11,25,1998,15/09/2023,06/11/2023,8487,33722,1405,265,13,15,0,8,18,3,9,331,54,15,,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,02/04/2019,19/04/2019,8366,60042,1307,108,33,98,0,12,268,0,138,657,52,11,-,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,13/03/2020,15/05/2020,12035,53447,774,57,2,51,0,5,170,0,129,414,,17,,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,31/03/2020,25/05/2020,5910,64510,756,84,49,102,0,4,282,30,240,791,50,28,,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,20/01/2021,29/01/2021,6662,53842,1639,76,47,92,0,3,249,1,196,664,47,8,,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,07/03/2022,27/03/2022,4990,65061,1429,119,77,0,0,12,262,0,103,573,48,13,,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,04/03/2023,17/03/2023,6972,59867,1458,118,34,105,0,6,303,0,147,713,43,8,,
PO,KT1A,POKT1A,VOLTA WERKE,60540-001,115/22,32,1993,05/03/2024,08/04/2024,8841,51300,1270,120,29,92,0,9,235,0,171,656,48,9,,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,02/04/2019,19/04/2019,5440,41839,1014,76,9,22,0,11,136,0,63,317,54,13,-,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,31/03/2020,26/05/2020,6748,43555,762,74,29,42,0,6,174,0,91,416,55,25,,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,04/10/2020,27/10/2020,6123,44490,650,67,13,27,0,5,169,0,88,369,,14,research,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,20/01/2021,01/02/2021,3065,51092,898,64,27,36,0,2,147,0,106,382,50,7,,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,07/03/2022,27/03/2022,6050,55270,797,69,29,32,0,2,134,10,101,377,52,13,,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,04/03/2023,17/03/2023,5689,52960,861,93,35,61,0,8,198,0,106,501,48,12,,
PO,KT2A,POKT2A,FUJI,AG69095T435,115/22,25,2000,05/03/2024,08/04/2024,5966,41352,870,144,17,58,0,8,180,0,101,508,51,14,,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000,08/03/2020,24/03/2020,3524,21978,2475,91,16,27,0,0,72,0,55,261,59,14,,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000,24/01/2021,23/04/2021,6266,42071,2510,101,22,17,0,2,65,4,56,267,46,48,,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000,14/02/2022,26/03/2022,9397,40223,1045,37,16,21,0,1,71,3,55,204,45,14,,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000,13/02/2023,09/03/2023,12439,32057,1251,62,14,38,0,4,95,0,50,263,54,14,,
POT,KT1A,POTKT1A,MITSUBISHI,574413,115/22/11,25,2000,12/02/2024,18/03/2024,9301,45141,1074,119,11,21,0,14,68,7,42,282,59,20,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,08/03/2020,25/03/2020,10753,36994,914,399,13,2,0,0,1,0,0,415,47,6,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,24/01/2021,23/04/2021,13065,50521,1430,511,28,3,0,1,1,1,1,546,33,36,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,14/02/2022,28/03/2022,16293,38326,1379,452,17,0,0,0,5,0,0,474,32,12,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,29/07/2022,19/08/2022,2831,46206,1501,592,6,3,0,1,2,0,0,604,40,13,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,13/02/2023,10/03/2023,19759,40532,1531,560,11,2,0,1,5,0,1,580,44,11,,
POT,KT2A,POTKT2A,MITSUBISHI,9912790101,115/22,50,2013,12/02/2024,20/03/2024,13026,38315,2389,488,6,5,0,4,2,5,1,511,47,8,,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,2013,10/03/2019,08/04/2019,7158,32326,1871,113,8,37,0,0,58,0,11,227,52,16,-,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,2013,08/03/2020,28/03/2020,5562,32589,1962,119,11,24,0,0,15,0,7,176,57,13,,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,2013,24/01/2021,24/04/2021,4399,41116,2089,210,39,19,0,3,33,7,20,331,46,27,,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,2013,14/02/2022,27/03/2022,8922,34719,1651,155,16,22,0,4,50,0,19,266,45,19,,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,2013,13/02/2023,07/03/2023,4631,37000,1781,189,40,16,0,4,67,0,28,344,52,12,,
POT,KT3A,POTKT3A,MITSUBISHI,574411,115/22,25,2013,12/02/2024,18/03/2024,7340,45256,1604,170,29,52,0,5,88,4,36,384,58,18,,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013,01/11/2019,26/12/2019,15190,67850,3310,1170,16,6,0,3,0,0,0,1195,46,22,-,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013,30/11/2020,28/11/2020,11267,68947,3363,915,34,3,0,5,2,6,2,967,35,15,,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013,10/11/2021,23/11/2021,11540,54210,3619,858,3,3,0,5,2,5,1,877,40,15,,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013,08/12/2022,08/01/2023,15963,55291,2765,917,12,8,0,14,3,5,4,963,,10,,
PP,KT1A,PPKT1A,ABB,56045,115/33,50,2013,19/11/2023,23/01/2024,21833,72272,2548,857,11,9,0,4,3,5,7,896,42,22,,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011,01/04/2019,29/08/2019,9377,34457,1058,388,5,2,0,5,1,2,2,405,48,23,-,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011,01/11/2019,23/12/2019,17851,65715,2056,565,8,0,0,6,0,3,2,584,46,-13,,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011,30/10/2020,28/11/2020,12953,64971,2133,534,18,3,0,6,2,5,1,569,35,12,,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011,10/11/2021,23/11/2021,11950,56390,4094,877,6,2,0,3,1,5,1,895,40,7,,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011,08/12/2022,13/01/2023,14970,66230,3090,842,8,3,0,5,1,1,1,861,38,10,,
PP,KT2A,PPKT2A,ABB,56046,115/33,50,2011,19/11/2023,25/01/2024,19268,70764,2872,894,18,6,0,13,4,3,5,943,42,19,,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007,19/05/2019,07/06/2019,5707,44963,857,84,4,88,0,8,323,0,171,678,61,9,-,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007,23/05/2020,05/06/2020,3492,54080,546,78,2,109,0,10,447,0,253,899,50,12,,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007,04/04/2021,29/05/2021,6550,113780,689,42,30,59,0,3,195,9,166,504,59,9,,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007,05/03/2022,18/03/2022,5865,46023,813,72,8,0,0,8,392,0,150,630,52,7,,
PR,KT1A,PRKT1A,MEIDEN,8R8407T1,115/22,50,2007,21/04/2023,29/04/2023,4067,56314,946,83,3,108,0,14,434,82,320,1044,63,8,,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007,19/05/2019,07/06/2019,8474,50379,2081,223,26,71,0,3,148,0,258,729,60,14,-,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007,23/05/2020,05/06/2020,1831,72116,766,174,2,285,0,29,904,0,645,2039,,10,,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007,04/04/2021,29/05/2021,1670,184790,941,85,47,126,0,10,403,33,395,1099,57,17,,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007,05/03/2022,18/03/2022,7389,61225,1003,137,5,0,0,22,685,19,354,1222,50,6,,
PR,KT2A,PRKT2A,MEIDEN,8R8407T2,115/22,50,2007,21/04/2023,29/04/2023,4063,73604,1161,161,3,207,0,26,756,45,716,1914,61,10,,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,18/07/2019,08/08/2019,12687,32965,182,19,4,0,0,0,0,0,0,23,-,12,after hot oil circulated,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,16/08/2019,30/08/2019,8518,23505,205,36.8,4.5,0,0,0.5,0.1,0.4,0,42.3,29,20,After High voltage test.,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,17/10/2019,26/10/2019,6680,16010,93.1,1.2,0,0,0,0,0,0,0,1.2,-,9,AFTER REFILL,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,07/11/2020,23/11/2020,4731,18335,189,56,1,0,0,0,1,1,2,61,,17,หม้อแปลงย้าย รอการเข้าใช้งาน,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,17/04/2021,08/06/2021,3020,28060,953,67,38,10,0,0,4,0,3,122,65,19,,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,20/05/2022,26/05/2022,4720,20381,1599,100,7,10,0,0,16,0,0,133,58,12,,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,28/04/2023,06/05/2023,4916,29656,2058,149,4,19,0,0,0,2,0,174,56,13,,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,20/10/2023,15/01/2024,28140,43570,1694,201,4,8,0,10,3,28,1,255,70,27,,
PRB,KT1A,PRBKT1A,MEIDEN,8R8408T2,115/22,50,2007,03/04/2024,20/04/2024,4344,35645,2730,164,11,25,0,5,33,0,0,238,0,11,,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007,07/11/2020,23/11/2020,4784,16233,133,76,0,0,0,0,1,0,1,78,,14,หม้อแปลงย้าย รอการเข้าใช้งาน,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007,17/04/2021,07/06/2021,4300,31290,516,36,56,7,0,0,3,0,2,104,70,18,,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007,20/05/2022,26/05/2022,5942,21665,2524,183,8,13,0,0,24,0,2,230,62,9,,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007,28/04/2023,06/05/2023,4768,28903,3437,254,13,29,0,0,32,3,23,354,60,15,,
PRB,KT2A,PRBKT2A,MEIDEN,8P9086T1,115/22,50,2007,03/04/2024,20/04/2024,1443,18166,3799,277,19,40,0,5,61,3,22,427,62,14,,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011,18/10/2019,11/11/2019,15172,57280,1898,458,4,0,0,8,0,0,0,470,47,15,-,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011,21/05/2022,09/06/2022,14566,71081,3031,1380,5,0,0,2,2,1,1,1391,34,9,,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011,04/11/2022,13/11/2022,18321,77532,3165,1403,2,9,0,9,2,2,1,1428,50,7,,
PTB,KT1A,PTBKT1A,MEIDEN,8T9668T3,115/22,50,2011,25/05/2023,03/06/2023,10994,76749,3113,1377,4,6,0,11,2,2,1,1403,56,9,,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009,18/10/2019,11/09/2019,11256,44192,776,83,10,48,0,20,140,0,45,346,38,14,-,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009,21/05/2022,10/06/2022,8753,47716,1121,96,11,39,0,6,196,0,54,402,57,10,,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009,04/11/2022,14/11/2022,7117,54441,1248,104,9,66,0,4,206,5,97,491,35,8,,
PTB,KT2A,PTBKT2A,MEIDEN,8S9483T2,115/22,50,2009,25/05/2023,03/06/2023,4964,54644,1414,83,9,61,0,8,181,7,81,430,40,9,,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,2012,17/03/2019,25/08/2019,10945,47906,2394,98,11,49,0,7,262,0,141,568,26,27,De-energize.,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,2012,25/08/2019,19/10/2019,3246,57898,5171,122,10,97,0,12,395,2,192,830,28,29,-,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,2012,19/07/2020,24/08/2020,5401,58183,5781,116,18,102,0,13,431,1,108,789,55,19,,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,2012,10/07/2021,04/11/2021,8342,71274,6803,129,21,109,0,12,480,0,71,822,,19,,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,2012,14/07/2022,24/07/2022,7011,37424,3377,50,9,24,0,7,272,0,97,459,53,17,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่,
PTN,KT1A,PTNKT1A,MITSUBISHI,574408,115/33/11,25,2012,17/07/2023,23/11/2023,7629,74447,4037,173,7,137,0,14,483,13,223,1050,56,29,,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,09/03/2019,11/03/2019,5075,73364,3997,117,50,95,0,9,384,0,166,821,35,13,ปลดจากระบบเมื่อ 02/03/48 หลังจากนั้นเกิด Buchholz Alarm,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,17/03/2019,29/08/2019,8645,49840,3889,122,7,68,0,11,397,0,198,803,39,28,-,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,08/04/2019,05/07/2019,7308,47936,3785,115,25,72,0,11,354,0,166,743,54,39,-,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,25/08/2019,18/10/2019,13241,48429,3683,181,13,87,0,9,391,0,177,858,67,28,-,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,19/07/2020,24/08/2020,3926,59753,3544,66,44,87,0,3,460,22,251,933,55,14,,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,11/07/2021,04/11/2021,9736,69744,3358,100,13,78,0,11,437,0,62,701,,29,,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,14/07/2022,24/07/2022,3567,81629,4865,101,27,66,0,19,522,0,152,887,59,17,,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,20/08/2022,02/09/2022,1768,43323,3149,77,2,35,0,6,323,0,195,638,,15,,
PTN,KT2A,PTNKT2A,MITSUBISHI,574409,115/33/11,25,2012,17/07/2023,23/11/2023,8773,84739,3501,192,14,179,0,17,506,14,256,1178,58,22,,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,2012,17/03/2019,29/08/2019,10598,45480,1137,114,8,32,0,5,100,0,50,309,51,29,-,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,2012,25/08/2019,18/10/2019,12017,51284,1284,121,11,37,0,3,132,0,67,371,49,-27,-,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,2012,19/07/2020,24/08/2020,3955,47554,1265,101,21,41,0,2,134,0,79,378,48,20,,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,2012,10/07/2021,04/11/2021,5094,30030,935,89,12,23,0,5,105,0,10,244,,20,,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,2012,14/07/2022,25/07/2022,6006,34477,1421,126,17,19,0,8,108,0,29,307,52,19,,
PTN,KT3A,PTNKT3A,FUJI,AG69095T313,115/33/11,25,2012,16/07/2023,23/11/2023,9183,46110,1816,172,10,60,0,8,122,9,70,451,50,20,,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012,15/09/2019,24/11/2019,23094,64968,2670,889,8,10,0,4,0,0,0,911,52,19,-,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012,08/09/2020,15/11/2020,23640,197070,1470,273,39,6,0,0,2,515,0,835,52,14,,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012,05/09/2021,16/11/2021,11477,64672,4288,1195,6,12,0,7,8,0,0,1228,52,15,,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012,12/09/2022,09/10/2022,10861,84854,3406,908,6,20,0,7,8,3,12,964,56,9,,
PU,KT1A,PUKT1A,MEIDEN,8T9788T3,115/33,50,2012,21/09/2023,26/10/2023,13136,79450,4093,1414,11,20,0,5,4,3,3,1460,0,13,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,15/03/2019,30/06/2019,14918,44112,621,130,8,17,0,0,30,0,12,197,44,24,-,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,19/09/2019,23/11/2019,10950,42340,0,0,17,16,0,0,25,0,13,71,45,23,-,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,24/04/2020,26/05/2020,11152,48831,531,142,27,37,0,0,38,0,23,267,46,13,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,08/09/2020,10/11/2020,4940,33895,703,196,4,13,0,2,26,3,14,258,41,17,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,12/03/2021,23/05/2021,8440,49384,1092,258,9,17,0,2,20,2,9,317,44,12,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,05/09/2021,17/11/2021,11850,36981,713,190,13,0,0,0,28,0,0,231,41,16,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,26/03/2022,25/04/2022,8824,48625,716,132,6,15,0,1,16,9,10,189,40,17,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,12/09/2022,08/10/2022,7330,50300,844,171,5,26,0,1,21,0,13,237,42,9,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,17/03/2023,09/04/2023,7182,37195,1183,286,7,13,0,0,21,0,8,335,52,12,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,21/09/2023,26/10/2023,11166,51488,1303,283,12,23,0,13,25,3,12,371,54,17,,
PU,KT2A,PUKT2A,DAIHEN,5BK013802,230/121/33,200,2010,11/03/2024,09/04/2024,10622,40571,1200,263,6,21,0,0,6,0,0,296,52,5,,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012,15/09/2019,22/11/2019,16330,68360,0,0,17,21,0,0,0,0,0,38,-,29,-,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012,08/09/2020,15/11/2020,12830,143860,2089,425,19,8,0,0,2,588,0,1042,58,15,,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012,05/09/2021,16/11/2021,14248,64920,3440,1215,8,0,0,6,12,0,0,1241,50,13,,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012,12/09/2022,08/10/2022,12830,75430,2812,815,5,11,0,3,4,0,3,841,55,8,,
PU,KT3A,PUKT3A,MEIDEN,8T9788T4,115/33/11,50,2012,22/09/2023,26/10/2023,14901,76254,4369,1515,11,20,0,6,5,2,4,1563,49,13,,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,15/03/2019,30/06/2019,8182,44862,1069,286,7,0,0,0,5,0,0,298,50,26,-,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,19/09/2019,28/11/2019,9700,47940,0,0,11,9,0,0,0,0,0,20,50,23,-,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,04/04/2020,26/05/2020,13001,54845,885,323,19,5,0,0,3,0,3,353,55,14,,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,08/09/2020,10/11/2020,9413,39060,1278,354,8,0,0,0,41,0,0,403,48,12,,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,12/03/2021,11/05/2021,5386,45718,1409,350,34,6,0,0,3,0,9,402,53,19,,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,05/09/2021,16/11/2021,10560,43445,2516,391,9,0,0,0,7,0,0,407,43,18,,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,26/03/2022,25/04/2022,8214,52749,1350,274,5,4,0,10,3,1,2,299,44,15,,
PU,KT4A,PUKT4A,MITSUBISHI,9812811101,230/121/33,200,2013,12/09/2022,09/10/2022,12585,49869,1561,368,3,7,0,0,3,2,2,385,42,7,,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007,15/03/2020,21/03/2020,17970,80970,1325,96,1,57,0,0,80,73,58,365,32,14,,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007,21/06/2021,29/08/2021,8199,39188,2363,145,7,61,0,0,134,0,15,362,,16,,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007,14/07/2022,14/07/2022,5816,40146,3125,169,10,56,0,5,164,0,51,455,,21,,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007,28/04/2023,10/06/2023,7752,40946,3479,207,4,110,0,5,193,6,67,592,63,19,,
PY,KT1A,PYKT1A,MEIDEN,8R8402T1,115/22,50,2007,29/04/2024,26/05/2024,5502,36758,2960,192,3,96,0,4,171,6,86,558,60,14,,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007,15/03/2020,21/03/2020,19380,79510,665,51,0,52,0,0,121,20,86,330,32,7,,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007,21/06/2021,30/08/2021,7412,42749,870,69,6,46,0,0,141,0,19,281,,9,,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007,14/07/2022,14/07/2022,6108,33982,1135,78,7,49,0,4,205,0,65,408,,19,,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007,28/04/2023,10/06/2023,29067,88108,1303,75,5,85,0,5,207,4,81,462,60,22,,
PY,KT2A,PYKT2A,MEIDEN,8R8393T1,115/22,50,2007,29/04/2024,26/05/2024,9157,43001,1393,94,2,23,0,3,54,0,50,226,59,13,,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993,22/03/2019,21/04/2019,8943,39412,1840,143,19,39,0,3,31,0,13,248,58,17,-,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993,21/03/2020,26/05/2020,14937,55746,1682,163,25,40,0,8,34,0,0,270,42,11,COLD STANDBY,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993,10/01/2021,01/02/2021,5289,51732,1835,114,31,48,0,3,34,0,20,250,36,12,Cold standby,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993,26/02/2022,27/03/2022,11190,65050,2470,190,19,29,0,3,26,6,18,291,53,10,,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993,24/02/2023,11/03/2023,7864,45682,3156,225,15,40,0,4,33,7,19,343,56,13,,
PYK,KT1A,PYKKT1A,VOLTA WERKE,60492-002,115/22,25,1993,27/02/2024,09/04/2024,21427,62945,1485,159,4,49,0,9,40,5,20,286,47,9,,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012,22/03/2019,18/04/2019,14717,44560,1261,475,33,0,0,0,13,0,0,521,37,23,Cold stanby.,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012,21/03/2020,26/05/2020,18312,45913,1418,512,34,0,0,0,6,0,0,552,50,23,,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012,10/01/2021,01/02/2021,11463,53685,2374,586,42,3,0,0,4,0,6,641,40,11,,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012,26/02/2022,27/03/2022,11460,62910,1994,557,44,3,0,2,4,16,6,632,53,16,,
PYK,KT2A,PYKKT2A,DAIHEN,EDP011901,115/22,50,2012,24/02/2023,12/03/2023,16153,52924,2640,1226,36,8,0,9,7,3,2,1291,60,10,,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008,19/09/2019,23/11/2019,11906,50564,692,100,25,70,0,3,0,0,0,198,28,18,-,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008,07/09/2020,11/10/2020,2715,31532,1113,118,21,65,0,0,183,0,70,457,56,13,ทดสอบ DBV. ได้ค่าเฉลี่ยที่ 22.4 kV.,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008,10/09/2021,16/11/2021,7920,40020,1778,101,24,61,0,0,171,18,142,517,57,17,,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008,25/09/2022,08/10/2022,6710,51520,1879,108,39,78,0,1,224,11,187,648,30,10,,
RA,KT1A,RAKT1A,DAIHEN,EDP001401,115/33/11,50,2008,22/09/2023,17/11/2023,11624,51519,1755,134,27,78,0,3,203,11,121,577,56,15,,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008,22/09/2019,22/11/2019,8490,49190,0,0,8,40,0,0,50,0,29,127,-,24,-,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008,07/09/2020,11/10/2020,4615,35731,623,26,7,38,0,0,78,0,10,159,38,15,,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008,10/09/2021,16/11/2021,8625,67890,3157,326,27,36,0,5,76,0,7,477,33,14,,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008,25/09/2022,08/10/2022,8490,53620,3204,360,26,52,0,1,62,10,41,552,60,10,,
RA,KT2A,RAKT2A,HYUNDAI,T933027,115/33/11,50,2008,22/09/2023,17/11/2023,8628,50913,3297,312,11,50,0,7,61,66,43,550,56,14,,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,1990,25/06/2021,07/09/2021,19658,57004,1666,538,10,0,0,0,14,0,0,562,42,25,,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,1990,12/06/2022,08/07/2022,21575,64003,2384,672,9,8,0,17,4,0,0,710,48,12,,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,1990,15/06/2023,23/06/2023,18751,73742,2167,572,6,3,0,24,1,17,0,623,42,12,,
RB1,KT1A,RB1KT1A,ABB,56032,115/22,50,1990,08/06/2024,12/06/2024,23741,79746,2087,816,4,8,0,27,2,1,1,859,44,5,,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990,25/06/2021,05/09/2021,5191,28983,3169,255,23,18,0,5,26,0,0,327,61,19,,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990,23/11/2021,25/11/2021,5451,38507,4420,286,40,18,0,2,29,3,13,391,,28,,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990,12/06/2022,08/07/2022,6684,30957,4074,267,22,10,0,5,29,2,9,344,54,15,,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990,15/06/2023,23/06/2023,6726,35869,3996,275,21,11,0,3,30,2,10,352,58,13,,
RB1,KT2A,RB1KT2A,OSAKA,5BA159006,115/22,25,1990,08/06/2024,12/06/2024,7689,55864,2896,524,14,7,0,14,25,3,11,598,60,12,,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019,26/06/2021,05/09/2021,6564,23725,428,62,14,0,0,0,0,0,0,76,53,16,,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019,26/06/2022,02/07/2022,6820,30570,1168,107,28,3,0,5,2,1,1,147,57,7,,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019,23/12/2022,15/01/2023,11863,36301,1167,187,39,7,0,1,6,2,4,246,50,9,,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019,16/06/2023,23/06/2023,4549,30378,1509,192,50,13,0,0,2,3,4,264,55,8,,
RB2,KT1A,RB2KT1A,DAIHEN,GBK604901,230/115,300,2019,02/02/2024,04/02/2024,1610,18210,1654,225,68,16,0,21,7,8,2,347,57,18,,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011,02/10/2020,02/10/2020,17412,58800,2416,559,7,3,0,9,0,0,0,578,,8,เนื่องจากมี Fault จาก PEA,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011,26/06/2021,07/09/2021,12940,65158,1904,607,9,0,0,9,0,0,0,625,36,20,,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011,26/06/2022,02/07/2022,10080,73740,2967,479,5,3,0,5,1,15,2,510,47,5,,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011,16/06/2023,24/06/2023,11372,72754,2829,605,6,14,0,15,2,13,1,656,48,10,,
RB2,KT2A,RB2KT2A,ABB,56031,115/22,50,2011,22/06/2024,28/06/2024,5080,74509,4416,962,8,14,0,26,2,3,1,1016,48,7,,
RB2,KT3A,RB2KT3A,FUJI,AE69025T2,115/22,25,1997,26/06/2021,07/09/2021,8460,42318,1813,140,7,25,0,0,58,0,28,258,36,21,,
RB2,KT3A,RB2KT3A,FUJI,AE69025T2,115/22,25,1997,16/06/2023,23/06/2023,7519,42691,1307,173,7,52,0,6,69,2,23,332,52,10,,
RB2,KT3A,RB2KT3A,FUJI,AE69025T2,115/22,25,1997,22/06/2024,28/06/2024,2822,39592,1897,221,20,58,0,5,98,46,0,448,50,8,,
RB2,KT4A,RB2KT4A,DAIHEN,GBK604902,230/115,300,2019,26/06/2021,07/09/2021,5339,20257,284,53,11,0,0,0,0,0,0,64,53,14,,
RB2,KT4A,RB2KT4A,DAIHEN,GBK604902,230/115,300,2019,16/12/2023,29/01/2024,11721,41099,493,144,22,0,0,2,4,1,6,179,30,17,,
RB2,KT4A,RB2KT4A,DAIHEN,GBK604902,230/115,300,2019,22/06/2024,28/06/2024,5007,28803,846,210,16,7,0,2,16,1,22,274,52,6,,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020,26/06/2021,07/09/2021,5178,20730,309,68,11,0,0,0,6,0,0,85,46,15,,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020,26/06/2022,02/07/2022,6690,30150,962,101,27,2,0,0,1,1,1,133,56,5,,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020,23/12/2022,15/01/2023,13358,38539,965,171,43,4,0,1,2,2,2,225,50,9,,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020,16/06/2023,23/06/2023,4352,32089,1206,192,61,14,0,0,2,3,2,274,53,12,,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020,16/12/2023,29/01/2024,11114,33230,2184,339,42,8,0,2,4,4,4,403,52,17,,
RB2,KT5A,RB2KT5A,DAIHEN,GBK604903,230/115,300,2020,22/06/2024,28/06/2024,7389,32233,1931,241,50,10,0,2,3,7,0,313,54,7,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,18/05/2019,09/06/2019,7644,37155,1378,405,2,2,0,1,3,2,5,420,44,22,-,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,23/11/2019,21/12/2019,11863,47215,2121,656,13,9,0,0,8,0,0,686,42,16,-,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,22/06/2020,15/08/2020,7693,47283,1855,477,6,9,0,1,4,2,2,501,29,20,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,25/05/2021,25/07/2021,7405,33412,1826,581,8,0,0,0,7,0,0,596,46,15,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,13/11/2021,24/11/2021,8627,69294,2715,154,21,3,0,0,5,2,2,187,45,16,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,24/05/2022,09/06/2022,3544,47926,2515,726,125,0,0,0,5,3,0,859,52,15,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,19/11/2022,09/12/2022,5161,35449,2371,751,10,11,0,0,5,0,0,777,43,12,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,26/11/2023,28/12/2023,8466,44190,3055,867,14,10,0,1,6,10,0,908,44,7,,
RB3,KT1AA,RB3KT1AA,GEC ALSTHOM,21784108,525/242/1.73,250,2013,07/07/2024,10/07/2024,5027,42611,3166,961,2,15,0,1,7,3,4,993,46,6,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,18/05/2019,09/06/2019,10716,37406,1313,506,3,6,0,1,7,2,5,530,46,21,-,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,23/11/2019,21/12/2019,8392,38831,1862,752,18,9,0,0,0,27,0,806,43,21,-,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,22/06/2020,15/08/2020,9270,46756,1335,406,7,7,0,1,3,2,1,427,32,22,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,25/05/2021,03/08/2021,11147,47145,1470,632,8,10,0,2,0,4,2,658,46,24,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,13/11/2021,25/11/2021,18332,46826,1282,377,8,0,0,0,9,0,0,394,46,17,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,26/05/2022,11/06/2022,8938,39541,1893,646,9,3,0,0,8,0,0,666,52,12,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,19/11/2022,09/12/2022,9000,42130,1753,583,2,38,0,1,4,27,1,656,44,11,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,20/05/2023,08/06/2023,4132,30977,2250,881,13,15,0,0,10,0,0,919,48,4,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,26/11/2023,28/12/2023,8555,40084,2302,898,15,11,0,0,5,4,3,936,46,5,,
RB3,KT1AB,RB3KT1AB,GEC ALSTHOM,21784109,525/242/1.73,250,2013,07/07/2024,10/07/2024,5520,38694,3006,924,2,14,0,1,16,3,13,973,48,7,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,18/05/2019,09/06/2019,8755,41120,1694,541,12,8,0,0,12,0,5,578,47,28,-,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,23/11/2019,21/12/2019,14795,48647,1895,620,20,6,0,0,0,37,0,683,44,24,-,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,22/06/2020,15/08/2020,9905,44309,1699,479,6,8,0,1,2,2,1,499,35,21,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,25/05/2021,03/08/2021,10705,48059,1758,660,9,10,0,1,0,2,2,684,46,27,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,13/11/2021,25/11/2021,19955,51379,1539,371,7,0,0,18,10,0,0,406,42,12,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,26/05/2022,11/06/2022,6176,39811,2464,797,7,3,0,0,7,0,0,814,52,15,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,19/11/2022,09/12/2022,7806,34809,2205,740,10,11,0,0,2,0,0,763,46,15,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,20/05/2023,08/06/2023,7685,35261,2501,803,16,13,0,0,9,0,0,841,48,7,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,26/11/2023,28/12/2023,8898,45312,3432,889,17,10,0,1,5,10,0,932,47,5,,
RB3,KT1AC,RB3KT1AC,GEC ALSTHOM,21784110,525/242/1.73,250,2013,07/07/2024,10/07/2024,7668,44791,3034,895,25,13,0,0,5,2,2,942,50,6,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,18/05/2019,09/06/2019,9271,41003,1597,373,7,18,0,2,17,3,8,428,47,27,-,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,23/11/2019,21/12/2019,12390,48995,2032,510,20,37,0,0,20,0,0,587,42,20,-,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,22/06/2020,15/08/2020,8402,45964,1623,347,7,22,0,3,14,13,7,413,40,20,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,25/05/2021,25/07/2021,7085,30648,1627,442,11,21,0,0,18,0,0,492,49,18,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,13/11/2021,25/11/2021,15889,40201,1534,347,7,14,0,0,23,0,0,391,46,16,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,26/05/2022,10/06/2022,6526,36712,2108,518,5,12,0,2,29,0,0,566,51,13,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,19/11/2022,09/12/2022,5643,30541,2013,548,10,29,0,2,18,14,13,634,42,13,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,19/11/2022,12/12/2022,7963,48585,2330,719,12,28,0,1,5,3,4,772,43,15,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,20/05/2023,09/06/2023,3504,27744,2344,634,14,30,0,4,23,0,0,705,48,9,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,26/11/2023,28/12/2023,10115,41662,2797,683,13,25,0,3,22,2,35,783,45,5,,
RB3,KT2AA,RB3KT2AA,GEC ALSTHOM,21784112,525/242/1.73,250,2013,07/07/2024,10/07/2024,7871,42123,3261,618,1,29,0,2,20,5,9,684,50,6,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,18/05/2019,09/06/2019,10031,39514,1279,458,13,12,0,0,13,0,4,500,47,18,-,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,23/11/2019,21/12/2019,7152,44901,2022,783,85,20,0,0,6,37,0,931,44,18,-,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,22/06/2020,15/08/2020,5544,43375,1588,561,96,22,0,1,6,2,2,690,38,21,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,25/05/2021,25/07/2021,8081,35395,1564,588,61,22,0,0,14,0,0,685,49,19,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,13/11/2021,25/11/2021,32594,57136,1057,235,10,0,0,6,9,0,0,260,46,17,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,26/05/2022,11/06/2022,5139,39686,2087,824,27,13,0,0,9,0,0,873,51,15,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,19/11/2022,11/12/2022,7963,48585,1932,719,12,28,0,1,5,3,4,772,43,15,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,20/05/2023,08/06/2023,7510,35889,2237,828,15,25,0,0,9,0,0,877,48,10,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,26/11/2023,28/12/2023,7268,46562,2282,902,17,25,0,0,7,0,6,957,47,6,,
RB3,KT2AB,RB3KT2AB,GEC ALSTHOM,21784113,525/242/1.73,250,2013,07/07/2024,10/07/2024,5537,46356,3348,959,3,29,0,1,8,3,4,1007,48,9,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,18/05/2019,09/06/2019,10322,34284,1792,581,7,13,0,2,13,3,7,626,48,18,-,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,23/11/2019,21/12/2019,9642,39074,2206,649,13,33,0,0,11,0,0,706,44,16,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,22/06/2020,15/08/2020,6894,37846,2133,499,10,16,0,0,16,0,7,548,33,15,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,25/05/2021,03/08/2021,8066,46176,1936,695,4,20,0,3,21,5,10,758,49,19,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,19/11/2021,24/11/2021,7508,42891,2703,164,22,4,0,1,12,5,5,213,44,10,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,26/05/2022,11/06/2022,8809,40991,2567,763,10,8,0,4,13,0,0,798,52,20,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,19/11/2022,09/12/2022,7070,40190,2340,742,5,48,0,3,11,5,6,820,45,10,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,20/05/2023,08/06/2023,7681,33529,2580,835,9,23,0,0,23,2,0,892,48,9,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,26/11/2023,28/12/2023,3640,39296,3988,1003,26,24,0,0,20,6,12,1091,47,6,,
RB3,KT2AC,RB3KT2AC,GEC ALSTHOM,21784114,525/242/1.73,250,2013,07/07/2024,10/07/2024,4166,40451,3695,1021,3,27,0,3,16,6,5,1081,50,5,,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003,09/03/2019,08/04/2019,10363,48948,1732,79,35,67,0,8,322,0,213,724,56,20,-,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003,09/03/2020,27/03/2020,6994,58527,1780,81,27,92,0,3,435,0,376,1014,54,14,,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003,23/01/2021,23/04/2021,6379,49032,1833,89,55,68,0,11,308,21,288,840,53,28,,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003,13/02/2022,26/03/2022,5842,57059,2055,95,60,65,0,15,465,28,300,1028,48,15,,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003,12/02/2023,09/03/2023,8482,50932,1920,62,34,96,0,5,380,0,259,836,58,15,,
RE1,KT1A,RE1KT1A,TOSHIBA,890900052,115/22,50,2003,11/02/2024,19/03/2024,9462,49381,2079,51,34,87,0,8,423,0,321,924,62,25,,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005,09/03/2020,25/03/2020,7968,56213,6090,827,13,19,0,0,12,0,5,876,59,15,,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005,23/01/2021,24/04/2021,6472,60871,6158,875,42,16,0,7,6,14,3,963,53,15,,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005,13/02/2022,28/03/2022,9011,65280,6433,721,24,14,0,0,9,10,4,782,45,17,,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005,12/02/2023,05/03/2023,18367,56890,8185,1113,14,27,0,14,13,4,6,1191,58,55,,
RE1,KT2A,RE1KT2A,RADE KONCAR,338030,115/22/11,50,2005,11/02/2024,19/03/2024,13511,53352,4531,968,3,7,0,26,1,13,1,1019,54,16,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,09/03/2019,08/04/2019,10145,39427,2581,258,14,5,0,2,3,2,1,285,62,18,-,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,22/06/2019,07/07/2019,4421,36927,2738,312,13,10,0,1,2,1,1,340,39,75,-,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,01/09/2019,28/09/2019,9523,33846,3054,327,15,17,0,0,5,0,0,364,52,22,-,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,09/03/2020,27/03/2020,7648,40871,3275,351,9,11,0,0,4,0,3,378,54,11,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,14/07/2020,22/08/2020,12870,46936,2545,202,16,8,0,1,2,2,2,233,53,13,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,23/01/2021,25/04/2021,11315,36392,2546,259,16,0,0,0,0,4,0,279,50,31,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,06/09/2021,08/11/2021,27262,51305,1846,132,6,0,0,0,10,0,0,148,53,14,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,13/02/2022,28/03/2022,9090,34934,3212,328,10,22,0,2,4,2,2,370,45,16,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,29/07/2022,20/08/2022,1979,36665,2538,312,3,17,0,2,4,3,2,343,57,20,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,12/02/2023,07/03/2023,9022,42965,3273,371,5,13,0,2,5,3,4,403,56,11,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,07/08/2023,07/09/2023,17090,33820,3519,352,4,17,0,0,3,3,2,381,62,22,,
RE1,KT3A,RE1KT3A,TOSHIBA,91900020,230/121/22,200,2006,11/02/2024,18/03/2024,8086,34700,2873,274,11,12,0,0,0,0,0,297,59,10,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,09/03/2019,27/04/2019,10794,36627,2775,230,21,0,0,0,6,0,0,257,62,22,-,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,01/09/2019,28/09/2019,21161,53604,3141,249,35,7,0,0,10,0,5,306,49,15,-,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,09/03/2020,27/03/2020,9607,52025,3286,260,10,22,0,0,5,0,3,300,52,31,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,14/07/2020,22/08/2020,13687,46281,2165,161,14,7,0,1,0,2,2,187,51,30,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,23/01/2021,23/04/2021,28580,59923,3198,250,42,7,0,1,3,3,3,309,48,20,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,04/09/2021,06/11/2021,9345,40725,2440,279,7,0,0,0,9,0,0,295,55,15,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,09/09/2021,06/11/2021,6383,31738,2860,237,17,0,0,0,11,0,0,265,51,12,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,13/02/2022,28/03/2022,11403,39877,2262,193,16,0,0,0,9,0,0,218,42,20,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,29/07/2022,19/08/2022,2183,44742,2425,251,5,10,0,0,4,3,3,276,54,23,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,12/02/2023,07/03/2023,7654,31524,2977,289,18,11,0,1,7,0,3,329,55,13,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,07/08/2023,07/09/2023,12580,29400,3750,298,9,16,0,0,3,1,2,329,60,16,,
RE1,KT4A,RE1KT4A,TOSHIBA,91900021,230/121/22,200,2006,11/02/2024,19/03/2024,11226,36146,2679,227,11,9,0,0,11,0,15,273,57,10,,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,30/03/2019,26/08/2019,12040,40454,1260,224,9,5,0,4,3,2,3,250,42,26,-,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,23/11/2019,26/12/2019,26980,65090,749,51,30,4,0,0,0,0,0,85,36,19,-,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,07/11/2020,28/11/2020,11012,64293,956,162,49,27,0,6,6,6,3,259,53,33,,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,02/08/2021,15/08/2021,15092,63461,1116,209,43,17,0,10,5,3,3,890,35,24,Single line to ground fault 24//07/50,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,31/10/2021,22/11/2021,7150,24840,1024,162,9,1,0,8,0,1,0,181,50,12,,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,17/11/2022,13/01/2023,10620,60450,2127,238,34,3,0,2,1,3,1,282,49,25,,
RN,KT1A,RNKT1A,VOLTA WERKE,60538001,115/33/11,25,1993,25/11/2023,06/01/2024,12787,59398,2505,498,34,2,0,5,4,4,5,552,0,0,,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993,23/11/2019,22/12/2019,6420,49320,1771,192,51,108,0,3,169,0,99,622,45,13,-,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993,07/11/2020,27/11/2020,5559,51138,1461,164,38,78,0,5,115,14,82,496,38,17,,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993,31/10/2021,22/11/2021,5313,39771,1139,151,45,81,0,13,154,0,44,488,35,11,,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993,17/11/2022,12/01/2023,11270,66800,1948,115,13,57,0,5,102,15,79,386,32,23,,
RN,KT2A,RNKT2A,VOLTA WERKE,60494001,115/33/11,25,1993,25/11/2023,26/01/2024,11958,56630,1653,182,22,90,0,18,137,16,77,542,28,23,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,30/05/2019,27/05/2019,5709,46031,2387,90,38,27,0,0,83,0,46,284,50,20,-,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,18/11/2019,22/12/2019,6740,55290,3127,117,42,41,0,0,107,0,80,387,55,17,-,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,10/05/2020,31/05/2020,6851,54187,1175,64,40,40,0,0,100,63,80,387,50,8,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,02/11/2020,27/11/2020,5851,64595,1232,68,40,30,0,12,110,29,68,357,53,14,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,04/05/2021,23/07/2021,34246,61920,1283,68,7,0,0,0,50,0,6,131,59,18,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,07/11/2021,23/11/2021,5670,40250,2375,66,19,27,0,0,79,7,73,271,54,11,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,19/02/2022,13/01/2023,3220,51540,2956,83,25,33,0,0,84,5,62,292,55,6,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,10/04/2022,23/04/2022,5492,61294,2499,61,42,27,0,11,81,5,65,292,55,16,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,28/04/2022,15/05/2022,5392,45226,3064,86,26,22,0,2,92,0,30,258,53,15,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,05/05/2023,18/05/2023,20450,61160,2751,82,23,18,0,0,59,0,61,243,46,6,,
RPB,KT1A,RPBKT1A,MITSUBISHI,9374740101,230/121/33,200,2007,27/11/2023,25/01/2024,8708,59660,3730,114,34,35,0,1,110,0,57,351,64,15,,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994,02/11/2020,28/11/2020,7476,33368,270,23,27,8,0,0,8,0,4,70,54,11,,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994,21/12/2020,25/12/2020,7862,38327,124,5,0,0,0,0,0,0,0,5,,28,ทดสอบก่อนนำเข้าใช้งาน ย้ายมาจาก สฟ.แม่เมาะ 3 KT2A,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994,07/11/2021,22/11/2021,4280,15990,1574,51,8,9,0,0,10,2,7,87,51,10,,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994,10/04/2022,23/04/2022,4962,28495,1301,51,29,8,0,8,10,2,6,114,55,16,,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994,19/12/2022,13/01/2023,2330,17580,1757,69,8,11,0,0,13,2,7,110,55,11,,
RPB,KT2A,RPBKT2A,MEIDENSHA,5G8292T1,115/33,25,1994,27/11/2023,25/01/2024,6762,24934,1894,95,18,11,0,3,18,2,9,156,55,22,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,30/05/2019,25/07/2019,6250,24870,2915,112,33,30,0,0,64,0,18,257,56,20,-,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,18/11/2019,23/12/2019,10879,40415,2899,167,21,33,0,0,0,0,34,255,48,14,-,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,10/05/2020,31/05/2020,9215,38457,1451,83,19,45,0,0,79,10,57,293,52,24,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,06/07/2020,19/07/2020,11705,61328,469,42,21,27,0,2,59,0,32,183,53,14,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,02/11/2020,29/11/2020,12554,47093,527,48,19,18,0,0,68,0,37,190,55,11,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,04/05/2021,24/07/2021,10009,20300,994,22,12,0,0,0,20,0,0,54,62,18,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,07/11/2021,22/11/2021,8925,17138,1285,23,10,0,0,0,30,0,3,66,53,9,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,10/04/2022,23/04/2022,3746,23338,1706,29,16,12,0,12,31,1,27,128,59,14,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,28/04/2022,15/05/2022,3809,13477,1817,34,15,8,0,2,31,0,2,92,60,8,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,19/12/2022,08/01/2023,24514,57683,1920,53,32,9,0,1,28,0,11,134,58,10,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,05/05/2023,18/05/2023,18670,46760,1889,52,7,11,0,0,27,2,25,124,52,17,,
RPB,KT3A,RPBKT3A,ABB,55005,230/12/33,200,2010,27/11/2023,26/01/2024,13691,40521,2634,90,68,18,0,6,49,7,37,275,65,22,,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997,02/11/2020,27/11/2020,5489,31435,1891,132,22,9,0,8,157,0,62,390,54,20,,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997,07/11/2021,22/11/2021,1580,15460,1284,50,6,12,0,0,23,3,12,106,46,12,,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997,10/04/2022,23/04/2022,6364,33718,1112,41,12,10,0,0,25,0,14,102,50,20,,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997,19/12/2022,13/01/2023,9438,29081,1008,69,23,16,0,2,45,2,26,183,47,12,,
RPB,KT4A,RPBKT4A,FUJI,AG69095T312,115/33/11,25,1997,27/11/2023,25/01/2024,9442,32613,1169,71,16,17,0,3,47,3,23,180,49,18,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,18/05/2019,24/05/2019,8512,42218,2569,345,19,6,0,0,9,0,0,379,48,23,-,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,01/11/2019,08/11/2019,5547,36240,2928,388,22,13,0,0,8,0,0,431,54,10,-,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,26/05/2020,01/06/2020,6828,29108,2653,355,22,0,0,0,7,0,0,384,60,9,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,23/11/2020,29/11/2020,8438,38519,3069,400,14,0,0,0,3,0,8,425,58,6,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,21/05/2021,12/07/2021,8391,30766,5024,371,15,82,0,22,92,0,22,604,62,14,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,23/11/2021,10/12/2021,5844,43466,4559,445,27,16,0,0,3,0,10,501,48,18,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,30/05/2022,04/06/2022,7060,46692,4435,523,13,11,0,0,3,5,8,563,56,13,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,12/12/2022,15/12/2022,5090,34780,4681,510,12,21,0,0,3,17,9,572,60,16,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,18/05/2023,29/05/2023,3290,34650,5683,521,20,8,0,0,3,19,13,584,60,10,,
RPS,KT1A,RPSKT1A,TRAFO UNION,N408036,230,300,2009,16/11/2023,16/12/2023,9238,40812,4851,445,32,10,0,0,3,0,11,501,56,9,,
RPS,KT2A,RPSKT2A,SIEMENS,N422375,230,200,2009,18/05/2023,29/05/2023,2050,33480,5209,403,23,7,0,0,3,0,8,444,60,10,,
RPS,KT2A,RPSKT2A,SIEMENS,N422375,230,200,2009,16/11/2023,16/12/2023,7307,39174,5329,573,40,9,0,1,3,0,6,632,60,6,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,22/05/2019,29/06/2019,5705,44748,6754,93,29,66,0,8,250,0,130,576,42,17,-,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,10/11/2019,15/12/2019,8180,69715,4774,56,33,48,0,0,246,0,186,569,38,15,-,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,02/06/2020,04/07/2020,5482,50223,5753,79,34,61,0,5,247,0,147,573,34,22,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,08/11/2020,22/11/2020,8668,63476,5720,81,20,45,0,0,248,0,141,535,,37,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,25/05/2021,13/07/2021,5930,55840,5872,70,40,55,0,6,254,0,110,535,34,24,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,09/11/2021,19/11/2021,5740,46950,6263,54,19,45,0,0,215,20,176,529,,9,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,05/06/2022,13/06/2022,4332,58825,6597,87,36,43,0,7,285,0,91,549,46,16,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,27/11/2022,02/12/2022,4339,52962,5661,89,40,63,0,7,277,116,133,725,40,11,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,21/05/2023,25/05/2023,4228,64329,5577,95,41,70,0,6,244,11,145,612,43,14,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,09/09/2023,09/09/2023,8416,68023,5225,86,27,58,0,20,268,19,115,593,43,13,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,19/09/2023,19/09/2023,3288,63635,5590,92,57,74,0,37,330,20,139,749,,13,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,09/12/2023,23/01/2024,11303,69412,5193,91,42,59,0,4,308,12,151,667,45,18,,
RS,KT1A,RSKT1A,TAKAOKA,8946783,230/72/11,200,2009,11/06/2024,12/06/2024,12567,66300,5862,104,48,83,0,9,358,8,158,768,52,13,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,22/05/2019,29/06/2019,10622,37467,5043,136,13,36,0,3,110,0,61,359,53,15,-,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,10/11/2019,14/12/2019,5642,57132,4209,106,25,38,0,2,145,0,81,397,52,33,-,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,08/11/2020,21/11/2020,4235,49361,1807,43,42,33,0,0,107,0,82,307,50,11,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,25/05/2021,12/07/2021,8699,36243,4995,118,28,34,0,0,123,0,91,394,58,16,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,09/11/2021,20/11/2021,9507,72768,3265,99,24,30,0,0,149,0,28,330,44,9,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,05/06/2022,13/06/2022,4197,77761,3748,92,24,27,0,0,147,0,49,339,51,12,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,27/11/2022,02/12/2022,6316,71168,3611,103,20,39,0,4,135,66,60,427,40,12,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,21/05/2023,25/05/2023,7181,72070,3953,109,18,41,0,4,132,6,80,390,53,12,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,09/09/2023,09/09/2023,9369,89923,3635,93,22,44,0,14,144,13,90,420,43,12,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,19/09/2023,19/09/2023,5099,93712,3802,99,41,50,0,1,143,0,83,417,,12,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,09/12/2023,23/01/2024,8128,91192,4348,118,47,40,0,9,168,8,80,470,47,15,,
RS,KT2A,RSKT2A,TAKAOKA,8946785,220/69/11,200,2009,11/06/2024,12/06/2024,13671,86264,4430,143,32,53,0,5,199,9,87,528,54,10,,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,22/05/2019,30/06/2019,9913,42066,1638,58,16,9,0,2,18,0,12,115,48,10,de energize.,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,10/11/2019,14/12/2019,7364,32776,1250,80,20,21,0,2,26,0,17,166,33,23,-,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,02/06/2020,04/07/2020,6146,25787,1552,58,58,11,0,0,38,0,8,173,57,21,,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,08/11/2020,21/11/2020,5796,43045,796,29,82,14,0,0,28,0,21,174,34,10,,
