LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,25/05/2021,13/07/2021,5636,28992,1228,47,56,12,0,0,38,0,10,163,35,12,De-energize .,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,09/11/2021,20/11/2021,8817,30176,1177,54,66,12,0,0,43,0,3,178,30,10,,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,05/06/2022,13/06/2022,5060,26155,1338,60,19,15,0,0,52,0,12,158,33,7,NO ENERGIZE,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,27/11/2022,02/12/2022,3210,25553,1269,65,48,19,0,3,50,18,26,229,29,9,,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,21/05/2023,25/05/2023,4210,34119,1030,47,43,10,0,4,46,2,26,178,35,7,NO ENERGIZE,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,09/12/2023,20/01/2024,8052,37785,1137,65,91,19,0,6,55,3,29,268,32,13,TX. NO-ENERGIZE,
RS,KT4A,RSKT4A,FUJI,AG69005T1,230/69/11,200,2001,11/06/2024,12/06/2024,5787,37043,1125,84,68,28,0,5,83,2,37,307,32,5,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,04/01/2019,17/01/2019,4892,14565,360,71,0,0,0,0,0,0,0,71,40,17,-,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,27/05/2019,31/05/2019,8172,30940,775,149,11,0,0,0,0,0,0,160,55,17,-,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,10/11/2019,13/12/2019,10486,29785,909,165,30,6,0,0,0,0,0,201,52,8,-,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,02/06/2020,03/07/2020,8635,22328,1037,205,22,0,0,0,7,0,0,234,50,11,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,08/11/2020,21/11/2020,13952,41824,526,79,33,2,0,0,1,0,1,116,60,14,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,25/05/2021,12/07/2021,16343,57087,1076,171,25,1,0,0,0,0,0,197,54,8,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,09/11/2021,20/11/2021,6501,22121,1349,285,23,0,0,0,6,0,0,314,50,8,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,05/06/2022,13/06/2022,7720,36850,1309,283,19,4,0,13,3,2,2,326,54,10,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,27/11/2022,02/12/2022,6966,31068,1713,426,27,8,0,2,3,0,0,466,48,8,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,21/05/2023,25/05/2023,3736,21853,1617,488,29,7,0,3,5,2,3,537,52,6,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,09/12/2023,23/01/2024,10208,30504,1877,414,29,0,0,3,4,2,4,456,46,12,,
RS,KT5A,RSKT5A,ALSTOM,217914-01,230/121/22,300,2014,11/06/2024,12/06/2024,5833,22548,1363,538,23,14,0,4,7,2,10,598,50,6,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,22/05/2019,30/06/2019,9125,42983,3824,586,24,7,0,1,1,2,5,626,66,12,-,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,10/11/2019,15/12/2019,12640,53729,4222,566,29,7,0,0,0,38,0,640,70,9,-,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,02/06/2020,03/07/2020,6536,38733,4941,878,32,0,0,0,13,0,0,923,68,10,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,08/11/2020,21/11/2020,7296,60481,2498,288,38,6,0,0,2,0,10,344,64,16,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,25/05/2021,12/07/2021,6554,20397,2664,348,24,3,0,0,0,0,0,375,70,6,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,09/11/2021,20/11/2021,7321,39071,6238,623,26,15,0,0,17,0,1,682,74,10,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,05/06/2022,13/06/2022,5080,56170,6052,578,50,12,0,24,18,21,7,710,70,15,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,27/11/2022,02/12/2022,5652,39343,6885,707,40,14,0,2,1,14,9,787,62,7,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,21/05/2023,25/05/2023,4353,39814,6635,744,42,13,0,3,6,4,18,830,68,11,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,09/12/2023,13/01/2024,11841,41878,7403,710,45,17,0,6,9,4,18,809,64,16,,
RS,KT6A,RSKT6A,SCHORCH,275050239601,230/115,300,2013,11/06/2024,12/06/2024,4876,43495,6374,907,41,20,0,4,7,4,18,1001,0,0,,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,22/05/2019,29/06/2019,7891,38596,4853,520,40,14,0,0,10,0,0,584,54,14,-,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,10/11/2019,14/12/2019,9092,54894,4633,440,34,12,0,0,4,2,7,499,53,29,-,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,02/06/2020,04/07/2020,7108,43734,4435,509,32,11,0,0,6,0,0,558,52,21,,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,08/11/2020,21/11/2020,7592,52146,2019,197,42,8,0,0,3,0,6,256,50,9,,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,25/05/2021,18/07/2021,12219,60731,3475,329,16,0,0,0,0,0,0,345,36,8,De-energize .,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,09/11/2021,19/11/2021,8090,46800,5152,429,22,8,0,0,3,34,7,503,32,5,NO-ENERGIZE,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,05/06/2022,13/06/2022,8650,76040,4191,364,46,8,0,17,4,7,4,450,35,7,"NO ENERGIZE
NO ENERGIZE",
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,27/11/2022,02/12/2022,8449,53614,4232,530,41,16,0,2,10,5,4,608,29,9,,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,21/05/2023,25/05/2023,10658,78537,4583,691,32,13,0,3,6,2,9,756,34,7,,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,09/12/2023,13/01/2024,13714,74955,4982,592,43,17,0,4,4,2,8,670,32,11,TX. NO-ENERGIZE,
RS,KT7A,RSKT7A,TAKAOKA,8946784,230/72/11,200,2003,11/06/2024,12/06/2024,7924,79949,4004,743,28,22,0,2,7,2,12,816,32,6,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,22/05/2019,29/06/2019,8724,39694,4495,780,33,6,0,0,5,0,0,824,64,10,-,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,10/11/2019,14/12/2019,9484,45486,4430,641,19,5,0,0,0,3,9,677,66,18,-,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,02/06/2020,03/07/2020,5512,29710,5310,670,40,12,0,0,12,0,0,734,70,13,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,08/11/2020,22/11/2020,4528,48471,5492,903,23,8,0,0,8,0,13,955,63,14,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,25/05/2021,13/07/2021,5644,36820,5454,781,32,12,0,0,6,0,0,831,70,21,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,09/11/2021,19/11/2021,4440,39180,7840,783,21,10,0,0,7,50,18,889,65,10,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,05/06/2022,13/06/2022,5450,58630,6409,616,42,7,0,11,2,39,14,731,65,12,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,27/11/2022,02/12/2022,5999,39351,6423,808,35,14,0,1,4,18,17,897,60,9,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,21/05/2023,25/05/2023,6753,58316,6994,729,29,18,0,3,5,4,17,805,67,8,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,09/12/2023,23/01/2024,13637,52062,7166,953,35,20,0,4,11,3,21,1047,62,14,,
RS,KT8A,RSKT8A,SCHORCH,275050229801,230/121/22,300,2011,11/06/2024,12/06/2024,6070,53110,8126,1318,44,23,0,12,12,4,22,1435,70,6,,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014,22/03/2020,10/04/2020,8140,66340,1660,641,56,8,0,0,3,0,6,714,52,7,,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014,17/03/2022,31/03/2022,8034,81662,1729,658,23,7,0,0,2,0,6,696,53,15,,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014,16/09/2022,22/09/2022,7440,70680,2735,606,4,12,0,6,1,7,6,642,46,6,,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014,13/05/2023,21/05/2023,7924,58992,2572,641,8,23,0,3,3,2,1,681,54,7,,
RY1,KT1A,RY1KT1A,EKARAT,EDP011301,115/22,50,2014,19/04/2024,24/04/2024,11410,48140,5440,757,10,32,0,8,6,202,14,1029,55,10,,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004,21/03/2020,10/04/2020,7610,32950,1474,162,52,54,0,0,72,36,52,428,68,10,,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004,17/03/2022,01/04/2022,13922,64002,1571,165,4,32,0,0,63,0,47,311,52,17,,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004,16/09/2022,22/09/2022,12996,55591,1956,171,1,48,0,1,89,3,48,361,61,8,,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004,13/05/2023,21/05/2023,6604,44812,1837,161,3,41,0,0,69,0,46,320,58,8,,
RY1,KT2A,RY1KT2A,MEIDEN,8P9096T1,115/22,50,2004,19/04/2024,24/04/2024,6840,27540,2969,201,5,65,0,3,115,13,88,490,76,5,,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,09/03/2019,18/03/2019,9633,41965,1141,74,8,27,0,0,96,0,51,256,56,19,-,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,14/02/2020,06/03/2020,5214,57142,1278,92,11,29,0,0,99,0,54,285,54,11,,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,31/01/2021,21/03/2021,6620,60000,1230,100,51,42,0,0,92,0,84,369,49,18,,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,14/08/2022,02/09/2022,3137,81621,1212,95,8,56,0,3,116,0,75,353,54,13,,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,01/03/2023,01/03/2023,2593,57806,1536,127,51,67,0,4,134,1,83,467,38,8,Sudden Pressure Trip,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,08/03/2023,12/03/2023,16423,69137,1438,128,48,52,0,3,121,1,84,437,58,7,,
RY2,KT1A,RY2KT1A,FUJI,AE69025T1,230/115/22,200,1997,20/04/2024,26/04/2024,5712,47195,1399,144,41,59,0,4,153,0,78,479,60,9,,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012,09/03/2019,18/03/2019,12011,47101,2201,822,5,4,0,1,6,1,1,840,62,15,-,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012,14/02/2020,06/03/2020,14423,74958,2471,831,6,4,0,0,5,0,0,846,52,6,,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012,31/01/2021,26/03/2021,17820,24052,0,0,43,0,0,2,2,0,2,47,46,18,,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012,14/08/2022,02/09/2022,3956,80521,2337,1103,2,6,0,5,5,2,11,1134,51,9,,
RY2,KT2A,RY2KT2A,MEIDEN,8N5446T3,115/22,50,2012,08/03/2023,12/03/2023,29355,82731,2423,984,1,7,0,8,3,3,6,1012,50,8,,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,09/03/2019,18/03/2019,8526,37455,2155,82,5,16,0,0,36,0,0,139,62,20,-,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,14/02/2020,06/03/2020,5038,39052,2281,95,13,14,0,0,46,0,13,181,61,11,,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,31/01/2021,21/03/2021,10410,52310,2300,100,29,16,0,0,39,12,28,224,50,9,,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,08/04/2022,10/04/2022,4047,29267,2128,91,23,29,0,1,71,0,20,235,56,10,,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,14/08/2022,02/09/2022,2145,45445,2015,92,8,45,0,0,80,0,39,264,55,10,,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,17/02/2023,25/02/2023,5709,33756,2075,95,21,37,0,0,84,0,34,271,58,9,,
RY2,KT3A,RY2KT3A,FUJI,AX69026T2,230/115/22,200,2000,20/04/2024,26/04/2024,7262,29731,2021,71,21,32,0,3,93,0,34,254,60,8,,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,09/03/2019,18/03/2019,6886,37764,1924,99,14,37,0,4,206,0,111,471,59,13,-,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,14/02/2020,06/03/2020,10387,68225,1840,104,27,41,0,4,197,0,93,466,56,13,,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,31/01/2021,26/03/2021,8350,22986,0,36,38,53,0,2,248,263,188,828,48,12,,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,08/04/2022,10/04/2022,4633,71077,1640,95,29,21,0,5,287,0,102,539,53,15,,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,14/08/2022,02/09/2022,2483,89128,1460,97,7,72,0,5,325,0,240,746,50,9,,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,17/02/2023,25/02/2023,4972,76144,1673,101,21,68,0,4,321,0,172,687,53,7,,
RY2,KT4A,RY2KT4A,FUJI,AQ69007T1,230/115/22,200,2006,20/04/2024,26/04/2024,4039,63701,1622,100,28,68,0,6,384,0,201,787,55,6,,
RY2,KT5A,RY2KT5A,ABB,508031,230/12/22,200,2023,17/07/2023,22/07/2023,9993,21754,84,8,8,0,0,0,0,0,0,16,30,6,,
RY2,KT5A,RY2KT5A,ABB,508031,230/12/22,200,2023,20/04/2024,26/04/2024,6589,15000,708,115,22,16,0,22,2,0,0,177,60,9,,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007,09/03/2019,18/03/2019,5431,35057,3635,106,13,18,0,0,73,0,38,248,55,15,-,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007,14/02/2020,06/03/2020,7663,45421,2418,72,21,14,0,0,56,0,41,204,49,9,,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007,31/01/2021,26/03/2021,5130,51340,2500,70,30,15,0,0,74,0,56,245,44,18,,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007,14/08/2022,02/09/2022,2309,43361,3441,107,6,40,0,0,91,0,51,295,54,13,,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007,17/02/2023,27/02/2023,34297,57907,1341,72,3,9,0,0,30,0,17,169,53,9,,
RY2,KT6A,RY2KT6A,MITSUBISHI,9374750101,230/115/22,200,2007,20/04/2024,26/04/2024,5366,31030,4513,127,24,37,0,0,116,0,54,358,56,7,,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006,15/02/2020,09/03/2019,4910,73650,776,82,45,83,0,1,266,17,155,649,56,8,,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006,30/01/2021,26/03/2021,3430,56300,780,90,32,90,0,2,176,12,114,516,48,23,,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006,19/02/2022,03/03/2022,11426,57311,1084,64,13,56,0,18,243,0,68,462,48,57,,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006,13/08/2022,02/09/2022,2565,71912,840,85,6,77,0,4,254,0,124,550,52,14,,
RY3,KT1A,RY3KT1A,MEIDEN,8P9095T1,115/22,50,2006,28/04/2023,06/05/2023,4206,70109,950,111,26,82,0,0,248,0,115,582,58,10,,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003,15/02/2020,09/03/2020,8520,65590,3030,457,80,19,0,0,6,10,14,586,58,33,,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003,30/01/2021,26/03/2021,11610,66600,3400,500,57,20,0,0,3,13,10,603,58,82,มีหยดน้ำ,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003,19/02/2022,03/03/2022,20132,63141,6512,370,14,12,0,9,30,0,0,435,58,61,,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003,13/08/2022,02/09/2022,2857,63230,4913,375,5,19,0,4,6,16,12,437,64,61,,
RY3,KT2A,RY3KT2A,TOSHIBA,890900050,115/22,50,2003,28/04/2023,06/05/2023,5678,57182,6800,630,16,22,0,10,12,15,11,716,54,17,,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005,20/10/2019,25/10/2019,9725,37650,3714,73,13,26,0,2,61,0,24,199,60,24,-,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005,08/11/2019,30/11/2019,14304,53067,3233,72,16,13,0,0,45,0,29,175,60,21,-,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005,20/03/2020,10/04/2020,10224,47733,2191,47,4,125,0,1,36,0,19,232,,21,,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005,18/11/2022,11/12/2022,10438,47654,2052,65,25,27,0,2,57,0,40,216,54,19,,
SA1,KT1A,SA1KT1A,TAKAOKA,9147503,230/115/22,200,2005,25/05/2023,09/06/2023,10682,35281,2390,120,13,23,0,0,38,0,5,199,58,13,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,20/10/2019,26/10/2019,10251,42207,6870,256,54,83,0,5,151,0,64,613,62,21,-,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,08/11/2019,30/11/2019,15900,37434,6975,286,63,87,0,6,158,0,69,669,60,14,-,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,04/10/2020,05/10/2020,3758,26743,6577,156,65,70,0,6,177,0,121,595,,8,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,02/03/2021,16/03/2021,18618,41441,3669,29,10,0,0,5,130,0,35,209,,13,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,21/05/2021,25/07/2021,7570,39832,2867,178,11,53,0,3,141,0,44,430,65,24,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,28/05/2022,10/06/2022,6150,42035,4337,171,29,15,0,3,31,0,0,249,63,12,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,18/11/2022,11/12/2022,4110,48454,4623,180,42,34,0,2,12,0,21,291,55,9,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,25/05/2023,09/06/2023,5974,39096,5237,194,35,44,0,4,128,1,36,442,58,7,,
SA1,KT2A,SA1KT2A,DAIHEN,5BK013201,230/121/22,200,2006,23/11/2023,28/12/2023,9856,51083,5618,204,53,38,0,5,61,0,34,395,50,6,,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,20/10/2019,25/10/2019,6709,55600,9836,69,37,45,0,5,140,0,77,373,56,21,-,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,08/11/2019,30/11/2019,7010,47936,9570,84,44,45,0,0,131,0,64,368,56,18,-,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,20/03/2020,10/04/2020,12582,40833,8935,66,26,44,0,40,158,0,39,373,59,15,,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,11/04/2022,17/04/2022,8075,62781,9996,61,33,45,0,5,153,0,103,400,60,16,,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,18/11/2022,11/12/2022,8529,52402,9743,53,20,41,0,1,113,0,76,304,52,20,,
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,28/04/2023,28/04/2023,1982,37744,9494,73,44,48,0,4,132,3,70,374,42,8,Trip ด้วย Buchholz Relay(micro switch error),
SA1,KT3A,SA1KT3A,TAKAOKA,9147504,230/121/22,200,2006,25/05/2023,09/06/2023,3999,38582,9427,80,45,34,0,6,53,6,11,235,56,17,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,20/10/2019,25/10/2019,4873,47698,6056,140,44,83,0,5,147,0,82,501,60,17,-,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,08/11/2019,30/11/2019,19251,48759,5391,115,27,64,0,6,145,0,71,428,56,16,-,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,18/05/2020,05/06/2020,4988,35280,4793,122,39,71,0,6,151,0,125,514,55,14,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,21/05/2021,25/07/2021,9852,36991,4280,119,41,65,0,5,157,0,45,432,68,19,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,08/05/2022,11/06/2022,5465,46598,5357,133,52,66,0,8,233,17,67,576,64,10,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,18/11/2022,09/12/2022,5089,43361,5410,141,62,96,0,7,236,92,97,731,54,12,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,25/05/2023,10/06/2023,6627,60190,6292,167,38,117,0,9,269,4,95,699,56,10,,
SA1,KT4A,SA1KT4A,DAIHEN,5BK013202,230/121/22,200,2006,23/11/2023,28/12/2023,5412,57274,6980,186,78,128,0,10,248,5,110,765,48,5,,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007,20/10/2019,25/10/2019,5519,48210,3107,167,3,140,0,5,434,0,223,972,63,15,-,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007,27/11/2020,27/11/2020,6017,52826,2698,185,3,139,0,2,396,0,265,990,43,5,เนื่องจากมีแมวปีน BKR. ทำให้ BKR. ด้าน Low Side ทำงาน Trip,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007,21/05/2021,25/07/2021,6876,50020,2307,174,8,144,0,5,407,0,257,995,72,16,,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007,28/05/2022,10/06/2022,4018,47267,2825,156,9,111,0,7,479,0,174,936,66,12,,
SA1,KT5A,SA1KT5A,MEIDEN,8R8395T2,115/22,50,2007,25/05/2023,09/06/2023,7387,45891,2716,161,12,147,0,5,418,0,171,914,62,8,,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003,20/10/2019,25/10/2019,10256,50200,11416,396,12,39,0,5,15,0,16,483,62,22,-,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003,16/02/2021,16/02/2021,4076,50109,14086,529,33,40,0,6,13,26,17,658,64,12,Trip ด้วย Tx.Diff,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003,21/05/2021,25/07/2021,16040,75572,13387,548,21,34,0,6,14,0,0,623,60,23,,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003,28/05/2022,10/06/2022,7032,80553,11241,507,46,29,0,8,34,3,14,641,60,20,,
SA1,KT7A,SA1KT7A,TOSHIBA,890900049,115/22,50,2003,25/05/2023,10/06/2023,10659,79345,12605,572,24,72,0,6,33,2,13,722,64,13,,
SA2,KT1A,SA2KT1A,TOSHIBA,890900046,115/22,50,2003,15/05/2021,11/07/2021,8263,47560,5863,101,39,186,0,37,705,36,614,1718,70,36,,
SA2,KT1A,SA2KT1A,TOSHIBA,890900046,115/22,50,2003,27/05/2022,05/06/2022,6340,73500,5297,55,20,128,0,54,523,73,438,1291,56,21,,
SA2,KT1A,SA2KT1A,TOSHIBA,890900046,115/22,50,2003,14/05/2023,08/06/2023,4682,42416,5890,62,12,157,0,10,628,138,418,1425,66,24,,
SA2,KT2A,SA2KT2A,TOSHIBA,890900047,115/22,50,2003,15/05/2021,11/07/2021,6407,42762,8326,109,34,250,0,7,995,36,848,2279,57,30,,
SA2,KT2A,SA2KT2A,TOSHIBA,890900047,115/22,50,2003,27/05/2022,05/06/2022,5200,68520,2575,48,34,114,0,3,522,52,527,1300,57,20,,
SA2,KT2A,SA2KT2A,TOSHIBA,890900047,115/22,50,2003,14/05/2023,08/06/2023,5905,54867,3224,82,34,192,0,13,700,171,290,1482,59,26,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,06/06/2019,28/07/2019,8802,52134,3615,814,17,10,0,0,2,2,1,846,62,20,-,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,26/10/2019,08/11/2019,10991,56220,3629,831,20,7,0,0,2,0,2,862,54,8,-,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,29/05/2020,02/06/2020,17435,53682,3395,702,17,0,0,0,0,0,0,719,60,18,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,22/11/2020,25/12/2020,12364,51265,4286,957,38,11,0,1,2,1,2,1012,60,17,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,07/06/2021,16/08/2021,22071,67811,4076,815,16,0,0,0,9,0,0,840,,18,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,21/11/2021,10/12/2021,7737,64182,5400,1371,40,20,0,0,2,5,2,1440,52,19,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,25/05/2022,02/06/2022,11803,58217,4928,1167,19,3,0,3,4,4,0,1200,60,12,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,12/12/2022,15/12/2022,10330,58550,5144,1227,14,7,0,1,2,48,2,1301,50,5,,
SB,KT1A,SBKT1A,ABB,103923,230/72/22,300,2011,01/07/2023,09/07/2023,13843,66504,3683,1108,11,21,0,1,4,17,5,1167,0,10,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,17/07/2019,20/07/2019,7855,50903,4714,1038,23,9,0,0,0,0,0,1070,60,10,-,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,26/10/2019,08/11/2019,7875,52451,4643,993,27,8,0,0,2,0,2,1032,56,12,-,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,29/05/2020,02/06/2020,17002,52869,3726,769,18,0,0,0,0,0,0,787,58,14,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,22/11/2020,25/12/2020,6837,54517,4392,861,51,10,0,2,2,2,2,930,60,12,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,07/06/2021,10/08/2021,17382,52553,3467,773,16,0,0,0,0,0,0,789,,13,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,21/11/2021,10/12/2021,8504,64530,5363,1279,43,20,0,0,2,6,2,1352,,11,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,23/05/2022,02/06/2022,9393,58701,5175,1176,24,4,0,2,5,0,0,1211,58,14,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,12/12/2022,15/12/2022,10730,56190,5138,1198,15,7,0,1,3,67,2,1293,50,6,,
SB,KT2A,SBKT2A,ABB,103922,230/72/22,300,2011,01/07/2023,09/07/2023,13856,67223,4167,1136,17,18,0,0,6,15,1,1193,55,12,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,06/06/2019,28/07/2019,8275,47611,4073,597,19,13,0,1,5,2,4,641,60,17,-,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,29/05/2020,02/06/2020,12112,40750,3843,548,25,0,0,0,0,0,0,573,58,11,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,23/06/2020,24/05/2020,2367,32467,3012,717,45,9,0,1,8,2,6,788,56,5,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,22/11/2020,25/12/2020,14058,52720,4318,724,57,11,0,2,4,2,2,802,58,17,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,07/06/2021,10/08/2021,7056,37734,3706,677,28,12,0,0,7,0,0,724,,18,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,21/11/2021,10/12/2021,4978,44186,5587,979,50,20,0,0,5,3,10,1067,52,12,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,23/05/2022,02/06/2022,7974,42275,5927,991,21,24,0,1,8,0,1,1046,60,14,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,12/12/2022,15/12/2022,4860,42560,5575,936,24,9,0,0,4,33,11,1017,51,5,,
SB,KT3A,SBKT3A,SCHORCH,275050119601,230/115,300,2011,01/07/2023,09/07/2023,6286,46335,4142,886,108,25,0,0,5,2,22,1048,58,11,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,06/06/2019,28/07/2019,9320,42035,3242,900,19,11,0,9,7,0,0,946,59,13,-,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,26/10/2019,08/11/2019,8190,43830,3011,990,26,10,0,0,4,0,3,1033,60,8,-,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,29/05/2020,02/06/2020,14828,52569,3725,943,22,0,0,0,0,0,0,965,60,10,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,22/11/2020,25/12/2020,9226,51821,3876,951,42,7,0,2,3,2,2,1009,56,14,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,07/06/2021,14/08/2021,18438,62690,3555,904,21,9,0,0,0,0,0,934,,10,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,21/11/2021,10/12/2021,7906,63965,5252,1530,38,18,0,0,4,7,3,1600,,12,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,23/05/2022,02/06/2022,9920,76050,5700,1560,35,7,0,44,4,119,3,1772,60,10,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,12/12/2022,15/12/2022,11690,62430,5652,1526,17,9,0,1,4,115,3,1675,52,6,,
SB,KT4A,SBKT4A,ABB,103916,230/72.5,300,2011,01/07/2023,09/07/2023,13550,67097,4168,1311,19,33,0,2,4,12,6,1387,58,8,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,09/02/2019,09/02/2019,10652,34078,1456,291,29,167,0,161,66,117,10,841,48,5,-,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,15/09/2019,17/09/2019,9846,32305,1589,269,15,133,0,145,73,62,6,703,44,10,"งูขึ้นใบมีด69kV SB-6955 phase a,b",
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,26/10/2019,08/11/2019,13140,37160,1611,259,23,141,0,170,80,158,30,861,46,9,-,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,29/05/2020,02/06/2020,14469,32592,1828,379,25,157,0,151,80,126,0,918,52,8,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,22/11/2020,25/12/2020,16562,60491,1768,364,28,152,0,163,67,134,22,930,57,18,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,07/06/2021,10/08/2021,20856,41618,1535,374,20,123,0,133,80,23,5,758,,20,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,23/05/2022,02/06/2022,17151,42346,2335,549,19,124,0,146,88,107,9,1042,50,10,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,12/12/2022,15/12/2022,13600,47400,2205,505,21,159,0,150,86,175,31,1127,45,5,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,01/07/2023,09/07/2023,17377,53792,2328,714,21,228,0,214,130,208,22,1537,49,8,,
SB,KT5A,SBKT5A,ABB,103917,230/72/11,300,2011,12/02/2024,12/02/2024,10820,39440,2314,605,41,319,0,289,188,446,74,1962,0,7,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,06/06/2019,28/07/2019,9591,40379,3084,524,36,11,0,0,5,2,4,582,62,15,-,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,26/10/2019,08/11/2019,7303,29743,3156,634,42,7,0,0,2,0,7,892,60,11,-,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,29/05/2020,02/06/2020,11210,34331,3693,549,26,0,0,0,0,0,0,575,58,12,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,23/06/2020,24/05/2020,2067,38519,3030,757,48,13,0,0,1,0,9,828,59,5,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,22/11/2020,25/12/2020,12027,59810,3527,571,27,10,0,0,2,0,1,611,58,21,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,07/06/2021,14/08/2021,13220,56829,3688,577,27,0,0,0,0,0,0,604,,18,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,21/11/2021,10/12/2021,3992,47109,4842,821,50,19,0,0,3,9,7,909,51,20,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,23/05/2022,02/06/2022,6545,39352,4410,737,26,3,0,3,5,0,0,774,58,22,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,12/12/2022,15/12/2022,5510,36050,4119,729,23,5,0,0,1,54,7,819,54,8,,
SB,KT6A,SBKT6A,SCHORCH,275050219601,230/115,300,2011,01/07/2023,09/07/2023,5319,40769,4023,798,38,23,0,0,6,7,11,883,58,14,,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007,15/11/2019,30/11/2019,4664,37438,1938,196,2,58,0,2,147,0,71,476,63,13,-,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007,12/05/2022,09/06/2022,4132,61777,1861,310,2,61,0,0,208,0,64,645,56,14,,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007,18/11/2022,27/11/2022,3290,53550,2026,314,2,95,0,2,175,40,134,762,54,8,,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007,25/06/2023,26/06/2023,4411,67071,2262,250,3,157,0,9,263,0,153,835,60,7,,
SC,KT3A,SCKT3A,MEIDEN,8R8403T1,115/22,50,2007,07/06/2024,17/06/2024,15388,71546,2319,255,4,144,0,8,271,13,173,868,62,10,,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,04/03/2019,07/03/2019,7581,33599,1838,879,31,5,0,3,1,4,2,925,33,9,Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,05/03/2019,08/03/2019,7315,34125,2119,887,0,5,0,0,2,0,2,896,33,9, Oil ที่ Buchholz(Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B),
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,18/04/2020,26/05/2020,10380,69024,2189,904,14,5,0,5,2,5,3,938,54,14,,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,20/02/2021,21/05/2021,22240,77318,2567,1004,32,5,0,8,2,4,3,1058,55,37,,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,30/01/2022,18/02/2022,9923,62864,2440,806,33,3,0,2,1,1,2,848,50,19,,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,28/01/2023,13/02/2023,11651,68002,3460,1407,31,10,0,12,4,6,7,1477,50,7,,
SD,KT1A,SDKT1A,EKARAT-HAIDEN,EDP011205,115/22,50,2011,27/01/2024,09/03/2024,10048,48575,2729,1101,20,5,0,6,3,2,1,1138,51,14,,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011,18/04/2020,26/05/2020,6867,37291,1369,599,4,0,0,1,1,2,1,608,51,11,,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011,20/02/2021,20/05/2021,22811,53270,1376,513,18,0,0,4,48,0,0,583,49,28,,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011,30/01/2022,19/02/2022,12574,56523,1681,446,27,2,0,1,1,0,3,480,46,17,,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011,28/01/2023,13/02/2023,16280,75340,1773,668,17,3,0,4,2,66,4,764,46,5,,
SD,KT2A,SDKT2A,EKARAT-DAIHEN,EDP011206,115/22,50,2011,27/01/2024,09/03/2024,13230,50625,2414,766,21,4,0,6,0,24,0,821,48,12,,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999,23/03/2019,26/08/2019,10420,46120,3124,109,10,37,0,0,150,0,63,369,68,24,-,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999,15/07/2019,05/09/2019,9643,44738,3076,105,18,55,0,0,189,0,83,450,55,29,-,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999,05/07/2020,24/08/2020,6061,55732,3269,104,15,72,0,4,229,0,120,544,48,27,,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999,08/08/2021,15/11/2021,8650,66409,2797,133,17,76,0,7,268,0,57,558,52,20,,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999,11/07/2022,24/07/2022,5900,80440,3406,175,18,63,0,20,212,17,146,651,57,16,,
SDO,KT1A,SDOKT1A,MITSUBISHI,574407,115/33/11,25,1999,23/07/2023,05/11/2023,4764,82391,4745,227,13,113,0,29,398,11,138,929,57,19,,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,23/03/2019,29/08/2019,4164,43399,1099,159,7,45,0,12,74,9,38,344,51,25,-,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,14/07/2019,05/09/2019,5172,46622,1063,168,10,48,0,12,76,10,38,362,56,33,-,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,03/03/2020,13/03/2020,9459,51873,1572,153,16,52,0,29,101,0,44,395,,12,research,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,14/07/2020,24/08/2020,3797,50981,1500,150,20,89,0,11,86,0,19,375,52,22,,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,08/08/2021,15/11/2021,4880,53930,2164,114,4,42,0,4,86,27,67,344,51,16,,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,11/07/2022,24/07/2022,8251,60662,2134,140,15,9,0,10,64,10,22,270,27,16,,
SDO,KT2A,SDOKT2A,FUJI,AN69050T1,132/115/33,66,1993,23/07/2023,05/11/2023,3724,74692,2122,173,17,44,0,9,99,11,57,410,33,15,,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,23/03/2019,04/04/2019,11779,41215,482,85,7,19,0,5,96,0,46,258,37,23,-,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,23/03/2019,26/08/2019,14371,48401,465,68,3,17,0,4,93,0,50,235,-,25,-,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,14/07/2019,05/09/2019,9973,43524,718,69,6,16,0,0,92,0,49,232,55,29,-,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,14/07/2020,24/08/2020,8023,49902,841,44,19,16,0,1,97,3,64,244,51,25,,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,08/08/2021,15/11/2021,4160,41840,1708,86,6,31,0,2,139,14,91,369,49,20,,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,11/07/2022,24/07/2022,7840,55230,1469,65,8,25,0,13,122,10,82,325,36,23,,
SDO,KT3A,SDOKT3A,FUJI,AN69003T1,132/121/33,66,1998,23/07/2023,05/11/2023,10163,49972,1729,89,16,30,0,10,166,10,73,394,29,16,,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,23/03/2019,25/08/2019,9561,51352,1408,222,10,31,0,0,72,0,18,353,41,25,De-energize.,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,15/07/2019,05/09/2019,6450,49880,1828,291,16,34,0,8,48,0,21,418,63,34,-,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,05/07/2020,24/08/2020,14418,50431,1715,263,12,31,0,8,58,0,0,372,63,32,,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,08/08/2021,15/11/2021,7750,60240,3245,304,3,63,0,2,83,50,53,558,62,28,,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,11/07/2022,25/07/2022,4230,17817,681,55,8,3,0,1,10,0,0,77,41,14,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,19/08/2022,26/08/2022,7502,18290,662,38,7,0,0,0,6,0,0,51,54,10,,
SDO,KT4A,SDOKT4A,FUJI,AN69001T22,115/33/11,25,1998,23/07/2023,05/11/2023,4764,28068,858,115,14,16,0,12,41,2,5,205,50,16,,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990,06/02/2020,01/03/2020,6094,59367,2352,154,40,9,0,2,4,5,0,214,58,12,,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990,27/01/2022,07/03/2022,8835,70793,3977,396,13,0,0,12,12,0,0,433,50,10,,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990,25/08/2022,02/09/2022,6468,65204,3549,356,7,18,0,5,5,6,3,121,56,7,,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990,11/03/2023,17/03/2023,15181,75862,4070,423,8,10,0,15,12,0,3,471,60,8,,
SH1,KT1A,SH1KT1A,DAIHEN,5BA159010,115/22,25,1990,09/02/2024,25/02/2024,11160,79533,4542,433,7,19,0,28,7,6,4,504,55,10,,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998,12/02/2021,15/02/2021,27842,74367,820,55,4,3,0,3,91,0,55,211,,10,พบค่าทดสอบ Resistance ไม่เรียงตาม Tap,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998,30/03/2021,03/05/2021,19582,70220,108,53,6,3,0,1,1,3,0,67,,19,หลังซ่อมจะนำใช้งาน,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998,27/02/2022,07/03/2022,6045,17273,840,51,12,8,0,0,22,0,0,93,57,15,,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998,25/08/2022,02/09/2022,5002,21596,871,58,4,11,0,0,23,2,12,69,61,11,,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998,11/03/2023,17/03/2023,10324,22770,1042,70,6,19,0,0,34,0,9,138,64,13,,
SH1,KT2A,SH1KT2A,FUJI,AN69051T23,115/22,15,1998,09/02/2024,25/02/2024,8300,26911,950,87,18,17,0,2,48,3,23,198,65,15,,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,2011,09/02/2020,01/03/2020,10732,47245,2310,915,33,7,0,0,2,0,0,957,46,9,,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,2011,26/02/2022,07/03/2022,21739,58275,2762,671,8,2,0,7,0,0,0,688,52,10,,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,2011,26/08/2022,01/09/2022,12180,61721,4055,1322,7,0,0,11,4,0,0,1344,58,8,,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,2011,11/03/2023,17/03/2023,11018,63814,4056,1325,8,13,0,11,5,0,0,1362,51,7,,
SH2,KT1A,SH2KT1A,MEIDENSHA,8N5450T2,115/22,50,2011,10/02/2024,25/02/2024,13829,77292,4342,1595,15,11,0,5,3,3,3,1635,46,7,,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,2011,09/02/2020,01/03/2020,16812,48324,1851,916,41,4,0,0,1,0,0,962,58,17,,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,2011,26/02/2022,07/03/2022,25947,68552,2816,858,9,0,0,7,3,0,0,877,64,11,,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,2011,26/08/2022,01/09/2022,18875,69176,3694,1435,5,0,0,9,2,0,0,1451,48,6,,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,2011,11/03/2023,17/03/2023,17333,67047,3705,1455,8,11,0,11,0,0,0,1485,46,6,,
SH2,KT2A,SH2KT2A,MEIDENSHA,8N5450T3,115/22,50,2011,10/02/2024,25/02/2024,21724,80436,4375,1695,20,6,0,6,2,2,2,1733,50,8,,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011,16/03/2019,30/03/2019,9318,48120,2635,1090,5,18,0,8,0,0,0,1121,55,11,-,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011,08/02/2021,02/04/2021,9000,50057,2704,1203,37,0,0,0,3,0,0,1243,54,14,,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011,17/03/2022,25/03/2022,9823,57897,4758,1287,4,22,0,5,4,3,2,1327,59,8,,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011,19/03/2023,06/04/2023,7075,79001,5032,1302,3,9,0,4,4,3,4,1329,54,8,,
SI,KT2A,SIKT2A,MEIDENSHA,8T9664T3,115/22,50,2011,25/03/2024,20/04/2024,10760,57291,4335,1192,9,11,0,14,5,0,0,1231,52,18,,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011,16/03/2019,01/04/2019,7825,38940,2964,941,16,12,0,6,0,0,0,975,64,12,-,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011,08/02/2021,26/04/2021,5870,40000,2710,718,39,11,0,3,4,0,0,775,51,18,,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011,17/03/2022,25/03/2022,8157,64736,4927,1291,3,23,0,5,4,3,2,1331,61,8,,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011,19/03/2023,03/04/2023,12228,64561,4886,977,2,7,0,2,3,0,2,993,56,9,,
SI,KT3A,SIKT3A,MEIDEN,8T9664T4,115/22,50,2011,25/03/2024,20/04/2024,10521,56510,4091,1039,9,14,0,12,5,0,0,1079,67,11,,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,20/02/2022,26/03/2022,10392,48551,1320,325,17,2,0,0,1,1,1,347,30,7,,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,30/07/2022,19/08/2022,2895,47997,1148,481,3,3,0,2,2,0,0,491,36,17,,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,19/02/2023,05/03/2023,17995,36726,1254,493,11,5,0,2,2,0,1,514,31,8,,
SKA,KT1A,SKAKT1A,MITSUBISHI,9912790102,115/22,50,2014,17/02/2024,18/03/2024,12311,33615,1990,534,7,5,0,2,2,1,1,552,36,12,,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,16/03/2019,27/04/2019,9418,43751,729,228,7,1,0,0,5,0,0,241,38,21,-,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,12/03/2020,24/03/2020,13892,40708,764,238,9,2,0,0,2,0,2,253,39,8,,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,29/01/2021,23/04/2021,7333,47103,801,255,23,3,0,0,1,0,1,283,29,20,,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,20/02/2022,26/03/2022,14816,53337,1151,268,12,1,0,0,1,0,1,283,40,12,,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,30/07/2022,19/08/2022,2971,46512,1203,509,4,2,0,1,2,6,0,524,45,11,,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,19/02/2023,05/03/2023,17267,37547,1430,569,15,5,0,0,7,0,0,596,42,9,,
SKA,KT2A,SKAKT2A,MITSUBISHI,9912790103,115/22,50,2014,17/02/2024,18/03/2024,12359,33379,2438,624,10,4,0,1,2,2,1,644,48,15,,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013,26/03/2019,20/04/2019,10380,51424,2581,107,29,54,0,0,207,0,92,489,52,17,-,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013,27/03/2020,25/05/2020,7630,57760,2589,150,81,97,0,0,252,0,140,720,63,11,,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013,15/01/2021,23/02/2021,23720,61061,1267,7,7,0,0,0,112,0,14,140,63,19,,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013,10/01/2022,08/02/2022,2645,31339,2238,118,48,46,0,0,152,0,77,441,56,7,,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013,28/02/2023,11/03/2023,4688,36992,3517,163,30,43,0,0,135,3,89,463,62,8,,
SKI,KT1A,SKIKT1A,MEIDEN,8P9101T1,115/22/11,50,2013,01/03/2024,07/04/2024,15019,40868,1693,64,12,54,0,2,158,4,89,383,65,6,,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004,26/03/2019,19/04/2019,8696,51061,2221,116,75,62,0,3,206,0,70,532,55,15,-,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004,27/03/2020,25/05/2020,8140,53550,2286,120,70,62,0,0,130,0,76,458,62,12,,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004,15/01/2021,12/02/2021,5187,55001,2474,87,69,71,0,0,161,0,101,489,59,10,,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004,10/01/2022,08/02/2022,3577,47039,2329,79,67,37,0,0,108,0,71,362,60,11,,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004,28/02/2023,11/03/2023,13617,43302,2865,90,34,49,0,0,121,0,57,351,65,9,,
SKI,KT2A,SKIKT2A,MEIDEN,8P9101T2,115/22/11,50,2004,01/03/2024,07/04/2024,5711,34315,2149,115,48,52,0,0,131,0,81,427,65,10,,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004,18/07/2019,05/09/2019,4786,52222,2206,98,19,60,0,0,205,0,92,474,56,23,-,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004,07/07/2020,24/08/2020,8346,52959,3016,116,11,88,0,2,224,0,154,595,59,12,,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004,27/07/2021,15/11/2021,6580,56910,3778,91,4,75,0,0,254,19,186,629,60,17,,
SKL,KT1A,SKLKT1A,MEIDEN,8P9104T1,115/33/11,50,2004,10/07/2023,22/11/2023,12064,49775,2102,98,9,37,0,2,117,5,53,321,63,18,,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004,18/07/2019,05/09/2019,10144,51524,2486,110,5,77,0,2,234,0,128,556,64,20,-,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004,07/07/2020,24/08/2020,8480,57225,3164,134,10,85,0,1,258,0,126,614,56,23,,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004,27/07/2021,15/11/2021,7770,58220,4040,99,3,78,0,0,260,18,180,638,56,22,,
SKL,KT2A,SKLKT2A,MEIDEN,8P9104T2,115/33/11,50,2004,10/07/2023,22/11/2023,11047,51055,1729,139,13,42,0,2,127,4,69,396,54,16,,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012,18/07/2019,05/09/2019,16136,53342,1661,717,11,11,0,3,2,1,3,748,56,29,-,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012,07/07/2020,24/08/2020,12613,52766,2536,1065,9,0,0,7,28,0,37,1146,53,15,,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012,27/07/2021,15/11/2021,18594,62363,2331,847,9,0,0,6,11,0,0,873,,24,,
SKL,KT3A,SKLKT3A,MEIDEN,8T9795T2,115/33/11,50,2012,10/07/2023,18/11/2023,22310,51190,5360,854,2,27,0,9,2,3,3,900,54,26,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,09/03/2019,21/03/2019,11003,39697,619,302,9,0,0,0,0,0,0,311,37,15,-,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,12/07/2019,23/08/2019,8986,39505,522,354,10,1,0,1,1,1,1,369,45,17,-,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,28/02/2020,07/03/2020,4436,39152,697,436,8,3,0,0,1,0,1,449,41,10,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,16/01/2021,29/01/2021,7749,48431,984,493,23,1,0,0,1,0,1,519,35,9,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,03/07/2021,04/10/2021,18810,38740,708,412,9,0,0,0,14,0,0,435,46,21,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,16/01/2022,23/01/2022,7030,40330,944,401,11,1,0,0,1,0,1,415,35,6,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,26/06/2022,01/07/2022,9267,37173,954,596,17,2,0,0,2,0,0,617,46,11,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,26/12/2022,14/01/2023,8740,37240,806,448,5,1,0,0,1,0,1,456,38,9,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,26/06/2023,01/07/2023,4365,39471,1003,575,14,2,0,0,2,0,2,595,49,10,,
SK-P,KT1A,SK-PKT1A,DAIHEN,5BK014301,230/115/11,200,2011,19/04/2024,27/04/2024,8957,45256,1037,608,31,6,0,3,9,1,5,663,51,8,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,08/03/2019,21/03/2019,8017,38496,1359,548,14,0,0,0,14,0,0,576,39,18,-,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,12/07/2019,23/08/2019,10569,48060,1730,616,10,2,0,2,6,2,4,642,47,22,-,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,27/01/2020,14/02/2020,5360,45950,1602,848,37,6,0,0,14,4,6,915,40,6,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,16/01/2021,29/01/2021,5985,51700,1964,585,31,4,0,0,7,0,5,632,36,11,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,03/07/2021,04/10/2021,13855,41875,1802,576,14,0,0,0,10,0,0,600,47,12,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,16/01/2022,23/01/2022,6654,34440,1127,619,13,0,0,0,9,0,0,641,37,7,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,26/06/2022,01/07/2022,7551,38860,1601,675,18,5,0,1,9,0,0,708,47,11,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,26/12/2022,14/01/2023,7270,40490,1524,624,6,4,0,0,5,2,4,645,38,5,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,25/06/2023,01/07/2023,5975,44902,1768,702,14,6,0,0,7,2,5,736,49,9,,
SK-P,KT2A,SK-PKT2A,DAIHEN,5BK014302,230/11,200,2011,19/04/2024,27/04/2024,8904,53963,1623,638,5,18,0,6,10,2,10,689,53,8,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,08/03/2019,21/03/2019,5022,37981,4032,234,37,41,0,6,40,0,0,358,44,18,-,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,27/01/2020,15/02/2020,6150,55040,3504,261,42,60,0,0,66,46,32,507,52,12,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,16/01/2021,29/01/2021,3864,50836,5404,191,35,59,0,0,47,0,27,359,39,12,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,16/01/2022,23/01/2022,2560,42020,4857,186,23,43,0,0,45,35,29,361,41,15,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,06/11/2022,14/11/2022,4260,34357,3408,194,7,26,0,4,42,7,20,300,57,18,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,26/12/2022,13/01/2023,5426,34915,3400,219,12,32,0,4,42,9,24,342,44,5,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,29/04/2023,06/05/2023,3631,39185,3502,231,10,36,0,2,38,9,32,358,51,20,,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,23/11/2023,03/12/2023,6792,32579,3822,248,39,26,0,3,50,0,27,393,,7,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน,
SK-P,KT3A,SK-PKT3A,MITSUBISHI,558020,115/22,12,2004,19/04/2024,27/04/2024,9869,53368,3579,205,30,39,0,20,43,11,29,377,56,19,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,08/03/2019,21/03/2019,6629,37296,796,60,7,4,0,2,7,2,5,87,45,18,-,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,27/01/2020,15/02/2020,15590,42700,1085,61,44,15,0,0,21,5,15,161,48,21,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,16/01/2021,23/01/2021,6441,39174,1778,62,38,17,0,0,23,1,15,156,41,11,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,16/01/2022,23/01/2022,5542,24112,1321,102,9,13,0,0,38,0,0,162,42,12,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,06/11/2022,14/11/2022,4068,28950,2005,121,5,20,0,2,39,2,18,207,42,13,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,26/12/2022,14/01/2023,4130,28610,1773,88,3,20,0,1,33,5,19,169,47,13,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,29/04/2023,07/05/2023,11791,45097,1911,97,2,17,0,4,36,3,26,185,54,17,,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,23/11/2023,03/12/2023,6931,41811,2194,116,35,36,0,6,50,10,27,280,,10,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน,
SK-P,KT4A,SK-PKT4A,MITSUBISHI,558022,115/22,12.5,2004,19/04/2024,27/04/2024,9492,42606,2049,130,15,36,0,9,64,4,44,302,58,17,,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004,10/10/2019,20/10/2019,5360,54740,808,77,38,123,0,14,346,26,201,825,55,10,-,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004,06/12/2020,11/01/2021,5471,53875,1451,83,47,109,0,3,325,16,185,768,53,10,,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004,25/10/2021,12/11/2021,4901,48261,1436,89,34,109,0,9,325,0,70,636,52,10,,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004,21/05/2022,05/06/2022,4254,59744,3688,376,23,80,0,15,542,0,140,1176,44,18,,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004,09/04/2023,30/04/2023,6626,65463,1377,94,30,124,0,9,350,7,181,795,58,11,,
SL,KT1A,SLKT1A,MEIDEN,8P8746T1,115/22,25,2004,21/04/2024,27/04/2024,11896,75988,1777,98,29,144,0,14,382,12,215,894,66,8,,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,10/10/2019,20/10/2019,2410,67860,1907,274,32.4,119,0,10,472,120,327,1354.4,60,18,-,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,06/12/2020,11/01/2021,3844,56631,2961,296,34,115,0,5,426,0,280,1156,53,17,,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,25/10/2021,12/11/2021,10315,54048,1877,139,11,92,0,8,308,0,73,631,51,13,,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,22/05/2022,05/06/2022,4526,51475,2192,158,35,93,0,9,493,0,102,890,55,17,,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,09/04/2023,30/04/2023,7550,53320,2184,172,7,72,0,24,287,110,250,922,63,21,,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,17/12/2023,28/01/2024,5099,13847,1064,31,31,5,0,1,9,1,6,84,58,14,,
SL,KT2A,SLKT2A,MITSUBISHI,573084,115/22,25,2007,21/04/2024,27/04/2024,9624,22803,1014,58,27,12,0,4,16,0,8,125,59,14,,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004,18/10/2020,13/11/2020,6715,49023,1983,126,29,97,0,5,327,7,214,805,56,12,,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004,01/08/2021,01/11/2021,31255,60491,749,28,8,42,0,5,220,0,37,340,60,24,,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004,03/09/2022,15/09/2022,7484,51732,2117,64,27,128,0,12,428,0,214,873,65,11,,
SLB,KT1A,SLBKT1A,MEIDEN,8P8747T1,115/22,25,2004,16/06/2023,02/07/2023,5220,64830,2897,69,1,133,0,7,480,27,361,1078,56,10,,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003,10/08/2019,18/08/2019,6093,37005,2955,137,16,85,0,4,61,1,30,334,51,20,-,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003,18/10/2020,13/11/2020,6224,45522,2465,151,35,76,0,1,54,0,42,359,32,26,,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003,01/08/2021,03/10/2021,14375,45398,2111,147,16,74,0,7,64,0,0,308,40,25,,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003,03/09/2022,15/09/2022,7027,40058,2060,158,16,37,0,6,69,0,26,312,38,16,,
SLB,KT2A,SLBKT2A,TOSHIBA,890900044,115/22,35,2003,16/06/2023,03/07/2023,4143,47367,3401,271,17,132,0,6,77,6,24,533,52,21,,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998,10/08/2019,18/08/2019,5676,30780,1094,158,9,23,0,2,21,5,8,226,50,11,-,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998,13/03/2020,09/05/2020,7183,48641,905,172,3,21,0,3,17,3,15,234,50,29,research,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998,18/10/2020,13/11/2020,6485,49256,1088,171,34,18,0,1,11,5,7,247,51,12,,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998,01/08/2021,03/10/2021,19278,41483,850,129,6,13,0,5,20,0,0,173,52,29,,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998,03/09/2022,15/09/2022,5255,30812,1170,172,9,2,0,0,19,0,0,202,54,12,,
SLB,KT3A,SLBKT3A,FUJI,AN69001T11,115/22,25,1998,16/06/2023,02/07/2023,4230,41680,2474,183,11,34,0,1,20,8,12,269,50,14,,
SM,KT1A,SMKT1A,MEIDENSHA,5F9902T1,115/22,25,1993,24/03/2022,01/04/2022,8774,41005,3544,195,6,35,0,2,5,2,3,248,55,14,,
SM,KT1A,SMKT1A,MEIDENSHA,5F9902T1,115/22,25,1993,23/03/2023,03/04/2023,6951,29185,3793,218,5,3,0,1,2,0,2,231,51,16,,
SM,KT1A,SMKT1A,MEIDENSHA,5F9902T1,115/22,25,1993,16/03/2024,19/04/2024,11071,36806,3444,167,26,29,0,16,6,6,3,253,50,16,,
SM,KT2A,SMKT2A,FUJI,AN69001T12,115/22,25,1998,05/04/2019,12/04/2019,6048,42388,3415,351,6,30,0,5,25,5,11,433,30,20,-,
