LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
SM,KT2A,SMKT2A,FUJI,AN69001T12,115/22,25,1998,23/03/2023,06/04/2023,5974,48482,4144,393,3,56,0,2,29,0,21,504,52,21,,
SM,KT2A,SMKT2A,FUJI,AN69001T12,115/22,25,1998,16/03/2024,19/04/2024,8477,53089,4539,376,8,56,0,26,36,9,16,527,0,17,,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006,14/03/2021,11/05/2021,5421,43308,876,94,22,36,0,2,68,4,62,288,58,21,,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006,24/03/2022,01/04/2022,5496,29891,1386,119,6,57,0,4,111,0,62,419,53,9,,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006,23/03/2023,06/04/2023,18768,83579,1538,135,3,47,0,2,118,0,96,401,51,8,,
SM,KT3A,SMKT3A,MEIDEN,8R8399T1,115/22,50,2006,16/03/2024,09/04/2024,14020,40310,1579,127,6,80,0,183,240,323,186,1145,50,12,,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003,12/06/2021,05/09/2021,4352,36542,7419,308,43,56,0,9,679,0,42,1137,68,20,,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003,24/06/2022,03/07/2022,32205,73747,6625,312,44,59,0,11,546,18,213,1203,58,14,,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003,11/06/2023,02/07/2023,3939,78512,7015,291,20,101,0,9,535,27,227,1210,60,19,,
SN1,KT1A,SN1KT1A,TOSHIBA,890900048,115/22,50,2003,02/06/2024,07/06/2024,7746,55504,5181,121,36,356,0,15,724,59,686,1997,48,11,,
SN1,KT2A,SN1KT2A,TOSHIBA,890900051,115/22,50,2003,12/06/2021,05/09/2021,14486,53390,5776,154,20,49,0,4,30,0,5,262,73,21,,
SN1,KT2A,SN1KT2A,TOSHIBA,890900051,115/22,50,2003,24/06/2022,02/07/2022,8040,56900,7557,101,32,47,0,3,26,0,29,238,60,25,,
SN1,KT2A,SN1KT2A,TOSHIBA,890900051,115/22,50,2003,21/05/2023,27/05/2023,13078,69511,5077,96,22,25,0,3,21,0,22,189,0,55,เนื่องจากมี OLTC เสียหาย,
SN1,KT3A,SN1KT3A,MEIDEN,8N5451T4,115/22,50,2012,24/06/2022,02/07/2022,14420,71950,2345,698,6,2,0,15,1,46,2,770,53,8,,
SN1,KT3A,SN1KT3A,MEIDEN,8N5451T4,115/22,50,2012,11/06/2023,02/07/2023,18589,59613,2519,713,9,7,0,4,6,0,0,739,52,10,,
SN1,KT3A,SN1KT3A,MEIDEN,8N5451T4,115/22,50,2012,02/06/2024,05/06/2024,6453,56777,3823,1126,24,19,0,8,4,6,2,1189,55,5,,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998,12/06/2021,05/09/2021,17080,67034,3105,966,8,0,0,9,0,0,0,983,60,10,,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998,16/06/2022,25/06/2022,7160,82450,3068,832,4,6,0,6,3,5,1,857,66,8,,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998,11/06/2023,09/07/2023,41139,63622,3262,827,1,5,0,2,1,1,1,838,52,13,,
SN2,KT1A,SN2KT1A,MEIDEN,8T9668T1,115/22,25,1998,03/06/2024,05/06/2024,5345,62839,4797,941,7,13,0,7,5,2,3,978,64,7,,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998,12/06/2021,05/09/2021,30243,80819,698,67,11,6,0,1,0,2,10,97,61,19,,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998,16/06/2022,25/06/2022,10380,76630,1872,422,3,6,0,20,3,1,2,457,56,10,,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998,11/06/2023,01/07/2023,10715,68312,2053,609,4,8,0,2,5,0,5,633,66,17,,
SN2,KT2A,SN2KT2A,MEIDEN,8T9668T2,115/22,50,1998,03/06/2024,07/06/2024,10285,52873,3348,996,6,25,0,12,8,9,6,1062,0,5,,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,2004,12/06/2021,12/09/2021,28615,76951,559,13,17,29,0,0,284,11,236,590,61,8,,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,2004,16/06/2022,25/06/2022,3270,66710,1291,112,10,109,0,18,387,6,304,946,58,7,,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,2004,11/05/2023,01/07/2023,7849,57133,1794,127,11,113,0,3,465,0,433,1152,64,16,,
SN2,KT3A,SN2KT3A,MEIDEN,8R8401T1,115/22,50,2004,03/06/2024,07/06/2024,9856,30296,1731,120,5,140,0,8,475,63,474,1285,58,6,,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,2004,24/03/2019,30/03/2019,8302,45472,2479,278,7,9,0,0,0,0,0,294,41,6,-,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,2004,12/03/2021,08/05/2021,4298,38084,2447,251,40,0,0,1,2,2,1,297,42,19,,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,2004,10/03/2022,01/04/2022,8181,38914,3355,268,12,10,0,3,3,1,3,300,48,17,,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,2004,16/03/2023,06/04/2023,7884,43186,3763,284,5,7,0,0,1,0,0,297,45,9,,
SN3,KT1A,SN3KT1A,ABB,57030,115/22,50,2004,17/03/2024,19/04/2024,14380,50866,3500,272,2,20,0,3,1,2,2,302,54,11,,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004,24/03/2019,30/03/2019,6532,38140,5913,146,11,137,0,0,398,0,159,851,58,11,-,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004,13/03/2021,08/05/2021,7843,40073,3346,150,50,105,0,2,348,0,267,922,60,20,,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004,10/03/2022,01/04/2022,7197,72292,5331,147,21,158,0,3,552,0,239,1401,62,19,,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004,19/02/2023,20/02/2023,23727,79294,3470,79,1,91,0,4,427,0,239,841,62,15, Diff Trip,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004,16/03/2023,03/04/2023,6362,62375,3824,105,5,114,0,10,396,0,239,869,62,17,,
SN3,KT2A,SN3KT2A,MEIDEN,8P9091T2,115/22,50,2004,17/03/2024,19/04/2024,14655,58295,1766,141,25,29,0,0,0,2,15,212,78,15,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,22/03/2019,30/03/2019,8542,46260,3071,387,7,26,0,15,6,0,0,441,59,17,-,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,14/03/2020,04/04/2020,8890,52910,1354,239,73,48,0,5,11,41,11,428,64,18,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,13/03/2021,09/05/2021,7995,51197,1960,327,47,49,0,2,8,0,12,445,62,24,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,24/03/2022,02/04/2022,6458,39256,2286,378,29,25,0,17,11,0,0,460,62,10,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,14/10/2022,10/11/2022,13402,22444,3922,382,38,36,0,13,9,0,2,480,62,18,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,09/03/2023,03/04/2023,5060,49880,3945,343,21,53,0,6,11,17,11,462,63,21,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,10/09/2023,28/09/2023,7200,34780,3984,356,37,59,0,63,19,19,10,563,60,11,,
SN4,KT1A,SN4KT1A,TOSHIBA,98900013,230/121,200,2012,10/03/2024,09/04/2024,7467,54455,5941,399,45,54,0,53,22,21,11,605,62,15,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,22/03/2019,30/03/2019,9286,35874,3186,325,7,15,0,0,5,0,0,352,65,21,-,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,14/03/2020,04/04/2020,7070,44660,2088,254,80,37,0,0,4,21,0,2,69,25,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,13/03/2021,08/05/2021,3972,49835,2577,235,56,0,0,0,3,0,7,301,67,21,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,24/03/2022,02/04/2022,7618,30856,3167,291,38,10,0,2,5,0,0,346,68,9,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,14/10/2022,10/11/2022,15584,14608,5405,307,10,22,0,2,7,0,4,352,62,13,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,09/03/2023,03/04/2023,3210,45300,4419,281,35,51,0,0,5,2,7,381,62,20,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,10/09/2023,28/09/2023,7600,39222,4484,298,27,39,0,19,4,4,19,410,60,14,,
SN4,KT2A,SN4KT2A,TOSHIBA,98900014,230/121,200,2012,10/03/2024,09/04/2024,5428,44073,7726,356,16,41,0,43,18,4,7,485,59,13,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,22/03/2019,30/03/2019,8277,45860,3657,483,8,14,0,0,0,0,0,505,65,19,-,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,14/03/2020,04/04/2020,17380,50000,2281,252,73,38,0,0,5,9,8,385,72,25,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,13/03/2021,08/05/2021,4176,40105,3144,261,50,22,0,0,6,0,10,349,67,23,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,24/03/2022,02/04/2022,3664,35602,4416,371,38,17,0,3,8,0,0,437,70,9,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,14/10/2022,10/11/2022,18718,15094,5878,402,38,17,0,3,7,0,4,471,62,17,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,09/03/2023,03/04/2023,4940,48240,5762,369,24,45,0,0,7,12,10,467,62,21,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,10/09/2023,28/09/2023,6170,36960,5830,373,28,50,0,50,15,8,8,532,60,15,,
SN4,KT3A,SN4KT3A,TOSHIBA,98900015,230/115,200,2012,10/03/2024,09/04/2024,7848,52621,9996,367,14,45,0,6,10,5,8,455,57,15,,
SN4,KT4A,SN4KT4A,ABB,508032,230/115,200,2022,10/08/2023,12/08/2023,8205,14993,102,8,9,0,0,23,2,5,0,47,35,5,ก่อนเข้าใช้งาน,
SN4,KT4A,SN4KT4A,ABB,508032,230/115,200,2022,10/03/2024,09/04/2024,11268,26083,473,79,23,2,0,0,3,1,1,109,52,8,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,24/05/2019,09/08/2019,6498,41612,3518,341,24,10,0,0,2,0,3,380,68,13,-,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,03/11/2019,06/12/2019,5704,36648,5495,416,27,21,0,0,0,0,0,464,70,11,-,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,06/06/2020,04/08/2020,9230,32185,4138,262,21,0,0,0,0,0,0,283,68,9,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,21/11/2020,30/11/2020,6631,43897,5211,280,14,0,0,0,3,2,7,306,69,14,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,13/06/2021,28/08/2021,7405,31835,4180,270,20,10,0,0,5,0,0,305,65,13,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,14/11/2021,20/11/2021,6160,37470,5476,794,4,9,0,0,7,0,3,817,64,7,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,26/05/2022,30/05/2022,4205,31098,6226,352,26,10,0,2,9,0,0,399,62,7,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,25/11/2022,28/11/2022,5836,39146,6220,350,27,19,0,1,5,2,12,416,60,4,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,20/05/2023,25/05/2023,5873,37204,6122,368,18,19,0,0,4,0,7,416,60,5,,
SNO,KT1A,SNOKT1A,TRAFO UNION,N408032,230/121/22,300,2008,27/11/2023,28/12/2023,29250,42530,6037,362,13,21,0,1,6,33,19,465,60,8,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,24/05/2019,09/08/2019,8061,40181,2214,741,6,5,0,0,2,0,1,755,60,9,-,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,03/11/2019,06/12/2019,7432,49551,3942,982,25,6,0,0,0,0,0,1013,53,9,-,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,06/06/2020,04/08/2020,10936,44132,3660,752,13,0,0,0,4,0,0,769,62,17,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,21/11/2020,30/11/2020,6736,51515,4678,933,11,0,0,3,3,3,4,957,58,8,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,13/06/2021,28/08/2021,6074,41052,4330,799,15,0,0,0,0,0,0,814,62,16,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,14/11/2021,20/11/2021,5310,46180,7241,836,9,7,0,0,4,0,5,861,54,8,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,26/05/2022,29/05/2022,10999,62932,5307,520,9,6,0,6,3,2,7,573,58,10,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,25/11/2022,28/11/2022,7662,57969,5410,907,12,16,0,2,5,2,5,949,50,7,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,20/05/2023,25/05/2023,9832,59054,5205,883,7,28,0,1,4,3,6,932,53,6,,
SNO,KT2A,SNOKT2A,DAIHEN,GBK600001,230/115,300,2008,27/11/2023,28/12/2023,41690,53470,4766,765,2,11,0,1,5,4,8,796,51,8,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,24/05/2019,09/08/2019,10383,35098,2897,658,3,7,0,0,3,0,4,675,60,14,-,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,30/11/2019,08/12/2019,8893,38557,3564,826,17,6,0,0,3,0,2,854,60,8,-,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,06/06/2020,04/08/2020,6797,44755,3772,802,11,12,0,0,0,0,0,825,63,15,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,21/11/2020,30/11/2020,7868,42432,3889,822,8,0,0,0,3,0,0,833,62,8,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,13/06/2021,28/08/2021,10332,37002,2923,703,12,0,0,4,23,0,0,742,65,17,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,14/11/2021,20/11/2021,2830,30790,5159,801,15,8,0,0,4,0,4,832,56,6,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,26/05/2022,30/05/2022,4215,48295,5247,782,23,10,0,9,10,40,6,900,60,7,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,25/11/2022,28/11/2022,9053,34228,5370,981,20,15,0,3,3,0,0,1022,52,5,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,20/05/2023,25/05/2023,4812,45426,4806,893,13,17,0,3,7,0,4,937,57,11,,
SNO,KT5AA,SNOKT5AA,ABB,11135210,500,300,2009,27/11/2023,28/12/2023,30060,45240,4346,741,8,13,0,5,5,96,3,871,52,8,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,24/05/2019,09/08/2019,9669,39352,2873,664,3,6,0,0,2,0,1,676,60,14,-,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,30/11/2019,08/12/2019,11623,41709,3018,698,19,5,0,0,2,0,1,725,60,8,-,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,06/06/2020,04/08/2020,8649,42532,3124,686,14,8,0,1,0,2,1,712,63,11,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,21/11/2020,30/11/2020,7413,39903,3328,757,9,0,0,0,2,3,1,772,62,6,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,13/06/2021,28/08/2021,6932,32118,2640,693,16,0,0,0,0,0,0,709,65,18,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,14/11/2021,20/11/2021,13840,64600,7935,225,9,10,0,0,5,19,15,283,54,5,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,26/05/2022,30/05/2022,4645,43377,4248,683,22,8,0,3,10,30,2,788,58,11,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,25/11/2022,28/11/2022,7436,38821,4561,876,18,12,0,12,2,3,2,925,50,13,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,20/05/2023,25/05/2023,5758,41362,4488,802,16,17,0,1,3,0,1,840,55,8,,
SNO,KT5AB,SNOKT5AB,ABB,11135211,500,300,2009,27/11/2023,28/12/2023,40940,47050,3028,670,7,8,0,2,3,53,2,545,51,9,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,24/05/2019,09/08/2019,9423,40113,2718,630,4,10,0,0,3,0,2,649,61,9,-,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,30/11/2019,08/12/2019,10821,40985,2873,651,19,9,0,0,4,0,4,687,60,14,-,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,06/06/2020,04/08/2020,8762,33951,2902,626,14,12,0,0,6,0,0,658,64,11,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,21/11/2020,30/11/2020,6336,31134,3223,648,19,13,0,0,9,0,0,689,64,7,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,13/06/2021,28/08/2021,7480,34837,2746,628,18,13,0,5,7,0,0,671,66,12,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,14/11/2021,20/11/2021,4510,36510,5497,768,8,9,0,0,6,0,3,794,55,6,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,26/05/2022,29/05/2022,8835,45182,3375,465,16,8,0,4,10,23,6,552,60,8,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,25/11/2022,28/11/2022,4463,38499,3476,468,26,18,0,4,7,7,3,533,50,8,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,20/05/2023,25/05/2023,5094,42041,3619,464,23,22,0,2,6,6,3,526,55,12,,
SNO,KT5AC,SNOKT5AC,ABB,11135212,500,300,2009,27/11/2023,26/12/2023,5110,25890,4517,832,24,16,0,3,7,0,2,884,51,9,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,24/05/2019,09/08/2019,4936,36228,3291,634,7,12,0,3,4,0,0,660,62,13,-,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,03/11/2019,06/12/2019,4837,36849,4766,993,19,15,0,0,9,0,0,1036,62,10,-,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,06/06/2020,04/08/2020,7606,41388,3579,631,25,15,0,0,1,3,5,680,64,16,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,21/11/2020,30/11/2020,8017,38508,4106,692,22,0,0,0,2,4,1,721,62,5,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,13/06/2021,28/08/2021,5811,33952,2158,303,34,27,0,9,73,0,7,453,64,14,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,14/11/2021,20/11/2021,2760,31600,6290,710,43,8,0,0,5,0,2,768,56,6,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,26/05/2022,29/05/2022,6771,43074,4433,515,38,6,0,8,3,25,1,606,57,10,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,25/11/2022,28/11/2022,7236,38668,4557,593,41,14,0,2,4,4,2,660,55,5,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,20/05/2023,25/05/2023,5451,40769,4738,581,34,17,0,1,0,3,1,637,58,6,,
SNO,KT6AA,SNOKT6AA,ABB,11155008,500,300,2009,27/11/2023,28/12/2023,34230,49800,4223,499,18,13,0,2,6,61,4,603,52,9,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,24/05/2019,09/08/2019,5350,24212,1698,208,7,13,0,10,4,8,0,250,64,10,-,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,03/11/2019,02/12/2019,5845,28545,2215,265,9,54,0,11,5,8,1,353,62,7,-,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,06/06/2020,04/08/2020,12451,28373,1843,224,17,13,0,9,10,0,0,273,63,21,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,21/11/2020,30/11/2020,5608,27195,2515,303,23,2,0,8,5,8,1,350,62,6,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,13/06/2021,28/08/2021,13279,33640,1829,249,19,13,0,10,21,0,0,312,64,20,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,14/11/2021,20/11/2021,3840,21290,3949,330,34,13,0,3,6,0,3,389,58,7,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,26/05/2022,04/06/2022,15559,49613,2125,76,6,2,0,0,8,0,0,100,,11,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,25/11/2022,28/11/2022,3392,18159,2736,430,40,22,0,13,8,6,3,522,55,6,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,20/05/2023,25/05/2023,7349,30857,2851,379,22,22,0,18,6,7,1,455,58,7,,
SNO,KT6AB,SNOKT6AB,ABB,11155009,500,300,2009,27/11/2023,28/12/2023,35290,45470,2261,289,13,33,0,7,88,42,68,540,52,8,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,24/05/2019,09/08/2019,8856,42907,2083,309,6,26,0,10,47,9,24,431,64,20,-,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,03/11/2019,06/12/2019,8403,39530,2720,373,22,34,0,3,56,23,36,547,64,6,-,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,06/06/2020,04/08/2020,7493,42158,2551,316,29,27,0,8,54,8,29,471,63,10,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,21/11/2020,30/11/2020,4075,29094,2591,331,32,29,0,10,90,18,0,510,62,5,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,13/06/2021,29/08/2021,9968,41218,2879,550,34,0,0,0,16,0,0,600,62,21,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,14/11/2021,20/11/2021,4780,32720,4588,641,12,9,0,0,5,0,4,671,58,5,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,26/05/2022,30/05/2022,4126,31621,2990,384,44,27,0,11,95,0,28,589,56,5,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,25/11/2022,28/11/2022,6730,43198,2948,388,44,45,0,11,84,10,60,642,56,12,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,20/05/2023,25/05/2023,2347,43915,3129,406,44,46,0,22,86,15,56,675,58,5,,
SNO,KT6AC,SNOKT6AC,ABB,11155010,500,300,2010,27/11/2023,28/12/2023,59840,53930,2148,348,6,16,0,8,10,37,6,431,52,10,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,24/05/2019,09/08/2019,8443,39018,2413,618,5,13,0,0,7,0,3,646,62,13,-,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,03/11/2019,06/12/2019,7065,42068,3043,839,16,9,0,0,4,0,0,868,60,13,-,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,06/06/2020,04/08/2020,26205,57734,2025,340,10,0,0,0,6,0,0,356,61,21,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,21/11/2020,30/11/2020,20626,66626,3312,670,14,0,0,0,0,0,0,684,60,6,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,13/06/2021,28/08/2021,13898,44396,2464,613,11,0,0,0,7,0,0,631,62,17,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,14/11/2021,20/11/2021,5280,33020,3778,253,30,40,0,2,73,0,55,453,57,7,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,26/05/2022,30/05/2022,2064,34518,4236,1004,13,12,0,0,9,0,0,1038,63,9,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,25/11/2022,28/11/2022,7976,47532,4247,1044,9,19,0,1,8,2,3,1086,56,5,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,20/05/2023,25/05/2023,7674,45402,4157,957,4,30,0,0,6,0,3,1000,58,7,,
SNO,KT7AA,SNOKT7AA,GEC ASTHOM,21784115,525/242/22,250,2010,27/11/2023,26/12/2023,5540,30260,5492,973,6,19,0,0,9,87,3,1097,54,10,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,24/05/2019,09/08/2019,7751,35712,2864,712,4,0,0,0,4,0,1,721,53,13,-,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,03/11/2019,02/12/2019,18687,37696,3048,746,3,38,0,1,2,1,2,793,62,19,-,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,06/06/2020,04/08/2020,12988,42296,3147,639,12,0,0,0,0,0,0,651,62,17,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,21/11/2020,30/11/2020,8417,36278,3859,734,11,11,0,0,8,0,0,764,62,9,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,13/06/2021,29/08/2021,17011,48439,2754,558,10,0,0,0,21,0,0,589,64,20,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,14/11/2021,20/11/2021,3520,34160,6805,909,8,10,0,0,7,0,3,937,58,7,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,26/05/2022,30/05/2022,1812,37126,5084,1006,10,12,0,0,15,0,3,1046,62,12,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,25/11/2022,28/11/2022,9896,51101,5066,1008,7,19,0,1,8,2,3,1048,57,7,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,20/05/2023,25/05/2023,8407,43362,5164,977,3,18,0,0,6,0,2,1006,60,8,,
SNO,KT7AB,SNOKT7AB,GEC ALSTHOM,21784116,525/242/22,250,2010,27/11/2023,28/12/2023,37400,50000,4459,882,1,17,0,0,9,98,4,1011,54,11,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,24/05/2019,09/08/2019,9243,37462,2865,877,6,11,0,0,5,0,2,901,61,8,-,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,03/11/2019,06/12/2019,10993,51078,3872,1064,17,11,0,0,6,0,0,1098,62,18,-,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,06/06/2020,04/08/2020,9020,51079,3758,913,9,16,0,0,0,3,3,944,62,15,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,21/11/2020,30/11/2020,8137,38879,3895,904,13,12,0,0,0,0,0,929,,6,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,13/06/2021,29/08/2021,8643,58095,3389,801,14,13,0,0,9,0,0,837,64,25,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,14/11/2021,20/11/2021,6120,34140,4800,679,5,8,0,0,5,0,3,700,58,5,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,26/05/2022,30/05/2022,3926,42052,5093,1214,14,14,0,2,8,0,0,1252,62,8,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,25/11/2022,28/11/2022,3552,38476,5087,1210,14,27,0,3,11,4,6,1275,55,5,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,20/05/2023,25/05/2023,3531,49895,5238,973,7,36,0,0,8,0,3,1027,58,10,,
SNO,KT7AC,SNOKT7AC,GEC ALSTHOM,21784117,525/242/22,250,2010,27/11/2023,26/12/2023,6050,33500,6297,1191,5,22,0,0,11,23,4,1256,54,11,,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,14/07/2019,17/08/2019,4908,35136,1317,92,12,20,0,0,62,0,25,211,47,13,-,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,06/10/2019,17/10/2019,6060,34630,1202,71,18,24,0,0,57,0,36,206,45,10,ROUTINE TEST,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,17/04/2021,04/06/2021,4905,45017,942,56,36,18,0,1,43,2,35,191,50,10,,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,01/03/2022,07/03/2022,4890,26418,1301,90,8,58,0,4,74,0,38,272,45,6,,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,17/04/2022,21/04/2022,3099,32387,1335,93,6,25,0,3,71,0,41,239,51,8,CVT ระเบิด,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,16/02/2023,21/02/2023,6720,34990,1401,92,3,18,0,1,53,4,37,208,45,3,,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,23/04/2023,30/04/2023,4436,37510,1344,93,6,14,0,5,63,2,36,219,45,8,,
SNR-P,KT1A,SNR-PKT1A,MEIDENSHA,5J8777TI,230/115,100,1992,15/02/2024,17/03/2024,6767,30812,1310,83,6,11,0,2,65,0,33,200,48,13,,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979,14/07/2019,17/08/2019,4919,45982,4182,74,14,13,0,0,32,0,9,142,45,23,-,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979,08/05/2020,27/05/2020,4998,68639,4381,65,16,16,0,0,32,0,0,129,45,19,,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979,14/04/2021,05/06/2021,5437,71954,4563,69,15,14,0,0,71,0,16,185,49,18,,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979,17/04/2022,21/04/2022,3540,86076,5452,74,9,41,0,4,54,3,27,212,38,14,CVT ระเบิด,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979,23/04/2023,04/05/2023,4860,84006,4478,64,5,34,0,5,48,6,29,191,45,18,,
SNR-P,KT2A,SNR-PKT2A,OSAKA,528571,115/11,4,1979,15/02/2024,17/03/2024,12856,45226,4220,91,8,31,0,13,5,0,0,148,50,24,,
SNR-P,KT3A,SNR-PKT3A,TUSCO TRAFO,421036,22/11,2,2013,17/04/2022,21/04/2022,7480,74202,1911,183,4,2,0,15,1,4,2,211,51,8,CVT ระเบิด,
SNR-P,KT3A,SNR-PKT3A,TUSCO TRAFO,421036,22/11,2,2013,02/06/2022,03/06/2022,8576,74537,1839,208,146,0,0,11,0,2,0,367,55,8,หม้อแปลง Trip ด้วย Buchholz Relay (เนื่องจากกระรอกขึ้นไปบน Line และทำให้ PT Trip ลง Ground),
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002,11/02/2019,12/05/2019,14208,49834,1626,809,2,8,0,3,1,2,1,826,48,18,-,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002,11/04/2020,17/05/2020,13591,67304,1815,923,15,8,0,0,2,0,2,950,57,19,,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002,11/02/2021,14/06/2021,14096,51876,2180,582,24,5,0,1,1,0,2,615,49,7,,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002,25/01/2022,06/02/2022,10235,69453,2918,777,5,6,0,1,2,0,2,793,41,6,,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002,22/01/2023,04/02/2023,11280,55546,2466,1008,9,8,0,6,0,0,0,1031,47,6,,
SO1,KT1A,SO1KT1A,DAIHEN,8T9792T3,115/22/11,50,2002,21/01/2024,10/02/2024,4260,28980,2820,826,5,8,0,28,7,1,1,876,47,10,,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002,11/02/2019,10/05/2019,13807,60719,1937,806,8,10,0,0,0,0,0,824,52,17,-,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002,11/04/2020,24/05/2020,14956,56720,2316,834,11,0,0,0,0,0,0,845,60,17,,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002,11/02/2021,24/05/2021,14901,54263,4321,816,75,12,0,1,4,0,4,912,53,20,,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002,25/01/2022,06/02/2022,7961,72750,3274,605,31,7,0,5,4,2,5,659,44,9,,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002,22/01/2023,06/02/2023,30233,80570,3501,700,8,11,0,5,3,3,3,733,49,6,,
SO1,KT3A,SO1KT3A,DAIHEN,8T9792T4,115/22/11,50,2002,21/01/2024,05/02/2024,24620,62815,3884,704,3,3,0,2,1,29,0,742,50,9,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,10/02/2019,12/05/2019,10938,26610,707,161,19,0,0,0,0,0,0,180,42,15,-,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,31/08/2019,28/09/2019,10591,51024,846,164,29,7,0,0,6,0,2,208,48,12,-,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,12/04/2020,17/05/2020,6072,23267,1027,364,16,2,0,0,1,0,0,383,50,9,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,05/07/2020,15/08/2020,9890,42100,805,137,38,0,0,0,0,0,0,175,46,24,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,11/02/2021,24/05/2021,16659,44661,1929,486,20,2,0,0,1,1,1,511,43,25,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,03/09/2021,06/11/2021,14943,31864,985,280,20,0,0,0,13,0,0,313,46,25,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,21/01/2022,06/02/2022,12848,69831,1253,286,32,3,0,1,1,1,1,325,43,7,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,28/07/2022,20/08/2022,2290,25607,1047,410,6,7,0,1,1,0,0,425,48,17,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,23/01/2023,04/02/2023,6249,21579,1052,436,20,5,0,0,0,0,0,461,39,9,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,15/07/2023,05/08/2023,13076,21119,1330,543,2,2,0,0,1,1,1,550,48,12,,
SO2,KT2A,SO2KT2A,DAIHEN,5BK014202,230/121/22,120/160/200,2010,22/01/2024,05/02/2024,12250,23340,1043,377,12,10,0,1,1,2,1,404,42,10,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,10/02/2019,12/05/2019,10943,25610,706,159,21,0,0,0,0,0,0,180,42,21,-,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,31/08/2019,28/09/2019,7032,21587,934,267,28,2,0,0,0,0,0,297,48,10,-,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,12/04/2020,17/05/2020,6634,28895,1009,372,15,2,0,0,1,0,0,390,49,9,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,05/07/2020,15/08/2020,8770,40600,1114,190,31,1,0,0,0,0,0,222,46,13,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,11/02/2021,24/05/2021,9042,46806,893,172,17,0,0,0,0,0,0,189,42,38,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,03/09/2021,06/11/2021,13188,30079,991,283,16,0,0,0,5,0,0,304,46,33,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,24/01/2022,05/02/2022,7754,28196,1287,272,20,1,0,0,1,0,0,294,42,13,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,28/07/2022,19/08/2022,2575,29441,1058,383,4,2,0,1,1,0,0,391,46,14,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,23/01/2023,04/02/2023,6039,26447,652,253,13,2,0,1,1,1,0,271,39,8,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,15/07/2023,05/08/2023,11374,21395,793,294,3,19,0,17,5,17,3,358,47,11,,
SO2,KT3A,SO2KT3A,DAIHEN,5BK014203,230/121/22,120/160/200,2010,22/01/2024,05/02/2024,13420,23390,1165,383,11,10,0,1,1,2,1,409,42,8,,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004,14/02/2019,02/03/2019,5760,49931,2599,169,57,118,0,4,367,0,211,926,58,11,-,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004,16/02/2021,27/04/2021,9540,53000,1212,54,28,83,0,0,272,9,194,640,56,14,,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004,30/01/2022,05/02/2022,3500,69590,2810,109,16,79,0,1,307,14,200,726,57,12,,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004,24/03/2023,06/04/2023,6955,49094,3012,165,5,66,0,1,240,6,172,655,57,9,,
SP,KT1A,SPKT1A,MEIDEN,8P9093T1,115/22,50,2004,18/02/2024,17/03/2024,8156,45575,2954,153,14,75,0,0,314,0,177,733,57,11,,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004,14/02/2019,02/03/2019,9570,47961,2746,153,45,98,0,15,279,0,156,746,58,9,-,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004,16/02/2021,27/04/2021,17221,74938,2449,150,13,88,0,10,319,0,185,765,60,23,,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004,30/01/2022,05/02/2022,3500,69590,3746,167,16,82,0,3,267,7,173,715,60,15,,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004,24/03/2023,06/04/2023,6264,69691,5144,207,9,106,0,3,322,8,200,855,62,6,,
SP,KT2A,SPKT2A,MEIDEN,8P9093T2,115/22,50,2004,18/02/2024,17/03/2024,10253,52650,5203,193,13,97,0,7,330,0,182,822,58,13,,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007,20/12/2019,10/01/2020,6654,58492,1646,169,26,75,0,0,215,0,126,611,42,9,-,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007,27/06/2020,15/08/2020,9630,10268,2046,79,32,36,0,0,148,53,101,449,58,17,,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007,03/07/2022,14/07/2022,5740,65850,2062,72,8,53,0,0,163,56,115,467,55,7,,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007,10/02/2023,25/02/2023,7449,48104,2127,87,9,73,0,0,194,0,80,443,50,6,color 1.5,
SR1,KT1A,SR1KT1A,OSAKA,8S9483T1,115/22,50,2007,22/03/2024,20/04/2024,19453,88233,2053,107,5,69,0,6,212,6,140,545,59,13,,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009,20/12/2019,10/01/2020,1770,73312,1594,117,2,98,0,2,414,1,397,1031,48,6,-,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009,27/06/2020,18/05/2020,8120,123410,2990,112,35,113,0,2,482,69,350,1163,58,21,,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009,03/07/2022,14/07/2022,8290,68080,2958,113,37,108,0,3,405,23,347,1036,62,13,,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009,10/02/2023,25/02/2023,6551,53212,3089,125,10,168,0,9,521,0,324,1157,58,5,color 1.5,
SR1,KT2A,SR1KT2A,MEIDEN,8R8400T1,115/22,50,2009,22/03/2024,20/04/2024,9932,72613,3077,168,8,189,0,12,607,19,424,1427,66,10,,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,18/09/2020,05/10/2020,12535,22903,232,5,7,0,0,0,37,0,0,49,38,10,หลังกรองน้ำมันMaintank และเปลี่ยน Cylinder OLTC,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,22/12/2022,14/01/2023,5165,22518,209,12,2,2,0,1,16,1,21,55,34,12,after replace seal,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,11/06/2023,16/06/2023,1500,339940,1437,146,27,31,0,5,42,6,24,281,58,20,,
SR2,KT1A,SR2KT1A,MITSUBISHI,573077,115/22,40,1998,24/03/2024,19/04/2024,5617,47665,1581,160,21,80,0,9,110,7,57,444,58,18,,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,22/12/2019,04/01/2020,12849,28281,312,27,7,0,0,0,0,0,0,34,32,13,นำเข้าใช้งานใหม่,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,29/06/2020,15/08/2020,7158,31099,606,87,21,4,0,1,2,1,1,117,54,12,,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,21/06/2021,02/07/2021,8480,32511,1122,176,38,6,0,1,3,2,2,228,55,28,,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,18/06/2022,25/06/2022,4020,21865,1389,207,47,3,0,0,6,0,0,263,56,7,,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,11/06/2023,16/06/2023,2841,19266,1929,292,67,11,0,1,5,0,0,376,57,6,,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,18/11/2023,28/12/2023,12521,36092,2049,283,57,10,0,0,4,11,0,365,42,7,,
SR2,KT2A,SR2KT2A,DAIHEN,GBK604201,230/115,300,2019,24/03/2024,19/04/2024,7542,36344,1568,213,33,14,0,2,5,3,3,273,58,13,,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,01/11/2019,10/11/2019,19861,66010,105,14,19,2,0,0,2,0,2,39,42,7,เข้าใช้งานครั้งแรก 9/10/48,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,22/12/2019,04/01/2020,12096,28111,429,49,14,0,0,0,0,0,0,63,33,13,ตามผลหลังเข้าใช้งานมากกว่า1เดือน,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,29/06/2020,15/08/2020,7890,37770,899,83,44,12,0,0,2,1,2,144,54,15,,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,21/06/2021,02/07/2021,7282,34725,1110,169,52,9,0,1,5,1,3,240,54,6,,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,18/06/2022,25/06/2022,4309,21842,1311,177,66,5,0,0,4,0,0,252,54,8,,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,11/06/2023,16/06/2023,2759,23241,1860,256,82,15,0,2,5,0,0,360,55,11,,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,18/11/2023,28/12/2023,10693,34236,1798,237,64,10,0,0,5,4,6,326,41,9,,
SR2,KT3A,SR2KT3A,DAIHEN,GBK604202,230/115,300,2019,24/03/2024,19/04/2024,4923,34882,1408,182,45,15,0,3,5,3,3,256,56,11,,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,01/11/2019,10/11/2019,8510,34130,155,23,9,0,0,0,0,0,0,32,57,12,เข้าใช้งานครั้งแรก 19/10/48,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,22/12/2019,04/01/2020,24102,42882,767,72,4,0,0,0,0,0,0,76,46,15,ตามผลหลังเข้าใช้งานมากกว่า1เดือน,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,28/06/2020,15/08/2020,8559,28254,1559,144,19,2,0,1,1,0,2,169,62,13,,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,21/06/2021,02/07/2021,6221,29876,3338,310,31,6,0,0,0,1,4,352,62,12,,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,18/06/2022,25/06/2022,3490,21048,4418,374,38,2,0,1,5,0,0,420,58,13,,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,11/06/2023,16/06/2023,2754,19778,4937,435,38,10,0,0,5,0,0,488,60,10,,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,18/11/2023,28/12/2023,12026,35077,5120,437,32,8,0,0,4,0,10,491,57,10,,
SR2,KT4A,SR2KT4A,TRAFO-UNION,408030,230/115,300,2009,24/03/2024,19/04/2024,4977,34308,4525,387,12,16,0,2,12,1,9,439,60,10,,
SR2,KT5A,SR2KT5A,MITSUBISHI,573068,115/22,40,1997,21/12/2019,10/01/2020,4485,57812,5921,276,27,137,0,18,307,26,169,960,25,10,-,
SR2,KT5A,SR2KT5A,MITSUBISHI,573068,115/22,40,1997,28/06/2020,15/08/2020,7000,130840,8660,183,32,112,0,0,246,84,212,869,58,23,,
SR3,KT1A,SR3KT1A,ELECTRO-BAU,136698,115/22,50,2000,04/12/2021,15/01/2022,20790,49980,443,4,0,1,0,0,1,1,2,9,36,11,,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014,19/12/2019,10/01/2020,14523,79174,3319,1379,26,5,0,0,1,1,2,1414,45,8,-,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014,26/06/2020,15/08/2020,15406,74546,2850,966,4,7,0,5,0,1,0,983,54,13,,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014,30/07/2022,07/08/2022,2837,79484,3413,817,2,10,0,9,2,2,1,843,48,8,,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014,03/02/2023,26/02/2023,16170,65856,3270,842,7,10,0,13,7,0,0,879,53,15,,
SR4,KT1A,SR4KT1A,MEIDEN,8N5451T2,115/22,50,2014,11/05/2024,18/05/2024,4604,36109,3630,1477,10,10,0,17,8,0,0,1522,54,8,,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007,19/12/2019,12/01/2020,21324,80421,1020,79,9,70,0,7,336,1,333,835,50,8,-,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007,26/06/2020,15/08/2020,10960,126060,1576,101,11,92,0,1,291,126,232,854,58,19,,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007,30/07/2022,07/08/2022,12150,61302,1204,121,3,150,0,10,546,0,340,1170,52,8,,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007,03/02/2023,26/02/2023,5293,51622,1300,154,10,145,0,9,488,0,280,1086,57,11,,
SR4,KT2A,SR4KT2A,MEIDEN,8R8403T2,115/22,50,2007,11/05/2024,18/05/2024,1837,29171,1354,197,13,144,0,11,548,10,333,1256,56,5,,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,09/02/2019,11/03/2019,10244,44658,921,99,5,7,0,0,11,0,3,125,-,26,Tx.Trip over current relay ด้านHV&LV,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,12/03/2019,26/04/2019,7658,29731,975,118,21,19,0,0,11,0,0,169,51,17,-,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,11/03/2020,28/03/2020,3627,62547,882,176,13,60,0,1,87,0,61,398,40,11,,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,02/06/2020,16/06/2020,15229,37629,1091,91,17,17,0,51,37,0,0,213,,11,,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,27/02/2021,21/05/2021,9167,39809,372,82,20,25,0,3,18,2,9,159,47,23,,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,16/02/2022,26/03/2022,17165,54181,1085,176,13,0,0,6,22,0,0,217,45,9,,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,16/02/2023,05/03/2023,29831,64716,1571,355,15,8,0,16,11,6,7,418,48,8,,
SRD,KT1A,SRDKT1A,VOLTA WERKE,60542-001,115/22,25,1993,14/02/2024,18/03/2024,13852,65558,2037,444,24,7,0,27,8,10,8,528,48,10,,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993,09/02/2019,11/03/2019,9277,44793,1151,106,2,24,0,2,51,0,23,208,-,24,Tx.Trip over current relayด้านHV&LV,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993,02/06/2020,19/06/2020,5139,62060,1698,202,25,29,0,9,67,0,19,351,,10,,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993,27/02/2021,20/05/2021,9937,63831,1011,132,23,14,0,0,101,0,23,293,47,27,,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993,16/02/2022,26/03/2022,7052,62843,1184,26,23,26,0,2,58,10,56,201,46,12,,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993,16/02/2023,05/03/2023,5869,65461,1434,76,19,47,0,5,79,1,50,277,48,7,,
SRD,KT2A,SRDKT2A,VOLTA WERKE,60492-001,115/22/11,25,1993,14/02/2024,18/03/2024,6660,64573,1889,270,22,63,0,10,152,10,75,602,48,7,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,27/05/2019,25/07/2019,6039,40004,3885,49,20,71,0,0,134,0,66,340,64,31,-,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,02/11/2019,26/12/2019,6240,43080,4333,49,28,42,0,0,175,0,114,408,59,19,-,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,28/03/2020,11/04/2020,10451,39682,4134,45,24,23,0,0,112,0,81,285,,8,research,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,10/05/2020,31/05/2020,9845,40215,1784,32,27,44,0,0,161,19,101,384,63,12,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,30/10/2020,29/11/2020,14045,40410,2724,41,28,86,0,0,185,0,110,450,63,10,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,04/05/2021,25/07/2021,7680,29905,2896,40,17,26,0,0,114,0,28,225,66,30,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,10/11/2021,23/11/2021,2990,28810,4014,29,13,29,0,0,125,9,97,302,55,12,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,06/05/2022,15/05/2022,9171,32904,3564,30,22,24,0,2,127,0,39,244,53,9,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,08/12/2022,13/01/2023,6070,32580,2643,25,7,20,0,1,97,5,4,159,53,13,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,06/05/2023,15/05/2023,2920,34730,3842,21,27,33,0,0,127,6,98,312,60,15,,
SRT,KT1A,SRTKT1A,FUJI,AV69090T11,230/121/33,100,1999,08/12/2023,25/01/2024,6942,37338,4253,50,22,36,0,2,145,5,79,339,59,13,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,27/05/2019,25/07/2019,7545,37903,3147,46,18,41,0,0,151,0,62,318,60,19,-,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,02/11/2019,26/12/2019,13600,74760,3604,52,28,48,0,0,207,0,137,472,57,19,-,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,29/03/2020,11/04/2020,10310,41892,3799,50,26,42,0,0,135,0,92,345,,9,research,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,10/05/2020,31/05/2020,11025,65217,1510,34,25,52,0,0,187,20,119,437,,13,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,30/10/2020,27/11/2020,3604,24610,1984,38,22,38,0,0,195,0,124,417,60,15,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,04/05/2021,25/07/2021,6220,34153,2736,39,22,36,0,0,151,0,39,287,65,15,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,10/11/2021,23/11/2021,3590,33600,3433,33,12,37,0,0,151,11,109,353,53,10,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,06/05/2022,15/05/2022,4938,34850,3284,45,22,36,0,2,160,0,48,313,52,10,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,08/12/2022,12/01/2023,2540,33830,3388,53,13,29,0,0,114,7,79,295,50,12,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,06/05/2023,18/05/2023,4285,40594,2614,62,41,34,0,4,124,3,68,336,58,6,,
SRT,KT2A,SRTKT2A,FUJI,AV69090T12,230/121/33,100,1999,08/12/2023,26/01/2024,9032,44200,3371,72,35,42,0,3,154,6,87,399,56,19,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,27/05/2019,25/07/2019,9845,44328,4370,222,13,20,0,0,7,0,0,262,67,21,-,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,02/11/2019,23/12/2019,6781,46158,4918,223,12,21,0,0,0,3,4,263,62,13,-,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,10/05/2020,31/05/2020,7012,47521,2293,193,10,43,0,0,9,4,5,264,64,11,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,30/10/2020,29/11/2020,14148,54916,2720,197,17,51,0,0,24,0,10,299,67,16,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,14/05/2021,24/07/2021,9586,40529,4584,223,17,19,0,0,9,0,0,268,65,17,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,10/11/2021,23/11/2021,3310,39150,4959,234,16,39,0,0,9,0,6,304,,12,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,06/05/2022,15/05/2022,6413,39777,6495,246,15,22,0,2,12,0,0,297,58,11,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,08/12/2022,13/01/2023,6070,47050,5060,157,7,31,0,0,9,0,5,209,56,11,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,06/05/2023,18/05/2023,21360,62020,1733,23,5,19,0,0,7,284,6,344,64,10,,
SRT,KT3A,SRTKT3A,TAKAOKA,8545956,230/121/33,100,2000,08/12/2023,23/01/2024,6587,49327,6900,143,20,32,0,3,11,2,5,216,68,12,,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004,14/03/2019,26/04/2019,7731,50249,1497,90,46,60,0,2,170,0,70,438,54,18,-,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004,15/03/2020,29/03/2020,6965,44673,1634,98,94,64,0,0,176,0,56,488,51,13,,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004,28/01/2021,25/04/2021,9255,49167,1255,83,94,53,0,5,194,0,82,511,42,9,,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004,18/02/2022,27/03/2022,9049,45730,1487,86,49,62,0,5,163,0,77,442,52,11,,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004,16/02/2023,09/03/2023,12753,43762,1432,83,44,49,0,3,148,0,71,398,57,10,,
SS,KT1A,SSKT1A,MEIDEN,8P9098T1,115/22,50,2004,15/02/2024,19/03/2024,4760,40473,1697,106,64,56,0,4,180,0,84,494,64,9,,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004,14/03/2019,28/04/2019,10362,45173,1335,75,23,45,0,0,131,0,51,325,54,12,-,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004,15/03/2020,28/03/2020,5416,57704,1531,85,32,82,0,0,233,0,133,565,50,8,,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004,28/01/2021,20/04/2021,7399,48093,1053,53,81,66,0,1,165,6,121,493,42,20,,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004,18/03/2022,27/03/2022,9714,55536,1790,86,54,65,0,5,197,0,88,495,52,12,,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004,16/02/2023,05/03/2023,8673,47642,1838,106,61,70,0,5,169,0,78,489,57,8,,
SS,KT2A,SSKT2A,MEIDEN,8P9098T2,115/22,50,2004,15/02/2024,18/03/2024,9711,49615,1806,102,52,61,0,0,192,0,89,496,64,16,,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011,20/04/2019,16/05/2019,8322,26605,1899,122,27,0,0,0,0,0,0,149,41,13,-,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011,22/03/2020,07/04/2020,5267,27301,558,140,54,3,0,0,0,0,0,197,40,11,,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011,10/04/2021,25/06/2021,15662,33854,2401,198,23,2,0,0,0,0,0,223,47,21,,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011,21/05/2022,05/06/2022,3466,26102,2623,209,13,2,0,0,0,0,0,224,44,17,,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011,08/04/2023,30/04/2023,7360,36110,2652,256,2,2,0,0,0,0,0,260,47,14,,
ST,KT1A,STKT1A,ABB,57026,115/22,50,2011,24/04/2024,27/04/2024,14266,41433,3014,356,26,11,0,7,12,1,5,418,52,8,,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011,20/04/2019,16/05/2019,8262,42068,1579,368,12,0,0,4,0,0,0,384,45,18,-,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011,27/04/2020,28/05/2020,13639,77112,1778,417,5,4,0,5,1,2,2,436,50,10,,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011,10/04/2021,25/06/2021,14065,57322,4146,638,36,3,0,3,1,1,1,683,50,22,,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011,21/05/2022,05/06/2022,8366,60987,2651,612,23,6,0,9,7,0,0,657,44,16,,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011,08/04/2023,30/04/2023,12290,53530,2973,608,11,3,0,19,1,9,1,652,50,15,,
ST,KT2A,STKT2A,ABB,57027,115/22,50,2011,22/04/2024,27/04/2024,22847,73137,2891,681,5,9,0,20,2,6,7,730,56,5,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,12/05/2019,24/05/2019,7378,38800,6095,57,33,36,0,0,142,0,75,343,67,15,-,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,15/11/2019,01/12/2019,6907,47896,6659,254,39,80,0,0,148,0,87,608,59,11,-,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,28/05/2020,03/07/2020,10030,29659,5959,52,28,36,0,0,139,0,63,318,58,28,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,16/11/2020,22/11/2020,6081,39469,6769,55,40,39,0,0,194,0,77,405,60,9,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,10/07/2021,14/09/2021,7173,40831,5792,55,42,36,0,4,158,0,19,314,62,15,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,13/11/2021,20/11/2021,6705,40717,6203,60,41,38,0,0,173,0,39,351,55,10,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,23/05/2022,30/05/2022,4958,58991,8955,50,57,37,0,4,143,4,99,414,59,8,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,24/11/2022,28/11/2022,5090,47140,6659,54,33,37,0,26,148,0,108,406,59,9,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,19/05/2023,22/05/2023,7270,46450,6244,53,30,35,0,0,135,0,111,364,61,8,,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,02/06/2023,03/06/2023,1723,48464,6570,66,64,55,0,6,192,11,89,483,0,10,น้ำมัน Maintank รั่วซึมเข้าห้อง OLTC .,
STB,KT1A,STBKT1A,TAKAOKA,9047125,230,200,2005,23/11/2023,19/12/2023,12415,46484,6341,52,42,38,0,1,152,0,81,366,48,9,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,12/05/2019,24/05/2019,11002,53260,3684,85,25,31,0,0,123,0,51,315,32,12,"de-energize.
De-energize.",
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,15/11/2019,01/12/2019,8901,52611,4500,73,18,35,0,0,130,0,82,338,57,10,-,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,28/05/2020,03/07/2020,7108,57179,5446,86,26,38,0,0,116,0,80,346,57,16,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,16/11/2020,22/11/2020,8611,42615,4599,72,29,34,0,0,167,0,45,347,60,9,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,10/07/2021,14/09/2021,7840,46058,4325,78,35,32,0,0,147,0,20,312,60,15,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,13/11/2021,20/11/2021,7263,43957,4673,87,36,33,0,0,150,0,40,346,51,9,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,23/05/2022,30/05/2022,3438,42811,5637,79,35,31,0,2,157,0,50,354,58,9,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,24/11/2022,28/11/2022,3640,50580,5074,69,34,38,0,28,141,0,98,408,58,7,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,19/05/2023,22/05/2023,3750,53710,5222,72,43,43,0,1,149,9,114,431,60,13,,
STB,KT2A,STBKT2A,TAKAOKA,9047126,230,200,2005,23/11/2023,19/12/2023,9891,60293,5533,96,60,53,0,0,172,0,97,478,48,7,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,12/05/2019,25/05/2019,6070,44365,5536,406,44,154,0,31,70,30,23,758,65,17,-,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,15/11/2019,01/12/2019,5810,72097,6076,328,46,145,0,27,72,38,28,684,59,11,-,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,28/05/2020,03/07/2020,6991,61229,5809,342,45,140,0,28,80,0,22,657,55,17,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,16/11/2020,22/11/2020,6078,58958,5601,328,44,139,0,27,121,19,28,706,62,9,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,10/07/2021,14/09/2021,6341,59687,4860,342,49,139,0,27,94,0,7,658,64,16,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,13/11/2021,19/11/2021,5570,50510,6989,235,28,119,0,7,77,45,45,556,63,7,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,23/05/2022,30/05/2022,3374,65501,8177,308,81,140,0,10,84,43,42,708,59,12,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,24/11/2022,28/11/2022,3440,73160,6779,242,52,161,0,16,94,34,40,639,55,11,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,19/05/2023,22/05/2023,4570,44410,6700,254,25,105,0,40,73,61,44,602,57,5,,
STB,KT3A,STBKT3A,TAKAOKA,9047372,230/72/11,200,2004,23/11/2023,19/12/2023,9120,49741,6183,242,42,132,0,22,88,31,33,590,49,9,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,12/05/2019,25/05/2019,6261,39200,2892,268,18,16,0,3,9,2,5,321,51,19,-,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,15/11/2019,01/12/2019,5710,36846,2426,151,24,16,0,1,11,2,10,215,36,9,-,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,28/05/2020,03/07/2020,5911,30141,2578,186,28,22,0,0,24,0,0,260,55,16,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,16/11/2020,22/11/2020,9464,33327,2723,153,26,23,0,0,70,0,10,282,62,9,,
