LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,10/07/2021,14/09/2021,7871,34407,2601,219,34,25,0,4,34,0,3,319,67,20,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,13/11/2021,19/11/2021,4500,31340,4830,169,35,40,0,0,36,11,24,315,58,12,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,23/05/2022,04/06/2022,6833,47971,1318,15,2,6,0,2,15,7,16,73,,21,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,24/11/2022,28/11/2022,4900,37060,2250,115,24,38,0,1,39,10,21,248,55,9,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,19/05/2023,22/05/2023,7540,41700,2291,128,27,39,0,2,40,0,28,264,56,9,,
STB,KT4A,STBKT4A,FUJI,AG69005T2,230/72.5/11,200,2004,23/11/2023,19/12/2023,9557,63710,4013,247,41,47,0,0,69,0,34,438,56,12,,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015,08/07/2019,05/09/2019,8647,34136,438,170,4,1,0,1,1,1,1,179,57,31,-,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015,27/07/2020,24/08/2020,8842,43743,2583,634,31,3,0,0,2,0,1,671,53,11,,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015,19/07/2021,04/11/2021,16411,61590,3024,957,9,0,0,4,28,0,0,998,58,17,,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015,30/07/2022,26/08/2022,15948,63345,2962,1067,9,0,0,7,7,0,0,1090,55,15,,
STU,KT1A,STUKT1A,MEIDEN,8T9788T1,115/33/11,50,2015,30/07/2023,06/11/2023,21879,78434,2903,1022,15,15,0,30,3,3,5,1093,53,13,,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015,08/07/2019,05/09/2019,10952,50581,2083,769,17,0,0,0,7,0,0,793,63,29,-,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015,27/07/2020,24/08/2020,8008,53994,3213,856,23,0,0,0,3,0,1,883,54,12,,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015,19/07/2021,05/11/2021,10973,62337,3878,1268,12,13,0,0,7,0,0,1300,64,18,,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015,30/07/2022,26/08/2022,14343,62803,3853,1401,10,0,0,5,5,0,0,1421,56,13,,
STU,KT2A,STUKT2A,MEIDEN,8T9788T2,115/33/11,50,2015,30/07/2023,06/11/2023,21406,76455,2774,1090,15,16,0,25,11,4,2,1163,54,24,,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004,15/03/2019,27/04/2019,9124,44052,2547,144,55,68,0,0,167,0,65,499,67,13,-,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004,12/03/2020,28/03/2020,4003,64391,2621,148,31,104,0,0,260,0,141,684,64,9,,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004,30/01/2021,24/04/2021,17096,61434,2778,156,82,56,0,5,155,5,120,579,49,21,,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004,21/02/2022,26/03/2022,7589,51927,1684,88,49,35,0,1,109,11,78,371,55,10,,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004,21/02/2023,05/02/2023,7499,40026,2266,127,61,60,0,3,149,0,66,466,63,7,,
SU1,KT1A,SU1KT1A,MEIDEN,8P9099T1,115/22/11,50,2004,18/02/2024,19/03/2024,8107,28354,1423,57,40,29,0,2,108,5,56,297,63,9,,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004,12/03/2020,27/03/2020,5064,62643,2296,159,156,105,0,0,258,0,138,816,64,15,,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004,30/01/2021,25/04/2021,13849,66669,2452,191,15,19,0,4,151,0,86,466,49,24,,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004,21/02/2022,26/03/2022,7449,52143,1764,102,98,35,0,1,111,17,81,445,54,16,,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004,21/02/2023,05/03/2023,8445,39342,2034,120,548,60,0,2,132,0,71,933,59,13,,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004,14/08/2023,08/09/2023,4500,22030,1982,127,366,27,0,1,85,0,65,671,62,14,,
SU1,KT2A,SU1KT2A,MEIDEN,8P9099T2,115/22/11,50,2004,18/02/2024,19/03/2024,6353,27006,1407,111,183,31,0,3,103,2,60,493,57,10,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,26/03/2019,18/04/2019,5789,34757,1730,94,32,32,0,0,98,0,42,298,55,17,-,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,30/08/2019,28/09/2019,5457,34328,1596,84,29,34,0,0,120,0,82,349,55,10,-,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,06/04/2020,18/05/2020,5442,46731,1329,92,40,41,0,0,138,0,92,403,34,15,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,30/01/2021,25/04/2021,9097,24585,695,54,18,0,0,0,47,0,0,119,45,16,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,06/09/2021,06/11/2021,14763,26939,943,60,14,0,0,0,26,0,0,100,41,18,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,22/02/2022,26/03/2022,6917,27086,1009,62,11,9,0,0,24,33,17,156,47,6,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,31/07/2022,19/08/2022,1971,19297,1076,92,3,16,0,1,36,0,26,174,52,16,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,20/02/2023,10/03/2023,6134,15945,1173,96,13,16,0,0,36,0,21,182,52,10,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,14/08/2023,08/09/2023,4430,13860,1840,120,9,15,0,0,37,22,23,226,53,13,,
SU2,KT1A,SU2KT1A,FUJI,A1Z69040T4-1,230/115,200,2007,18/02/2024,18/03/2024,6128,18938,1160,91,14,16,0,0,52,0,28,201,49,10,,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009,24/08/2019,18/10/2019,9896,46705,329,11,11,30,0,1,87,0,66,206,55,25,-,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009,18/07/2020,24/08/2020,6828,46031,551,23,7,31,0,2,82,0,68,213,52,16,,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009,11/07/2021,04/11/2021,6296,39452,577,17,7,29,0,0,111,0,13,177,52,20,,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009,03/07/2022,25/07/2022,5182,42903,684,32,11,29,0,2,112,0,36,222,49,11,,
SUK,KT1A,SUKKT1A,HYUNDAI,T943037,115/33/11,50,2009,26/08/2023,18/11/2023,10920,35350,1046,33,10,23,0,2,80,3,77,228,53,25,,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,2009,24/08/2019,18/10/2019,9931,51394,2492,346,17,9,0,0,26,0,14,412,45,-25,,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,2009,18/07/2020,24/08/2020,13424,45770,2497,543,9,0,0,9,34,0,10,605,42,13,,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,2009,11/07/2021,04/11/2021,20289,50263,1745,504,10,0,0,10,9,0,0,533,40,24,,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,2009,03/07/2022,24/07/2022,12050,65240,2754,514,5,2,0,3,3,8,0,535,40,17,,
SUK,KT2A,SUKKT2A,ABB,56047,115/33/11,50,2009,26/08/2023,18/11/2023,16810,40790,4263,544,5,14,0,13,2,5,3,586,40,27,,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999,18/07/2019,18/08/2019,8265,56028,3561,124,15,114,0,9,330,0,139,731,57,24,-,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999,13/03/2020,10/05/2020,6369,52908,3062,132,12,120,0,6,347,0,163,780,55,22,research,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999,25/07/2020,22/08/2020,5064,39085,2099,38,37,22,0,0,120,13,110,340,55,18,,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999,16/07/2021,09/10/2021,6031,30888,2195,96,17,35,0,0,170,0,85,403,57,28,,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999,31/07/2022,04/08/2022,1981,34719,2633,94,8,62,0,4,225,9,136,538,56,13,,
TA1,KT1A,TA1KT1A,MITSUBISHI,574414,115/22,25,1999,02/02/2023,12/02/2023,4490,37350,2755,79,17,55,0,1,200,10,157,519,57,13,,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990,18/07/2019,18/08/2019,10087,46394,1624,74,11,5,0,0,17,0,0,107,59,17,-,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990,25/07/2020,22/08/2020,7935,49842,1564,49,35,13,0,0,16,1,10,124,53,15,,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990,16/07/2021,09/10/2021,7094,30201,1793,81,13,5,0,0,28,0,0,127,55,19,,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990,31/07/2022,04/08/2022,1801,30407,2028,112,5,13,0,1,26,0,15,172,52,10,,
TA1,KT2A,TA1KT2A,OSAKA,5BA159008,115/22,25,1990,02/02/2023,12/02/2023,5333,33791,2467,129,13,16,0,2,28,0,15,203,56,9,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,09/05/2019,13/09/2019,4735,40218,1278,202,2,41,0,26,34,0,0,305,50,22,-,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,11/11/2019,20/12/2019,9138,52539,1152,171,4,40,0,24,41,15,14,309,40,13,-,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,22/06/2020,02/08/2020,8738,44483,1158,191,10,37,0,21,35,0,13,307,49,16,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,09/11/2020,07/12/2020,4390,104930,59,47,20,43,0,22,20,11,11,174,50,9,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,07/03/2021,20/04/2021,7282,59583,991,111,46,39,0,3,103,13,118,433,48,23,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,13/09/2021,05/11/2021,5622,60659,1493,182,26,41,0,22,38,12,19,340,,13,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,12/03/2022,19/03/2022,3170,55120,1351,137,95,47,0,18,27,14,17,355,,16,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,11/09/2022,22/09/2022,2312,49238,1558,157,13,40,0,17,31,12,14,284,46,9,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,13/03/2023,16/03/2023,8449,40241,2073,114,5,45,0,17,33,0,0,214,45,5,,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,16/09/2023,09/10/2023,63620,50880,66,27,1,0,0,1,0,0,0,29,55,12,หลังนำเข้าใช้งานแทน TA2KT1A เดิม S/N 7412505301,
TA2,KT1A,TA2KT1A,TAKAOKA,8044721,230/115/22,100,2004,19/01/2024,30/01/2024,2950,10070,529,71,4,6,0,2,2,1,1,87,49,9,,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995,17/05/2019,07/06/2019,4890,51440,1270,160,2,230,0,10,219,0,102,723,57,16,-,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995,10/11/2019,26/12/2019,9811,72427,2155,217,11,97,0,67,210,0,88,690,-49,-25,-,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995,16/05/2020,05/06/2020,1977,81673,1622,248,17,176,0,8,282,0,138,869,48,13,,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995,13/03/2022,19/03/2022,8712,68397,2179,203,12,0,0,8,252,0,77,552,60,20,,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995,20/04/2023,29/04/2023,3487,85003,2502,243,11,134,0,4,257,12,163,824,60,15,,
TE,KT1A,TEKT1A,ALSTHOM,H67440-03,115/22,25,1995,07/04/2024,20/04/2024,7260,89110,2406,257,12,159,0,7,276,12,153,876,59,12,,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993,25/02/2020,30/03/2020,11043,26328,846,59,26,22,0,0,56,0,12,175,44,18,,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993,31/03/2020,10/05/2020,7394,47161,784,58,26,21,0,3,51,0,31,190,,16,,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993,24/02/2021,20/05/2021,11050,28236,822,49,30,22,0,5,120,0,15,241,45,30,,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993,02/02/2022,19/02/2022,5981,31148,947,41,54,20,0,1,50,0,34,200,32,15,,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993,31/01/2023,13/02/2023,3120,25020,979,53,49,29,0,3,65,3,37,239,42,6,,
TH,KT1A,THKT1A,VOLTA WERKE,60492-003,115/22,31,1993,30/01/2024,09/03/2024,4738,22165,1036,66,44,35,0,8,87,2,41,283,46,9,,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993,25/02/2020,29/03/2020,7052,29816,618,50,56,47,0,0,80,0,50,283,52,8,,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993,24/02/2021,20/05/2021,9283,28875,1096,71,20,44,0,0,157,0,48,340,53,12,,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993,02/02/2022,20/02/2022,4305,24085,1238,82,24,48,0,5,99,0,34,292,40,18,,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993,31/01/2023,13/02/2023,3776,30267,1560,115,51,69,0,7,121,6,56,425,51,6,,
TH,KT2A,THKT2A,VOLTA WERKE,60547-001,115/22,25,1993,30/01/2024,09/03/2024,12253,31780,1277,95,17,51,0,3,35,2,43,246,56,9,,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024,04/04/2020,12/04/2020,3837,66472,1025,274,49,4,0,0,4,0,0,331,,13,,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024,21/06/2021,30/08/2021,9896,46941,1476,324,6,0,0,0,0,0,0,330,,31,,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024,18/06/2022,20/06/2022,15762,66887,1147,236,8,17,0,16,18,5,29,329,,10,,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024,01/06/2023,10/06/2023,5595,62186,2026,570,6,15,0,0,4,1,2,598,,19,,
THG,KT1A,THGKT1A,ABB,57021,115/22,50,2024,22/04/2024,26/05/2024,4321,62450,3496,949,5,8,0,3,5,1,6,977,50,21,,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998,09/08/2019,23/08/2019,19281,54201,1402,109,31,277,0,501,131,270,34,1353,48,16,ไม่น่าจะเป็นข้อมูลที่ได้จากเครื่อง DGA ที่ตรงกับใบแนบ (มั่วมา),
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998,16/08/2020,30/08/2020,5082,54856,1451,119,35,58,0,5,180,0,45,442,50,26,,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998,02/08/2021,31/10/2021,8839,62956,1298,195,10,64,0,16,196,0,29,510,52,26,,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998,04/09/2022,15/09/2022,5245,62192,1775,230,6,22,0,18,197,6,116,595,57,17,,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998,03/05/2023,22/05/2023,4503,60075,1881,199,2,56,0,14,248,21,143,683,35,14,,
TK2,KT1A,TK2KT1A,FUJI,AN69001T31,115/69/22,25,1998,24/05/2024,08/06/2024,5921,77354,1518,291,2,128,0,17,246,20,175,879,60,15,,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998,09/08/2019,18/08/2019,4356,32740,2473,122,8,28,0,0,68,0,32,258,48,12,-,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998,16/08/2020,30/08/2020,3592,50123,2247,79,20,36,0,0,68,0,49,252,51,16,,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998,02/08/2021,01/11/2021,8321,37860,2120,113,5,27,0,0,74,0,10,229,54,29,,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998,04/09/2022,15/09/2022,6342,38263,1262,20,7,1,0,0,11,0,0,39,61,14,,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998,09/06/2023,16/06/2023,7905,27626,1771,125,1,27,0,1,19,9,15,197,60,15,,
TK2,KT2A,TK2KT2A,FUJI,AN69003T4-1,115/22,25,1998,24/05/2024,08/06/2024,9328,32490,1462,76,2,18,0,4,43,2,35,180,63,13,,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,1998,11/10/2019,14/11/2019,7948,48246,3418,574,17,11,0,0,21,0,2,625,57,-14,-,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,1998,14/07/2022,30/07/2022,13548,73623,3697,1238,8,1,0,13,7,0,0,1267,69,12,,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,1998,28/01/2023,02/02/2023,12160,59470,3234,1142,2,4,0,5,2,3,3,1161,68,7,,
TL1,KT1A,TL1KT1A,MEIDEN,8N5446T2,115/22,50,1998,20/01/2024,15/02/2024,12870,44930,2985,1190,2,6,0,6,2,5,8,1219,64,11,,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006,11/10/2019,14/11/2019,7135,37654,1642,82,11,21,0,0,79,0,57,250,63,11,-,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006,16/01/2021,23/03/2021,5250,62360,1700,100,58,0,0,0,93,0,0,251,61,21,,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006,22/01/2022,29/01/2022,9570,45910,1658,79,22,19,0,0,85,74,83,362,74,15,,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006,22/01/2023,30/01/2023,4774,45420,1796,103,39,41,0,3,146,49,79,460,56,5,,
TL3,KT1A,TL3KT1A,FUJI,AQ69008T1-2,230/121/22,200,2006,15/02/2024,22/03/2024,9151,46500,2187,110,27,56,0,4,196,0,110,503,65,21,,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004,11/10/2019,14/11/2019,8231,50476,3814,159,21,73,0,0,152,0,61,466,72,17,-,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004,30/01/2021,26/03/2021,5880,86870,4000,160,53,80,0,0,152,14,101,560,68,18,,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004,22/01/2022,29/01/2022,7809,40410,4646,543,30,11,0,55,41,0,0,680,40,14,AFTER CORRECT OIL LEAK,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004,22/01/2023,30/01/2023,4576,50285,5122,183,57,95,0,4,208,0,109,656,58,6,,
TL3,KT2A,TL3KT2A,DAIHEN,5BK012702,230/121,200,2004,15/02/2024,21/03/2024,8436,55043,6179,212,45,102,0,7,310,0,134,810,68,11,,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004,11/10/2019,14/11/2019,10345,47097,3554,103,46,121,0,9,311,0,164,754,70,17,-,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004,16/01/2021,21/03/2021,5060,50000,3560,120,48,120,0,0,568,0,0,856,60,13,,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004,22/01/2022,29/01/2022,6379,72967,5945,232,38,198,0,9,578,0,52,1107,77,12,,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004,22/01/2023,30/01/2023,4945,75588,4862,151,110,208,0,11,635,0,327,1442,56,21,,
TL3,KT3A,TL3KT3A,DAIHEN,5BK012701,230/121/22,200,2004,15/02/2024,21/03/2024,7768,76542,6532,193,41,213,0,13,656,0,336,1452,63,11,,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011,11/10/2019,14/11/2019,10385,43186,2604,471,22,14,0,0,11,0,5,523,60,13,-,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011,16/01/2021,21/03/2021,5410,73940,2600,500,32,15,0,0,5,0,0,552,51,17,,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011,22/01/2022,29/01/2022,6027,30811,2969,724,15,12,0,7,44,0,0,802,68,19,,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011,22/01/2023,30/01/2023,5786,49631,4430,683,52,21,0,3,14,0,38,811,51,5,,
TL3,KT4A,TL3KT4A,FUJI,A1E69002T3-2,230/121/22,200,2011,15/02/2024,22/03/2024,5566,39289,4581,690,31,19,0,5,21,0,0,766,58,9,,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998,08/04/2019,21/06/2019,10280,43643,9238,481,15,36,0,0,23,0,16,571,70,26,-,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998,23/04/2021,11/06/2021,7400,45000,1698,164,58,10,0,1,19,0,16,268,65,16,,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998,29/04/2022,06/05/2022,7088,49201,3742,371,19,41,0,5,41,0,1,478,64,9,,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998,21/04/2023,06/05/2023,5850,55490,3839,381,16,71,0,1,23,8,15,515,65,19,,
TM,KT1A,TMKT1A,TOSHIBA,840900018,115/22,40,1998,27/04/2024,06/05/2024,5074,44438,10599,739,23,65,0,6,24,0,18,875,63,14,,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999,08/04/2019,21/06/2019,11652,37230,2094,146,14,47,0,7,62,0,41,317,61,21,-,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999,10/02/2020,22/02/2020,10461,40513,1432,106,23,51,0,0,65,0,45,290,,11,Research,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999,23/04/2021,07/06/2021,4500,50000,6251,362,50,54,0,0,14,7,9,496,61,15,,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999,29/04/2022,06/05/2022,6803,62958,6051,368,29,5,0,8,22,0,2,434,56,7,,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999,21/04/2023,06/05/2023,9030,65110,6053,304,16,16,0,16,12,7,15,386,54,9,,
TM,KT2A,TMKT2A,VOLTA WERKE,60841-001,115/22,40,1999,27/04/2024,06/05/2024,12492,63941,6579,416,38,9,0,13,14,0,24,514,52,7,,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,02/01/2022,07/01/2022,7420,15555,134,6,0,1,0,0,0,0,0,7,27,4,ก่อนทดสอบ HV TEST,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,15/01/2022,16/01/2022,3169,9224,69,11,0,0,0,0,2,0,5,18,,5,ทดสอบหลัง HV TEST,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,15/01/2022,16/01/2022,3003,4998,67,2,8,0,0,0,2,0,5,17,30,5,,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,17/01/2022,18/01/2022,3863,17594,84,12,0,1,0,0,5,0,15,38,30,5,ทดสอบหลัง Temperature rise test,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,21/03/2022,25/03/2022,6502,13046,97,8,1,1,0,0,0,0,0,10,,6,COMMISIONING TEST.,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,08/05/2023,15/05/2023,3684,17135,38,5,0,4,0,0,3,0,1,13,40,14,ทดสอบก่อนทำน้ำมัน,
TN500KV,KT1AA,TN500KVKT1AA,ABB,607025,500,1,2022,10/05/2023,19/05/2023,18376,46519,25,2,0,0,0,0,0,0,0,2,46,6,ทดสอบหลังทำน้ำมัน,
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022,02/09/2022,04/09/2022,1962,9887,182,9,1,0,0,0,0,0,0,10,31,9,ก่อนทดสอบ HV.,
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022,03/09/2022,04/09/2022,3952,9312,121,8,0,0,0,0,0,0,0,8,30,11,หลังทดสอบ IMPULSE .,
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022,24/03/2023,31/03/2023,11063,17375,230,17,5,1,0,0,5,0,5,33,31,5,Before High Voltage Test,
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022,31/03/2023,06/04/2023,6283,15325,358,17,1,1,0,0,1,0,1,21,32,5,หลัง High VoltageTest .,
TN500KV,KT1AB,TN500KVKT1AB,ABB,608021,500,1,2022,06/05/2023,09/05/2023,2796,15617,37,4,0,1,0,0,0,0,0,5,41,9,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน,
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022,05/11/2022,07/11/2022,13408,38062,187,23,0,0,0,0,2,0,1,26,30,8,ก่อนทดสอบ High Voltage Test,
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022,07/11/2022,10/11/2022,11948,31949,172,25,0,0,0,1,0,1,0,27,32,6,หลังการทดสอบ high voltage test,
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022,23/12/2022,24/12/2022,2902,8745,90,7,9,2,0,0,1,0,0,19,,10,ทดสอบหลังการติดตั้ง,
TN500KV,KT1AC,TN500KVKT1AC,ABB,608022,500,1,2022,10/05/2023,19/05/2023,4753,15917,21,2,0,1,0,0,0,0,0,3,46,7,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน,
TN-P,KT1A,TN-PKT1A,HOKURIKU,A01644T1,13.8/22,1,1995,31/10/2020,13/12/2020,38395,63977,1440,33,8,0,0,0,10,0,0,51,40,21,,
TN-P,KT1A,TN-PKT1A,HOKURIKU,A01644T1,13.8/22,1,1995,03/05/2021,11/06/2021,15205,62187,1029,34,73,1,0,0,1,1,1,111,,21,,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,26/07/2019,16/08/2019,10656,18486,2506,241,14,0,0,7,7,0,0,269,39,19,-,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,01/03/2022,07/03/2022,10749,46206,2576,266,16,4,0,11,4,7,3,311,40,7,,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,29/04/2022,12/05/2022,14699,46662,2360,362,9,22,0,11,23,0,1,428,45,14,,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,17/02/2023,21/02/2023,9460,42940,2395,376,2,3,0,5,3,9,3,401,36,6,,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,23/04/2023,29/04/2023,28630,69940,2388,393,2,7,0,16,3,8,3,432,45,21,,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,29/08/2023,15/09/2023,21260,41120,2179,345,4,43,0,19,3,8,4,426,40,10,,
TN-P,KT2A,TN-PKT2A,ABB,57020,115/22,50,1991,15/02/2024,17/03/2024,4908,65478,2350,340,8,34,0,5,59,0,31,377,40,17,,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,31/03/2019,26/08/2019,9758,42997,2612,69,15,22,0,0,66,0,22,194,49,26,-,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,16/07/2019,26/09/2019,12410,39820,1860,49,15,22,0,0,69,0,39,194,28,-,Surge arester LV.phase B ระเบิด,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,24/11/2019,23/12/2019,8061,32389,2835,62,11,28,0,1,0,0,41,143,41,17,-,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,03/03/2020,13/03/2020,15388,34467,2425,60,11,41,0,0,85,0,19,216,,39,research,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,01/11/2020,27/11/2020,8235,46239,2682,64,22,25,0,1,74,0,26,212,43,24,,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,07/11/2021,22/11/2021,4660,24740,3099,72,11,26,0,0,88,18,61,276,31,17,,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,19/11/2022,08/01/2023,5321,21267,3148,79,120,25,0,2,88,42,41,397,54,18,,
TP,KT1A,TPKT1A,MITSUBISHI,574405,115/33/11,25,1999,26/11/2023,26/01/2024,11922,36131,2414,77,22,24,0,3,88,5,51,270,50,25,,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994,31/03/2019,26/08/2019,10738,45786,2257,74,11,14,0,0,26,0,0,125,58,28,-,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994,24/11/2019,27/12/2019,18350,50290,1611,41,30,11,0,0,30,0,22,134,54,7,-,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994,01/11/2020,29/11/2020,11953,66478,2154,58,21,9,0,0,33,0,23,144,49,16,,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994,07/11/2021,23/11/2021,3900,26250,3055,89,10,27,0,0,50,7,34,217,58,10,,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994,19/11/2022,08/01/2023,4458,25819,2692,117,17,28,0,2,60,23,16,263,49,12,,
TP,KT2A,TPKT2A,MEIDENSHA,5G8588T1,115/33,25,1994,26/11/2023,25/01/2024,9079,39088,2938,118,16,26,0,2,61,5,32,260,60,14,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,27/07/2019,30/08/2019,9905,43552,2004,786,10,8,0,1,3,1,4,813,61,17,-,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,09/11/2019,11/11/2019,4092,54984,1776,867,22,7,0,0,3,0,3,902,58,9,-,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,15/05/2020,29/05/2020,12423,60422,1544,753,45,6,0,0,4,3,4,815,55,14,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,20/12/2020,25/12/2020,12782,61297,3809,1205,46,0,0,0,2,1,2,1256,42,8,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,21/05/2021,10/07/2021,3984,56081,4520,650,30,4,0,0,2,0,3,689,57,21,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,09/11/2021,19/11/2021,9962,48054,2801,866,19,0,0,0,7,0,0,892,50,15,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,28/05/2022,02/06/2022,4483,50231,4913,1631,17,21,0,3,7,8,13,1700,,8,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,14/11/2022,20/11/2022,8607,46068,4931,0,0,0,0,0,0,0,0,0,,,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,15/12/2022,06/01/2023,5010,53530,5229,1277,13,5,0,0,3,1,3,1302,44,7,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,22/05/2023,26/05/2023,4637,56712,5454,1326,17,34,0,1,3,1,3,1385,57,5,,
TPR,KT1A,TPRKT1A,DAIHEN,GBK600002,230/121/22,300,2013,12/11/2023,11/12/2023,4697,43160,5164,1275,3,11,0,6,3,5,3,1306,54,10,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,31/05/2019,29/06/2019,8161,55345,2770,900,18,0,0,0,8,0,0,926,61,18,-,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,09/11/2019,12/11/2019,6211,44248,2418,872,21,3,0,0,7,0,0,903,57,9,-,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,15/05/2020,30/05/2020,12271,68071,2819,753,26,7,0,0,4,0,5,795,53,16,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,22/11/2020,04/12/2020,7680,57320,3469,1144,11,0,0,0,3,2,3,1163,60,13,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,21/05/2021,09/07/2021,14470,60815,2635,702,11,9,0,1,5,1,2,731,56,19,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,09/11/2021,19/11/2021,6203,40118,2857,742,18,0,0,0,5,0,0,765,55,13,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,28/05/2022,02/06/2022,8458,49114,3421,929,13,13,0,2,5,4,0,966,,6,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,14/11/2022,20/11/2022,6149,41342,3920,957,17,9,0,6,5,1,1,996,43,10,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,22/05/2023,26/05/2023,6354,52743,4395,1217,20,7,0,1,2,1,3,1251,57,9,,
TPR,KT2A,TPRKT2A,DAIHEN,GBK600003,230/121/22,300,2013,12/11/2023,10/12/2023,6430,53564,4267,1267,4,16,0,1,2,1,4,1295,52,30,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,31/05/2019,29/06/2019,9093,31977,1820,471,26,10,0,0,5,0,0,512,48,24,-,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,09/11/2019,12/11/2019,13054,48146,1694,461,19,8,0,0,9,0,2,499,48,10,-,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,15/05/2020,29/05/2020,7405,51064,1686,373,26,21,0,0,22,0,15,457,45,11,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,21/05/2021,06/07/2021,7450,45958,2192,629,31,9,0,4,0,2,1,676,52,16,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,09/11/2021,19/11/2021,10992,47681,2032,515,29,0,0,0,5,0,0,549,50,10,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,28/05/2022,02/06/2022,7688,33096,3059,767,19,15,0,1,2,0,0,804,,7,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,14/11/2022,25/11/2022,13035,49119,3182,798,20,7,0,4,1,2,2,834,44,11,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,22/05/2023,26/05/2023,7476,41803,3002,820,24,21,0,2,1,1,2,871,50,7,,
TPR,KT3A,TPRKT3A,TOSHIBA,98900011,230/72.5,300,2013,12/11/2023,16/12/2023,14888,48328,2955,635,32,6,0,5,2,2,3,685,50,11,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,31/05/2019,29/06/2019,8111,32932,1787,448,24,0,0,0,0,0,0,472,50,15,-,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,09/11/2019,11/11/2019,3694,32008,1195,486,26,12,0,0,1,0,2,527,48,10,-,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,15/05/2020,29/05/2020,7144,39885,1153,487,39,6,0,0,2,0,3,537,48,11,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,22/11/2020,04/12/2020,8938,40890,1989,527,17,0,0,2,1,3,2,552,50,7,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,20/12/2020,22/12/2020,7149,52024,4892,700,32,4,0,0,1,0,2,739,41,6,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,21/05/2021,10/07/2021,8137,51171,3951,566,17,3,0,0,1,0,2,589,53,11,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,09/11/2021,19/11/2021,7685,32783,2016,537,20,0,0,4,8,0,0,569,48,7,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,28/05/2022,02/06/2022,6080,42833,3125,844,21,11,0,5,2,3,3,889,,7,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,14/11/2022,25/11/2022,15187,50098,2547,499,14,7,0,0,0,3,5,528,44,14,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,22/05/2023,26/05/2023,9994,47826,3139,604,20,19,0,2,1,1,3,650,51,11,,
TPR,KT4A,TPRKT4A,TOSHIBA,98900012,230/72.5,300,2013,12/11/2023,10/12/2023,5580,30860,3240,599,11,20,0,2,1,1,4,638,50,26,,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014,14/03/2020,22/03/2020,12138,46161,1175,330,2,1,0,0,0,0,0,333,42,15,,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014,25/02/2022,06/03/2022,27198,54766,1742,446,8,0,0,0,0,0,0,454,40,8,,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014,09/09/2022,16/09/2022,20437,74185,1809,437,6,3,0,1,1,0,0,448,50,12,,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014,07/04/2023,20/04/2023,28190,66105,2168,612,3,7,0,2,0,0,0,624,50,13,,
TR,KT1A,TRKT1A,ABB,57022,115/22,50,2014,08/03/2024,11/04/2024,5170,47130,2335,496,3,5,0,4,1,24,1,534,45,11,,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014,14/03/2020,22/03/2020,16214,47098,1751,489,9,4,0,6,5,0,5,518,63,17,,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014,25/02/2022,06/03/2022,21288,57397,2132,696,7,0,0,19,5,0,0,727,40,5,,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014,09/09/2022,16/09/2022,20531,86261,1835,678,7,4,0,23,3,4,3,722,50,10,,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014,07/04/2023,20/04/2023,25561,75594,2750,1012,2,9,0,18,3,5,2,1051,50,10,,
TR,KT2A,TRKT2A,ABB,57019,115/22,50,2014,08/03/2024,11/04/2024,34330,54860,3717,1076,15,20,0,42,3,5,3,1164,50,14,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,16/03/2019,30/06/2019,13286,45043,1550,264,11,4,0,1,1,0,0,281,38,20,-,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,15/09/2019,22/11/2019,9370,32390,0,0,19,7,0,0,0,0,0,26,-,30,-,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,24/04/2020,26/05/2020,16351,48451,1181,239,38,3,0,0,1,0,1,282,54,25,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,05/09/2020,10/11/2020,6495,29511,2687,361,12,0,0,0,1,0,0,374,53,18,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,06/03/2021,11/05/2021,5351,29985,2063,312,28,4,0,0,1,0,1,346,53,19,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,12/09/2021,16/11/2021,10644,30313,3969,348,15,0,0,0,0,0,0,363,60,12,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,26/03/2022,25/04/2022,5295,16919,4343,500,12,3,0,1,1,1,1,519,44,15,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,09/09/2022,09/10/2022,5465,31614,4544,591,13,5,0,0,1,0,1,611,48,10,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,05/03/2023,09/04/2023,9177,27915,4752,528,15,22,0,0,0,0,0,565,51,13,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,06/10/2023,29/10/2023,5542,27917,3647,461,21,7,0,1,5,0,7,502,47,11,,
TS,KT1A,TSKT1A,ABB,55013,230/121/33,200,2013,04/03/2024,09/04/2024,8628,26379,3237,418,13,8,0,0,0,0,0,439,60,12,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,16/03/2019,05/07/2019,15147,56682,1290,289,2,5,0,0,2,0,1,299,66,24,-,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,15/09/2019,23/11/2019,14080,53110,0,0,16,11,0,0,0,0,0,27,-,40,-,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,10/06/2020,11/08/2020,8351,48921,3705,446,21,7,0,0,3,0,1,478,64,23,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,05/09/2020,13/11/2020,12718,60234,2069,103,5,62,0,1,210,0,112,493,54,23,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,06/03/2021,23/05/2021,9369,62137,2628,190,8,14,0,0,3,5,6,226,56,18,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,12/09/2021,16/11/2021,10406,40388,846,33,6,32,0,0,51,0,5,127,58,13,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,26/03/2022,25/04/2022,5482,56684,2656,288,8,8,0,15,3,0,2,324,58,13,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,09/09/2022,09/10/2022,5641,55076,2558,318,8,18,0,6,4,2,4,360,49,8,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,05/03/2023,09/04/2023,7950,43634,3585,481,7,15,0,0,5,0,0,508,70,13,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,06/10/2023,29/10/2023,11517,57269,4401,584,14,14,0,1,5,2,5,625,50,14,,
TS,KT2A,TSKT2A,MITSUBISHI,9711291103,230/121/33,200,2013,04/03/2024,09/04/2024,21310,41690,4584,387,3,26,0,32,11,32,4,495,62,12,,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004,19/09/2019,23/11/2019,11870,50870,0,0,41,66,0,0,199,0,114,420,0,24,-,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004,05/09/2020,10/11/2020,7548,44164,2399,102,26,54,0,2,172,0,81,437,46,17,,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004,12/09/2021,16/11/2021,7511,40097,3437,102,24,63,0,0,206,0,38,433,58,12,,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004,09/09/2022,08/10/2022,7330,56490,3241,92,25,77,0,1,235,9,156,595,56,8,,
TS,KT3A,TSKT3A,MEIDEN,8P8743T1,115/33/11,50,2004,06/10/2023,29/10/2023,8494,45720,2672,106,12,81,0,2,276,0,111,588,56,11,,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,2004,15/09/2019,23/11/2019,10740,52660,0,0,16,46,0,0,121,0,71,254,-,17,-,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,2004,05/09/2020,10/11/2020,8916,40999,1819,85,11,45,0,0,146,0,27,314,60,17,,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,2004,12/09/2021,16/11/2021,6160,40126,1939,93,11,47,0,0,148,0,30,329,59,12,,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,2004,09/09/2022,08/10/2022,6240,58000,2002,78,8,64,0,1,172,25,110,458,55,9,,
TS,KT4A,TSKT4A,MEIDEN,8P9106T1,115/33/11,50,2004,06/10/2023,29/10/2023,9679,47378,1750,94,9,63,0,1,160,0,74,401,50,13,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,15/02/2019,24/03/2019,5068,46408,1744,59,11,51,0,0,202,0,108,431,56,11,-,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,18/05/2019,01/06/2019,8712,39614,1581,87,11,41,0,2,176,0,93,410,62,11,-,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,30/08/2019,23/09/2019,8654,52933,1531,46,11,43,0,0,214,0,152,466,66,11,-,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,22/06/2020,05/07/2020,7887,49774,1983,55,15,53,0,0,244,0,118,485,58,8,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,25/09/2020,13/11/2020,5257,51350,1773,40,21,49,0,0,195,0,146,451,56,18,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,26/12/2020,26/01/2021,6814,57902,2072,228,37,54,0,0,228,0,158,705,47,10,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,22/05/2021,23/07/2021,9441,47777,1311,49,13,46,0,4,220,0,64,396,54,13,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,18/12/2021,18/01/2022,3538,53906,1924,151,29,42,0,4,295,0,150,671,56,9,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,30/04/2022,13/05/2022,3352,45320,1851,143,9,47,0,4,249,13,82,547,53,10,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,04/02/2023,12/02/2023,2990,57920,1587,137,2,55,0,2,242,16,181,635,46,12,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,17/06/2023,02/07/2023,3670,59880,2418,219,4,59,0,1,288,7,216,794,51,10,,
TTK,KT1AA,TTKKT1AA,FUJI,AE69040T1-1,525/242/22,200,2002,16/12/2023,28/01/2024,10080,63780,1768,83,20,64,0,5,310,7,149,638,47,10,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,15/02/2019,17/03/2019,8319,46741,1217,26,3,12,0,2,135,0,80,258,53,15,-,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,18/05/2019,01/06/2019,3280,39636,1983,76,6,44,0,3,159,0,76,364,60,15,-,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,30/08/2019,23/09/2019,6887,38135,1597,48,11,37,0,0,172,0,115,383,63,9,-,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,22/06/2020,05/07/2020,3820,35962,2027,55,13,39,0,0,166,0,79,352,57,11,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,25/09/2020,13/11/2020,5024,45543,1552,36,22,39,0,0,155,0,115,367,56,16,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,26/12/2020,26/01/2021,6341,51786,2232,39,30,40,0,0,159,0,115,383,46,9,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,22/05/2021,23/07/2021,7444,40019,1339,48,12,36,0,4,174,0,49,323,51,16,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,18/12/2021,18/01/2022,2827,41142,2285,154,25,41,0,5,232,0,121,578,58,9,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,30/04/2022,13/05/2022,11602,49475,1864,128,3,22,0,6,121,11,104,395,50,8,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,03/02/2023,12/02/2023,6551,43437,1848,121,5,55,0,4,230,0,125,540,46,11,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,17/06/2023,02/07/2023,5400,42090,2856,193,11,41,0,1,204,6,173,629,50,7,,
TTK,KT1AB,TTKKT1AB,FUJI,AE69040T1-2,525/242/22,200,2002,16/12/2023,28/01/2024,6413,44557,2050,57,33,47,0,4,241,5,105,492,47,12,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,15/02/2019,23/03/2019,8044,37858,1711,42,11,32,0,0,134,0,63,282,56,10,-,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,18/05/2019,01/06/2019,7058,48347,1852,65,6,37,0,3,144,0,73,328,62,12,-,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,30/08/2019,23/09/2019,4126,40795,1948,58,8,39,0,0,170,0,106,381,65,18,-,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,22/06/2020,05/07/2020,8069,35514,1873,43,15,34,0,0,152,0,65,309,58,11,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,25/09/2020,13/11/2020,6371,45210,1863,56,24,32,0,0,132,0,105,349,56,11,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,26/12/2020,29/01/2021,6568,51867,2251,38,31,37,0,0,146,0,104,356,46,12,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,22/05/2021,15/08/2021,19611,59418,1594,38,13,30,0,0,165,0,46,292,53,27,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,18/12/2021,22/01/2022,8655,38843,1698,47,14,35,0,0,169,0,76,341,60,17,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,30/04/2022,13/05/2022,12873,56774,1542,43,3,23,0,6,124,2,102,303,52,19,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,03/02/2023,12/02/2023,5090,40330,1396,38,2,32,0,1,150,6,105,334,46,11,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,17/06/2023,02/07/2023,2650,42200,2648,68,7,41,0,0,196,5,154,471,53,11,,
TTK,KT1AC,TTKKT1AC,FUJI,AE69040T1-3,525/242/22,200,2002,16/12/2023,28/01/2024,5441,41612,1732,72,27,42,0,3,193,5,91,433,49,11,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,15/02/2019,23/03/2019,9486,47678,1460,54,9,54,0,12,217,0,109,455,54,12,-,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,18/05/2019,01/06/2019,3071,39898,2334,76,8,69,0,40,174,0,110,477,60,15,-,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,30/08/2019,26/09/2019,9144,58984,2206,54,3,47,0,11,252,0,138,505,65,11,-,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,22/06/2020,05/07/2020,9105,42151,1529,49,10,52,0,9,218,0,101,439,58,10,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,27/09/2020,13/11/2020,6492,49411,1437,40,16,56,0,4,213,2,143,474,52,13,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,26/12/2020,26/01/2021,8692,71954,1358,28,27,42,0,3,188,15,141,444,47,8,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,22/05/2021,23/07/2021,7506,45756,1163,55,10,52,0,9,238,0,71,435,53,15,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,18/12/2021,22/01/2022,11218,47426,1067,53,11,49,0,9,237,0,120,479,53,14,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,29/04/2022,13/05/2022,5761,45292,1637,63,9,56,0,13,275,3,26,445,48,7,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,22/04/2023,30/04/2023,3300,53080,1724,92,3,65,0,17,254,17,175,623,56,6,,
TTK,KT2AA,TTKKT2AA,FUJI,AE69040T2-1,525/242/22,200,2002,16/12/2023,27/01/2024,11427,59741,1629,57,22,64,0,11,334,17,148,653,49,13,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,15/02/2019,24/03/2019,6237,57507,1697,62,12,41,0,2,187,0,73,377,55,10,-,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,18/05/2019,02/06/2019,3846,53462,1522,81,5,51,0,4,181,0,86,408,62,13,-,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,30/08/2019,23/09/2019,6907,48459,1287,56,11,43,0,0,194,0,126,430,66,9,-,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,22/06/2020,05/07/2020,4810,44266,1609,63,16,50,0,0,198,0,88,415,58,10,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,27/09/2020,13/11/2020,7715,50511,1592,53,22,44,0,0,167,0,121,407,53,13,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,26/12/2020,29/01/2021,4517,59883,2031,50,35,50,0,0,190,0,130,455,47,6,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,22/05/2021,23/07/2021,10949,47614,1056,57,14,37,0,4,187,0,53,352,53,17,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,18/12/2021,22/01/2022,11991,51074,1147,63,12,34,0,0,191,0,100,400,53,11,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,29/04/2022,13/05/2022,10078,62650,1560,69,11,39,0,4,232,0,64,419,48,6,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,21/04/2023,30/04/2023,3570,56340,1728,84,2,51,0,0,195,6,143,481,54,5,,
TTK,KT2AB,TTKKT2AB,FUJI,AE69040T2-2,525/242/22,200,2002,16/12/2023,21/01/2024,10160,55957,1569,65,26,44,0,3,177,5,98,418,50,10,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,15/02/2019,23/03/2019,9237,43851,1561,52,10,41,0,0,181,0,94,378,57,9,-,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,18/05/2019,03/06/2019,5061,36636,2139,62,14,51,0,9,248,0,85,469,63,15,-,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,30/08/2019,24/09/2019,10155,45118,2235,59,12,35,0,0,178,0,124,408,67,8,-,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,22/06/2020,05/07/2020,8246,43037,1727,56,14,43,0,0,197,0,95,405,59,26,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,27/09/2020,13/11/2020,7648,48113,1495,41,16,45,0,0,181,0,132,415,56,13,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,26/12/2020,26/01/2021,5886,57404,1598,36,28,40,0,0,176,0,129,409,47,9,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,22/05/2021,24/07/2021,8227,40508,1970,57,10,41,0,0,201,0,62,371,54,21,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,18/12/2021,22/01/2022,13880,48651,1861,54,10,36,0,0,202,0,133,435,54,20,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,29/04/2022,13/05/2022,3434,39539,1827,64,10,48,0,5,229,0,72,428,50,7,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,21/04/2023,30/04/2023,7890,46030,1599,86,2,39,0,1,179,5,141,453,56,10,,
TTK,KT2AC,TTKKT2AC,FUJI,AE69040T2-3,525/242/22,200,2002,16/12/2023,26/01/2024,9418,52383,1687,70,17,53,0,5,83,6,119,353,50,14,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,15/02/2019,24/03/2019,9628,42885,5228,697,7,29,0,0,14,0,0,747,53,10,-,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,18/05/2019,01/06/2019,5893,39016,5602,865,2,29,0,0,9,0,4,909,58,13,-,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,28/07/2019,29/07/2019,4077,37726,5033,864,3,32,0,0,8,1,3,911,50,5.5,Buchholz Trip,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,30/08/2019,23/09/2019,5584,34069,5064,932,6,48,0,0,10,0,0,996,58,9,-,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,23/06/2020,05/07/2020,6765,30817,5661,735,9,29,0,0,14,0,0,787,53,10,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,27/09/2020,13/11/2020,6737,45973,5352,811,24,47,0,0,8,0,5,895,49,13,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,26/12/2020,26/01/2021,6114,51048,5457,622,30,20,0,0,9,0,3,684,42,10,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,24/04/2021,04/06/2021,17280,47940,3276,342,0,12,0,0,6,6,4,370,58,23,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,22/05/2021,24/07/2021,10748,34150,4224,661,9,27,0,0,14,0,0,711,48,21,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,18/12/2021,18/01/2022,4859,38011,6907,732,5,9,0,0,13,2,9,770,46,15,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,13/02/2022,18/02/2022,3775,32645,7154,1099,2,57,0,0,11,2,5,1176,40,5,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,29/04/2022,13/05/2022,14003,51447,3461,526,6,24,0,11,8,22,6,603,49,5,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,17/06/2023,02/07/2023,5490,40330,7871,819,6,53,0,0,10,4,6,898,48,9,,
TTK,KT3AA,TTKKT3AA,JEUMONT,95768,500,200,2008,16/12/2023,28/01/2024,30852,83491,6203,454,20,17,0,0,12,3,8,514,44,18,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,15/02/2019,24/03/2019,9874,46098,5278,686,7,23,0,0,10,0,0,726,54,17,-,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,18/05/2019,01/06/2019,5610,44760,6223,865,3,28,0,0,7,0,4,907,61,9,-,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,28/07/2019,29/07/2019,4020,38395,4965,778,2,29,0,0,5,1,3,818,48,4.8,Buchholz Trip,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,30/08/2019,23/09/2019,4852,38614,5381,831,6,25,0,0,11,0,5,878,58,8,-,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,23/06/2020,05/07/2020,4054,33443,6083,740,9,27,0,0,10,0,0,786,54,38,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,27/09/2020,13/11/2020,6264,37688,6373,772,22,45,0,0,6,0,6,851,49,13,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,26/12/2020,26/01/2021,7613,64169,5693,586,31,19,0,0,7,0,5,648,42,9,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,24/04/2021,01/06/2021,5430,51570,4964,530,24,15,0,0,6,1,10,586,58,18,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,22/05/2021,24/07/2021,7012,34796,4684,669,8,26,0,0,9,0,0,712,50,16,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,18/12/2021,22/01/2022,9164,56011,3685,554,8,15,0,0,9,0,0,586,46,15,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,13/02/2022,18/02/2022,2893,36365,7012,1017,2,50,0,2,9,6,5,1091,40,7,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,29/04/2022,13/05/2022,2217,30986,6003,788,8,23,0,4,13,0,0,836,46,9,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,17/06/2023,02/07/2023,2910,42820,8966,893,4,49,0,0,8,10,11,975,48,12,,
TTK,KT3AB,TTKKT3AB,JEUMONT,95769,500,200,2008,16/12/2023,27/01/2024,7902,51064,5596,783,29,33,0,4,10,6,5,870,44,9,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,15/02/2019,24/03/2019,6023,38865,5673,733,7,21,0,0,7,0,0,768,56,13,-,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,18/05/2019,03/06/2019,11791,39742,5724,715,6,14,0,0,11,0,0,746,60,18,-,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,28/07/2019,29/07/2019,3514,34709,5060,803,6,21,0,0,5,1,3,839,50,4.7,"Buchholz Trip
Buchholz Trip",
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,30/08/2019,23/09/2019,5538,33574,5164,858,8,38,0,0,7,0,0,911,60,7,-,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,23/06/2020,05/07/2020,4648,29184,6276,753,9,23,0,0,13,0,0,798,56,13,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,27/09/2020,13/11/2020,7605,36145,6390,761,16,16,0,0,6,0,5,804,50,15,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,26/12/2020,26/01/2021,9013,57302,5338,476,71,185,0,362,40,142,16,1292,42,9,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,15/02/2021,29/03/2021,6698,51072,6783,927,80,92,0,370,42,146,6,1663,50,16,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,22/05/2021,24/07/2021,10211,35057,4787,668,36,175,0,226,45,30,0,1180,52,25,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,29/04/2022,13/05/2022,4346,33384,6070,740,12,111,0,180,41,69,3,1156,46,6,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,20/08/2022,26/08/2022,19234,51094,5299,567,10,32,0,140,31,74,7,861,54,10,,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,17/06/2023,09/07/2023,22388,66921,1669,153,2,26,0,50,13,26,4,274,53,10,ปรับปรุงสภาพน้ำมัน,
TTK,KT3AC,TTKKT3AC,JEUMONT,95770,500,200,2008,16/12/2023,27/01/2024,9006,44748,6287,912,30,114,0,152,34,94,14,1350,48,9,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,21/09/2019,04/10/2019,6265,32910,2344,345,21,21,0,0,4,3,5,399,53,10,-,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,23/06/2020,11/08/2020,9125,57638,3106,414,24,4,0,0,1,26,0,469,55,25,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,18/12/2020,10/01/2021,8325,51732,3325,266,30,10,0,0,5,0,4,315,48,8,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,28/06/2021,08/10/2021,7760,34758,2793,227,17,0,0,0,0,0,0,244,53,13,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,18/12/2021,22/01/2022,16020,40366,2390,191,17,8,0,0,11,0,0,227,61,16,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,10/06/2022,26/06/2022,6855,44271,2537,209,25,19,0,19,4,3,3,282,60,11,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,17/06/2023,03/07/2023,4548,37543,3303,308,13,29,0,2,6,4,6,368,53,13,,
TTK,KT4A,TTKKT4A,TOSHIBA,91900018,230/115/22,200,2005,16/12/2023,28/01/2024,14299,53601,3851,223,27,11,0,3,10,3,11,288,59,19,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,23/06/2020,11/08/2020,9514,77752,3106,330,42,0,0,0,1,26,0,399,56,21,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,18/12/2020,11/01/2021,11981,50655,2512,207,35,3,0,0,1,0,1,247,51,9,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,28/06/2021,08/10/2021,11137,36310,1937,163,11,0,0,42,0,0,0,216,60,12,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,18/12/2021,22/01/2022,16324,43567,2210,187,14,0,0,0,5,0,0,206,56,13,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,10/06/2022,26/06/2022,11662,49642,2229,199,12,3,0,0,1,0,1,216,60,11,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,17/06/2023,03/07/2023,5975,39293,2344,490,15,14,0,2,3,1,1,526,58,7,,
TTK,KT5A,TTKKT5A,ABB,103726,230/115/22,200,2007,16/12/2023,27/01/2024,15327,48957,2497,474,29,6,0,2,1,1,1,514,55,14,,
TTK,KT6A,TTKKT6A,TOSHIBA,890900042,115/22,25,2003,20/09/2019,04/10/2019,8282,29501,2535,68,92,74,0,0,187,0,125,546,55,17,-,
TTK,KT6A,TTKKT6A,TOSHIBA,890900042,115/22,25,2003,18/12/2020,11/01/2021,10779,47821,2991,44,43,47,0,0,144,0,121,399,49,18,,
