LOC,NAME,CODETX,MFG,SER,KV,MVA,YEAR_Energized,Sample Day,Tested day,O2,N2,CO2,CO,H2,CH4,C2H2,C2H4,C2H6,C3H6,C3H8,TCG,TEMP,WATER,NB,
TTK,KT6A,TTKKT6A,TOSHIBA,890900042,115/22,25,2003,18/12/2021,22/01/2022,4612,41107,3082,165,67,52,0,6,258,0,150,698,56,22,,
TTK,KT7A,TTKKT7A,TOSHIBA,890900045,115/22,25,2003,18/12/2020,11/01/2021,7685,36001,4364,53,71,57,0,0,165,25,132,503,48,83,,
TTK,KT7A,TTKKT7A,TOSHIBA,890900045,115/22,25,2003,15/02/2021,29/03/2021,5218,63637,3641,55,53,47,0,0,178,0,146,479,54,31,,
TTK,KT7A,TTKKT7A,TOSHIBA,890900045,115/22,25,2003,18/12/2021,22/01/2022,5933,42719,3553,161,60,51,0,7,170,0,162,611,55,28,,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,14/11/2019,15/12/2019,12049,27520,221,16,0,0,0,0,0,0,0,16,33,24,ยังไม่ได้จ่ายไฟ,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,17/12/2019,28/12/2019,17250,36940,318,19,10,0,0,0,0,0,0,29,39,9,-,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,17/01/2021,21/03/2021,5810,27340,400,46,23,0,0,0,0,0,0,69,41,8,,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,21/01/2022,29/01/2022,8620,22210,568,96,7,1,0,0,0,6,0,110,54,10,,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,22/07/2022,31/07/2022,5340,19440,748,139,8,0,0,0,0,0,0,147,53,11,,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,28/01/2023,04/02/2023,6640,19800,716,126,4,1,0,0,1,0,0,132,48,4,,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,02/07/2023,14/07/2023,8109,26339,720,131,12,19,0,2,1,13,13,191,51,5,,
TW,KT1A,TWKT1A,TIRA THAI,4710127,230/121/22,200,2019,17/02/2024,02/03/2024,21227,46648,1081,235,19,0,0,0,1,1,0,256,46,6,,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,14/11/2019,15/12/2019,7745,26345,182,20,2,0,0,0,0,0,0,22,34,11,ยังไม่ได้จ่ายไฟ,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,17/12/2019,04/01/2020,35090,78030,535,35,16,0,0,0,0,0,0,51,40,10,-,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,27/01/2021,26/03/2021,20750,80000,650,40,17,0,0,0,0,0,0,57,44,21,,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,21/01/2022,29/01/2022,9410,24940,469,90,5,0,0,0,0,0,0,95,39,18,COLD STAND BY,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,23/07/2022,31/07/2022,5400,21650,468,117,8,0,0,0,0,0,0,125,,12,,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,28/01/2023,04/02/2023,8030,21860,449,112,9,10,0,30,7,7,0,175,38,5,,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,02/07/2023,14/07/2023,9921,25811,514,159,11,17,0,4,4,11,0,206,52,6,,
TW,KT2A,TWKT2A,TIRA THAI,4710128,230/121/22,200,2019,17/02/2024,02/03/2024,24197,49849,644,169,8,1,0,0,1,1,0,180,48,5,,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003,27/04/2019,13/05/2019,5598,49890,5790,506,41,13,0,4,3,6,5,578,36,19,Tx.Trip,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003,01/03/2020,03/04/2020,11990,62143,1952,318,92,43,0,0,5,0,8,466,51,23,,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003,01/03/2021,20/05/2021,19257,51172,4269,350,21,0,0,4,47,0,0,422,60,33,,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003,06/02/2022,20/02/2022,9332,60681,4978,338,61,9,0,0,3,0,6,417,57,15,,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003,04/02/2023,18/02/2023,15651,64207,6122,623,48,18,0,2,4,9,8,712,60,10,,
UB1,KT1A,UB1KT1A,TOSHIBA,890900053,115/22,50,2003,03/02/2024,08/03/2024,20451,39378,6037,684,19,17,0,3,4,7,11,745,62,20,,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004,01/03/2020,03/04/2020,5528,51574,5638,602,61,20,0,0,7,0,3,693,47,11,,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004,01/03/2021,21/05/2021,10136,44862,8804,735,19,16,0,7,55,0,0,832,56,17,,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004,06/02/2022,19/02/2022,4972,54359,8108,605,1,11,0,0,4,0,2,623,50,19,,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004,04/02/2023,18/02/2023,12266,58395,9418,1036,14,22,0,1,6,10,3,1092,55,4,,
UB1,KT2A,UB1KT2A,RADE KONCAR,338025,115/22,50,2004,03/02/2024,08/03/2024,12558,39316,9366,952,12,24,0,4,7,8,3,1010,55,12,,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006,02/03/2020,03/04/2020,11531,46947,796,119,52,23,0,0,3,0,1,198,26,17,Tx. Cold stanby.,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006,02/03/2021,20/05/2021,30599,61033,932,49,18,15,0,0,120,0,44,246,55,20,,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006,07/02/2022,18/02/2022,4862,58126,1951,116,86,44,0,1,119,0,4,370,57,13,,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006,04/02/2023,18/02/2023,9579,59175,1889,210,82,70,0,5,178,4,89,638,38,8,,
UB2,KT1A,UB2KT1A,MEIDEN,8R8199T1,115/22,50,2006,04/02/2024,08/03/2024,5221,33443,1090,120,32,39,0,6,36,0,2,235,40,9,,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011,02/03/2020,03/04/2020,15954,47106,916,449,35,3,0,0,2,0,2,491,36,13,,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011,02/03/2021,20/05/2021,15523,54820,622,449,60,4,0,3,1,5,2,524,26,21,,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011,07/02/2022,18/02/2022,10135,54876,1369,467,53,2,0,0,2,0,0,524,28,18,,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011,04/02/2023,18/02/2023,15862,61511,1737,932,67,5,0,3,1,6,2,1016,0,7,,
UB2,KT2A,UB2KT2A,EKARAT DAIHEN,EDP011202,115/22/11,50,2011,04/02/2024,08/03/2024,18125,43122,1670,620,35,6,0,3,2,6,4,676,52,7,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,31/08/2019,28/09/2019,18312,52054,1161,384,9,4,0,0,2,0,0,399,42,21,-,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,06/06/2020,21/06/2020,10554,52452,1708,552,10,6,0,1,2,1,0,572,52,9,ทดสอบแทนหลอดแตก Job. ก่อน,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,30/07/2020,12/09/2020,9817,46170,1565,583,15,7,0,1,3,0,9,618,49,15,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,01/03/2021,20/05/2021,11880,58726,928,470,21,8,0,1,3,1,4,508,53,18,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,05/09/2021,06/11/2021,6538,37503,2006,638,15,0,0,0,0,0,0,653,40,12,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,07/02/2022,19/02/2022,6693,49395,2036,487,15,4,0,0,2,0,5,513,45,14,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,30/07/2022,19/08/2022,2168,45899,1975,508,13,7,0,0,3,2,7,540,48,19,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,04/02/2023,12/02/2023,7890,45300,1981,617,8,5,0,0,3,41,7,681,48,4,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,30/07/2023,06/08/2023,13782,34519,2047,586,11,5,0,0,2,21,7,632,44,17,,
UB2,KT3A,UB2KT3A,FUJI,A1E69002T2,230/115/22,200,2011,04/02/2024,08/03/2024,19129,36503,2542,679,4,9,0,1,3,0,8,704,54,13,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,31/08/2019,28/09/2019,5032,31895,2355,587,16,6,0,0,2,0,3,614,47,21,-,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,02/03/2020,03/04/2020,18701,46375,2442,544,41,3,0,0,1,0,0,589,38,24,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,30/07/2020,12/09/2020,8668,38789,2270,483,28,7,0,3,0,1,0,522,50,17,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,01/03/2021,20/05/2021,33875,64533,1279,82,9,0,0,0,43,0,0,134,56,26,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,05/09/2021,06/11/2021,14817,39024,2302,422,17,0,0,0,5,0,0,444,41,23,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,07/02/2022,19/02/2022,9624,53761,3107,382,16,4,0,0,1,0,0,403,46,12,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,30/07/2022,19/08/2022,2695,47821,2384,568,4,6,0,1,1,3,3,586,51,21,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,04/02/2023,18/02/2023,10916,46764,3422,715,11,10,0,5,3,3,6,753,48,13,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,30/07/2023,11/08/2023,17851,30856,2956,676,15,25,0,8,5,3,4,736,47,13,,
UB2,KT4A,UB2KT4A,TOSHIBA,98900016,230/132/22,200,2012,04/02/2024,08/03/2024,21971,33709,3377,703,4,9,0,3,2,3,5,729,56,17,,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,06/02/2019,12/05/2019,7626,57477,1924,142,59,63,0,3,152,0,68,487,55,10,-,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,10/03/2019,17/03/2019,4046,45095,2190,129,93,69,0,0,170,0,68,529,59,9,Trip ด้วย Tx. Diff,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,06/04/2020,09/05/2020,16371,51100,1874,573,45,2,0,0,0,0,0,620,66,15,,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,14/02/2021,24/05/2021,10711,60492,3741,113,91,84,0,0,169,7,130,594,65,20,,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,20/01/2022,07/02/2022,6887,43382,1910,164,40,30,0,0,96,0,70,400,57,10,,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,16/01/2023,04/02/2023,4218,32131,1776,130,59,51,0,0,140,0,63,443,44,10,,
UD1,KT1A,UD1KT1A,MEIDEN,8P9100T1,115/22,50,2004,15/01/2024,11/02/2024,7560,26620,1984,179,57,60,0,2,166,18,112,594,53,8,,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004,06/02/2019,12/05/2019,8777,41009,2308,140,60,63,0,3,155,0,70,491,63,18,-,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004,06/04/2020,08/05/2020,18462,52365,1574,340,53,2,0,2,1,0,0,398,74,16,,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004,14/02/2021,24/05/2021,6162,51695,5638,139,98,101,0,0,184,7,141,670,67,17,,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004,20/01/2022,06/02/2022,6947,56553,2997,103,65,51,0,0,145,13,100,477,55,5,,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004,16/01/2023,06/02/2023,24659,68096,3236,111,40,58,0,2,189,0,103,503,45,9,,
UD1,KT2A,UD1KT2A,MEIDEN,8P9100T2,115/22,50,2004,15/01/2024,11/02/2024,8180,37970,3635,186,26,72,0,2,213,22,145,666,53,7,,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004,06/02/2019,12/05/2019,8524,46216,1800,311,9,7,0,3,1,1,0,332,42,23,-,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004,05/04/2020,15/05/2020,7711,47441,2358,445,28,8,0,0,2,0,3,486,52,13,,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004,15/02/2021,24/05/2021,10981,56315,4581,590,13,10,0,2,0,3,1,619,50,17,,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004,19/01/2022,06/02/2022,5747,46958,3039,279,11,6,0,0,2,0,1,299,46,9,,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004,17/02/2023,03/02/2023,4556,44751,3177,281,6,18,0,1,3,3,1,313,42,11,,
UD2,KT1A,UD2KT1A,ABB,52012,115/22,50,2004,16/01/2024,11/02/2024,9368,51236,2278,347,35,16,0,4,3,4,2,411,46,6,,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007,06/02/2019,12/05/2019,13703,51898,1644,612,40,9,0,3,2,4,2,672,45,26,-,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007,05/04/2020,15/05/2020,8674,46879,2572,1014,92,11,0,0,3,0,6,1126,54,8,,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007,15/02/2021,24/05/2021,14254,57766,4540,1354,48,14,0,4,0,5,6,1431,51,27,,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007,19/01/2022,06/02/2022,6574,45128,3010,699,75,7,0,1,2,3,4,791,48,7,,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007,17/02/2023,04/02/2023,6398,43141,2700,568,49,9,0,3,3,10,4,646,44,10,,
UD2,KT2A,UD2KT2A,EKARAT DAIHEN,EDP001301,115/22,50,2007,16/01/2024,10/02/2024,9658,45030,2294,842,77,0,0,8,4,6,7,944,46,6,,
UD3,KT1A,UD3KT1A,DAIHEN,xxxx,230,300,2023,31/03/2024,20/04/2024,4967,51632,264,8,1,1,0,0,0,0,0,10,34,14,,
UD3,KT2A,UD3KT2A,DAIHEN,xxxx,230,300,2023,31/03/2024,20/04/2024,2867,21046,118,5,2,1,0,0,0,0,0,8,34,12,,
UD3,KT3A,UD3KT3A,DAIHEN,xxxx,230,300,2023,01/04/2024,20/04/2024,2911,36432,170,10,2,1,0,0,0,0,0,13,34,14,,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,1993,11/07/2019,11/08/2019,21778,60767,1520,148,7,0,0,10,0,0,0,165,46,21,-,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,1993,05/06/2020,05/07/2020,21051,77246,1454,183,0,0,0,11,0,2,0,196,46,22,,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,1993,09/05/2021,11/07/2021,24840,79420,3183,153,22,1,0,7,0,0,0,183,46,21,,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,1993,28/03/2022,02/04/2022,37967,66708,1520,159,8,61,0,13,0,0,0,241,46,21,,
UR-P,KT1A,UR-PKT1A,SIEMENS,T200762,115/22,5,1993,01/06/2023,10/06/2023,35860,63953,1648,194,8,2,0,0,10,0,0,214,46,17,,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993,24/10/2021,12/11/2021,2791,54266,3459,323,24,100,0,15,377,0,95,934,76,11,,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993,29/10/2022,06/11/2022,12245,67431,2725,198,15,75,0,3,313,13,319,936,,12,,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993,28/04/2023,07/05/2023,9768,67756,2997,208,8,69,0,9,318,12,211,835,76,7,,
UT,KT1A,UTKT1A,VOLTA WERKE,60545-001,115/22,25,1993,20/04/2024,27/04/2024,11053,71295,3121,215,10,155,0,17,389,12,259,1057,76,9,,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,10/10/2019,20/10/2019,3520,68250,3237,105,40,177,0,20,621,36,353,1352,63,19,-,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,07/12/2020,11/01/2021,5486,57568,7568,97,48,137,0,9,570,34,310,1205,61,20,,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,24/10/2021,12/11/2021,6514,59524,6619,114,30,140,0,28,520,0,110,942,64,19,,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,12/11/2021,13/11/2021,5143,74180,8088,343,51,285,0,27,644,0,301,1651,,21,Research,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,17/12/2021,20/12/2021,2495,28325,4846,39,11,45,0,3,239,21,192,550,60,20,repeat,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,29/10/2022,07/11/2022,1550,63067,2791,44,5,29,0,8,192,5,138,421,,28,,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,28/04/2023,07/05/2023,12377,47836,3294,50,9,39,0,7,193,8,150,456,66,20,,
UT,KT2A,UTKT2A,MITSUBISHI,573091,115/22,25,1998,20/04/2024,27/04/2024,11453,48839,3203,88,34,80,0,29,273,8,208,720,66,22,,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011,10/10/2019,20/10/2019,8900,58520,1434,684,17,6,0,22,4,0,0,733,44,8,-,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011,07/12/2020,11/01/2021,11032,54420,2326,640,27,4,0,3,6,9,3,692,38,10,,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011,24/10/2021,12/11/2021,12851,55454,2914,793,10,0,0,16,17,0,0,836,46,12,,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011,29/10/2022,06/11/2022,11274,71054,3201,995,8,5,0,9,4,2,3,1026,,8,,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011,28/04/2023,07/05/2023,11812,72544,3219,943,5,7,0,14,5,5,7,986,50,10,,
UT,KT3A,UTKT3A,ABB,57018,115/22,50,2011,20/04/2024,27/04/2024,16920,72716,3262,985,7,12,0,29,8,6,19,1066,54,7,,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990,16/10/2021,19/10/2021,15705,61525,2771,223,19,4,0,7,12,31,15,311,,18,ก่อนย้ายเข้าโรงซ่อม เพื่อทำ refurbishment,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990,03/01/2022,04/01/2022,6180,18196,161,26,1,0,0,13,0,6,0,46,,6,น้ำมันที่ใช้ทำเป็นน้ำมันHot oil,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990,21/01/2022,22/01/2022,3070,10660,148,8,0,0,0,0,0,0,0,8,30,8,ก่อนการทดสอบ HV TEST,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990,30/01/2022,04/02/2022,2251,58087,107,16,0,1,0,4,1,0,1,23,30,11,หลังทดสอบ HV LAB,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990,19/05/2023,10/06/2023,6781,20761,223,71,6,7,0,1,3,1,3,92,30,18,ย้ายมาจาก สฟ.นครนายก KT2A .,
VRK,KT3A,VRKKT3A,OSAKA,5A1592001,115/22,25,1990,22/10/2023,01/12/2023,6553,52662,237,108,10,12,0,8,1,2,0,141,,28,ตามผลหลังการใช้งาน3 เดือน,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,26/08/2019,21/09/2019,7694,29165,2010,113,11,6,0,0,0,0,0,130,34,24,-,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,05/06/2020,04/07/2020,2682,27658,2534,125,10,4,0,2,0,3,2,146,34,14,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,20/10/2020,31/10/2020,4303,27630,1568,132,7,0,0,0,1,3,1,144,35,14,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,20/04/2021,05/06/2021,3309,33941,1054,64,51,3,0,0,1,0,0,119,39,18,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,24/02/2022,07/03/2022,9669,33242,1708,101,42,3,0,2,2,4,2,156,37,12,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,17/11/2022,04/12/2022,5669,30602,1897,117,9,5,0,2,4,4,5,146,38,16,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,20/05/2023,10/06/2023,6792,32863,2076,136,9,15,0,2,2,2,1,167,40,16,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,24/11/2023,29/12/2023,7032,30985,2059,129,18,5,0,2,9,3,14,180,30,8,,
VRK-P,KT1A,VRK-PKT1A,MITSUBISHI,7212507001,220/115/22,66,1986,08/04/2024,20/04/2024,12136,42818,2243,130,22,19,0,2,4,4,1,182,0,15,,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,26/08/2019,21/09/2019,7281,42910,5482,426,12,21,0,13,51,5,39,567,51,21,-,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,05/06/2020,04/07/2020,11431,54618,3136,175,20,25,0,7,24,0,0,251,44,24,,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,20/10/2020,31/10/2020,4024,79916,6078,412,9,16,0,8,34,43,56,578,46,31,,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,04/04/2021,19/04/2021,5492,60781,2161,177,40,43,0,6,35,74,95,470,30,19,สีผิดปกติ,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,20/04/2021,05/06/2021,5410,48222,2192,199,45,9,0,4,17,38,45,357,40,22,,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,25/02/2022,07/03/2022,4792,17704,2626,201,40,32,0,56,20,61,19,429,36,11,,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,11/05/2023,09/06/2023,6397,39725,2979,379,18,8,0,37,13,3,5,463,55,21,,
VRK-P,KT2A,VRK-PKT2A,OSAKA,5A0178001,115/22,12,1984,08/04/2024,20/04/2024,5021,25072,2681,394,22,10,0,5,5,6,14,456,50,10,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,26/08/2019,21/09/2019,6914,36394,6688,216,138,93,0,5,196,0,145,793,40,23,-,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,05/06/2020,04/07/2020,3897,44654,1845,166,15,83,0,19,166,0,88,537,40,30,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,20/10/2020,31/10/2020,5222,52358,1865,180,12,73,0,16,164,31,94,570,42,26,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,20/04/2021,05/06/2021,7120,55071,1215,91,50,58,0,7,100,33,76,415,46,26,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,24/02/2022,07/03/2022,6629,51042,1853,180,41,41,0,19,178,30,98,587,44,23,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,17/11/2022,04/12/2022,5291,54379,1953,197,49,106,0,23,213,35,132,755,45,14,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,20/05/2023,09/06/2023,5264,44810,2037,203,13,87,0,21,190,26,60,600,45,18,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,24/11/2023,29/12/2023,3381,55121,2345,226,44,103,0,27,242,40,118,800,46,19,,
VRK-P,KT4A,VRK-PKT4A,MITSUBISHI,550269,230/115/22,66,1977,08/04/2024,20/04/2024,4543,65699,2350,231,35,96,0,21,283,35,121,822,47,28,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,16/06/2019,23/06/2019,7245,41527,3038,624,10,33,0,36,22,0,0,725,60,18,-,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,07/12/2019,09/01/2020,18725,74894,2304,453,30,14,0,4,10,0,3,514,40,14,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,10/04/2020,15/05/2020,11662,52093,2911,715,12,24,0,14,11,0,0,776,57,16,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,03/10/2020,31/10/2020,197077,58509,2243,493,8,6,0,8,7,15,0,537,53,19,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,26/10/2020,16/11/2020,13358,54103,3522,750,16,27,0,15,48,0,0,856,57,10,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,10/02/2021,26/03/2021,14000,55000,3600,756,95,0,0,0,3,0,0,854,51,26,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,26/03/2021,03/05/2021,6682,46627,3412,678,33,64,0,4,8,0,1,788,57,15,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,17/09/2021,11/11/2021,10795,40123,3124,737,11,20,0,12,15,0,0,795,57,14,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,24/01/2022,29/01/2022,5491,39612,3623,840,8,26,0,14,15,0,0,903,45,9,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,20/05/2022,10/06/2022,28347,66101,3698,876,8,29,0,14,19,0,0,946,48,27,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,10/07/2022,30/07/2022,15014,63792,3754,892,5,31,0,10,12,20,1,971,50,16,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,16/02/2023,26/02/2023,8687,49583,3964,933,14,78,0,47,29,0,0,1101,63,12,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,27/05/2023,05/06/2023,16638,67206,3856,912,11,29,0,15,20,3,7,997,53,13,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,29/09/2023,11/10/2023,13206,36759,3935,932,4,86,0,34,21,68,6,1151,57,9,,
WN,KT1AA,WNKT1AA,GEC ALSTHOM,217841-04,525/242,250,2011,24/03/2024,21/04/2024,4551,55140,3987,920,42,126,0,174,49,99,11,1421,54,12,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,16/06/2019,23/06/2019,10050,40853,2246,574,36,0,0,0,5,0,0,615,60,25,-,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,07/12/2019,09/01/2020,13282,64094,2643,736,53,5,0,0,3,0,8,805,40,24,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,10/04/2020,29/05/2020,24989,70400,2601,560,12,0,0,0,5,0,0,577,57,17,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,03/10/2020,27/10/2020,4705,39205,2889,727,7,0,0,0,4,2,2,742,54,13,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,26/10/2020,16/11/2020,13970,55235,2855,682,14,0,0,0,0,0,0,696,58,16,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,10/01/2021,21/03/2021,10740,60000,3000,650,36,5,0,0,2,0,0,693,53,17,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,26/03/2021,03/05/2021,6563,42135,2814,655,39,8,0,0,4,0,2,708,57,16,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,17/09/2021,11/11/2021,9157,47223,3493,165,28,4,0,7,5,10,2,221,57,12,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,24/01/2022,29/01/2022,7591,41161,3483,763,12,8,0,0,10,0,0,793,44,16,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,20/05/2022,10/06/2022,28293,74193,3880,745,11,2,0,7,8,0,0,773,48,30,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,10/07/2022,30/07/2022,8793,52701,3909,783,8,9,0,1,4,7,1,813,47,15,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,16/02/2023,26/02/2023,10479,45259,3494,710,10,18,0,7,7,0,0,752,66,11,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,27/05/2023,04/06/2023,6283,38529,3542,751,8,15,0,7,6,5,1,793,53,9,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,29/09/2023,14/10/2023,7466,53972,3636,775,1,40,0,2,2,20,2,842,58,9,,
WN,KT1AB,WNKT1AB,GEC ALSTHOM,217841-02,525/242,250,2011,29/03/2024,21/04/2024,7512,32551,3310,822,9,15,0,0,0,0,0,846,54,10,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,16/06/2019,23/06/2019,9255,46779,2099,689,7,0,0,0,8,0,0,704,60,23,-,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,07/12/2019,09/01/2020,7286,50840,2991,1144,19,7,0,0,4,0,4,1178,40,14,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,10/04/2020,15/05/2020,23366,58943,2203,478,9,0,0,0,0,0,0,487,58,17,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,03/10/2020,31/10/2020,16215,55836,2372,612,2,0,0,0,3,2,1,620,53,14,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,26/10/2020,16/11/2020,23816,68606,3207,573,9,0,0,0,43,0,0,625,58,12,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,10/01/2021,23/03/2021,5940,58140,3300,600,20,0,0,0,10,0,0,630,52,15,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,26/03/2021,03/05/2021,17682,47314,2958,563,31,8,0,0,3,0,0,605,57,7,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,17/09/2021,11/11/2021,13992,50804,2831,761,9,7,0,0,5,0,0,782,57,14,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,24/01/2022,29/01/2022,9810,65240,3215,683,4,5,0,0,3,95,95,885,43,10,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,20/05/2022,09/06/2022,4270,61806,3592,988,5,5,0,0,4,1,0,1003,48,18,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,10/07/2022,30/07/2022,13402,62539,3815,996,3,5,0,0,3,5,2,1014,49,17,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,16/02/2023,26/02/2023,21676,53122,3236,813,4,10,0,0,5,0,0,832,64,8,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,27/05/2023,03/06/2023,7541,47593,3491,841,2,8,0,0,3,0,1,855,52,8,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,29/09/2023,14/10/2023,6525,52163,3603,862,1,37,0,0,2,0,4,906,58,7,,
WN,KT1AC,WNKT1AC,GEC ALSTHOM,217841-05,525/242,250,2011,29/03/2024,21/04/2024,8919,39429,3218,918,10,11,0,0,0,0,0,939,54,12,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,16/06/2019,23/06/2019,6935,36395,2185,525,28,203,0,243,87,240,6,1332,56,15,-,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,05/08/2019,23/08/2019,9671,46980,1886,619,19,196,0,266,48,164,0,1312,50,10,-,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,07/12/2019,09/01/2020,17738,83475,2077,759,41,249,0,366,66,0,27,1508,38,14,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,10/04/2020,15/05/2020,12186,43363,2047,560,14,166,0,219,50,105,0,1114,54,16,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,03/10/2020,27/10/2020,6573,40985,2503,743,12,199,0,266,50,175,0,1445,55,19,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,26/10/2020,16/11/2020,18228,58246,2600,602,17,189,0,254,89,112,0,1263,53,11,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,26/03/2021,03/05/2021,5613,45438,1364,375,47,270,0,316,68,225,29,1330,60,21,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,18/04/2021,11/05/2021,26489,76850,481,281,13,239,0,366,71,231,0,1201,64,13,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,17/09/2021,11/11/2021,10326,53954,3472,513,28,307,0,285,59,195,21,1408,60,16,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,24/01/2022,29/01/2022,7028,46270,3734,682,20,244,0,298,118,172,15,1549,52,16,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,20/05/2022,10/06/2022,10049,41610,3081,777,10,171,0,243,81,112,76,1470,50,16,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,10/07/2022,31/07/2022,12883,62674,3255,786,11,179,0,255,54,213,19,1517,54,18,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,16/02/2023,26/02/2023,19535,62494,3882,865,6,227,0,278,67,222,25,1690,65,19,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,27/05/2023,03/06/2023,7202,46026,3575,790,4,182,0,237,52,208,15,1488,56,18,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,29/09/2023,14/10/2023,5650,49035,2559,561,1,120,0,114,34,154,14,998,50,11,,
WN,KT2AA,WNKT2AA,GEC ALSTHOM,217841-03,525/242,250,2011,29/03/2024,21/04/2024,6119,49887,3103,839,26,261,0,457,75,227,21,1906,57,13,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,16/06/2019,23/06/2019,6206,37949,2387,620,21,0,0,0,5,0,0,646,56,15,-,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,07/12/2019,09/01/2020,12208,82383,2502,744,132,5,0,0,4,0,14,899,38,27,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,10/04/2020,29/05/2020,11407,36363,2347,665,11,0,0,0,8,0,0,684,6,6,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,03/10/2020,31/10/2020,15400,59195,2192,566,3,0,0,0,3,3,1,576,55,14,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,26/10/2020,16/11/2020,18169,54864,2914,624,21,0,0,0,45,0,0,690,54,16,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,10/01/2021,26/03/2021,19520,98210,0,0,54,0,0,0,0,0,0,0,,,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,26/03/2021,03/05/2021,3458,45759,2637,543,48,13,0,0,6,0,4,614,61,18,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,16/07/2021,08/10/2021,8605,42892,2525,120,7,0,0,0,0,0,0,127,56,17,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,17/09/2021,11/11/2021,10102,51107,3417,892,13,0,0,0,14,0,0,919,60,12,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,24/01/2022,29/01/2022,25270,78000,2178,588,19,3,0,0,2,4,5,621,54,10,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,20/05/2022,10/06/2022,16785,64835,3256,815,17,4,0,1,10,0,5,842,53,15,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,10/07/2022,30/07/2022,11365,60987,3413,849,18,5,0,0,4,0,3,879,56,18,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,16/02/2023,26/02/2023,14177,54538,3724,970,20,13,0,5,9,0,0,1017,66,8,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,27/05/2023,05/06/2023,16493,63332,3367,854,12,15,0,1,4,5,4,895,56,9,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,29/09/2023,14/10/2023,16037,50492,2613,653,1,40,0,0,3,2,2,701,52,8,,
WN,KT2AB,WNKT2AB,GEC ALSTHOM,217841-01,525/242,250,2011,29/03/2024,21/04/2024,6744,54621,2696,899,10,32,0,5,8,11,3,968,60,10,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,16/06/2019,23/06/2019,10770,50072,2084,599,18,0,0,0,7,0,0,624,56,22,-,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,07/12/2019,09/01/2020,13486,80724,2506,880,267,6,0,0,4,0,8,1165,40,25,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,10/04/2020,15/05/2020,12493,48073,2059,672,21,0,0,0,5,0,0,698,54,16,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,03/10/2020,30/10/2020,2774,39907,2497,871,5,0,0,0,4,4,1,885,56,15,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,26/10/2020,16/11/2020,17439,58413,2648,717,21,0,0,0,50,0,0,788,56,11,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,26/03/2021,03/05/2021,3869,44947,1280,444,35,11,0,0,6,0,4,500,62,14,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,18/04/2021,11/05/2021,37109,89016,487,211,7,0,0,2.5,7,7,2,236.5,65,11,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,17/09/2021,11/11/2021,7006,38841,3371,906,8,9,0,0,11,0,0,934,60,10,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,24/01/2022,29/01/2022,14139,46767,4283,908,35,70,0,5,182,0,12,1212,54,7,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,20/05/2022,09/06/2022,14311,73620,4128,1087,34,65,0,0,8,0,4,1198,53,11,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,10/07/2022,30/07/2022,18453,79924,4316,1063,7,6,0,0,5,0,1,1082,55,15,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,16/02/2023,26/02/2023,8794,43100,3838,922,7,15,0,0,9,0,0,953,65,9,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,27/05/2023,03/06/2023,5068,74072,3779,989,4,11,0,0,6,0,3,1013,57,11,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,29/09/2023,11/10/2023,11612,63524,3149,821,3,48,0,1,4,27,4,908,50,9,,
WN,KT2AC,WNKT2AC,GEC ALSTHOM,217841-06,525/242,250,2011,29/03/2024,21/04/2024,6695,49754,3147,939,5,19,0,0,11,2,4,980,60,11,,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000,22/02/2020,10/04/2020,13455,70836,3786,66,9,142,0,24,385,0,126,752,54,10,,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000,10/01/2021,26/03/2021,26530,484230,0,192,96,0,0,0,80,67,2,437,51,26,,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000,14/02/2022,20/02/2022,7076,59277,2896,100,10,105,0,18,467,193,37,930,26,10,,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000,14/08/2022,03/09/2022,6373,73210,2862,112,3,123,0,17,523,0,266,1044,,21,,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000,16/03/2023,25/03/2023,17365,63316,4321,83,11,109,0,12,514,0,201,930,58,15,,
WNK,KT1A,WNKKT1A,MITSUBISHI,574415,115/22,25,2000,24/06/2024,29/06/2024,2153,62074,7991,132,128,159,0,64,694,14,272,1463,0,16,,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,23/01/2020,23/01/2020,3144,21185,3317,113,16,26,0,177,260,0,18,610,,11,research,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,22/02/2020,10/04/2020,13209,69775,1543,58,11,12,0,6,46,0,6,139,48,15,,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,29/11/2021,03/12/2021,16334,22523,4730,90,24,37,0,0,83,8,50,292,55,13,repeat,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,14/02/2022,20/02/2022,21597,54307,2930,70,16,21,0,3,94,41,6,251,59,14,,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,14/08/2022,03/09/2022,12191,38587,3127,113,9,46,0,2,108,0,57,335,66,20,,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,16/03/2023,25/03/2023,18736,38680,3054,115,15,32,0,2,104,0,40,308,40,10,,
WNK,KT2A,WNKKT2A,MITSUBISHI,573080,115/22,25,1997,24/06/2024,28/06/2024,8630,25590,3088,170,17,92,0,16,187,15,107,604,36,14,,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998,02/09/2019,18/10/2019,8884,54613,567,54,17,37,0,11,126,14,81,340,44,24,-,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998,26/07/2020,24/08/2020,6652,50412,772,52,36,39,0,1,109,2,69,308,57,12,,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998,12/07/2021,04/11/2021,13606,41795,973,86,12,36,0,7,136,0,18,295,53,28,,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998,15/07/2022,24/07/2022,6066,41651,1312,93,14,31,0,6,173,0,43,360,54,15,,
YL1,KT1A,YL1KT1A,FUJI,69001T21-2,115/33/11,25,1998,14/07/2023,04/12/2023,6005,50641,1488,134,30,62,0,7,197,8,80,518,52,12,,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997,06/04/2019,26/08/2019,15510,44729,1227,105,13,35,0,9,128,0,69,359,50,26,-,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997,02/09/2019,18/10/2019,6714,61982,1187,96,28,56,0,22,186,22,97,507,48,28,-,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997,26/07/2020,24/08/2020,6682,51582,1754,74,33,55,0,6,187,1,109,465,49,14,,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997,12/07/2021,04/11/2021,14716,56806,1468,110,69,60,0,11,213,0,30,493,44,20,,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997,15/07/2022,24/07/2022,8877,53738,1970,121,77,41,0,15,237,0,59,550,44,16,,
YL1,KT2A,YL1KT2A,FUJI,AG69095T321,115/33/11,25,1997,14/07/2023,04/12/2023,12449,74398,2161,135,16,78,0,16,269,10,96,620,39,10,,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993,06/04/2019,26/08/2019,9211,46333,1184,157,20,35,0,5,79,0,51,347,52,24,-,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993,02/09/2019,18/10/2019,3694,50164,981,155,38,45,0,0,100,0,72,410,48,17,-,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993,26/07/2020,24/08/2020,5403,51157,1253,127,23,21,0,1,79,0,68,319,50,12,,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993,12/07/2021,04/11/2021,8028,54589,1065,152,16,23,0,0,43,0,0,234,42,30,,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993,15/07/2022,24/07/2022,2650,78060,2019,162,61,44,0,2,64,17,54,404,45,24,,
YL1,KT3A,YL1KT3A,VOLTA WERKE,60494002,115/33/11,25,1993,14/07/2023,04/12/2023,3390,75399,2251,200,46,29,0,6,40,9,31,361,40,22,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,06/04/2019,05/07/2019,12065,46490,995,250,2,3,0,0,2,0,2,259,52,24,-,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,06/09/2019,18/10/2019,17064,56054,812,227,20,18,0,1,12,0,5,283,52,16,-,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,01/03/2020,15/05/2020,15401,49540,1305,268,5,0,0,0,0,0,0,273,55,28,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,25/07/2020,24/08/2020,7885,37863,1630,363,7,0,0,0,10,0,0,380,50,13,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,12/07/2021,05/11/2021,15911,43488,1316,271,6,0,0,0,20,0,0,297,49,28,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,15/01/2022,14/02/2022,8001,42420,1851,417,7,0,0,0,20,0,0,444,52,13,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,15/08/2022,24/07/2022,6400,54940,2506,473,3,5,0,0,3,0,2,486,48,12,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,15/01/2023,11/03/2023,6752,41749,2620,529,7,9,0,2,4,0,0,551,45,12,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,16/07/2023,18/11/2023,20784,35642,3027,483,5,9,0,0,3,0,2,502,0,24,,
YL2,KT1A,YL2KT1A,MITSUBISHI,9711291101,230/121/33,200,1993,12/01/2024,09/04/2024,11326,62221,2290,457,3,11,0,0,3,2,2,478,46,19,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,06/04/2019,30/06/2019,9586,40542,1307,342,2,6,0,0,1,0,0,351,57,25,-,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,06/09/2019,19/10/2019,8886,38335,1404,235,2,0,0,0,0,0,0,237,54,24,-,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,27/01/2020,15/05/2020,12189,44560,1340,211,1,1,0,1,0,1,0,215,51,27,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,25/07/2020,24/08/2020,14280,42160,1621,334,7,0,0,0,11,0,0,352,50,16,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,12/07/2021,11/04/2021,18151,45568,1440,295,11,0,0,0,18,0,0,324,50,18,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,10/01/2022,14/02/2022,5817,40466,1904,451,6,0,0,0,6,0,0,463,54,15,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,15/07/2022,24/07/2022,6541,45289,2300,516,10,2,0,0,8,0,0,536,50,9,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,15/01/2023,11/03/2023,12954,43531,2580,581,5,7,0,0,4,0,0,597,45,16,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,16/07/2023,18/11/2023,14996,33428,2936,438,8,11,0,0,2,0,1,460,49,13,,
YL2,KT2A,YL2KT2A,MITSUBISHI,9711291102,230/121/33,200,1993,12/01/2024,09/04/2024,7134,39475,1958,515,10,9,0,0,3,0,1,538,46,18,,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011,11/03/2019,26/04/2019,8162,40386,1502,331,26,6,0,18,0,0,0,381,47,16,-,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011,10/03/2020,27/03/2020,19357,74192,1528,336,9,2,0,68,1,7,1,424,41,12,,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011,27/01/2021,20/04/2021,7423,55530,1595,303,29,1,0,49,1,1,1,385,45,23,,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011,15/02/2022,31/03/2022,30157,62456,2017,346,15,0,0,32,0,0,0,393,37,21,,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011,15/02/2023,09/03/2023,29059,81994,2187,772,5,5,0,46,8,28,1,865,45,8,,
YT,KT1A,YTKT1A,ABB,56037,115/22,50,2011,13/02/2024,18/03/2024,19853,61293,2694,908,17,8,0,49,11,12,5,1010,45,13,,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011,23/01/2020,24/01/2020,15165,53115,2191,564,5,5,0,0,2,0,0,576,,,หม้อแปลง Trip ด้วย Overcurrent Relay ด้าน LV. (เนื่องจาก Cable ของ PEA.ระเบิด),
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011,10/03/2020,25/03/2020,15859,51921,2248,582,10,3,0,0,0,0,0,595,40,13,,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011,27/01/2021,25/04/2021,19364,54010,2278,600,13,0,0,8,36,0,0,657,44,17,,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011,28/04/2022,20/05/2022,22482,51000,2772,596,5,1,0,9,11,4,2,628,46,11,,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011,15/02/2023,07/03/2023,24373,71940,3302,852,2,5,0,4,2,2,2,869,46,6,,
YT,KT2A,YTKT2A,ABB,56038,115/22,50,2011,13/02/2024,18/03/2024,13696,54901,4510,595,10,5,0,4,1,6,1,622,46,15,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,07/07/2019,08/07/2019,8231,37288,126,2,0,0,0,0,0,0,0,2,-,26,Purify Oil Before Filling in the Transformer,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,10/03/2020,25/03/2020,4298,33187,225,38,250,602,0,486,170,375,40,1961,61,6,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,23/09/2020,29/09/2020,9367,25977,202,20,11,26,0,75,70,0,0,202,35,8,ติดตามผลหลังตรวจภายใน,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,29/09/2020,04/10/2020,13302,26431,231,5,8,26,0,75,73,0,0,183,42,21,หลังจาก Inspect ภายใน แล้วนำเข้าใช้งาน 1 อาทิตย์,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,26/01/2021,23/04/2021,7499,37932,375,62,15,27,0,71,30,123,14,342,,22,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,05/09/2021,06/11/2021,14442,33089,889,182,22,36,0,79,41,156,0,516,54,19,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,15/02/2022,26/03/2022,13048,41725,1047,125,10,31,0,69,27,111,12,385,48,14,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,29/07/2022,19/08/2022,2852,40476,1376,324,5,56,0,97,40,134,17,673,58,13,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,14/02/2023,05/03/2023,13280,32164,1622,254,12,51,0,90,41,123,4,575,62,6,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,07/08/2023,08/09/2023,6610,26800,2732,441,14,60,0,98,34,110,13,770,58,9,,
YT,KT3A,YTKT3A,ABB,504006,230,200,2018,10/04/2024,22/04/2024,9820,42941,1805,506,16,70,0,131,51,139,12,925,65,11,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,09/03/2019,27/04/2019,8336,42822,2096,311,7,0,0,0,0,0,0,318,60,16,-,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,01/09/2019,28/09/2019,5224,41912,2062,408,8,8,0,0,3,0,0,427,48,14,-,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,09/03/2020,24/03/2020,9473,52014,2108,416,7,7,0,0,3,0,0,433,53,8,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,14/07/2020,22/08/2020,13548,53997,1917,264,4,7,0,0,3,1,2,281,50,14,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,24/11/2020,29/11/2020,5059,10440,134,0,4,0,0,0,0,0,0,4,32,14,ย้ายมาจาก RE-KT5A  หลังจากทดสอบทางไฟฟ้าก่อนนำเข้าใช้งาน,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,24/01/2021,23/04/2021,6268,45488,2045,401,16,1,0,0,0,1,1,420,43,29,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,05/09/2021,06/11/2021,10836,23810,1403,124,10,0,0,0,0,0,0,134,50,15,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,15/02/2022,31/03/2022,9471,22560,1939,142,6,0,0,0,5,0,0,153,46,12,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,29/07/2022,19/08/2022,6423,28327,1728,132,2,2,0,0,1,0,0,137,58,9,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,14/02/2023,09/03/2023,24418,25235,2098,158,2,3,0,0,1,0,0,164,63,8,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,07/08/2023,08/09/2023,4720,17510,3585,251,1,14,0,0,2,3,1,272,56,15,,
YT,KT4A,YTKT4A,MITSUBISHI,9711290101,230/121/22,200,2012,13/02/2024,18/03/2024,11379,24745,4138,250,7,10,0,0,2,0,1,270,74,13,,
