transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
11155009,SNO,KT6AB,11155009,SNOKT6AB,ABB,2022-11-25,2022-11-28,2009,300,500,55,6,40.0,22.0,8.0,13.0,0.0,430.0,2736.0,3392.0,18159.0,6.0,3.0,513.0,
11155009,SNO,KT6AB,11155009,SNOKT6AB,ABB,2023-05-20,2023-05-25,2009,300,500,58,7,22.0,22.0,6.0,18.0,0.0,379.0,2851.0,7349.0,30857.0,7.0,1.0,447.0,
11155009,SNO,KT6AB,11155009,SNOKT6AB,ABB,2023-11-27,2023-12-28,2009,300,500,52,8,13.0,33.0,88.0,7.0,0.0,289.0,2261.0,35290.0,45470.0,42.0,68.0,430.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2019-05-24,2019-08-09,2010,300,500,64,20,6.0,26.0,47.0,10.0,0.0,309.0,2083.0,8856.0,42907.0,9.0,24.0,398.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2019-11-03,2019-12-06,2010,300,500,64,6,22.0,34.0,56.0,3.0,0.0,373.0,2720.0,8403.0,39530.0,23.0,36.0,488.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2020-06-06,2020-08-04,2010,300,500,63,10,29.0,27.0,54.0,8.0,0.0,316.0,2551.0,7493.0,42158.0,8.0,29.0,434.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2020-11-21,2020-11-30,2010,300,500,62,5,32.0,29.0,90.0,10.0,0.0,331.0,2591.0,4075.0,29094.0,18.0,0.0,492.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2021-06-13,2021-08-29,2010,300,500,62,21,34.0,0.0,16.0,0.0,0.0,550.0,2879.0,9968.0,41218.0,0.0,0.0,600.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2021-11-14,2021-11-20,2010,300,500,58,5,12.0,9.0,5.0,0.0,0.0,641.0,4588.0,4780.0,32720.0,0.0,4.0,667.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2022-05-26,2022-05-30,2010,300,500,56,5,44.0,27.0,95.0,11.0,0.0,384.0,2990.0,4126.0,31621.0,0.0,28.0,561.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2022-11-25,2022-11-28,2010,300,500,56,12,44.0,45.0,84.0,11.0,0.0,388.0,2948.0,6730.0,43198.0,10.0,60.0,572.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2023-05-20,2023-05-25,2010,300,500,58,5,44.0,46.0,86.0,22.0,0.0,406.0,3129.0,2347.0,43915.0,15.0,56.0,604.0,
11155010,SNO,KT6AC,11155010,SNOKT6AC,ABB,2023-11-27,2023-12-28,2010,300,500,52,10,6.0,16.0,10.0,8.0,0.0,348.0,2148.0,59840.0,53930.0,37.0,6.0,388.0,
136698,SR3,KT1A,136698,SR3KT1A,ELECTRO-BAU,2021-12-04,2022-01-15,2000,50,115/22,36,11,0.0,1.0,1.0,0.0,0.0,4.0,443.0,20790.0,49980.0,1.0,2.0,6.0,
136702,BL,KT2A,136702,BLKT2A,EBG,2019-11-14,2019-11-30,2000,50,115/22,67,13,87.0,56.0,132.0,0.0,0.0,279.0,5656.0,4956.0,38946.0,0.0,76.0,554.0,
136702,BL,KT2A,136702,BLKT2A,EBG,2022-05-29,2022-06-06,2000,50,115/22,62,9,125.0,48.0,110.0,0.0,0.0,370.0,7041.0,3714.0,37873.0,0.0,42.0,653.0,
136702,BL,KT2A,136702,BLKT2A,EBG,2022-11-17,2022-11-27,2000,50,115/22,69,21,100.0,70.0,120.0,1.0,0.0,342.0,6774.0,7509.0,43415.0,10.0,81.0,633.0,
136702,BL,KT2A,136702,BLKT2A,EBG,2023-06-03,2023-06-10,2000,50,115/22,65,8,34.0,63.0,128.0,3.0,0.0,329.0,6592.0,8851.0,43749.0,0.0,46.0,557.0,
136703,MM2,KT3A,136703,MM2KT3A,EBG,2019-05-08,2019-05-25,2000,50,115/22,52,24,22.0,39.0,85.0,12.0,0.0,647.0,3025.0,4445.0,36060.0,0.0,75.0,805.0,
136703,MM2,KT3A,136703,MM2KT3A,EBG,2020-05-09,2020-05-22,2000,50,115/22,53,28,8.0,21.0,72.0,2.0,0.0,96.0,884.0,20674.0,61907.0,0.0,96.0,199.0,
136703,MM2,KT3A,136703,MM2KT3A,EBG,2020-07-28,2020-08-23,2000,50,115/22,50,24,23.0,37.0,124.0,11.0,0.0,515.0,2622.0,2764.0,67926.0,55.0,99.0,710.0,
136703,MM2,KT3A,136703,MM2KT3A,EBG,2021-03-07,2021-04-20,2000,50,115/22,52,10,48.0,23.0,24.0,10.0,0.0,40.0,485.0,13803.0,69142.0,18.0,19.0,145.0,
136703,MM2,KT3A,136703,MM2KT3A,EBG,2022-03-11,2022-03-19,2000,50,115/22,49,15,21.0,0.0,159.0,10.0,0.0,495.0,2552.0,1508.0,60936.0,0.0,65.0,685.0,
136703,MM2,KT3A,136703,MM2KT3A,EBG,2023-03-12,2023-03-16,2000,50,115/22,49,21,18.0,81.0,217.0,10.0,0.0,620.0,2788.0,6581.0,88536.0,13.0,148.0,946.0,
136704,MM2,KT4A,136704,MM2KT4A,EBG,2019-05-25,2019-06-07,2000,50,115/22,52,19,16.0,134.0,217.0,7.0,0.0,255.0,2415.0,4972.0,43683.0,0.0,146.0,629.0,
136704,MM2,KT4A,136704,MM2KT4A,EBG,2020-05-09,2020-05-18,2000,50,115/22,50,16,24.0,77.0,174.0,0.0,0.0,198.0,1944.0,5142.0,69643.0,0.0,108.0,473.0,
136704,MM2,KT4A,136704,MM2KT4A,EBG,2021-03-07,2021-04-17,2000,50,115/22,50,10,30.0,73.0,162.0,1.0,0.0,78.0,1039.0,6364.0,64192.0,10.0,156.0,344.0,
136704,MM2,KT4A,136704,MM2KT4A,EBG,2022-03-11,2022-03-20,2000,50,115/22,48,8,15.0,84.0,257.0,4.0,0.0,177.0,2540.0,6241.0,81685.0,0.0,140.0,537.0,
136704,MM2,KT4A,136704,MM2KT4A,EBG,2023-03-12,2023-03-16,2000,50,115/22,47,8,50.0,115.0,274.0,4.0,0.0,248.0,2438.0,5776.0,93047.0,0.0,162.0,691.0,
145496,AP,KT5A,145496,APKT5A,EBG,2019-11-17,2019-12-14,2007,13,115/22,48,8,25.0,4.0,0.0,0.0,0.0,1066.0,3329.0,10147.0,61062.0,0.0,0.0,1095.0,
145496,AP,KT5A,145496,APKT5A,EBG,2020-06-19,2020-07-05,2007,13,115/22,60,11,17.0,10.0,0.0,0.0,0.0,1338.0,4065.0,2934.0,61432.0,0.0,0.0,1365.0,
145496,AP,KT5A,145496,APKT5A,EBG,2021-01-25,2021-03-21,2007,13,115/22,40,13,25.0,15.0,2.0,0.0,0.0,20.0,1400.0,6570.0,79950.0,56.0,3.0,62.0,
145496,AP,KT5A,145496,APKT5A,EBG,2022-07-08,2022-07-14,2007,13,115/22,42,11,31.0,4.0,2.0,0.0,0.0,648.0,2652.0,6600.0,69760.0,6.0,3.0,685.0,
145496,AP,KT5A,145496,APKT5A,EBG,2023-03-19,2023-04-07,2007,13,115/22,42,10,24.0,5.0,2.0,0.0,0.0,764.0,3874.0,6830.0,60910.0,7.0,4.0,795.0,
1G9579T1,LP2,KT3A,1G9579T1,LP2KT3A,MEIDENSHA,2023-04-28,2023-05-07,1995,15/20/25,115/22,40,12,2.0,4.0,5.0,3.0,0.0,65.0,875.0,11547.0,41014.0,2.0,2.0,79.0,ทดสอบหลังการย้ายหม้อแปลง (ก่อนทำการ Overhaul โดย กม-ส.)
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2019-06-16,2019-06-23,2011,250,525/242,56,15,21.0,0.0,5.0,0.0,0.0,620.0,2387.0,6206.0,37949.0,0.0,0.0,646.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2019-12-07,2020-01-09,2011,250,525/242,38,27,132.0,5.0,4.0,0.0,0.0,744.0,2502.0,12208.0,82383.0,0.0,14.0,885.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2020-04-10,2020-05-29,2011,250,525/242,6,6,11.0,0.0,8.0,0.0,0.0,665.0,2347.0,11407.0,36363.0,0.0,0.0,684.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2020-10-03,2020-10-31,2011,250,525/242,55,14,3.0,0.0,3.0,0.0,0.0,566.0,2192.0,15400.0,59195.0,3.0,1.0,572.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2020-10-26,2020-11-16,2011,250,525/242,54,16,21.0,0.0,45.0,0.0,0.0,624.0,2914.0,18169.0,54864.0,0.0,0.0,690.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2021-01-10,2021-03-26,2011,250,525/242,58,17,54.0,0.0,0.0,0.0,0.0,0.0,0.0,19520.0,98210.0,0.0,0.0,54.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2021-03-26,2021-05-03,2011,250,525/242,61,18,48.0,13.0,6.0,0.0,0.0,543.0,2637.0,3458.0,45759.0,0.0,4.0,610.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2021-07-16,2021-10-08,2011,250,525/242,56,17,7.0,0.0,0.0,0.0,0.0,120.0,2525.0,8605.0,42892.0,0.0,0.0,127.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2021-09-17,2021-11-11,2011,250,525/242,60,12,13.0,0.0,14.0,0.0,0.0,892.0,3417.0,10102.0,51107.0,0.0,0.0,919.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2022-01-24,2022-01-29,2011,250,525/242,54,10,19.0,3.0,2.0,0.0,0.0,588.0,2178.0,25270.0,78000.0,4.0,5.0,612.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2022-05-20,2022-06-10,2011,250,525/242,53,15,17.0,4.0,10.0,1.0,0.0,815.0,3256.0,16785.0,64835.0,0.0,5.0,847.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2022-07-10,2022-07-30,2011,250,525/242,56,18,18.0,5.0,4.0,0.0,0.0,849.0,3413.0,11365.0,60987.0,0.0,3.0,876.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2023-02-16,2023-02-26,2011,250,525/242,66,8,20.0,13.0,9.0,5.0,0.0,970.0,3724.0,14177.0,54538.0,0.0,0.0,1017.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2023-05-27,2023-06-05,2011,250,525/242,56,9,12.0,15.0,4.0,1.0,0.0,854.0,3367.0,16493.0,63332.0,5.0,4.0,886.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2023-09-29,2023-10-14,2011,250,525/242,52,8,1.0,40.0,3.0,0.0,0.0,653.0,2613.0,16037.0,50492.0,2.0,2.0,697.0,
217841-01,WN,KT2AB,217841-01,WNKT2AB,GEC ALSTHOM,2024-03-29,2024-04-21,2011,250,525/242,60,10,10.0,32.0,8.0,5.0,0.0,899.0,2696.0,6744.0,54621.0,11.0,3.0,954.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2019-06-16,2019-06-23,2011,250,525/242,60,25,36.0,0.0,5.0,0.0,0.0,574.0,2246.0,10050.0,40853.0,0.0,0.0,615.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2019-12-07,2020-01-09,2011,250,525/242,40,24,53.0,5.0,3.0,0.0,0.0,736.0,2643.0,13282.0,64094.0,0.0,8.0,797.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2020-04-10,2020-05-29,2011,250,525/242,57,17,12.0,0.0,5.0,0.0,0.0,560.0,2601.0,24989.0,70400.0,0.0,0.0,577.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2020-10-03,2020-10-27,2011,250,525/242,54,13,7.0,0.0,4.0,0.0,0.0,727.0,2889.0,4705.0,39205.0,2.0,2.0,738.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2020-10-26,2020-11-16,2011,250,525/242,58,16,14.0,0.0,0.0,0.0,0.0,682.0,2855.0,13970.0,55235.0,0.0,0.0,696.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2021-01-10,2021-03-21,2011,250,525/242,53,17,36.0,5.0,2.0,0.0,0.0,650.0,3000.0,10740.0,60000.0,0.0,0.0,693.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2021-03-26,2021-05-03,2011,250,525/242,57,16,39.0,8.0,4.0,0.0,0.0,655.0,2814.0,6563.0,42135.0,0.0,2.0,706.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2021-09-17,2021-11-11,2011,250,525/242,57,12,28.0,4.0,5.0,7.0,0.0,165.0,3493.0,9157.0,47223.0,10.0,2.0,209.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2022-01-24,2022-01-29,2011,250,525/242,44,16,12.0,8.0,10.0,0.0,0.0,763.0,3483.0,7591.0,41161.0,0.0,0.0,793.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2022-05-20,2022-06-10,2011,250,525/242,48,30,11.0,2.0,8.0,7.0,0.0,745.0,3880.0,28293.0,74193.0,0.0,0.0,773.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2022-07-10,2022-07-30,2011,250,525/242,47,15,8.0,9.0,4.0,1.0,0.0,783.0,3909.0,8793.0,52701.0,7.0,1.0,805.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2023-02-16,2023-02-26,2011,250,525/242,66,11,10.0,18.0,7.0,7.0,0.0,710.0,3494.0,10479.0,45259.0,0.0,0.0,752.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2023-05-27,2023-06-04,2011,250,525/242,53,9,8.0,15.0,6.0,7.0,0.0,751.0,3542.0,6283.0,38529.0,5.0,1.0,787.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2023-09-29,2023-10-14,2011,250,525/242,58,9,1.0,40.0,2.0,2.0,0.0,775.0,3636.0,7466.0,53972.0,20.0,2.0,820.0,
217841-02,WN,KT1AB,217841-02,WNKT1AB,GEC ALSTHOM,2024-03-29,2024-04-21,2011,250,525/242,54,10,9.0,15.0,0.0,0.0,0.0,822.0,3310.0,7512.0,32551.0,0.0,0.0,846.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2019-06-16,2019-06-23,2011,250,525/242,56,15,28.0,203.0,87.0,243.0,0.0,525.0,2185.0,6935.0,36395.0,240.0,6.0,1086.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2019-08-05,2019-08-23,2011,250,525/242,50,10,19.0,196.0,48.0,266.0,0.0,619.0,1886.0,9671.0,46980.0,164.0,0.0,1148.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2019-12-07,2020-01-09,2011,250,525/242,38,14,41.0,249.0,66.0,366.0,0.0,759.0,2077.0,17738.0,83475.0,0.0,27.0,1481.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2020-04-10,2020-05-15,2011,250,525/242,54,16,14.0,166.0,50.0,219.0,0.0,560.0,2047.0,12186.0,43363.0,105.0,0.0,1009.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2020-10-03,2020-10-27,2011,250,525/242,55,19,12.0,199.0,50.0,266.0,0.0,743.0,2503.0,6573.0,40985.0,175.0,0.0,1270.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2020-10-26,2020-11-16,2011,250,525/242,53,11,17.0,189.0,89.0,254.0,0.0,602.0,2600.0,18228.0,58246.0,112.0,0.0,1151.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2021-03-26,2021-05-03,2011,250,525/242,60,21,47.0,270.0,68.0,316.0,0.0,375.0,1364.0,5613.0,45438.0,225.0,29.0,1076.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2021-04-18,2021-05-11,2011,250,525/242,64,13,13.0,239.0,71.0,366.0,0.0,281.0,481.0,26489.0,76850.0,231.0,0.0,970.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2021-09-17,2021-11-11,2011,250,525/242,60,16,28.0,307.0,59.0,285.0,0.0,513.0,3472.0,10326.0,53954.0,195.0,21.0,1192.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2022-01-24,2022-01-29,2011,250,525/242,52,16,20.0,244.0,118.0,298.0,0.0,682.0,3734.0,7028.0,46270.0,172.0,15.0,1362.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2022-05-20,2022-06-10,2011,250,525/242,50,16,10.0,171.0,81.0,243.0,0.0,777.0,3081.0,10049.0,41610.0,112.0,76.0,1282.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2022-07-10,2022-07-31,2011,250,525/242,54,18,11.0,179.0,54.0,255.0,0.0,786.0,3255.0,12883.0,62674.0,213.0,19.0,1285.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2023-02-16,2023-02-26,2011,250,525/242,65,19,6.0,227.0,67.0,278.0,0.0,865.0,3882.0,19535.0,62494.0,222.0,25.0,1443.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2023-05-27,2023-06-03,2011,250,525/242,56,18,4.0,182.0,52.0,237.0,0.0,790.0,3575.0,7202.0,46026.0,208.0,15.0,1265.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2023-09-29,2023-10-14,2011,250,525/242,50,11,1.0,120.0,34.0,114.0,0.0,561.0,2559.0,5650.0,49035.0,154.0,14.0,830.0,
217841-03,WN,KT2AA,217841-03,WNKT2AA,GEC ALSTHOM,2024-03-29,2024-04-21,2011,250,525/242,57,13,26.0,261.0,75.0,457.0,0.0,839.0,3103.0,6119.0,49887.0,227.0,21.0,1658.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2019-06-16,2019-06-23,2011,250,525/242,60,18,10.0,33.0,22.0,36.0,0.0,624.0,3038.0,7245.0,41527.0,0.0,0.0,725.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2019-12-07,2020-01-09,2011,250,525/242,40,14,30.0,14.0,10.0,4.0,0.0,453.0,2304.0,18725.0,74894.0,0.0,3.0,511.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2020-04-10,2020-05-15,2011,250,525/242,57,16,12.0,24.0,11.0,14.0,0.0,715.0,2911.0,11662.0,52093.0,0.0,0.0,776.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2020-10-03,2020-10-31,2011,250,525/242,53,19,8.0,6.0,7.0,8.0,0.0,493.0,2243.0,197077.0,58509.0,15.0,0.0,522.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2020-10-26,2020-11-16,2011,250,525/242,57,10,16.0,27.0,48.0,15.0,0.0,750.0,3522.0,13358.0,54103.0,0.0,0.0,856.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2021-02-10,2021-03-26,2011,250,525/242,51,26,95.0,0.0,3.0,0.0,0.0,756.0,3600.0,14000.0,55000.0,0.0,0.0,854.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2021-03-26,2021-05-03,2011,250,525/242,57,15,33.0,64.0,8.0,4.0,0.0,678.0,3412.0,6682.0,46627.0,0.0,1.0,787.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2021-09-17,2021-11-11,2011,250,525/242,57,14,11.0,20.0,15.0,12.0,0.0,737.0,3124.0,10795.0,40123.0,0.0,0.0,795.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2022-01-24,2022-01-29,2011,250,525/242,45,9,8.0,26.0,15.0,14.0,0.0,840.0,3623.0,5491.0,39612.0,0.0,0.0,903.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2022-05-20,2022-06-10,2011,250,525/242,48,27,8.0,29.0,19.0,14.0,0.0,876.0,3698.0,28347.0,66101.0,0.0,0.0,946.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2022-07-10,2022-07-30,2011,250,525/242,50,16,5.0,31.0,12.0,10.0,0.0,892.0,3754.0,15014.0,63792.0,20.0,1.0,950.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2023-02-16,2023-02-26,2011,250,525/242,63,12,14.0,78.0,29.0,47.0,0.0,933.0,3964.0,8687.0,49583.0,0.0,0.0,1101.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2023-05-27,2023-06-05,2011,250,525/242,53,13,11.0,29.0,20.0,15.0,0.0,912.0,3856.0,16638.0,67206.0,3.0,7.0,987.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2023-09-29,2023-10-11,2011,250,525/242,57,9,4.0,86.0,21.0,34.0,0.0,932.0,3935.0,13206.0,36759.0,68.0,6.0,1077.0,
217841-04,WN,KT1AA,217841-04,WNKT1AA,GEC ALSTHOM,2024-03-24,2024-04-21,2011,250,525/242,54,12,42.0,126.0,49.0,174.0,0.0,920.0,3987.0,4551.0,55140.0,99.0,11.0,1311.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2019-06-16,2019-06-23,2011,250,525/242,60,23,7.0,0.0,8.0,0.0,0.0,689.0,2099.0,9255.0,46779.0,0.0,0.0,704.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2019-12-07,2020-01-09,2011,250,525/242,40,14,19.0,7.0,4.0,0.0,0.0,1144.0,2991.0,7286.0,50840.0,0.0,4.0,1174.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2020-04-10,2020-05-15,2011,250,525/242,58,17,9.0,0.0,0.0,0.0,0.0,478.0,2203.0,23366.0,58943.0,0.0,0.0,487.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2020-10-03,2020-10-31,2011,250,525/242,53,14,2.0,0.0,3.0,0.0,0.0,612.0,2372.0,16215.0,55836.0,2.0,1.0,617.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2020-10-26,2020-11-16,2011,250,525/242,58,12,9.0,0.0,43.0,0.0,0.0,573.0,3207.0,23816.0,68606.0,0.0,0.0,625.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2021-01-10,2021-03-23,2011,250,525/242,52,15,20.0,0.0,10.0,0.0,0.0,600.0,3300.0,5940.0,58140.0,0.0,0.0,630.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2021-03-26,2021-05-03,2011,250,525/242,57,7,31.0,8.0,3.0,0.0,0.0,563.0,2958.0,17682.0,47314.0,0.0,0.0,605.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2021-09-17,2021-11-11,2011,250,525/242,57,14,9.0,7.0,5.0,0.0,0.0,761.0,2831.0,13992.0,50804.0,0.0,0.0,782.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2022-01-24,2022-01-29,2011,250,525/242,43,10,4.0,5.0,3.0,0.0,0.0,683.0,3215.0,9810.0,65240.0,95.0,95.0,695.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2022-05-20,2022-06-09,2011,250,525/242,48,18,5.0,5.0,4.0,0.0,0.0,988.0,3592.0,4270.0,61806.0,1.0,0.0,1002.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2022-07-10,2022-07-30,2011,250,525/242,49,17,3.0,5.0,3.0,0.0,0.0,996.0,3815.0,13402.0,62539.0,5.0,2.0,1007.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2023-02-16,2023-02-26,2011,250,525/242,64,8,4.0,10.0,5.0,0.0,0.0,813.0,3236.0,21676.0,53122.0,0.0,0.0,832.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2023-05-27,2023-06-03,2011,250,525/242,52,8,2.0,8.0,3.0,0.0,0.0,841.0,3491.0,7541.0,47593.0,0.0,1.0,854.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2023-09-29,2023-10-14,2011,250,525/242,58,7,1.0,37.0,2.0,0.0,0.0,862.0,3603.0,6525.0,52163.0,0.0,4.0,902.0,
217841-05,WN,KT1AC,217841-05,WNKT1AC,GEC ALSTHOM,2024-03-29,2024-04-21,2011,250,525/242,54,12,10.0,11.0,0.0,0.0,0.0,918.0,3218.0,8919.0,39429.0,0.0,0.0,939.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2019-06-16,2019-06-23,2011,250,525/242,56,22,18.0,0.0,7.0,0.0,0.0,599.0,2084.0,10770.0,50072.0,0.0,0.0,624.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2019-12-07,2020-01-09,2011,250,525/242,40,25,267.0,6.0,4.0,0.0,0.0,880.0,2506.0,13486.0,80724.0,0.0,8.0,1157.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2020-04-10,2020-05-15,2011,250,525/242,54,16,21.0,0.0,5.0,0.0,0.0,672.0,2059.0,12493.0,48073.0,0.0,0.0,698.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2020-10-03,2020-10-30,2011,250,525/242,56,15,5.0,0.0,4.0,0.0,0.0,871.0,2497.0,2774.0,39907.0,4.0,1.0,880.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2020-10-26,2020-11-16,2011,250,525/242,56,11,21.0,0.0,50.0,0.0,0.0,717.0,2648.0,17439.0,58413.0,0.0,0.0,788.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2021-03-26,2021-05-03,2011,250,525/242,62,14,35.0,11.0,6.0,0.0,0.0,444.0,1280.0,3869.0,44947.0,0.0,4.0,496.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2021-04-18,2021-05-11,2011,250,525/242,65,11,7.0,0.0,7.0,2.5,0.0,211.0,487.0,37109.0,89016.0,7.0,2.0,227.5,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2021-09-17,2021-11-11,2011,250,525/242,60,10,8.0,9.0,11.0,0.0,0.0,906.0,3371.0,7006.0,38841.0,0.0,0.0,934.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2022-01-24,2022-01-29,2011,250,525/242,54,7,35.0,70.0,182.0,5.0,0.0,908.0,4283.0,14139.0,46767.0,0.0,12.0,1200.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2022-05-20,2022-06-09,2011,250,525/242,53,11,34.0,65.0,8.0,0.0,0.0,1087.0,4128.0,14311.0,73620.0,0.0,4.0,1194.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2022-07-10,2022-07-30,2011,250,525/242,55,15,7.0,6.0,5.0,0.0,0.0,1063.0,4316.0,18453.0,79924.0,0.0,1.0,1081.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2023-02-16,2023-02-26,2011,250,525/242,65,9,7.0,15.0,9.0,0.0,0.0,922.0,3838.0,8794.0,43100.0,0.0,0.0,953.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2023-05-27,2023-06-03,2011,250,525/242,57,11,4.0,11.0,6.0,0.0,0.0,989.0,3779.0,5068.0,74072.0,0.0,3.0,1010.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2023-09-29,2023-10-11,2011,250,525/242,50,9,3.0,48.0,4.0,1.0,0.0,821.0,3149.0,11612.0,63524.0,27.0,4.0,877.0,
217841-06,WN,KT2AC,217841-06,WNKT2AC,GEC ALSTHOM,2024-03-29,2024-04-21,2011,250,525/242,60,11,5.0,19.0,11.0,0.0,0.0,939.0,3147.0,6695.0,49754.0,2.0,4.0,974.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2019-05-18,2019-06-09,2013,250,525/242/1.73,44,22,2.0,2.0,3.0,1.0,0.0,405.0,1378.0,7644.0,37155.0,2.0,5.0,413.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2019-11-23,2019-12-21,2013,250,525/242/1.73,42,16,13.0,9.0,8.0,0.0,0.0,656.0,2121.0,11863.0,47215.0,0.0,0.0,686.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2020-06-22,2020-08-15,2013,250,525/242/1.73,29,20,6.0,9.0,4.0,1.0,0.0,477.0,1855.0,7693.0,47283.0,2.0,2.0,497.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2021-05-25,2021-07-25,2013,250,525/242/1.73,46,15,8.0,0.0,7.0,0.0,0.0,581.0,1826.0,7405.0,33412.0,0.0,0.0,596.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2021-11-13,2021-11-24,2013,250,525/242/1.73,45,16,21.0,3.0,5.0,0.0,0.0,154.0,2715.0,8627.0,69294.0,2.0,2.0,183.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2022-05-24,2022-06-09,2013,250,525/242/1.73,52,15,125.0,0.0,5.0,0.0,0.0,726.0,2515.0,3544.0,47926.0,3.0,0.0,856.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2022-11-19,2022-12-09,2013,250,525/242/1.73,43,12,10.0,11.0,5.0,0.0,0.0,751.0,2371.0,5161.0,35449.0,0.0,0.0,777.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2023-11-26,2023-12-28,2013,250,525/242/1.73,44,7,14.0,10.0,6.0,1.0,0.0,867.0,3055.0,8466.0,44190.0,10.0,0.0,898.0,
21784108,RB3,KT1AA,21784108,RB3KT1AA,GEC ALSTHOM,2024-07-07,2024-07-10,2013,250,525/242/1.73,46,6,2.0,15.0,7.0,1.0,0.0,961.0,3166.0,5027.0,42611.0,3.0,4.0,986.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2019-05-18,2019-06-09,2013,250,525/242/1.73,46,21,3.0,6.0,7.0,1.0,0.0,506.0,1313.0,10716.0,37406.0,2.0,5.0,523.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2019-11-23,2019-12-21,2013,250,525/242/1.73,43,21,18.0,9.0,0.0,0.0,0.0,752.0,1862.0,8392.0,38831.0,27.0,0.0,779.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2020-06-22,2020-08-15,2013,250,525/242/1.73,32,22,7.0,7.0,3.0,1.0,0.0,406.0,1335.0,9270.0,46756.0,2.0,1.0,424.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2021-05-25,2021-08-03,2013,250,525/242/1.73,46,24,8.0,10.0,0.0,2.0,0.0,632.0,1470.0,11147.0,47145.0,4.0,2.0,652.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2021-11-13,2021-11-25,2013,250,525/242/1.73,46,17,8.0,0.0,9.0,0.0,0.0,377.0,1282.0,18332.0,46826.0,0.0,0.0,394.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2022-05-26,2022-06-11,2013,250,525/242/1.73,52,12,9.0,3.0,8.0,0.0,0.0,646.0,1893.0,8938.0,39541.0,0.0,0.0,666.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2022-11-19,2022-12-09,2013,250,525/242/1.73,44,11,2.0,38.0,4.0,1.0,0.0,583.0,1753.0,9000.0,42130.0,27.0,1.0,628.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2023-05-20,2023-06-08,2013,250,525/242/1.73,48,4,13.0,15.0,10.0,0.0,0.0,881.0,2250.0,4132.0,30977.0,0.0,0.0,919.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2023-11-26,2023-12-28,2013,250,525/242/1.73,46,5,15.0,11.0,5.0,0.0,0.0,898.0,2302.0,8555.0,40084.0,4.0,3.0,929.0,
21784109,RB3,KT1AB,21784109,RB3KT1AB,GEC ALSTHOM,2024-07-07,2024-07-10,2013,250,525/242/1.73,48,7,2.0,14.0,16.0,1.0,0.0,924.0,3006.0,5520.0,38694.0,3.0,13.0,957.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2019-05-18,2019-06-09,2013,250,525/242/1.73,47,28,12.0,8.0,12.0,0.0,0.0,541.0,1694.0,8755.0,41120.0,0.0,5.0,573.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2019-11-23,2019-12-21,2013,250,525/242/1.73,44,24,20.0,6.0,0.0,0.0,0.0,620.0,1895.0,14795.0,48647.0,37.0,0.0,646.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2020-06-22,2020-08-15,2013,250,525/242/1.73,35,21,6.0,8.0,2.0,1.0,0.0,479.0,1699.0,9905.0,44309.0,2.0,1.0,496.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2021-05-25,2021-08-03,2013,250,525/242/1.73,46,27,9.0,10.0,0.0,1.0,0.0,660.0,1758.0,10705.0,48059.0,2.0,2.0,680.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2021-11-13,2021-11-25,2013,250,525/242/1.73,42,12,7.0,0.0,10.0,18.0,0.0,371.0,1539.0,19955.0,51379.0,0.0,0.0,406.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2022-05-26,2022-06-11,2013,250,525/242/1.73,52,15,7.0,3.0,7.0,0.0,0.0,797.0,2464.0,6176.0,39811.0,0.0,0.0,814.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2022-11-19,2022-12-09,2013,250,525/242/1.73,46,15,10.0,11.0,2.0,0.0,0.0,740.0,2205.0,7806.0,34809.0,0.0,0.0,763.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2023-05-20,2023-06-08,2013,250,525/242/1.73,48,7,16.0,13.0,9.0,0.0,0.0,803.0,2501.0,7685.0,35261.0,0.0,0.0,841.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2023-11-26,2023-12-28,2013,250,525/242/1.73,47,5,17.0,10.0,5.0,1.0,0.0,889.0,3432.0,8898.0,45312.0,10.0,0.0,922.0,
21784110,RB3,KT1AC,21784110,RB3KT1AC,GEC ALSTHOM,2024-07-07,2024-07-10,2013,250,525/242/1.73,50,6,25.0,13.0,5.0,0.0,0.0,895.0,3034.0,7668.0,44791.0,2.0,2.0,938.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2019-05-18,2019-06-09,2013,250,525/242/1.73,47,27,7.0,18.0,17.0,2.0,0.0,373.0,1597.0,9271.0,41003.0,3.0,8.0,417.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2019-11-23,2019-12-21,2013,250,525/242/1.73,42,20,20.0,37.0,20.0,0.0,0.0,510.0,2032.0,12390.0,48995.0,0.0,0.0,587.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2020-06-22,2020-08-15,2013,250,525/242/1.73,40,20,7.0,22.0,14.0,3.0,0.0,347.0,1623.0,8402.0,45964.0,13.0,7.0,393.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2021-05-25,2021-07-25,2013,250,525/242/1.73,49,18,11.0,21.0,18.0,0.0,0.0,442.0,1627.0,7085.0,30648.0,0.0,0.0,492.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2021-11-13,2021-11-25,2013,250,525/242/1.73,46,16,7.0,14.0,23.0,0.0,0.0,347.0,1534.0,15889.0,40201.0,0.0,0.0,391.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2022-05-26,2022-06-10,2013,250,525/242/1.73,51,13,5.0,12.0,29.0,2.0,0.0,518.0,2108.0,6526.0,36712.0,0.0,0.0,566.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2022-11-19,2022-12-12,2013,250,525/242/1.73,43,15,12.0,28.0,5.0,1.0,0.0,719.0,2330.0,7963.0,48585.0,3.0,4.0,765.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2023-05-20,2023-06-09,2013,250,525/242/1.73,48,9,14.0,30.0,23.0,4.0,0.0,634.0,2344.0,3504.0,27744.0,0.0,0.0,705.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2023-11-26,2023-12-28,2013,250,525/242/1.73,45,5,13.0,25.0,22.0,3.0,0.0,683.0,2797.0,10115.0,41662.0,2.0,35.0,746.0,
21784112,RB3,KT2AA,21784112,RB3KT2AA,GEC ALSTHOM,2024-07-07,2024-07-10,2013,250,525/242/1.73,50,6,1.0,29.0,20.0,2.0,0.0,618.0,3261.0,7871.0,42123.0,5.0,9.0,670.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2019-05-18,2019-06-09,2013,250,525/242/1.73,47,18,13.0,12.0,13.0,0.0,0.0,458.0,1279.0,10031.0,39514.0,0.0,4.0,496.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2019-11-23,2019-12-21,2013,250,525/242/1.73,44,18,85.0,20.0,6.0,0.0,0.0,783.0,2022.0,7152.0,44901.0,37.0,0.0,894.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2020-06-22,2020-08-15,2013,250,525/242/1.73,38,21,96.0,22.0,6.0,1.0,0.0,561.0,1588.0,5544.0,43375.0,2.0,2.0,686.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2021-05-25,2021-07-25,2013,250,525/242/1.73,49,19,61.0,22.0,14.0,0.0,0.0,588.0,1564.0,8081.0,35395.0,0.0,0.0,685.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2021-11-13,2021-11-25,2013,250,525/242/1.73,46,17,10.0,0.0,9.0,6.0,0.0,235.0,1057.0,32594.0,57136.0,0.0,0.0,260.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2022-05-26,2022-06-11,2013,250,525/242/1.73,51,15,27.0,13.0,9.0,0.0,0.0,824.0,2087.0,5139.0,39686.0,0.0,0.0,873.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2022-11-19,2022-12-11,2013,250,525/242/1.73,43,15,12.0,28.0,5.0,1.0,0.0,719.0,1932.0,7963.0,48585.0,3.0,4.0,765.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2023-05-20,2023-06-08,2013,250,525/242/1.73,48,10,15.0,25.0,9.0,0.0,0.0,828.0,2237.0,7510.0,35889.0,0.0,0.0,877.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2023-11-26,2023-12-28,2013,250,525/242/1.73,47,6,17.0,25.0,7.0,0.0,0.0,902.0,2282.0,7268.0,46562.0,0.0,6.0,951.0,
21784113,RB3,KT2AB,21784113,RB3KT2AB,GEC ALSTHOM,2024-07-07,2024-07-10,2013,250,525/242/1.73,48,9,3.0,29.0,8.0,1.0,0.0,959.0,3348.0,5537.0,46356.0,3.0,4.0,1000.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2019-05-18,2019-06-09,2013,250,525/242/1.73,48,18,7.0,13.0,13.0,2.0,0.0,581.0,1792.0,10322.0,34284.0,3.0,7.0,616.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2019-11-23,2019-12-21,2013,250,525/242/1.73,44,16,13.0,33.0,11.0,0.0,0.0,649.0,2206.0,9642.0,39074.0,0.0,0.0,706.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2020-06-22,2020-08-15,2013,250,525/242/1.73,33,15,10.0,16.0,16.0,0.0,0.0,499.0,2133.0,6894.0,37846.0,0.0,7.0,541.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2021-05-25,2021-08-03,2013,250,525/242/1.73,49,19,4.0,20.0,21.0,3.0,0.0,695.0,1936.0,8066.0,46176.0,5.0,10.0,743.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2021-11-19,2021-11-24,2013,250,525/242/1.73,44,10,22.0,4.0,12.0,1.0,0.0,164.0,2703.0,7508.0,42891.0,5.0,5.0,203.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2022-05-26,2022-06-11,2013,250,525/242/1.73,52,20,10.0,8.0,13.0,4.0,0.0,763.0,2567.0,8809.0,40991.0,0.0,0.0,798.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2022-11-19,2022-12-09,2013,250,525/242/1.73,45,10,5.0,48.0,11.0,3.0,0.0,742.0,2340.0,7070.0,40190.0,5.0,6.0,809.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2023-05-20,2023-06-08,2013,250,525/242/1.73,48,9,9.0,23.0,23.0,0.0,0.0,835.0,2580.0,7681.0,33529.0,2.0,0.0,890.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2023-11-26,2023-12-28,2013,250,525/242/1.73,47,6,26.0,24.0,20.0,0.0,0.0,1003.0,3988.0,3640.0,39296.0,6.0,12.0,1073.0,
21784114,RB3,KT2AC,21784114,RB3KT2AC,GEC ALSTHOM,2024-07-07,2024-07-10,2013,250,525/242/1.73,50,5,3.0,27.0,16.0,3.0,0.0,1021.0,3695.0,4166.0,40451.0,6.0,5.0,1070.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2019-05-24,2019-08-09,2010,250,525/242/22,62,13,5.0,13.0,7.0,0.0,0.0,618.0,2413.0,8443.0,39018.0,0.0,3.0,643.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2019-11-03,2019-12-06,2010,250,525/242/22,60,13,16.0,9.0,4.0,0.0,0.0,839.0,3043.0,7065.0,42068.0,0.0,0.0,868.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2020-06-06,2020-08-04,2010,250,525/242/22,61,21,10.0,0.0,6.0,0.0,0.0,340.0,2025.0,26205.0,57734.0,0.0,0.0,356.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2020-11-21,2020-11-30,2010,250,525/242/22,60,6,14.0,0.0,0.0,0.0,0.0,670.0,3312.0,20626.0,66626.0,0.0,0.0,684.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2021-06-13,2021-08-28,2010,250,525/242/22,62,17,11.0,0.0,7.0,0.0,0.0,613.0,2464.0,13898.0,44396.0,0.0,0.0,631.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2021-11-14,2021-11-20,2010,250,525/242/22,57,7,30.0,40.0,73.0,2.0,0.0,253.0,3778.0,5280.0,33020.0,0.0,55.0,398.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2022-05-26,2022-05-30,2010,250,525/242/22,63,9,13.0,12.0,9.0,0.0,0.0,1004.0,4236.0,2064.0,34518.0,0.0,0.0,1038.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2022-11-25,2022-11-28,2010,250,525/242/22,56,5,9.0,19.0,8.0,1.0,0.0,1044.0,4247.0,7976.0,47532.0,2.0,3.0,1081.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2023-05-20,2023-05-25,2010,250,525/242/22,58,7,4.0,30.0,6.0,0.0,0.0,957.0,4157.0,7674.0,45402.0,0.0,3.0,997.0,
21784115,SNO,KT7AA,21784115,SNOKT7AA,GEC ASTHOM,2023-11-27,2023-12-26,2010,250,525/242/22,54,10,6.0,19.0,9.0,0.0,0.0,973.0,5492.0,5540.0,30260.0,87.0,3.0,1007.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2019-05-24,2019-08-09,2010,250,525/242/22,53,13,4.0,0.0,4.0,0.0,0.0,712.0,2864.0,7751.0,35712.0,0.0,1.0,720.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2019-11-03,2019-12-02,2010,250,525/242/22,62,19,3.0,38.0,2.0,1.0,0.0,746.0,3048.0,18687.0,37696.0,1.0,2.0,790.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2020-06-06,2020-08-04,2010,250,525/242/22,62,17,12.0,0.0,0.0,0.0,0.0,639.0,3147.0,12988.0,42296.0,0.0,0.0,651.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2020-11-21,2020-11-30,2010,250,525/242/22,62,9,11.0,11.0,8.0,0.0,0.0,734.0,3859.0,8417.0,36278.0,0.0,0.0,764.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2021-06-13,2021-08-29,2010,250,525/242/22,64,20,10.0,0.0,21.0,0.0,0.0,558.0,2754.0,17011.0,48439.0,0.0,0.0,589.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2021-11-14,2021-11-20,2010,250,525/242/22,58,7,8.0,10.0,7.0,0.0,0.0,909.0,6805.0,3520.0,34160.0,0.0,3.0,934.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2022-05-26,2022-05-30,2010,250,525/242/22,62,12,10.0,12.0,15.0,0.0,0.0,1006.0,5084.0,1812.0,37126.0,0.0,3.0,1043.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2022-11-25,2022-11-28,2010,250,525/242/22,57,7,7.0,19.0,8.0,1.0,0.0,1008.0,5066.0,9896.0,51101.0,2.0,3.0,1043.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2023-05-20,2023-05-25,2010,250,525/242/22,60,8,3.0,18.0,6.0,0.0,0.0,977.0,5164.0,8407.0,43362.0,0.0,2.0,1004.0,
21784116,SNO,KT7AB,21784116,SNOKT7AB,GEC ALSTHOM,2023-11-27,2023-12-28,2010,250,525/242/22,54,11,1.0,17.0,9.0,0.0,0.0,882.0,4459.0,37400.0,50000.0,98.0,4.0,909.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2019-05-24,2019-08-09,2010,250,525/242/22,61,8,6.0,11.0,5.0,0.0,0.0,877.0,2865.0,9243.0,37462.0,0.0,2.0,899.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2019-11-03,2019-12-06,2010,250,525/242/22,62,18,17.0,11.0,6.0,0.0,0.0,1064.0,3872.0,10993.0,51078.0,0.0,0.0,1098.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2020-06-06,2020-08-04,2010,250,525/242/22,62,15,9.0,16.0,0.0,0.0,0.0,913.0,3758.0,9020.0,51079.0,3.0,3.0,938.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2020-11-21,2020-11-30,2010,250,525/242/22,63,6,13.0,12.0,0.0,0.0,0.0,904.0,3895.0,8137.0,38879.0,0.0,0.0,929.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2021-06-13,2021-08-29,2010,250,525/242/22,64,25,14.0,13.0,9.0,0.0,0.0,801.0,3389.0,8643.0,58095.0,0.0,0.0,837.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2021-11-14,2021-11-20,2010,250,525/242/22,58,5,5.0,8.0,5.0,0.0,0.0,679.0,4800.0,6120.0,34140.0,0.0,3.0,697.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2022-05-26,2022-05-30,2010,250,525/242/22,62,8,14.0,14.0,8.0,2.0,0.0,1214.0,5093.0,3926.0,42052.0,0.0,0.0,1252.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2022-11-25,2022-11-28,2010,250,525/242/22,55,5,14.0,27.0,11.0,3.0,0.0,1210.0,5087.0,3552.0,38476.0,4.0,6.0,1265.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2023-05-20,2023-05-25,2010,250,525/242/22,58,10,7.0,36.0,8.0,0.0,0.0,973.0,5238.0,3531.0,49895.0,0.0,3.0,1024.0,
21784117,SNO,KT7AC,21784117,SNOKT7AC,GEC ALSTHOM,2023-11-27,2023-12-26,2010,250,525/242/22,54,11,5.0,22.0,11.0,0.0,0.0,1191.0,6297.0,6050.0,33500.0,23.0,4.0,1229.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2019-01-04,2019-01-17,2014,300,230/121/22,40,17,0.0,0.0,0.0,0.0,0.0,71.0,360.0,4892.0,14565.0,0.0,0.0,71.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2019-05-27,2019-05-31,2014,300,230/121/22,55,17,11.0,0.0,0.0,0.0,0.0,149.0,775.0,8172.0,30940.0,0.0,0.0,160.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2019-11-10,2019-12-13,2014,300,230/121/22,52,8,30.0,6.0,0.0,0.0,0.0,165.0,909.0,10486.0,29785.0,0.0,0.0,201.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2020-06-02,2020-07-03,2014,300,230/121/22,50,11,22.0,0.0,7.0,0.0,0.0,205.0,1037.0,8635.0,22328.0,0.0,0.0,234.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2020-11-08,2020-11-21,2014,300,230/121/22,60,14,33.0,2.0,1.0,0.0,0.0,79.0,526.0,13952.0,41824.0,0.0,1.0,115.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2021-05-25,2021-07-12,2014,300,230/121/22,54,8,25.0,1.0,0.0,0.0,0.0,171.0,1076.0,16343.0,57087.0,0.0,0.0,197.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2021-11-09,2021-11-20,2014,300,230/121/22,50,8,23.0,0.0,6.0,0.0,0.0,285.0,1349.0,6501.0,22121.0,0.0,0.0,314.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2022-06-05,2022-06-13,2014,300,230/121/22,54,10,19.0,4.0,3.0,13.0,0.0,283.0,1309.0,7720.0,36850.0,2.0,2.0,322.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2022-11-27,2022-12-02,2014,300,230/121/22,48,8,27.0,8.0,3.0,2.0,0.0,426.0,1713.0,6966.0,31068.0,0.0,0.0,466.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2023-05-21,2023-05-25,2014,300,230/121/22,52,6,29.0,7.0,5.0,3.0,0.0,488.0,1617.0,3736.0,21853.0,2.0,3.0,532.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2023-12-09,2024-01-23,2014,300,230/121/22,46,12,29.0,0.0,4.0,3.0,0.0,414.0,1877.0,10208.0,30504.0,2.0,4.0,450.0,
217914-01,RS,KT5A,217914-01,RSKT5A,ALSTOM,2024-06-11,2024-06-12,2014,300,230/121/22,50,6,23.0,14.0,7.0,4.0,0.0,538.0,1363.0,5833.0,22548.0,2.0,10.0,586.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2019-06-06,2019-07-28,2011,300,230/115,60,17,19.0,13.0,5.0,1.0,0.0,597.0,4073.0,8275.0,47611.0,2.0,4.0,635.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2020-03-28,2020-03-29,2011,300,230/115,60,15,44.0,16.0,5.0,1.0,0.5,729.0,4850.0,2737.0,37762.0,2.0,7.0,795.5,มี Fault มาจากกฟน.ด้าน Low Side.ของหม้อแปลง(24/03/49)
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2020-04-03,2020-04-05,2011,300,230/115,60,6,9.0,12.0,7.0,1.0,3.0,682.0,4062.0,10344.0,51938.0,2.0,6.0,714.0,ตามผล 7 วัน หม้อแปลงรับ Fault จาก กฟน.
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2020-05-24,2020-06-23,2011,300,230/115,56,5,45.0,9.0,8.0,1.0,0.0,717.0,3012.0,2367.0,32467.0,2.0,6.0,780.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2020-05-29,2020-06-02,2011,300,230/115,58,11,25.0,0.0,0.0,0.0,0.0,548.0,3843.0,12112.0,40750.0,0.0,0.0,573.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2020-11-22,2020-12-25,2011,300,230/115,58,17,57.0,11.0,4.0,2.0,0.0,724.0,4318.0,14058.0,52720.0,2.0,2.0,798.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2021-06-07,2021-08-10,2011,300,230/115,55,18,28.0,12.0,7.0,0.0,0.0,677.0,3706.0,7056.0,37734.0,0.0,0.0,724.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2021-11-21,2021-12-10,2011,300,230/115,52,12,50.0,20.0,5.0,0.0,0.0,979.0,5587.0,4978.0,44186.0,3.0,10.0,1054.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2022-05-23,2022-06-02,2011,300,230/115,60,14,21.0,24.0,8.0,1.0,0.0,991.0,5927.0,7974.0,42275.0,0.0,1.0,1045.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2022-12-12,2022-12-15,2011,300,230/115,51,5,24.0,9.0,4.0,0.0,0.0,936.0,5575.0,4860.0,42560.0,33.0,11.0,973.0,
275050119601,SB,KT3A,275050119601,SBKT3A,SCHORCH,2023-07-01,2023-07-09,2011,300,230/115,58,11,108.0,25.0,5.0,0.0,0.0,886.0,4142.0,6286.0,46335.0,2.0,22.0,1024.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2019-06-06,2019-07-28,2011,300,230/115,62,15,36.0,11.0,5.0,0.0,0.0,524.0,3084.0,9591.0,40379.0,2.0,4.0,576.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2019-10-26,2019-11-08,2011,300,230/115,60,11,42.0,7.0,2.0,0.0,0.0,634.0,3156.0,7303.0,29743.0,0.0,7.0,685.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2020-05-24,2020-06-23,2011,300,230/115,59,5,48.0,13.0,1.0,0.0,0.0,757.0,3030.0,2067.0,38519.0,0.0,9.0,819.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2020-05-29,2020-06-02,2011,300,230/115,58,12,26.0,0.0,0.0,0.0,0.0,549.0,3693.0,11210.0,34331.0,0.0,0.0,575.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2020-11-22,2020-12-25,2011,300,230/115,58,21,27.0,10.0,2.0,0.0,0.0,571.0,3527.0,12027.0,59810.0,0.0,1.0,610.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2021-06-07,2021-08-14,2011,300,230/115,54,18,27.0,0.0,0.0,0.0,0.0,577.0,3688.0,13220.0,56829.0,0.0,0.0,604.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2021-11-21,2021-12-10,2011,300,230/115,51,20,50.0,19.0,3.0,0.0,0.0,821.0,4842.0,3992.0,47109.0,9.0,7.0,893.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2022-05-23,2022-06-02,2011,300,230/115,58,22,26.0,3.0,5.0,3.0,0.0,737.0,4410.0,6545.0,39352.0,0.0,0.0,774.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2022-12-12,2022-12-15,2011,300,230/115,54,8,23.0,5.0,1.0,0.0,0.0,729.0,4119.0,5510.0,36050.0,54.0,7.0,758.0,
275050219601,SB,KT6A,275050219601,SBKT6A,SCHORCH,2023-07-01,2023-07-09,2011,300,230/115,58,14,38.0,23.0,6.0,0.0,0.0,798.0,4023.0,5319.0,40769.0,7.0,11.0,865.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2019-05-22,2019-06-29,2011,300,230/121/22,64,10,33.0,6.0,5.0,0.0,0.0,780.0,4495.0,8724.0,39694.0,0.0,0.0,824.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2019-11-10,2019-12-14,2011,300,230/121/22,66,18,19.0,5.0,0.0,0.0,0.0,641.0,4430.0,9484.0,45486.0,3.0,9.0,665.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2020-06-02,2020-07-03,2011,300,230/121/22,70,13,40.0,12.0,12.0,0.0,0.0,670.0,5310.0,5512.0,29710.0,0.0,0.0,734.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2020-11-08,2020-11-22,2011,300,230/121/22,63,14,23.0,8.0,8.0,0.0,0.0,903.0,5492.0,4528.0,48471.0,0.0,13.0,942.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2021-05-25,2021-07-13,2011,300,230/121/22,70,21,32.0,12.0,6.0,0.0,0.0,781.0,5454.0,5644.0,36820.0,0.0,0.0,831.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2021-11-09,2021-11-19,2011,300,230/121/22,65,10,21.0,10.0,7.0,0.0,0.0,783.0,7840.0,4440.0,39180.0,50.0,18.0,821.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2022-06-05,2022-06-13,2011,300,230/121/22,65,12,42.0,7.0,2.0,11.0,0.0,616.0,6409.0,5450.0,58630.0,39.0,14.0,678.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2022-11-27,2022-12-02,2011,300,230/121/22,60,9,35.0,14.0,4.0,1.0,0.0,808.0,6423.0,5999.0,39351.0,18.0,17.0,862.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2023-05-21,2023-05-25,2011,300,230/121/22,67,8,29.0,18.0,5.0,3.0,0.0,729.0,6994.0,6753.0,58316.0,4.0,17.0,784.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2023-12-09,2024-01-23,2011,300,230/121/22,62,14,35.0,20.0,11.0,4.0,0.0,953.0,7166.0,13637.0,52062.0,3.0,21.0,1023.0,
275050229801,RS,KT8A,275050229801,RSKT8A,SCHORCH,2024-06-11,2024-06-12,2011,300,230/121/22,70,6,44.0,23.0,12.0,12.0,0.0,1318.0,8126.0,6070.0,53110.0,4.0,22.0,1409.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2019-05-22,2019-06-30,2013,300,230/115,66,12,24.0,7.0,1.0,1.0,0.0,586.0,3824.0,9125.0,42983.0,2.0,5.0,619.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2019-11-10,2019-12-15,2013,300,230/115,70,9,29.0,7.0,0.0,0.0,0.0,566.0,4222.0,12640.0,53729.0,38.0,0.0,602.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2020-06-02,2020-07-03,2013,300,230/115,68,10,32.0,0.0,13.0,0.0,0.0,878.0,4941.0,6536.0,38733.0,0.0,0.0,923.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2020-11-08,2020-11-21,2013,300,230/115,64,16,38.0,6.0,2.0,0.0,0.0,288.0,2498.0,7296.0,60481.0,0.0,10.0,334.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2021-05-25,2021-07-12,2013,300,230/115,70,6,24.0,3.0,0.0,0.0,0.0,348.0,2664.0,6554.0,20397.0,0.0,0.0,375.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2021-11-09,2021-11-20,2013,300,230/115,74,10,26.0,15.0,17.0,0.0,0.0,623.0,6238.0,7321.0,39071.0,0.0,1.0,681.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2022-06-05,2022-06-13,2013,300,230/115,70,15,50.0,12.0,18.0,24.0,0.0,578.0,6052.0,5080.0,56170.0,21.0,7.0,682.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2022-11-27,2022-12-02,2013,300,230/115,62,7,40.0,14.0,1.0,2.0,0.0,707.0,6885.0,5652.0,39343.0,14.0,9.0,764.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2023-05-21,2023-05-25,2013,300,230/115,68,11,42.0,13.0,6.0,3.0,0.0,744.0,6635.0,4353.0,39814.0,4.0,18.0,808.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2023-12-09,2024-01-13,2013,300,230/115,64,16,45.0,17.0,9.0,6.0,0.0,710.0,7403.0,11841.0,41878.0,4.0,18.0,787.0,
275050239601,RS,KT6A,275050239601,RSKT6A,SCHORCH,2024-06-11,2024-06-12,2013,300,230/115,0,0,41.0,20.0,7.0,4.0,0.0,907.0,6374.0,4876.0,43495.0,4.0,18.0,979.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2019-11-17,2019-12-14,1989,200,230/115/11,60,15,26.0,48.0,10.0,17.0,0.0,400.0,3015.0,16223.0,66531.0,25.0,0.0,501.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2020-06-19,2020-07-05,1989,200,230/115/11,57,21,9.0,71.0,15.0,47.0,0.0,725.0,4752.0,7629.0,74966.0,26.0,6.0,867.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2021-01-25,2021-03-23,1989,200,230/115/11,50,23,18.0,102.0,15.0,0.0,0.0,750.0,4752.0,8180.0,89930.0,0.0,9.0,885.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2021-04-17,2021-06-12,1989,200,230/115/11,57,10,49.0,69.0,11.0,19.0,0.0,427.0,4956.0,12690.0,89900.0,33.0,8.0,575.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2022-07-01,2022-07-02,1989,200,230/115/11,69,8,15.0,36.0,26.0,46.0,0.0,794.0,6394.0,5484.0,64556.0,8.0,2.0,917.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2022-07-08,2022-07-14,1989,200,230/115/11,50,12,16.0,80.0,16.0,22.0,0.0,767.0,6667.0,8830.0,88250.0,35.0,11.0,901.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2023-03-19,2023-04-07,1989,200,230/115/11,54,19,9.0,87.0,16.0,24.0,0.0,751.0,6685.0,9300.0,75320.0,35.0,12.0,887.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2023-09-07,2023-10-10,1989,200,230/115/11,56,13,7.0,91.0,15.0,34.0,0.0,753.0,6768.0,13780.0,57890.0,30.0,10.0,900.0,
28122,AP,KT1A,28122,APKT1A,ASEA,2024-05-30,2024-05-31,1989,200,230/115/11,53,12,13.0,79.0,11.0,48.0,0.0,658.0,6539.0,12370.0,44744.0,26.0,8.0,809.0,
338025,UB1,KT2A,338025,UB1KT2A,RADE KONCAR,2020-03-01,2020-04-03,2004,50,115/22,47,11,61.0,20.0,7.0,0.0,0.0,602.0,5638.0,5528.0,51574.0,0.0,3.0,690.0,
338025,UB1,KT2A,338025,UB1KT2A,RADE KONCAR,2021-03-01,2021-05-21,2004,50,115/22,56,17,19.0,16.0,55.0,7.0,0.0,735.0,8804.0,10136.0,44862.0,0.0,0.0,832.0,
338025,UB1,KT2A,338025,UB1KT2A,RADE KONCAR,2022-02-06,2022-02-19,2004,50,115/22,50,19,1.0,11.0,4.0,0.0,0.0,605.0,8108.0,4972.0,54359.0,0.0,2.0,621.0,
338025,UB1,KT2A,338025,UB1KT2A,RADE KONCAR,2023-02-04,2023-02-18,2004,50,115/22,55,4,14.0,22.0,6.0,1.0,0.0,1036.0,9418.0,12266.0,58395.0,10.0,3.0,1079.0,
338025,UB1,KT2A,338025,UB1KT2A,RADE KONCAR,2024-02-03,2024-03-08,2004,50,115/22,55,12,12.0,24.0,7.0,4.0,0.0,952.0,9366.0,12558.0,39316.0,8.0,3.0,999.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2019-04-18,2019-04-21,2004,50,115/22,66,12,14.0,23.0,8.0,5.0,0.0,549.0,16553.0,10269.0,51387.0,0.0,0.0,599.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2019-05-26,2019-08-03,2004,50,115/22,58,13,41.0,28.0,0.0,3.0,18.0,654.0,13191.0,8553.0,50400.0,9.0,4.0,744.0,ตามผล1เดือนหลังเติมน้ามันเข้าทางradiator.
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2019-08-09,2019-09-15,2004,50,115/22,58,18,11.0,23.0,6.0,5.0,0.0,551.0,11998.0,10397.0,52493.0,10.0,4.0,596.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2020-03-26,2020-05-25,2004,50,115/22,72,28,33.0,27.0,10.0,0.0,0.0,672.0,11655.0,11710.0,68240.0,0.0,7.0,742.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2021-01-14,2021-02-06,2004,50,115/22,50,11,19.0,37.0,8.0,6.0,0.0,721.0,16618.0,8265.0,64231.0,11.0,5.0,791.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2022-01-09,2022-02-12,2004,50,115/22,58,9,17.0,54.0,6.0,6.0,0.0,773.0,19113.0,7810.0,59954.0,9.0,4.0,856.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2023-02-27,2023-03-11,2004,50,115/22,63,9,9.0,13.0,5.0,0.0,0.0,995.0,23574.0,5339.0,48684.0,0.0,3.0,1022.0,
338026,NR2,KT2A,338026,NR2KT2A,RADE KONCAR,2024-02-26,2024-04-07,2004,50,115/22,50,13,12.0,19.0,0.0,7.0,0.0,636.0,11989.0,6366.0,36022.0,0.0,0.0,674.0,
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2017-05-26,2020-03-26,2004,50,115/22,60,18,19.0,15.0,7.0,0.0,0.0,882.0,10676.0,11014.0,50163.0,0.0,0.0,923.0,
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2019-04-18,2019-04-21,2004,50,115/22,61,13,13.0,16.0,5.0,0.0,0.0,787.0,12087.0,9618.0,57540.0,0.0,0.0,821.0,
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2019-05-26,2019-08-03,2004,50,115/22,62,16,8.0,18.0,6.0,0.0,0.0,825.0,10324.0,7687.0,57271.0,0.0,1.0,857.0,ตามผล1เดือนหลังเติมน้ำมันเข้าทางradiator.
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2021-01-14,2021-02-05,2004,50,115/22,54,11,19.0,11.0,4.0,0.0,0.0,685.0,9404.0,7974.0,54187.0,0.0,2.0,719.0,
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2022-01-09,2022-02-08,2004,50,115/22,52,10,13.0,10.0,4.0,0.0,0.0,695.0,9505.0,8657.0,62227.0,0.0,2.0,722.0,
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2023-02-27,2023-03-11,2004,50,115/22,68,7,7.0,10.0,4.0,0.0,0.0,903.0,14841.0,8125.0,65401.0,0.0,2.0,924.0,
338027,NR2,KT1A,338027,NR2KT1A,RADE KONCAR,2024-02-26,2024-04-07,2004,50,115/22,55,15,10.0,15.0,0.0,6.0,0.0,1035.0,9546.0,7263.0,53826.0,0.0,0.0,1066.0,
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2019-03-30,2019-04-18,2004,50,115/22,55,17,17.0,8.0,0.0,0.0,0.0,935.0,6354.0,6951.0,52326.0,0.0,0.0,960.0,
