transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2019-04-04,2019-04-07,2004,50,115/22,40,8,704.0,174.0,12.0,219.0,586.0,0.0,0.0,7348.0,44065.0,54.0,0.0,1695.0,"Tx.trip Buchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device."
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2019-04-05,2019-04-07,2004,50,115/22,40,8,302.0,76.0,9.0,135.0,340.0,0.0,0.0,10372.0,46921.0,37.0,0.0,862.0,"Tx.tripBuchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device.,เก็บน้ำมันที่buchholz relay."
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2021-02-09,2021-04-11,2004,50,115/22,42,15,0.0,0.0,0.0,0.0,0.0,26.0,247.0,30764.0,61585.0,0.0,0.0,26.0,หลังมีการทำ Hot Oil Purify ไว้
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2021-05-07,2021-05-08,2004,50,115/22,42,16,20.0,0.0,0.0,0.0,0.0,0.0,32.0,19918.0,42698.0,0.0,0.0,20.0,After Dielectric test .
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2021-06-11,2021-08-10,2004,50,115/22,34,18,10.0,0.0,0.0,0.0,0.0,11.0,218.0,11570.0,25384.0,0.0,0.0,21.0,หม้อแปลงย้ายมาจาก สฟ.ชัยภมิ KT1A
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2022-01-16,2022-02-08,2004,50,115/22,47,14,10.0,1.0,0.0,0.0,0.0,95.0,1408.0,21307.0,57698.0,0.0,0.0,106.0,
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2023-01-14,2023-02-06,2004,50,115/22,40,16,23.0,2.0,1.0,1.0,0.0,129.0,1729.0,31905.0,79451.0,2.0,1.0,156.0,
338028,LE,KT1A,338028,LEKT1A,RADE KONCAR,2024-01-13,2024-02-11,2004,50,115/22,49,15,23.0,5.0,2.0,2.0,0.0,537.0,5188.0,29203.0,75427.0,2.0,2.0,569.0,
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2019-03-23,2019-04-18,2004,50,115/22,57,17,14.0,49.0,56.0,54.0,0.0,810.0,6189.0,8295.0,41639.0,0.0,49.0,983.0,
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2020-03-22,2020-05-25,2004,50,115/22,57,15,35.0,123.0,50.0,21.0,0.0,851.0,6703.0,8290.0,51580.0,0.0,17.0,1080.0,
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2021-01-11,2021-02-05,2004,50,115/22,50,8,25.0,108.0,37.0,15.0,0.0,814.0,7798.0,5741.0,62477.0,12.0,13.0,999.0,
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2022-02-28,2022-03-27,2004,50,115/22,45,12,12.0,51.0,31.0,14.0,0.0,508.0,5281.0,14790.0,77260.0,37.0,12.0,616.0,
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2023-02-21,2023-03-04,2004,50,115/22,40,8,10.0,68.0,45.0,40.0,0.0,1245.0,7034.0,7863.0,56673.0,62.0,11.0,1408.0,After Buchholz alarm & TX. Pres Relief Dev.alarm
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2023-02-25,2023-03-12,2004,50,115/22,56,11,11.0,56.0,36.0,38.0,0.0,1113.0,6996.0,12886.0,45291.0,34.0,8.0,1254.0,
338029,BR,KT1A,338029,BRKT1A,RADEKONCAR,2024-02-24,2024-04-08,2004,50,115/22,55,11,4.0,3.0,43.0,55.0,0.0,1021.0,7526.0,12481.0,52099.0,58.0,13.0,1126.0,
338030,RE1,KT2A,338030,RE1KT2A,RADE KONCAR,2020-03-09,2020-03-25,2005,50,115/22/11,59,15,13.0,19.0,12.0,0.0,0.0,827.0,6090.0,7968.0,56213.0,0.0,5.0,871.0,
338030,RE1,KT2A,338030,RE1KT2A,RADE KONCAR,2021-01-23,2021-04-24,2005,50,115/22/11,53,15,42.0,16.0,6.0,7.0,0.0,875.0,6158.0,6472.0,60871.0,14.0,3.0,946.0,
338030,RE1,KT2A,338030,RE1KT2A,RADE KONCAR,2022-02-13,2022-03-28,2005,50,115/22/11,45,17,24.0,14.0,9.0,0.0,0.0,721.0,6433.0,9011.0,65280.0,10.0,4.0,768.0,
338030,RE1,KT2A,338030,RE1KT2A,RADE KONCAR,2023-02-12,2023-03-05,2005,50,115/22/11,58,55,14.0,27.0,13.0,14.0,0.0,1113.0,8185.0,18367.0,56890.0,4.0,6.0,1181.0,
338030,RE1,KT2A,338030,RE1KT2A,RADE KONCAR,2024-02-11,2024-03-19,2005,50,115/22/11,54,16,3.0,7.0,1.0,26.0,0.0,968.0,4531.0,13511.0,53352.0,13.0,1.0,1005.0,
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2019-04-18,2019-04-21,2004,50,115/22,72,13,15.0,33.0,8.0,8.0,0.0,686.0,16117.0,8410.0,55823.0,0.0,0.0,750.0,
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2019-05-26,2019-08-03,2004,50,115/22,65,20,11.0,29.0,10.0,3.0,0.0,790.0,11195.0,6749.0,51265.0,0.0,2.0,843.0,ตามผล1เดือนหลังเติมน้ามันเข้าทาง radiator.
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2020-03-25,2020-05-25,2004,50,115/22,74,15,33.0,36.0,12.0,0.0,0.0,959.0,12090.0,6170.0,72830.0,0.0,4.0,1040.0,
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2021-01-13,2021-02-05,2004,50,115/22,57,7,29.0,26.0,9.0,0.0,0.0,812.0,13778.0,5531.0,52769.0,0.0,3.0,876.0,
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2022-01-09,2022-02-12,2004,50,115/22,63,12,14.0,59.0,21.0,4.0,0.0,1057.0,18234.0,5548.0,64149.0,10.0,43.0,1155.0,
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2023-02-28,2023-03-12,2004,50,115/22,62,12,14.0,37.0,12.0,10.0,0.0,1037.0,16116.0,7940.0,55668.0,7.0,6.0,1110.0,
338031,NR1,KT1A,338031,NR1KT1A,RADE KONGAR,2024-02-27,2024-04-07,2004,50,115/22,65,11,3.0,35.0,10.0,10.0,0.0,684.0,9889.0,19822.0,57769.0,15.0,5.0,742.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2019-03-25,2019-04-21,2004,50,115/22,52,17,18.0,137.0,80.0,92.0,0.0,620.0,12455.0,8402.0,49207.0,69.0,29.0,947.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2019-04-18,2019-04-21,2004,50,115/22,65,9,18.0,130.0,84.0,107.0,0.0,728.0,15768.0,10090.0,60484.0,55.0,20.0,1067.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2019-05-26,2019-08-03,2004,50,115/22,66,24,13.0,152.0,57.0,93.0,0.0,758.0,11142.0,8420.0,54251.0,84.0,11.0,1073.0,ตามผล1เดือนหลังเติมน้ำเข้าทางradiator.
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2020-03-25,2020-05-25,2004,50,115/22,74,21,37.0,203.0,101.0,62.0,0.0,820.0,12002.0,10980.0,62250.0,0.0,37.0,1223.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2021-01-13,2021-01-29,2004,50,115/22,60,7,33.0,180.0,81.0,48.0,0.0,632.0,13028.0,5284.0,59935.0,15.0,26.0,974.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2022-01-09,2022-02-11,2004,50,115/22,58,20,14.0,70.0,93.0,109.0,0.0,818.0,13564.0,6141.0,64997.0,117.0,17.0,1104.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2023-02-28,2023-03-12,2004,50,115/22,63,11,13.0,138.0,73.0,90.0,0.0,877.0,14904.0,11611.0,56399.0,74.0,18.0,1191.0,
338032,NR1,KT2A,338032,NR1KT2A,RADE KONCAR,2024-02-27,2024-04-07,2004,50,115/22,65,8,12.0,120.0,71.0,78.0,0.0,633.0,9897.0,13715.0,50331.0,94.0,18.0,914.0,
338033,BPI,KT1A,338033,BPIKT1A,RADE KONCAR,2019-04-01,2019-04-19,2005,50,115/22,37,12,24.0,28.0,13.0,7.0,0.0,547.0,4730.0,4691.0,50982.0,0.0,0.0,619.0,
338033,BPI,KT1A,338033,BPIKT1A,RADE KONCAR,2020-05-02,2020-06-01,2005,50,115/22,39,15,31.0,62.0,16.0,15.0,0.0,412.0,3784.0,10210.0,49512.0,26.0,6.0,536.0,
338033,BPI,KT1A,338033,BPIKT1A,RADE KONCAR,2021-01-20,2021-01-29,2005,50,115/22,39,8,30.0,20.0,12.0,8.0,0.0,530.0,6010.0,6192.0,50424.0,0.0,4.0,600.0,
338033,BPI,KT1A,338033,BPIKT1A,RADE KONCAR,2022-03-10,2022-03-27,2005,50,115/22,38,15,21.0,0.0,27.0,29.0,0.0,664.0,4580.0,4931.0,48976.0,0.0,0.0,741.0,
338033,BPI,KT1A,338033,BPIKT1A,RADE KONCAR,2023-03-10,2023-03-17,2005,50,115/22,60,10,42.0,48.0,23.0,33.0,0.0,762.0,5665.0,7018.0,65424.0,31.0,8.0,908.0,
338033,BPI,KT1A,338033,BPIKT1A,RADE KONCAR,2024-03-08,2024-04-08,2005,50,115/22,60,6,18.0,37.0,0.0,34.0,0.0,843.0,5583.0,7316.0,44416.0,16.0,0.0,932.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2019-05-10,2019-09-13,2018,333,500/230/22,60,19,8.0,0.0,8.0,5.0,0.0,47.0,507.0,6540.0,25433.0,0.0,0.0,68.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2019-08-25,2019-09-13,2018,333,500/230/22,78,20,21.0,21.0,10.0,10.0,0.0,82.0,640.0,8766.0,34575.0,6.0,0.0,144.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2019-11-11,2019-12-20,2018,333,500/230/22,56,16,34.0,46.0,12.0,21.0,0.0,107.0,1206.0,7503.0,24449.0,14.0,6.0,220.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2020-06-22,2020-08-03,2018,333,500/230/22,54,29,26.0,109.0,42.0,145.0,0.0,119.0,1627.0,17684.0,63456.0,94.0,0.0,441.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2020-08-11,2020-08-16,2018,333,500/230/22,56,13,62.0,123.0,49.0,132.0,0.0,109.0,2065.0,6850.0,45850.0,127.0,10.0,475.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2020-11-09,2020-12-07,2018,333,500/230/22,54,14,49.0,114.0,53.0,154.0,0.0,21.0,56.0,13130.0,67440.0,134.0,14.0,391.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-03-07,2021-04-18,2018,333,500/230/22,55,18,27.0,138.0,88.0,206.0,0.0,43.0,850.0,6389.0,42272.0,185.0,26.0,502.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-05-24,2021-07-17,2018,333,500/230/22,42,17,40.0,231.0,77.0,281.0,0.0,159.0,1640.0,12192.0,36824.0,201.0,0.0,788.0,ตามผล Over heating
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-08-24,2021-08-25,2018,333,500/230/22,26,9,70.0,337.0,102.0,375.0,0.0,239.0,1950.0,4713.0,22478.0,284.0,0.0,1123.0,ตามผล
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-08-31,2021-09-11,2018,333,500/230/22,26,8,0.0,1.0,1.0,1.0,0.0,1.0,51.0,9072.0,33378.0,3.0,0.0,4.0,หลังเปิดตรวจสอบภายใน
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-09-13,2021-09-24,2018,333,500/230/22,57,8,11.0,7.0,3.0,8.0,0.0,9.0,322.0,8520.0,25999.0,7.0,0.0,38.0,ตามผลหลังเปิดเพื่อตรวจสอบประมาณ 2 สัปดาห์
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-10-12,2021-10-20,2018,333,500/230/22,55,9,18.0,13.0,5.0,15.0,0.0,12.0,372.0,4527.0,11245.0,10.0,3.0,63.0,ตามผลหลังเปิด ครังที่2ตรวจสอบประมาณ 1 เดือน
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-10-26,2021-10-31,2018,333,500/230/22,52,11,24.0,18.0,7.0,22.0,0.0,8.0,187.0,8047.0,28082.0,15.0,0.0,79.0,ตามผลโดย กม-ส. OH หลังเปิดตรวจสอบภายใน
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-11-09,2021-11-21,2018,333,500/230/22,50,7,36.0,14.0,12.0,35.0,0.0,101.0,576.0,6639.0,18763.0,23.0,0.0,198.0,หลังเปิดตรวจสอบภายในและทำน้ำมันประมาณ3เดือน
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-12-07,2021-12-13,2018,333,500/230/22,48,10,30.0,22.0,15.0,45.0,0.0,12.0,559.0,3281.0,7419.0,30.0,0.0,124.0,ตามผลหลังเปิดตรวจสอบ
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2021-12-25,2021-12-26,2018,333,500/230/22,48,8,40.0,16.0,18.0,54.0,0.0,10.0,521.0,2788.0,5363.0,36.0,0.0,138.0,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA วันละ6 ช.มเป็นเวลา 2 วัน
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2022-01-25,2022-01-29,2018,333,500/230/22,51,10,45.0,18.0,24.0,71.0,0.0,8.0,594.0,2112.0,5115.0,45.0,0.0,166.0,ตามผลระยะเวลาห่างกับครั้งก่อนหน้า1เดือน
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2022-02-22,2022-02-27,2018,333,500/230/22,53,7,40.0,32.0,29.0,79.0,0.0,25.0,679.0,8479.0,27044.0,50.0,0.0,205.0,ติดตามผล Overheat หลังเปิดตรวจสอบ
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2022-03-28,2022-04-01,2018,333,500/230/22,58,12,27.0,97.0,43.0,103.0,0.0,33.0,789.0,3616.0,12136.0,57.0,12.0,303.0,ตามผล OH
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2022-04-25,2022-04-29,2018,333,500/230/22,55,10,30.0,63.0,40.0,107.0,0.0,42.0,826.0,4410.0,12366.0,70.0,2.0,282.0,ตามผล OH
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2022-06-11,2022-06-16,2018,333,500/230/22,57,19,27.0,70.0,44.0,101.0,0.0,40.0,847.0,6517.0,14105.0,31.0,24.0,282.0,ตามผล
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2022-09-11,2022-09-22,2018,333,500/230/22,53,12,8.0,118.0,51.0,116.0,0.0,50.0,1039.0,2199.0,17340.0,89.0,10.0,343.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2023-03-12,2023-03-16,2018,333,500/230/22,60,9,44.0,130.0,60.0,133.0,0.0,92.0,1004.0,8980.0,21796.0,106.0,14.0,459.0,
3900061,MM3,KT9AA,3900061,MM3KT9AA,TMT&D,2024-04-21,2024-04-28,2018,333,500/230/22,60,9,16.0,256.0,115.0,244.0,0.0,160.0,1713.0,6920.0,14740.0,286.0,29.0,791.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2019-05-10,2019-09-13,2018,333,500/230/22,60,20,5.0,0.0,0.0,0.0,0.0,51.0,657.0,12084.0,42734.0,0.0,0.0,56.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2019-08-25,2019-09-13,2018,333,500/230/22,68,21,13.0,2.0,1.0,3.0,0.0,93.0,846.0,10595.0,45514.0,6.0,0.0,112.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2019-11-11,2019-12-20,2018,333,500/230/22,54,17,11.0,30.0,0.0,3.0,0.0,372.0,1464.0,8252.0,33720.0,5.0,0.0,416.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2020-06-22,2020-08-02,2018,333,500/230/22,56,21,13.0,0.0,7.0,0.0,0.0,132.0,1191.0,11211.0,27460.0,0.0,0.0,152.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2020-08-11,2020-08-16,2018,333,500/230/22,56,16,39.0,3.0,1.0,0.0,0.0,152.0,1932.0,5830.0,48600.0,0.0,1.0,195.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2021-03-07,2021-04-18,2018,333,500/230/22,55,33,35.0,8.0,1.0,1.0,0.0,58.0,846.0,5231.0,46639.0,5.0,2.0,103.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2021-08-18,2021-08-22,2018,333,500/230/22,53,8,10.0,0.0,1.0,1.0,0.0,167.0,1175.0,19113.0,43654.0,0.0,0.0,179.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2021-08-31,2021-09-11,2018,333,500/230/22,26,14,14.0,1.0,0.0,0.0,0.0,14.0,122.0,4804.0,14283.0,1.0,0.0,29.0,หลังเปิดตรวจสอบภายใน
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2021-11-09,2021-11-21,2018,333,500/230/22,50,9,12.0,0.0,0.0,0.0,0.0,35.0,633.0,6560.0,18137.0,2.0,0.0,47.0,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2021-12-07,2021-12-13,2018,333,500/230/22,48,8,16.0,3.0,0.0,1.0,0.0,44.0,598.0,3818.0,10533.0,2.0,0.0,64.0,ตามผลหลังเปิดตรวจสอบ
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2021-12-25,2021-12-26,2018,333,500/230/22,48,9,24.0,2.0,0.0,1.0,0.0,13.0,567.0,3032.0,10951.0,1.0,0.0,40.0,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA วันละ6 ช.มเป็นเวลา 2 วัน
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2022-01-25,2022-01-29,2018,333,500/230/22,52,9,27.0,1.0,1.0,1.0,0.0,12.0,651.0,2797.0,11386.0,3.0,0.0,42.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2022-02-22,2022-02-26,2018,333,500/230/22,53,10,32.0,5.0,2.0,2.0,0.0,13.0,738.0,4975.0,14515.0,4.0,0.0,54.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2022-03-11,2022-03-18,2018,333,500/230/22,57,11,2.0,4.0,1.0,1.0,0.0,63.0,760.0,11111.0,34339.0,1.0,4.0,71.0,ตามผล OH
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2022-04-25,2022-04-29,2018,333,500/230/22,57,9,2.0,1.0,1.0,1.0,0.0,63.0,871.0,4249.0,14555.0,2.0,2.0,68.0,ตามผล OH
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2022-06-13,2022-06-17,2018,333,500/230/22,57,10,6.0,1.0,0.0,4.0,0.0,43.0,649.0,4520.0,16900.0,6.0,0.0,54.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2023-03-12,2023-03-16,2018,333,500/230/22,60,13,4.0,1.0,1.0,1.0,0.0,109.0,1100.0,10202.0,27464.0,2.0,2.0,116.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2023-09-10,2023-10-08,2018,333,500/230/22,58,12,13.0,2.0,32.0,15.0,0.0,133.0,1142.0,11667.0,28482.0,3.0,10.0,195.0,
3900062,MM3,KT9AB,3900062,MM3KT9AB,TMT&D,2024-04-21,2024-04-28,2018,333,500/230/22,60,15,6.0,12.0,4.0,1.0,0.0,221.0,2325.0,3900.0,21120.0,29.0,3.0,244.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2019-05-10,2019-09-13,2018,333,500/230/22,60,18,10.0,0.0,0.0,0.0,0.0,69.0,439.0,3750.0,19447.0,0.0,0.0,79.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2019-08-25,2019-09-13,2018,333,500/230/22,70,19,16.0,2.0,1.0,0.0,0.0,83.0,609.0,11915.0,39873.0,0.0,1.0,102.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2019-11-11,2019-12-20,2018,333,500/230/22,57,15,26.0,4.0,0.0,0.0,0.0,122.0,1253.0,10184.0,31504.0,0.0,0.0,152.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2020-06-22,2020-08-02,2018,333,500/230/22,58,19,13.0,0.0,8.0,0.0,0.0,121.0,1238.0,20036.0,50533.0,0.0,0.0,142.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2020-08-11,2020-08-16,2018,333,500/230/22,56,10,33.0,2.0,1.0,0.0,0.0,124.0,2072.0,7040.0,51400.0,12.0,3.0,160.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2020-11-09,2020-12-07,2018,333,500/230/22,54,20,30.0,6.0,1.0,0.0,0.0,25.0,64.0,11140.0,51020.0,10.0,1.0,62.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2021-03-07,2021-04-18,2018,333,500/230/22,55,26,44.0,3.0,1.0,0.0,0.0,72.0,844.0,8449.0,60472.0,0.0,3.0,120.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2021-08-18,2021-08-22,2018,333,500/230/22,28,10,11.0,0.0,4.0,4.0,0.0,179.0,1233.0,11573.0,27237.0,0.0,0.0,198.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2021-08-31,2021-09-11,2018,333,500/230/22,26,9,18.0,4.0,9.0,1.0,0.0,12.0,111.0,4294.0,17093.0,0.0,6.0,44.0,หลังเปิดตรวจสอบภายใน
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2021-11-09,2021-11-21,2018,333,500/230/22,50,10,13.0,2.0,0.0,0.0,0.0,33.0,632.0,6561.0,19925.0,1.0,0.0,48.0,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2021-12-07,2021-12-13,2018,333,500/230/22,49,12,22.0,26.0,0.0,1.0,0.0,69.0,605.0,3335.0,11889.0,3.0,0.0,118.0,ตามผลหลังเปิดตรวจสอบ
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2021-12-25,2021-12-26,2018,333,500/230/22,48,11,10.0,2.0,0.0,0.0,0.0,14.0,543.0,2592.0,10210.0,0.0,0.0,26.0,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA วันละ6 ช.มเป็นเวลา 2 วัน
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2022-01-25,2022-01-29,2018,333,500/230/22,52,9,28.0,2.0,1.0,0.0,0.0,11.0,633.0,2472.0,10507.0,0.0,0.0,42.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2022-02-22,2022-02-27,2018,333,500/230/22,54,9,24.0,2.0,1.0,1.0,0.0,14.0,687.0,8051.0,31156.0,3.0,0.0,42.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2022-03-11,2022-03-18,2018,333,500/230/22,58,6,3.0,3.0,0.0,0.0,0.0,59.0,727.0,7340.0,14088.0,1.0,0.0,65.0,ตามผล OH
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2022-04-25,2022-04-29,2018,333,500/230/22,58,9,2.0,1.0,1.0,1.0,0.0,56.0,820.0,5131.0,14232.0,3.0,0.0,61.0,ตามผล OH
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2022-06-13,2022-06-17,2018,333,500/230/22,57,10,4.0,1.0,0.0,3.0,0.0,37.0,633.0,6070.0,22730.0,5.0,1.0,45.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2023-03-12,2023-03-16,2018,333,500/230/22,60,5,6.0,2.0,0.0,0.0,0.0,92.0,968.0,10527.0,19679.0,0.0,0.0,100.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2023-09-10,2023-10-08,2018,333,500/230/22,58,9,7.0,2.0,22.0,0.0,0.0,128.0,1079.0,11818.0,27134.0,3.0,4.0,159.0,
3900063,MM3,KT9AC,3900063,MM3KT9AC,TMT&D,2024-04-21,2024-04-28,2018,333,500/230/22,60,12,9.0,6.0,5.0,0.0,0.0,171.0,1206.0,7059.0,22013.0,0.0,0.0,191.0,
3A429001,NP-P,KT2A,3A429001,NP-PKT2A,OSAKA,2019-07-20,2019-08-19,1982,13,69/11/22,45,22,13.0,0.0,6.0,0.0,0.0,78.0,1089.0,6011.0,23641.0,0.0,0.0,97.0,
3A429001,NP-P,KT2A,3A429001,NP-PKT2A,OSAKA,2020-02-24,2020-03-29,1982,13,69/11/22,30,11,44.0,12.0,6.0,0.0,0.0,73.0,734.0,3950.0,23285.0,0.0,4.0,135.0,
3A429001,NP-P,KT2A,3A429001,NP-PKT2A,OSAKA,2020-06-26,2020-08-04,1982,13,69/11/22,40,30,7.0,15.0,56.0,3.0,0.0,78.0,1225.0,10129.0,45446.0,0.0,41.0,159.0,
3A429001,NP-P,KT2A,3A429001,NP-PKT2A,OSAKA,2021-02-22,2021-05-21,1982,13,69/11/22,42,30,13.0,0.0,49.0,0.0,0.0,75.0,1191.0,10536.0,24206.0,0.0,0.0,137.0,
3A430001,BB,KT3A,3A430001,BBKT3A,OSAKA,2021-12-11,2022-01-06,2007,13,115/22,38,16,5.0,6.0,6.0,0.0,0.0,72.0,837.0,6400.0,25560.0,2.0,8.0,89.0,
3A430001,BB,KT3A,3A430001,BBKT3A,OSAKA,2023-01-22,2023-01-27,2007,13,115/22,30,11,8.0,2.0,5.0,0.0,0.0,94.0,1063.0,8556.0,25584.0,0.0,0.0,109.0,สีเบอร์ 2
3A431001,BB,KT2A,3A431001,BBKT2A,OSAKA,2019-07-19,2019-08-18,2007,13,115/22,50,22,9.0,5.0,11.0,0.0,0.0,52.0,1051.0,4388.0,21315.0,0.0,0.0,77.0,
3A431001,BB,KT2A,3A431001,BBKT2A,OSAKA,2020-02-08,2020-05-09,2007,13,115/22,35,30,2.0,3.0,3.0,1.0,0.0,54.0,645.0,6776.0,39516.0,1.0,3.0,63.0,research
3A431001,BB,KT2A,3A431001,BBKT2A,OSAKA,2020-12-27,2021-01-12,2007,13,115/22,33,19,22.0,9.0,5.0,0.0,0.0,61.0,1177.0,4499.0,38522.0,1.0,4.0,97.0,
3A431001,BB,KT2A,3A431001,BBKT2A,OSAKA,2021-12-11,2022-01-06,2007,13,115/22,31,13,6.0,0.0,25.0,0.0,0.0,79.0,833.0,4267.0,24212.0,0.0,0.0,110.0,
3A431001,BB,KT2A,3A431001,BBKT2A,OSAKA,2023-01-22,2023-01-27,2007,13,115/22,32,10,8.0,8.0,11.0,0.0,0.0,81.0,992.0,6596.0,23958.0,9.0,8.0,108.0,สีเบอร์ 1.
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2020-03-22,2020-05-16,2007,200,230/115/22,60,11,20.0,9.0,11.0,0.0,0.0,538.0,3179.0,7905.0,45701.0,0.0,4.0,578.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2020-10-05,2020-11-13,2007,200,230/115/22,61,15,20.0,0.0,43.0,0.0,0.0,372.0,2851.0,8897.0,32264.0,0.0,0.0,435.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2021-04-21,2021-10-21,2007,200,230/115/22,61,27,21.0,2.0,5.0,16.0,0.0,36.0,1619.0,19395.0,70101.0,21.0,5.0,80.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2021-10-01,2021-11-12,2007,200,230/115/22,62,10,23.0,0.0,9.0,0.0,0.0,454.0,3723.0,5227.0,32828.0,0.0,0.0,486.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2023-02-11,2023-02-22,2007,200,230/115/22,5,8,12.0,6.0,3.0,0.0,0.0,244.0,2063.0,4130.0,39080.0,10.0,8.0,265.0,ทดสอบหลัง replace bushing ด้าน 230 kv 3 เฟส
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2023-03-24,2023-03-31,2007,200,230/115/22,0,4,15.0,6.0,3.0,0.0,0.0,385.0,4761.0,3275.0,31596.0,10.0,15.0,409.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2023-04-03,2023-06-05,2007,200,230/115/22,60,12,10.0,6.0,3.0,0.0,0.0,396.0,4882.0,8921.0,46353.0,9.0,13.0,415.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2023-09-24,2023-10-10,2007,200,230/115/22,0,6,10.0,7.0,2.0,1.0,0.0,358.0,3598.0,12394.0,36092.0,5.0,4.0,378.0,
407920,CM3,KT3A,407920,CM3KT3A,TRAFO UNION,2024-01-21,2024-05-26,2007,200,230/115/22,45,11,14.0,14.0,7.0,2.0,0.0,469.0,4400.0,6379.0,42383.0,2.0,9.0,506.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2020-03-20,2020-05-16,2007,200,230/115/22,59,10,10.0,10.0,5.0,0.0,0.0,579.0,2961.0,6584.0,54542.0,0.0,11.0,604.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2020-10-05,2020-11-13,2007,200,230/115/22,59,9,14.0,0.0,0.0,0.0,0.0,386.0,2812.0,9235.0,32257.0,0.0,0.0,400.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2021-04-11,2021-10-21,2007,200,230/115/22,58,11,23.0,2.0,4.0,4.0,0.0,83.0,2646.0,9944.0,57653.0,1.0,6.0,116.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2021-10-01,2021-11-12,2007,200,230/115/22,58,10,15.0,0.0,7.0,0.0,0.0,481.0,3593.0,3460.0,27355.0,0.0,0.0,503.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2023-04-03,2023-06-04,2007,200,230/115/22,60,10,12.0,6.0,6.0,1.0,0.0,571.0,5049.0,4058.0,37080.0,1.0,7.0,596.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2023-09-24,2023-10-10,2007,200,230/115/22,0,8,7.0,9.0,3.0,0.0,0.0,399.0,2864.0,11152.0,26015.0,1.0,7.0,418.0,
407922,CM3,KT4A,407922,CM3KT4A,TRAFO UNION,2024-01-21,2024-05-26,2007,200,230/115/22,0,12,11.0,16.0,7.0,6.0,0.0,587.0,5164.0,6864.0,45418.0,2.0,11.0,627.0,
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2019-11-01,2019-11-10,2009,300,230/115,57,12,9.0,0.0,0.0,0.0,0.0,23.0,155.0,8510.0,34130.0,0.0,0.0,32.0,เข้าใช้งานครั้งแรก 19/10/48
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2019-12-22,2020-01-04,2009,300,230/115,46,15,4.0,0.0,0.0,0.0,0.0,72.0,767.0,24102.0,42882.0,0.0,0.0,76.0,ตามผลหลังเข้าใช้งานมากกว่า1เดือน
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2020-06-28,2020-08-15,2009,300,230/115,62,13,19.0,2.0,1.0,1.0,0.0,144.0,1559.0,8559.0,28254.0,0.0,2.0,167.0,
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2021-06-21,2021-07-02,2009,300,230/115,62,12,31.0,6.0,0.0,0.0,0.0,310.0,3338.0,6221.0,29876.0,1.0,4.0,347.0,
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2022-06-18,2022-06-25,2009,300,230/115,58,13,38.0,2.0,5.0,1.0,0.0,374.0,4418.0,3490.0,21048.0,0.0,0.0,420.0,
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2023-06-11,2023-06-16,2009,300,230/115,60,10,38.0,10.0,5.0,0.0,0.0,435.0,4937.0,2754.0,19778.0,0.0,0.0,488.0,
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2023-11-18,2023-12-28,2009,300,230/115,57,10,32.0,8.0,4.0,0.0,0.0,437.0,5120.0,12026.0,35077.0,0.0,10.0,481.0,
408030,SR2,KT4A,408030,SR2KT4A,TRAFO-UNION,2024-03-24,2024-04-19,2009,300,230/115,60,10,12.0,16.0,12.0,2.0,0.0,387.0,4525.0,4977.0,34308.0,1.0,9.0,429.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2019-02-25,2019-04-07,2014,116,230/122/122,51,25,8.0,0.0,3.0,1.0,0.0,323.0,1210.0,9492.0,44159.0,2.0,4.0,335.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2019-07-20,2019-08-30,2014,116,230/122/122,60,24,7.0,9.0,9.0,1.0,0.0,451.0,1771.0,8322.0,41597.0,1.0,4.0,477.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2019-09-22,2019-10-07,2014,116,230/122/122,48,7,13.0,12.0,0.0,0.0,0.0,394.0,1686.0,17040.0,58450.0,0.0,0.0,419.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2020-04-04,2020-05-15,2014,116,230/122/122,60,23,9.0,0.0,0.0,0.0,0.0,419.0,2492.0,20004.0,59549.0,0.0,0.0,428.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2020-08-02,2020-08-24,2014,116,230/122/122,59,10,14.0,10.0,0.0,0.0,0.0,553.0,3207.0,6964.0,42783.0,0.0,0.0,577.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2021-02-27,2021-05-29,2014,116,230/122/122,30,5,21.0,4.0,1.0,0.0,0.0,375.0,3203.0,12358.0,51513.0,0.0,5.0,401.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2021-08-09,2021-11-15,2014,116,230/122/122,60,20,4.0,7.0,11.0,0.0,0.0,491.0,4780.0,12790.0,57470.0,23.0,6.0,513.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2022-01-16,2022-02-08,2014,116,230/122/122,43,22,5.0,12.0,8.0,0.0,0.0,815.0,4009.0,14958.0,54568.0,1.0,3.0,840.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2022-02-08,2022-02-14,2014,116,230/122/122,40,10,7.0,20.0,5.0,1.0,0.0,869.0,5030.0,3027.0,35207.0,1.0,2.0,902.0,Hydran detect 121 ppm
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2022-07-11,2022-07-25,2014,116,230/122/122,46,9,12.0,13.0,9.0,0.0,0.0,996.0,5871.0,3742.0,35767.0,0.0,0.0,1030.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2023-02-25,2023-03-11,2014,116,230/122/122,44,16,7.0,11.0,9.0,0.0,0.0,955.0,5833.0,13463.0,39399.0,0.0,0.0,982.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2023-08-31,2023-10-30,2014,116,230/122/122,45,16,7.0,12.0,43.0,30.0,0.0,966.0,5929.0,5760.0,42964.0,2.0,3.0,1058.0,
408525,KNE,KT1AA,408525,KNEKT1AA,SIEMENS,2024-02-15,2024-04-10,2014,116,230/122/122,41,13,8.0,11.0,17.0,9.0,0.0,864.0,5297.0,14318.0,39954.0,5.0,9.0,909.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2019-02-25,2019-04-07,2014,116,230/122/122,53,26,4.0,0.0,1.0,1.0,0.0,351.0,1251.0,10011.0,40478.0,0.0,1.0,357.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2019-07-20,2019-08-30,2014,116,230/122/122,60,26,9.0,11.0,8.0,1.0,0.0,410.0,1761.0,7949.0,41128.0,1.0,4.0,439.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2019-09-22,2019-10-07,2014,116,230/122/122,50,7,23.0,9.0,0.0,0.0,0.0,297.0,1446.0,17160.0,50670.0,0.0,0.0,329.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2020-04-04,2020-05-15,2014,116,230/122/122,60,13,11.0,0.0,0.0,0.0,0.0,452.0,2666.0,9223.0,31221.0,0.0,0.0,463.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2020-08-02,2020-08-24,2014,116,230/122/122,59,9,12.0,8.0,9.0,1.0,0.0,540.0,3258.0,6950.0,39209.0,14.0,9.0,570.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2021-02-27,2021-05-29,2014,116,230/122/122,30,7,24.0,4.0,2.0,0.0,0.0,356.0,3334.0,13586.0,46496.0,0.0,5.0,386.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2021-08-09,2021-11-15,2014,116,230/122/122,63,22,7.0,0.0,36.0,0.0,0.0,445.0,2947.0,14413.0,38497.0,0.0,0.0,488.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2022-01-16,2022-02-08,2014,116,230/122/122,43,14,10.0,20.0,9.0,1.0,0.0,855.0,5131.0,3141.0,30617.0,1.0,4.0,895.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2022-02-08,2022-02-14,2014,116,230/122/122,40,8,9.0,13.0,3.0,0.0,0.0,861.0,5195.0,3626.0,29050.0,1.0,1.0,886.0,Hydran detect 132 ppm
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2022-07-11,2022-07-25,2014,116,230/122/122,48,10,12.0,2.0,11.0,1.0,0.0,647.0,3963.0,6157.0,36168.0,0.0,0.0,673.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2023-02-25,2023-03-11,2014,116,230/122/122,48,9,7.0,9.0,5.0,0.0,0.0,596.0,3255.0,10319.0,34498.0,0.0,0.0,617.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2023-08-31,2023-10-30,2014,116,230/122/122,50,29,15.0,10.0,5.0,0.0,0.0,605.0,3296.0,13351.0,44335.0,2.0,3.0,635.0,
408526,KNE,KT1AB,408526,KNEKT1AB,SIEMENS,2024-02-15,2024-04-09,2014,116,230/122/122,45,17,13.0,12.0,0.0,0.0,0.0,619.0,3017.0,4487.0,32577.0,0.0,0.0,644.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2019-02-25,2019-04-07,2014,116,230/122/122,51,26,7.0,0.0,0.0,1.0,0.0,334.0,1076.0,7613.0,39161.0,0.0,0.0,342.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2019-07-20,2019-08-30,2014,116,230/122/122,65,31,6.0,11.0,5.0,1.0,0.0,448.0,1704.0,7591.0,45182.0,1.0,2.0,471.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2019-09-22,2019-10-07,2014,116,230/122/122,53,5,22.0,10.0,0.0,0.0,0.0,370.0,1467.0,8590.0,53080.0,0.0,0.0,402.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2020-04-04,2020-05-15,2014,116,230/122/122,62,19,11.0,0.0,0.0,0.0,0.0,440.0,2196.0,12037.0,35961.0,0.0,0.0,451.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2020-08-02,2020-08-24,2014,116,230/122/122,60,12,15.0,9.0,0.0,1.0,0.0,585.0,2849.0,5920.0,39819.0,1.0,1.0,610.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2021-02-27,2021-05-29,2014,116,230/122/122,35,5,29.0,3.0,2.0,0.0,0.0,408.0,3123.0,11817.0,40002.0,0.0,4.0,442.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2021-08-09,2021-11-15,2014,116,230/122/122,63,26,8.0,0.0,17.0,0.0,0.0,506.0,2781.0,14589.0,41324.0,0.0,0.0,531.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2022-01-16,2022-02-08,2014,116,230/122/122,48,12,9.0,20.0,8.0,1.0,0.0,906.0,4624.0,3240.0,35531.0,1.0,3.0,944.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2022-02-08,2022-02-14,2014,116,230/122/122,46,9,9.0,14.0,3.0,1.0,0.0,908.0,4687.0,3170.0,36152.0,1.0,1.0,935.0,Hydran detect 150 ppm
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2022-07-11,2022-07-24,2014,116,230/122/122,54,11,9.0,6.0,5.0,0.0,0.0,847.0,4834.0,7730.0,49680.0,14.0,6.0,867.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2023-02-25,2023-03-11,2014,116,230/122/122,50,14,10.0,18.0,16.0,2.0,0.0,894.0,4895.0,7298.0,38023.0,0.0,8.0,940.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2023-08-31,2023-10-30,2014,116,230/122/122,52,24,12.0,12.0,41.0,29.0,0.0,916.0,4987.0,5916.0,48754.0,2.0,2.0,1010.0,
408527,KNE,KT1AC,408527,KNEKT1AC,SIEMENS,2024-02-15,2024-04-09,2014,116,230/122/122,50,14,10.0,8.0,0.0,0.0,0.0,806.0,4482.0,9755.0,36593.0,0.0,0.0,824.0,
421036,SNR-P,KT3A,421036,SNR-PKT3A,TUSCO TRAFO,2022-04-17,2022-04-21,2013,2,22/11,51,8,4.0,2.0,1.0,15.0,0.0,183.0,1911.0,7480.0,74202.0,4.0,2.0,205.0,CVT ระเบิด
421036,SNR-P,KT3A,421036,SNR-PKT3A,TUSCO TRAFO,2022-06-02,2022-06-03,2013,2,22/11,55,8,146.0,0.0,0.0,11.0,0.0,208.0,1839.0,8576.0,74537.0,2.0,0.0,365.0,หม้อแปลง Trip ด้วย Buchholz Relay (เนื่องจากกระรอกขึ้นไปบน Line และทำให้ PT Trip ลง Ground)
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2019-11-14,2019-12-15,2019,200,230/121/22,33,24,0.0,0.0,0.0,0.0,0.0,16.0,221.0,12049.0,27520.0,0.0,0.0,16.0,ยังไม่ได้จ่ายไฟ
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2019-12-17,2019-12-28,2019,200,230/121/22,39,9,10.0,0.0,0.0,0.0,0.0,19.0,318.0,17250.0,36940.0,0.0,0.0,29.0,
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2021-01-17,2021-03-21,2019,200,230/121/22,41,8,23.0,0.0,0.0,0.0,0.0,46.0,400.0,5810.0,27340.0,0.0,0.0,69.0,
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2022-01-21,2022-01-29,2019,200,230/121/22,54,10,7.0,1.0,0.0,0.0,0.0,96.0,568.0,8620.0,22210.0,6.0,0.0,104.0,
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2022-07-22,2022-07-31,2019,200,230/121/22,53,11,8.0,0.0,0.0,0.0,0.0,139.0,748.0,5340.0,19440.0,0.0,0.0,147.0,
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2023-01-28,2023-02-04,2019,200,230/121/22,48,4,4.0,1.0,1.0,0.0,0.0,126.0,716.0,6640.0,19800.0,0.0,0.0,132.0,
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2023-07-02,2023-07-14,2019,200,230/121/22,51,5,12.0,19.0,1.0,2.0,0.0,131.0,720.0,8109.0,26339.0,13.0,13.0,165.0,
4710127,TW,KT1A,4710127,TWKT1A,TIRA THAI,2024-02-17,2024-03-02,2019,200,230/121/22,46,6,19.0,0.0,1.0,0.0,0.0,235.0,1081.0,21227.0,46648.0,1.0,0.0,255.0,
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2019-11-14,2019-12-15,2019,200,230/121/22,34,11,2.0,0.0,0.0,0.0,0.0,20.0,182.0,7745.0,26345.0,0.0,0.0,22.0,ยังไม่ได้จ่ายไฟ
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2019-12-17,2020-01-04,2019,200,230/121/22,40,10,16.0,0.0,0.0,0.0,0.0,35.0,535.0,35090.0,78030.0,0.0,0.0,51.0,
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2021-01-27,2021-03-26,2019,200,230/121/22,44,21,17.0,0.0,0.0,0.0,0.0,40.0,650.0,20750.0,80000.0,0.0,0.0,57.0,
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2022-01-21,2022-01-29,2019,200,230/121/22,39,18,5.0,0.0,0.0,0.0,0.0,90.0,469.0,9410.0,24940.0,0.0,0.0,95.0,COLD STAND BY
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2022-07-23,2022-07-31,2019,200,230/121/22,39,12,8.0,0.0,0.0,0.0,0.0,117.0,468.0,5400.0,21650.0,0.0,0.0,125.0,
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2023-01-28,2023-02-04,2019,200,230/121/22,38,5,9.0,10.0,7.0,30.0,0.0,112.0,449.0,8030.0,21860.0,7.0,0.0,168.0,
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2023-07-02,2023-07-14,2019,200,230/121/22,52,6,11.0,17.0,4.0,4.0,0.0,159.0,514.0,9921.0,25811.0,11.0,0.0,195.0,
4710128,TW,KT2A,4710128,TWKT2A,TIRA THAI,2024-02-17,2024-03-02,2019,200,230/121/22,48,5,8.0,1.0,1.0,0.0,0.0,169.0,644.0,24197.0,49849.0,1.0,0.0,179.0,
50002,PB,KT1A,50002,PBKT1A,ABB,2021-03-23,2021-03-23,2006,50,115/22,50,17,8.0,39.0,103.0,4.0,0.0,150.0,2429.0,10984.0,56737.0,0.0,55.0,304.0,Tx Trip Show Tr Diff LV. สาเหตุจากแมว
50002,PB,KT1A,50002,PBKT1A,ABB,2021-06-21,2021-09-03,2006,50,115/22,50,25,16.0,45.0,118.0,0.0,0.0,125.0,2169.0,6932.0,46668.0,0.0,42.0,304.0,
50002,PB,KT1A,50002,PBKT1A,ABB,2022-06-10,2022-07-07,2006,50,115/22,58,18,15.0,36.0,126.0,4.0,0.0,151.0,2271.0,10452.0,45289.0,0.0,38.0,332.0,
50002,PB,KT1A,50002,PBKT1A,ABB,2023-06-10,2023-07-01,2006,50,115/22,52,14,16.0,74.0,157.0,1.0,0.0,164.0,2464.0,6694.0,49345.0,0.0,108.0,412.0,
50002,PB,KT1A,50002,PBKT1A,ABB,2024-01-19,2024-02-19,2006,50,115/22,46,9,24.0,75.0,159.0,2.0,0.0,184.0,2337.0,10044.0,52979.0,8.0,83.0,444.0,
5003,MD1,KT1A,5003,MD1KT1A,ABB,2020-05-25,2020-05-30,2006,50,115/22,48,13,50.0,114.0,242.0,6.0,0.0,131.0,1510.0,2533.0,40702.0,0.0,128.0,543.0,ระดับน้ำมันต่ำอยู่กว่า Curve
5003,MD1,KT1A,5003,MD1KT1A,ABB,2021-02-25,2021-05-21,2006,50,115/22,50,37,18.0,68.0,437.0,5.0,0.0,83.0,1016.0,16036.0,43907.0,0.0,125.0,611.0,
5003,MD1,KT1A,5003,MD1KT1A,ABB,2022-02-03,2022-02-20,2006,50,115/22,33,10,39.0,71.0,292.0,2.0,0.0,136.0,1531.0,18462.0,49174.0,4.0,143.0,540.0,
5003,MD1,KT1A,5003,MD1KT1A,ABB,2023-02-02,2023-02-13,2006,50,115/22,39,9,19.0,126.0,288.0,7.0,0.0,155.0,1735.0,5285.0,45291.0,0.0,157.0,595.0,
5003,MD1,KT1A,5003,MD1KT1A,ABB,2024-01-31,2024-03-10,2006,50,115/22,48,19,13.0,53.0,206.0,3.0,0.0,159.0,1388.0,9048.0,37164.0,33.0,208.0,434.0,
5004,PK1,KT1A,5004,PK1KT1A,ABB,2019-09-09,2019-11-23,2007,50,115/33/11,49,26,18.0,111.0,250.0,4.0,0.0,94.0,2289.0,6647.0,55260.0,0.0,172.0,477.0,
5004,PK1,KT1A,5004,PK1KT1A,ABB,2020-09-12,2020-11-16,2007,50,115/33/11,59,16,10.0,105.0,263.0,0.0,0.0,96.0,2494.0,4299.0,37958.0,180.0,0.0,474.0,
5004,PK1,KT1A,5004,PK1KT1A,ABB,2021-09-17,2021-11-17,2007,50,115/33/11,49,18,11.0,108.0,282.0,0.0,0.0,101.0,2552.0,6057.0,39370.0,0.0,69.0,502.0,
5004,PK1,KT1A,5004,PK1KT1A,ABB,2022-09-19,2022-10-08,2007,50,115/33/11,48,9,16.0,135.0,293.0,3.0,0.0,84.0,3325.0,3225.0,36016.0,11.0,150.0,531.0,
5004,PK1,KT1A,5004,PK1KT1A,ABB,2023-09-16,2023-10-29,2007,50,115/33/11,50,9,32.0,161.0,373.0,8.0,0.0,139.0,4253.0,2741.0,53953.0,16.0,229.0,713.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2019-11-11,2019-11-14,2018,200,230/121/22,60,12,0.0,5.4,0.0,0.0,0.0,7.0,305.0,21101.0,56266.0,2.1,2.2,12.4,
504004,CT,KT3A,504004,CTKT3A,ABB,2019-11-16,2019-11-22,2018,200,230/121/22,58,9,13.0,3.0,0.0,0.0,0.0,35.0,353.0,9790.0,26370.0,0.0,0.0,51.0,หลังใช้งานประมาณ 2 เดือน
504004,CT,KT3A,504004,CTKT3A,ABB,2019-12-21,2020-01-31,2018,200,230/121/22,48,11,16.0,28.0,8.0,28.0,0.0,58.0,381.0,7044.0,22049.0,20.0,4.0,138.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2020-03-15,2020-03-22,2018,200,230/121/22,59,16,28.0,39.0,10.0,48.0,0.0,73.0,326.0,10224.0,31302.0,24.0,2.0,198.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2020-08-29,2020-09-11,2018,200,230/121/22,58,5,19.0,26.0,8.0,28.0,0.3,92.0,649.0,6551.0,21409.0,20.0,0.0,173.3,
504004,CT,KT3A,504004,CTKT3A,ABB,2021-03-13,2021-05-03,2018,200,230/121/22,60,15,47.0,0.0,11.0,0.0,0.0,63.0,419.0,5540.0,24280.0,38.0,4.0,121.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2022-03-13,2022-03-19,2018,200,230/121/22,63,6,24.0,32.0,12.0,42.0,0.0,85.0,506.0,6495.0,28184.0,33.0,5.0,195.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2022-09-09,2022-09-16,2018,200,230/121/22,60,8,42.0,47.0,18.0,49.0,0.0,64.0,497.0,5317.0,24948.0,46.0,6.0,220.0,หลังเติม Passivator .
504004,CT,KT3A,504004,CTKT3A,ABB,2023-06-16,2023-06-22,2018,200,230/121/22,61,7,37.0,61.0,25.0,57.0,0.0,467.0,2497.0,4898.0,20373.0,4.0,7.0,647.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2023-10-13,2023-10-20,2018,200,230/121/22,56,10,18.0,53.0,19.0,43.0,0.0,274.0,3058.0,24973.0,44519.0,49.0,21.0,407.0,
504004,CT,KT3A,504004,CTKT3A,ABB,2024-03-09,2024-04-20,2018,200,230/121/22,65,16,42.0,83.0,46.0,83.0,0.0,328.0,3884.0,9129.0,34036.0,57.0,19.0,582.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2019-11-11,2019-11-14,2018,200,230/121/21,60,16,7.0,1.0,0.0,1.0,0.0,54.0,497.0,5392.0,23480.0,1.0,0.0,63.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2019-11-16,2019-11-22,2018,200,230/121/21,58,55,16.0,25.0,7.0,31.0,0.0,26.0,467.0,9160.0,25730.0,0.0,0.0,105.0,หลังใช้งานประมาณ 2 เดือน
504005,CT,KT4A,504005,CTKT4A,ABB,2019-12-21,2020-01-31,2018,200,230/121/21,48,39,8.0,3.0,1.0,2.0,0.0,71.0,376.0,6430.0,20202.0,1.0,0.0,85.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2020-02-14,2020-02-28,2018,200,230/121/21,54,14,15.0,22.0,0.0,8.0,0.0,82.0,625.0,13559.0,34240.0,0.0,0.0,127.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2020-03-15,2020-03-22,2018,200,230/121/21,59,25,12.0,35.0,9.0,48.0,0.0,86.0,432.0,4475.0,41847.0,27.0,2.0,190.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2021-03-13,2021-05-02,2018,200,230/121/21,64,20,41.0,0.0,18.0,0.0,0.0,92.0,652.0,3400.0,23190.0,80.0,6.0,151.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2022-03-13,2022-03-19,2018,200,230/121/21,64,18,23.0,32.0,11.0,45.0,0.0,107.0,775.0,9821.0,35628.0,37.0,4.0,218.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2022-09-09,2022-09-16,2018,200,230/121/21,60,8,39.0,41.0,14.0,46.0,0.0,97.0,761.0,4569.0,20762.0,44.0,4.0,237.0,หลังเติม Passivator .
504005,CT,KT4A,504005,CTKT4A,ABB,2023-06-16,2023-06-22,2018,200,230/121/21,58,7,44.0,0.0,4.0,16.0,43.0,27.0,414.0,6208.0,46790.0,9.0,557.0,134.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2023-10-13,2023-10-22,2018,200,230/121/21,56,12,13.0,34.0,15.0,60.0,0.0,208.0,1862.0,32409.0,63325.0,38.0,0.0,330.0,
504005,CT,KT4A,504005,CTKT4A,ABB,2024-03-09,2024-04-20,2018,200,230/121/21,65,13,40.0,53.0,17.0,58.0,0.0,327.0,1774.0,6809.0,28816.0,36.0,7.0,495.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2019-07-07,2019-07-08,2018,200,230,61,26,0.0,0.0,0.0,0.0,0.0,2.0,126.0,8231.0,37288.0,0.0,0.0,2.0,Purify Oil Before Filling in the Transformer
504006,YT,KT3A,504006,YTKT3A,ABB,2020-03-10,2020-03-25,2018,200,230,61,6,250.0,602.0,170.0,486.0,0.0,38.0,225.0,4298.0,33187.0,375.0,40.0,1546.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2020-05-09,2020-05-18,2018,200,230,65,10,176.0,641.0,176.0,579.0,1.8,93.0,591.0,2424.0,17841.0,343.0,42.0,1666.8,
504006,YT,KT3A,504006,YTKT3A,ABB,2020-05-25,2020-05-29,2018,200,230,61,10,184.0,699.0,178.0,591.0,1.4,103.0,623.0,2339.0,21312.0,353.0,79.0,1756.4,
504006,YT,KT3A,504006,YTKT3A,ABB,2020-06-07,2020-06-19,2018,200,230,66,8,146.0,579.0,160.0,527.0,1.3,98.0,686.0,3892.0,19242.0,360.0,46.0,1511.3,Increased load about 120MW
504006,YT,KT3A,504006,YTKT3A,ABB,2020-06-08,2020-06-19,2018,200,230,70,8,151.0,576.0,158.0,522.0,1.4,99.0,694.0,3445.0,18084.0,351.0,45.0,1507.4,Increased load
504006,YT,KT3A,504006,YTKT3A,ABB,2020-06-23,2020-07-06,2018,200,230,64,7,153.0,591.0,155.0,521.0,1.2,136.0,734.0,2902.0,15661.0,335.0,41.0,1557.2,
504006,YT,KT3A,504006,YTKT3A,ABB,2020-07-30,2020-09-12,2018,200,230,56,15,142.0,481.0,139.0,449.0,0.5,78.0,559.0,7873.0,21650.0,313.0,0.0,1289.5,
504006,YT,KT3A,504006,YTKT3A,ABB,2020-09-23,2020-09-29,2018,200,230,35,8,11.0,26.0,70.0,75.0,0.0,20.0,202.0,9367.0,25977.0,0.0,0.0,202.0,ติดตามผลหลังตรวจภายใน
504006,YT,KT3A,504006,YTKT3A,ABB,2020-09-29,2020-10-04,2018,200,230,42,21,8.0,26.0,73.0,75.0,0.0,5.0,231.0,13302.0,26431.0,0.0,0.0,187.0,หลังจาก Inspect ภายใน แล้วนำเข้าใช้งาน 1 อาทิตย์
504006,YT,KT3A,504006,YTKT3A,ABB,2020-10-10,2020-10-12,2018,200,230,56,10,3.0,22.0,33.0,82.0,0.1,41.0,259.0,8873.0,30722.0,122.0,0.0,181.1,ตามผลทุก 1 สัปดาห์
504006,YT,KT3A,504006,YTKT3A,ABB,2020-10-16,2020-10-25,2018,200,230,62,11,15.0,23.0,31.0,79.0,0.2,50.0,336.0,3471.0,33020.0,113.0,0.0,198.2,ตามผลทุก 1 สัปดาห์
504006,YT,KT3A,504006,YTKT3A,ABB,2020-10-24,2020-11-07,2018,200,230,58,9,2.0,18.0,30.0,78.0,0.2,55.0,362.0,11294.0,36692.0,113.0,0.0,183.2,ตามผลทุก 1 สัปดาห์
504006,YT,KT3A,504006,YTKT3A,ABB,2021-01-26,2021-04-23,2018,200,230,57,22,15.0,27.0,30.0,71.0,0.0,62.0,375.0,7499.0,37932.0,123.0,14.0,205.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2021-09-05,2021-11-06,2018,200,230,54,19,22.0,36.0,41.0,79.0,0.0,182.0,889.0,14442.0,33089.0,156.0,0.0,360.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2022-02-15,2022-03-26,2018,200,230,48,14,10.0,31.0,27.0,69.0,0.0,125.0,1047.0,13048.0,41725.0,111.0,12.0,262.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2022-07-29,2022-08-19,2018,200,230,58,13,5.0,56.0,40.0,97.0,0.0,324.0,1376.0,2852.0,40476.0,134.0,17.0,522.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2023-02-14,2023-03-05,2018,200,230,62,6,12.0,51.0,41.0,90.0,0.0,254.0,1622.0,13280.0,32164.0,123.0,4.0,448.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2023-08-07,2023-09-08,2018,200,230,58,9,14.0,60.0,34.0,98.0,0.0,441.0,2732.0,6610.0,26800.0,110.0,13.0,647.0,
504006,YT,KT3A,504006,YTKT3A,ABB,2024-02-13,2024-03-18,2018,200,230,66,13,11.0,78.0,53.0,128.0,1.3,562.0,3724.0,15321.0,31514.0,236.0,21.0,833.3,
504006,YT,KT3A,504006,YTKT3A,ABB,2024-04-10,2024-04-22,2018,200,230,65,11,16.0,70.0,51.0,131.0,0.0,506.0,1805.0,9820.0,42941.0,139.0,12.0,774.0,
508031,RY2,KT5A,508031,RY2KT5A,ABB,2023-07-17,2023-07-22,2023,200,230/12/22,30,6,8.0,0.0,0.0,0.0,0.0,8.0,84.0,9993.0,21754.0,0.0,0.0,16.0,
508031,RY2,KT5A,508031,RY2KT5A,ABB,2024-04-20,2024-04-26,2023,200,230/12/22,60,9,22.0,16.0,2.0,22.0,0.0,115.0,708.0,6589.0,15000.0,0.0,0.0,177.0,
508032,SN4,KT4A,508032,SN4KT4A,ABB,2023-08-10,2023-08-12,2022,200,230/115,35,5,9.0,0.0,2.0,23.0,0.0,8.0,102.0,8205.0,14993.0,5.0,0.0,42.0,ก่อนเข้าใช้งาน
508032,SN4,KT4A,508032,SN4KT4A,ABB,2024-03-10,2024-04-09,2022,200,230/115,52,8,23.0,2.0,3.0,0.0,0.0,79.0,473.0,11268.0,26083.0,1.0,1.0,107.0,
52009,BR,KT2A,52009,BRKT2A,ABB,2019-03-23,2019-04-21,2007,50,115/22/11,53,15,12.0,53.0,22.0,0.0,0.0,164.0,1408.0,8149.0,38953.0,0.0,0.0,251.0,
52009,BR,KT2A,52009,BRKT2A,ABB,2020-03-22,2020-05-25,2007,50,115/22/11,43,18,28.0,87.0,29.0,0.0,0.0,165.0,1095.0,7520.0,46660.0,0.0,14.0,309.0,
52009,BR,KT2A,52009,BRKT2A,ABB,2021-01-11,2021-02-01,2007,50,115/22/11,45,8,18.0,60.0,21.0,0.0,0.0,98.0,1765.0,6532.0,51974.0,0.0,11.0,197.0,
52009,BR,KT2A,52009,BRKT2A,ABB,2022-02-28,2022-03-27,2007,50,115/22/11,36,14,15.0,0.0,32.0,0.0,0.0,168.0,1502.0,5775.0,37174.0,0.0,0.0,215.0,
52009,BR,KT2A,52009,BRKT2A,ABB,2023-02-25,2023-03-11,2007,50,115/22/11,56,17,5.0,61.0,25.0,1.0,0.0,229.0,4598.0,8205.0,46345.0,0.0,12.0,321.0,
52009,BR,KT2A,52009,BRKT2A,ABB,2024-02-24,2024-04-08,2007,50,115/22/11,48,13,4.0,102.0,37.0,4.0,0.0,250.0,2080.0,8547.0,41725.0,7.0,19.0,397.0,
52010,CYP,KT3A,52010,CYPKT3A,ABB,2019-03-30,2019-04-18,2007,50,115/22/11,53,15,18.0,15.0,52.0,0.0,0.0,246.0,3313.0,3578.0,34962.0,0.0,0.0,331.0,
52010,CYP,KT3A,52010,CYPKT3A,ABB,2020-03-30,2020-05-26,2007,50,115/22/11,45,13,29.0,13.0,5.0,0.0,0.0,209.0,3197.0,7943.0,35506.0,0.0,0.0,256.0,
52010,CYP,KT3A,52010,CYPKT3A,ABB,2021-01-18,2021-02-01,2007,50,115/22/11,52,8,34.0,30.0,5.0,0.0,0.0,160.0,4120.0,3586.0,50412.0,0.0,2.0,229.0,
52010,CYP,KT3A,52010,CYPKT3A,ABB,2022-03-06,2022-03-27,2007,50,115/22/11,38,6,13.0,16.0,4.0,0.0,0.0,119.0,2762.0,9050.0,47590.0,2.0,3.0,152.0,
52010,CYP,KT3A,52010,CYPKT3A,ABB,2023-03-03,2023-03-18,2007,50,115/22/11,45,16,26.0,22.0,7.0,0.0,0.0,265.0,3702.0,6265.0,40387.0,0.0,0.0,320.0,
52010,CYP,KT3A,52010,CYPKT3A,ABB,2024-03-04,2024-04-08,2007,50,115/22/11,50,12,18.0,13.0,0.0,0.0,0.0,284.0,3507.0,5299.0,33977.0,0.0,0.0,315.0,
52011,MK,KT1A,52011,MKKT1A,ABB,2019-03-08,2019-04-26,2007,50,115/22,50,20,12.0,17.0,10.0,0.0,0.0,127.0,1469.0,9515.0,41133.0,0.0,0.0,166.0,
52011,MK,KT1A,52011,MKKT1A,ABB,2020-03-07,2020-03-28,2007,50,115/22,59,12,12.0,30.0,8.0,0.0,0.0,132.0,1529.0,8642.0,42569.0,0.0,7.0,182.0,
52011,MK,KT1A,52011,MKKT1A,ABB,2021-01-09,2021-02-05,2007,50,115/22,45,12,15.0,33.0,7.0,0.0,0.0,107.0,2439.0,5396.0,51962.0,0.0,4.0,162.0,
52011,MK,KT1A,52011,MKKT1A,ABB,2022-02-12,2022-03-28,2007,50,115/22,43,13,14.0,30.0,12.0,0.0,0.0,134.0,1819.0,8008.0,37407.0,0.0,0.0,190.0,
52011,MK,KT1A,52011,MKKT1A,ABB,2023-02-11,2023-03-10,2007,50,115/22,47,20,12.0,32.0,10.0,2.0,0.0,171.0,1939.0,5094.0,36681.0,0.0,0.0,227.0,
52011,MK,KT1A,52011,MKKT1A,ABB,2024-02-09,2024-03-19,2007,50,115/22,51,16,13.0,25.0,9.0,3.0,0.0,181.0,1974.0,7623.0,37565.0,0.0,0.0,231.0,
52012,UD2,KT1A,52012,UD2KT1A,ABB,2019-02-06,2019-05-12,2004,50,115/22,42,23,9.0,7.0,1.0,3.0,0.0,311.0,1800.0,8524.0,46216.0,1.0,0.0,331.0,
52012,UD2,KT1A,52012,UD2KT1A,ABB,2020-04-05,2020-05-15,2004,50,115/22,52,13,28.0,8.0,2.0,0.0,0.0,445.0,2358.0,7711.0,47441.0,0.0,3.0,483.0,
52012,UD2,KT1A,52012,UD2KT1A,ABB,2021-02-15,2021-05-24,2004,50,115/22,50,17,13.0,10.0,0.0,2.0,0.0,590.0,4581.0,10981.0,56315.0,3.0,1.0,615.0,
52012,UD2,KT1A,52012,UD2KT1A,ABB,2022-01-19,2022-02-06,2004,50,115/22,46,9,11.0,6.0,2.0,0.0,0.0,279.0,3039.0,5747.0,46958.0,0.0,1.0,298.0,
52012,UD2,KT1A,52012,UD2KT1A,ABB,2023-02-03,2023-02-17,2004,50,115/22,42,11,6.0,18.0,3.0,1.0,0.0,281.0,3177.0,4556.0,44751.0,3.0,1.0,309.0,
52012,UD2,KT1A,52012,UD2KT1A,ABB,2024-01-16,2024-02-11,2004,50,115/22,46,6,35.0,16.0,3.0,4.0,0.0,347.0,2278.0,9368.0,51236.0,4.0,2.0,405.0,
52013,AN,KT1A,52013,ANKT1A,ABB,2020-05-25,2020-05-30,2007,50,115/22,47,10,10.0,16.0,1.0,2.0,0.0,202.0,1851.0,5405.0,55119.0,2.0,1.0,231.0,
52013,AN,KT1A,52013,ANKT1A,ABB,2021-02-26,2021-05-20,2007,50,115/22,46,38,14.0,10.0,2.0,2.0,0.0,121.0,684.0,16174.0,64807.0,2.0,1.0,149.0,
52013,AN,KT1A,52013,ANKT1A,ABB,2022-02-04,2022-02-19,2007,50,115/22,48,17,9.0,9.0,2.0,2.0,0.0,163.0,1196.0,10316.0,46537.0,1.0,2.0,185.0,
52013,AN,KT1A,52013,ANKT1A,ABB,2023-02-03,2023-02-18,2007,50,115/22,45,6,13.0,15.0,3.0,3.0,0.0,243.0,2075.0,10547.0,46745.0,3.0,2.0,277.0,
52013,AN,KT1A,52013,ANKT1A,ABB,2024-02-02,2024-03-08,2007,50,115/22,49,11,16.0,10.0,3.0,15.0,0.0,200.0,2084.0,5642.0,30749.0,14.0,2.0,244.0,
52014,PKC,KT1A,52014,PKCKT1A,ABB,2019-03-17,2019-04-27,2007,50,115/22/11,52,9,19.0,14.0,0.0,0.0,0.0,199.0,1568.0,6302.0,37085.0,0.0,0.0,232.0,
52014,PKC,KT1A,52014,PKCKT1A,ABB,2020-03-16,2020-03-28,2007,50,115/22/11,42,14,27.0,30.0,6.0,0.0,0.0,204.0,1605.0,7435.0,43592.0,0.0,3.0,267.0,
52014,PKC,KT1A,52014,PKCKT1A,ABB,2021-02-07,2021-04-25,2007,50,115/22/11,41,24,18.0,0.0,35.0,0.0,0.0,149.0,1214.0,16333.0,42797.0,0.0,0.0,202.0,
52014,PKC,KT1A,52014,PKCKT1A,ABB,2022-02-27,2022-03-27,2007,50,115/22/11,40,15,15.0,0.0,7.0,0.0,0.0,216.0,1741.0,6496.0,37053.0,0.0,0.0,238.0,
52014,PKC,KT1A,52014,PKCKT1A,ABB,2023-02-26,2023-03-12,2007,50,115/22/11,53,12,13.0,18.0,9.0,0.0,0.0,238.0,2016.0,8663.0,40353.0,0.0,3.0,278.0,
52014,PKC,KT1A,52014,PKCKT1A,ABB,2024-02-24,2024-04-08,2007,50,115/22/11,48,11,12.0,24.0,10.0,3.0,0.0,331.0,1674.0,9196.0,40018.0,10.0,12.0,380.0,
52015,PCH,KT1A,52015,PCHKT1A,ABB,2019-03-28,2019-04-21,2007,50,115/22,58,18,12.0,14.0,5.0,0.0,0.0,204.0,2881.0,7413.0,36144.0,0.0,0.0,235.0,
52015,PCH,KT1A,52015,PCHKT1A,ABB,2020-03-28,2020-05-26,2007,50,115/22,50,10,17.0,12.0,5.0,0.0,0.0,210.0,2611.0,8339.0,36239.0,0.0,0.0,244.0,
52015,PCH,KT1A,52015,PCHKT1A,ABB,2021-01-16,2021-02-05,2007,50,115/22,48,8,25.0,27.0,4.0,0.0,0.0,137.0,3146.0,5956.0,50974.0,0.0,2.0,193.0,
52015,PCH,KT1A,52015,PCHKT1A,ABB,2022-03-04,2022-03-27,2007,50,115/22,40,9,12.0,18.0,5.0,0.0,0.0,149.0,2765.0,6190.0,47880.0,2.0,3.0,184.0,
52015,PCH,KT1A,52015,PCHKT1A,ABB,2023-03-02,2023-03-17,2007,50,115/22,46,16,6.0,17.0,7.0,0.0,0.0,214.0,3571.0,13915.0,40250.0,0.0,0.0,244.0,
52015,PCH,KT1A,52015,PCHKT1A,ABB,2024-03-02,2024-04-07,2007,50,115/22,52,7,4.0,24.0,6.0,2.0,0.0,262.0,2789.0,9535.0,39592.0,3.0,2.0,298.0,
52016,PCH,KT2A,52016,PCHKT2A,ABB,2019-03-28,2019-04-18,2007,50,115/22,63,22,14.0,20.0,10.0,0.0,0.0,242.0,3303.0,7390.0,37151.0,0.0,0.0,286.0,
52016,PCH,KT2A,52016,PCHKT2A,ABB,2021-01-16,2021-02-12,2007,50,115/22,53,11,29.0,43.0,7.0,0.0,0.0,174.0,3827.0,4932.0,51074.0,0.0,4.0,253.0,
52016,PCH,KT2A,52016,PCHKT2A,ABB,2022-03-04,2022-03-27,2007,50,115/22,38,7,13.0,21.0,6.0,0.0,0.0,147.0,2932.0,5850.0,46820.0,77.0,4.0,187.0,
52016,PCH,KT2A,52016,PCHKT2A,ABB,2023-03-02,2023-03-17,2007,50,115/22,49,11,8.0,27.0,9.0,0.0,0.0,249.0,3456.0,11002.0,39700.0,0.0,0.0,293.0,
52016,PCH,KT2A,52016,PCHKT2A,ABB,2024-03-02,2024-04-07,2007,50,115/22,52,10,3.0,30.0,8.0,2.0,0.0,271.0,3227.0,11425.0,40502.0,3.0,4.0,314.0,
528569,MM2,KT1A,528569,MM2KT1A,OSAKA,2019-05-25,2019-06-07,2002,4,115/11,47,18,9.0,5.0,7.0,1.0,0.0,108.0,2637.0,4160.0,43382.0,0.0,0.0,130.0,
528569,MM2,KT1A,528569,MM2KT1A,OSAKA,2020-05-09,2020-05-18,2002,4,115/11,48,16,4.0,4.0,2.0,0.0,0.0,19.0,943.0,21102.0,68703.0,0.0,1.0,29.0,
528569,MM2,KT1A,528569,MM2KT1A,OSAKA,2021-03-07,2021-04-19,2002,4,115/11,45,15,25.0,5.0,2.0,0.0,0.0,22.0,1610.0,17746.0,65248.0,0.0,2.0,54.0,
528569,MM2,KT1A,528569,MM2KT1A,OSAKA,2022-03-11,2022-03-19,2002,4,115/11,44,19,15.0,5.0,6.0,0.0,0.0,15.0,2970.0,4032.0,76590.0,0.0,0.0,41.0,
528569,MM2,KT1A,528569,MM2KT1A,OSAKA,2023-03-12,2023-03-16,2002,4,115/11,0,15,28.0,6.0,5.0,1.0,0.0,33.0,3180.0,6955.0,95347.0,6.0,3.0,73.0,
