transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
528571,SNR-P,KT2A,528571,SNR-PKT2A,OSAKA,2019-07-14,2019-08-17,1979,4,115/11,45,23,14.0,13.0,32.0,0.0,0.0,74.0,4182.0,4919.0,45982.0,0.0,9.0,133.0,
528571,SNR-P,KT2A,528571,SNR-PKT2A,OSAKA,2020-05-08,2020-05-27,1979,4,115/11,45,19,16.0,16.0,32.0,0.0,0.0,65.0,4381.0,4998.0,68639.0,0.0,0.0,129.0,
528571,SNR-P,KT2A,528571,SNR-PKT2A,OSAKA,2021-04-14,2021-06-05,1979,4,115/11,49,18,15.0,14.0,71.0,0.0,0.0,69.0,4563.0,5437.0,71954.0,0.0,16.0,169.0,
528571,SNR-P,KT2A,528571,SNR-PKT2A,OSAKA,2022-04-17,2022-04-21,1979,4,115/11,38,14,9.0,41.0,54.0,4.0,0.0,74.0,5452.0,3540.0,86076.0,3.0,27.0,182.0,CVT ระเบิด
528571,SNR-P,KT2A,528571,SNR-PKT2A,OSAKA,2023-04-23,2023-05-04,1979,4,115/11,45,18,5.0,34.0,48.0,5.0,0.0,64.0,4478.0,4860.0,84006.0,6.0,29.0,156.0,
528571,SNR-P,KT2A,528571,SNR-PKT2A,OSAKA,2024-02-15,2024-03-17,1979,4,115/11,50,24,8.0,31.0,5.0,13.0,0.0,91.0,4220.0,12856.0,45226.0,0.0,0.0,148.0,
535956,BLG,KT2A,535956,BLGKT2A,ELIN,2019-04-06,2019-08-26,1977,8,107/34.85,66,27,43.0,20.0,0.0,22.0,125.0,516.0,3180.0,16541.0,54793.0,0.0,0.0,726.0,
535956,BLG,KT2A,535956,BLGKT2A,ELIN,2019-09-06,2019-10-18,1977,8,107/34.85,-64,24,23.0,9.0,0.0,26.0,38.0,450.0,2138.0,12926.0,47571.0,14.0,1.0,546.0,
535956,BLG,KT2A,535956,BLGKT2A,ELIN,2020-07-25,2020-08-24,1977,8,107/34.85,67,16,38.0,0.0,6.0,15.0,37.0,197.0,1683.0,10863.0,53477.0,0.0,59.0,293.0,
535956,BLG,KT2A,535956,BLGKT2A,ELIN,2022-07-15,2022-07-24,1977,8,107/34.85,23,20,59.0,4.0,3.0,8.0,0.0,608.0,4695.0,10540.0,71630.0,7.0,88.0,682.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
535956,BLG,KT2A,535956,BLGKT2A,ELIN,2023-07-28,2023-11-18,1977,8,107/34.85,0,27,3.0,17.0,2.0,27.0,24.0,552.0,4137.0,33550.0,53850.0,6.0,2.0,625.0,
535956,BLG,KT2A,535956,BLGKT2A,ELIN,2024-01-13,2024-04-09,1977,8,107/34.85,0,19,9.0,9.0,2.0,36.0,29.0,606.0,4815.0,23524.0,85953.0,7.0,1.0,691.0,
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2019-02-02,2019-04-07,1977,8,107/34.85,47,34,10.0,3.0,11.0,45.0,100.0,319.0,5105.0,10115.0,46333.0,15.0,0.0,488.0,
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2019-04-06,2019-06-30,1977,8,107/34.85,58,35,22.0,24.0,5.0,50.0,115.0,371.0,6023.0,12665.0,46542.0,16.0,0.0,587.0,
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2019-09-06,2019-10-18,1977,8,107/34.85,58,26,17.0,21.0,14.0,47.0,95.0,401.0,5741.0,9622.0,50112.0,21.0,0.0,595.0,
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2020-07-25,2020-08-24,1977,8,107/34.85,63,32,533.0,13.0,0.0,33.0,65.0,208.0,12451.0,13847.0,58351.0,13.0,2.0,852.0,
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2022-07-15,2022-07-24,1977,8,107/34.85,54,40,49.0,2.0,14.0,18.0,14.0,273.0,20231.0,5763.0,81193.0,0.0,0.0,370.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2023-06-26,2023-07-17,1977,8,107/34.85,38,17,7.0,1.0,3.0,8.0,9.0,36.0,7760.0,19995.0,55072.0,2.0,7.0,64.0,ค่า p.f สูง
535959,BLG,KT1A,535959,BLGKT1A,ELIN,2023-07-28,2023-11-18,1977,8,107/34.85,33,27,10.0,4.0,3.0,19.0,8.0,72.0,5053.0,23270.0,37090.0,5.0,3.0,116.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2019-05-30,2019-07-25,2010,200,230/12/33,56,20,33.0,30.0,64.0,0.0,0.0,112.0,2915.0,6250.0,24870.0,0.0,18.0,239.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2019-11-18,2019-12-23,2010,200,230/12/33,48,14,21.0,33.0,0.0,0.0,0.0,167.0,2899.0,10879.0,40415.0,0.0,34.0,221.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2020-05-10,2020-05-31,2010,200,230/12/33,52,24,19.0,45.0,79.0,0.0,0.0,83.0,1451.0,9215.0,38457.0,10.0,57.0,226.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2020-07-06,2020-07-19,2010,200,230/12/33,53,14,21.0,27.0,59.0,2.0,0.0,42.0,469.0,11705.0,61328.0,0.0,32.0,151.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2020-11-02,2020-11-29,2010,200,230/12/33,55,11,19.0,18.0,68.0,0.0,0.0,48.0,527.0,12554.0,47093.0,0.0,37.0,153.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2021-05-04,2021-07-24,2010,200,230/12/33,62,18,12.0,0.0,20.0,0.0,0.0,22.0,994.0,10009.0,20300.0,0.0,0.0,54.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2021-11-07,2021-11-22,2010,200,230/12/33,53,9,10.0,0.0,30.0,0.0,0.0,23.0,1285.0,8925.0,17138.0,0.0,3.0,63.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2022-04-10,2022-04-23,2010,200,230/12/33,59,14,16.0,12.0,31.0,12.0,0.0,29.0,1706.0,3746.0,23338.0,1.0,27.0,100.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2022-04-28,2022-05-15,2010,200,230/12/33,60,8,15.0,8.0,31.0,2.0,0.0,34.0,1817.0,3809.0,13477.0,0.0,2.0,90.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2022-12-19,2023-01-08,2010,200,230/12/33,58,10,32.0,9.0,28.0,1.0,0.0,53.0,1920.0,24514.0,57683.0,0.0,11.0,123.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2023-05-05,2023-05-18,2010,200,230/12/33,52,17,7.0,11.0,27.0,0.0,0.0,52.0,1889.0,18670.0,46760.0,2.0,25.0,97.0,
55005,RPB,KT3A,55005,RPBKT3A,ABB,2023-11-27,2024-01-26,2010,200,230/12/33,65,22,68.0,18.0,49.0,6.0,0.0,90.0,2634.0,13691.0,40521.0,7.0,37.0,231.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2019-03-16,2019-06-30,2013,200,230/121/33,38,20,11.0,4.0,1.0,1.0,0.0,264.0,1550.0,13286.0,45043.0,0.0,0.0,281.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2019-09-15,2019-11-22,2013,200,230/121/33,45,30,19.0,7.0,0.0,0.0,0.0,0.0,0.0,9370.0,32390.0,0.0,0.0,26.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2020-04-24,2020-05-26,2013,200,230/121/33,54,25,38.0,3.0,1.0,0.0,0.0,239.0,1181.0,16351.0,48451.0,0.0,1.0,281.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2020-09-05,2020-11-10,2013,200,230/121/33,53,18,12.0,0.0,1.0,0.0,0.0,361.0,2687.0,6495.0,29511.0,0.0,0.0,374.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2021-03-06,2021-05-11,2013,200,230/121/33,53,19,28.0,4.0,1.0,0.0,0.0,312.0,2063.0,5351.0,29985.0,0.0,1.0,345.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2021-09-12,2021-11-16,2013,200,230/121/33,60,12,15.0,0.0,0.0,0.0,0.0,348.0,3969.0,10644.0,30313.0,0.0,0.0,363.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2022-03-26,2022-04-25,2013,200,230/121/33,44,15,12.0,3.0,1.0,1.0,0.0,500.0,4343.0,5295.0,16919.0,1.0,1.0,517.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2022-09-09,2022-10-09,2013,200,230/121/33,48,10,13.0,5.0,1.0,0.0,0.0,591.0,4544.0,5465.0,31614.0,0.0,1.0,610.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2023-03-05,2023-04-09,2013,200,230/121/33,51,13,15.0,22.0,0.0,0.0,0.0,528.0,4752.0,9177.0,27915.0,0.0,0.0,565.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2023-10-06,2023-10-29,2013,200,230/121/33,47,11,21.0,7.0,5.0,1.0,0.0,461.0,3647.0,5542.0,27917.0,0.0,7.0,495.0,
55013,TS,KT1A,55013,TSKT1A,ABB,2024-03-04,2024-04-09,2013,200,230/121/33,60,12,13.0,8.0,0.0,0.0,0.0,418.0,3237.0,8628.0,26379.0,0.0,0.0,439.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2019-08-26,2019-09-21,1977,66,230/115/22,40,23,138.0,93.0,196.0,5.0,0.0,216.0,6688.0,6914.0,36394.0,0.0,145.0,648.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2020-06-05,2020-07-04,1977,66,230/115/22,40,30,15.0,83.0,166.0,19.0,0.0,166.0,1845.0,3897.0,44654.0,0.0,88.0,449.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2020-10-20,2020-10-31,1977,66,230/115/22,42,26,12.0,73.0,164.0,16.0,0.0,180.0,1865.0,5222.0,52358.0,31.0,94.0,445.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2021-04-20,2021-06-05,1977,66,230/115/22,46,26,50.0,58.0,100.0,7.0,0.0,91.0,1215.0,7120.0,55071.0,33.0,76.0,306.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2022-02-24,2022-03-07,1977,66,230/115/22,44,23,41.0,41.0,178.0,19.0,0.0,180.0,1853.0,6629.0,51042.0,30.0,98.0,459.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2022-11-17,2022-12-04,1977,66,230/115/22,45,14,49.0,106.0,213.0,23.0,0.0,197.0,1953.0,5291.0,54379.0,35.0,132.0,588.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2023-05-20,2023-06-09,1977,66,230/115/22,45,18,13.0,87.0,190.0,21.0,0.0,203.0,2037.0,5264.0,44810.0,26.0,60.0,514.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2023-11-24,2023-12-29,1977,66,230/115/22,46,19,44.0,103.0,242.0,27.0,0.0,226.0,2345.0,3381.0,55121.0,40.0,118.0,642.0,
550269,VRK-P,KT4A,550269,VRK-PKT4A,MITSUBISHI,2024-04-08,2024-04-20,1977,66,230/115/22,47,28,35.0,96.0,283.0,21.0,0.0,231.0,2350.0,4543.0,65699.0,35.0,121.0,666.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2019-05-04,2019-05-24,2000,25,115/69/22,54,22,10.0,0.0,6.0,0.0,0.0,105.0,1013.0,3661.0,23546.0,0.0,0.0,121.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2019-11-02,2019-12-06,2000,25,115/69/22,57,12,12.0,6.0,0.0,0.0,0.0,108.0,1305.0,3742.0,23471.0,0.0,0.0,126.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2020-06-05,2020-08-04,2000,25,115/69/22,53,20,12.0,0.0,11.0,0.0,0.0,78.0,987.0,10617.0,27703.0,0.0,0.0,101.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2020-11-09,2020-11-22,2000,25,115/69/22,56,10,32.0,7.0,1.0,0.0,0.0,41.0,655.0,6210.0,34790.0,2.0,0.0,81.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2021-05-20,2021-06-18,2000,25,115/69/22,55,14,13.0,5.0,5.0,0.0,0.0,86.0,837.0,5182.0,30175.0,0.0,1.0,109.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2021-11-08,2021-11-19,2000,25,115/69/22,56,17,7.0,2.0,1.0,0.0,0.0,134.0,2028.0,2690.0,17860.0,2.0,0.0,144.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2022-05-29,2022-06-03,2000,25,115/69/22,55,21,10.0,4.0,1.0,1.0,0.0,128.0,2652.0,8114.0,35933.0,2.0,2.0,144.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2022-11-19,2022-11-28,2000,25,115/69/22,55,14,9.0,6.0,1.0,0.0,0.0,125.0,2223.0,3850.0,23560.0,4.0,0.0,141.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2023-05-12,2023-05-14,2000,25,115/69/22,0,11,5.0,4.0,1.0,0.0,0.0,139.0,2547.0,8610.0,29440.0,1.0,0.0,149.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2023-11-20,2023-12-24,2000,25,115/69/22,54,11,33.0,6.0,4.0,0.0,0.0,104.0,2292.0,10845.0,33342.0,2.0,5.0,147.0,
552428,NB,KT7A,552428,NBKT7A,MITSUBISHI,2024-06-21,2024-06-23,2000,25,115/69/22,58,14,6.0,7.0,13.0,6.0,0.0,92.0,1908.0,12927.0,39470.0,3.0,20.0,124.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2019-05-04,2019-05-25,1984,12,69/22,50,24,15.0,21.0,11.0,6.0,0.0,343.0,4099.0,2717.0,45102.0,0.0,0.0,396.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2019-11-02,2019-12-06,1984,12,69/22,45,14,15.0,34.0,6.0,0.0,0.0,464.0,5020.0,3183.0,49037.0,0.0,0.0,519.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2020-06-05,2020-08-04,1984,12,69/22,50,16,13.0,20.0,19.0,8.0,0.0,325.0,3846.0,4357.0,51518.0,0.0,0.0,385.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2020-07-02,2020-07-05,1984,12,69/22,50,11,16.0,22.0,16.0,8.0,0.0,317.0,3947.0,4803.0,53017.0,0.0,0.0,379.0,research
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2020-11-09,2020-11-22,1984,12,69/22,51,13,31.0,23.0,6.0,1.0,0.0,113.0,1663.0,6300.0,14848.0,13.0,5.0,174.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2021-05-20,2021-06-21,1984,12,69/22,60,16,30.0,24.0,6.0,1.0,0.0,187.0,1547.0,4683.0,65941.0,9.0,5.0,248.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2021-11-08,2021-11-18,1984,12,69/22,45,14,8.0,31.0,8.0,0.0,0.0,234.0,4786.0,3580.0,62840.0,17.0,7.0,281.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2021-12-14,2021-12-18,1984,12,69/22,46,13,1.0,8.0,10.0,7.0,0.0,44.0,2855.0,15934.0,70181.0,9.0,4.0,70.0,repeat
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2022-05-29,2022-06-03,1984,12,69/22,50,13,12.0,24.0,9.0,11.0,0.0,176.0,3236.0,6532.0,65001.0,13.0,8.0,232.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2022-11-19,2022-11-28,1984,12,69/22,45,14,10.0,31.0,11.0,3.0,0.0,191.0,3414.0,2540.0,81410.0,14.0,8.0,246.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2023-05-12,2023-05-14,1984,12,69/22,0,26,8.0,27.0,11.0,3.0,0.0,198.0,3593.0,6540.0,76590.0,13.0,8.0,247.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2023-11-20,2023-12-24,1984,12,69/22,45,14,26.0,29.0,17.0,10.0,0.0,352.0,3692.0,6239.0,91860.0,11.0,10.0,434.0,
554709,NB,KT5A,554709,NBKT5A,MITSUBISHI,2024-06-21,2024-06-23,1984,12,69/22,52,16,34.0,40.0,24.0,18.0,0.0,365.0,3987.0,5566.0,83295.0,12.0,16.0,481.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2019-05-04,2019-05-25,1990,12,69/22/11,47,21,7.0,88.0,239.0,12.0,0.0,267.0,2005.0,6694.0,36067.0,10.0,108.0,613.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2019-11-02,2019-12-06,1990,12,69/22/11,54,18,4.0,42.0,153.0,3.0,0.0,346.0,2435.0,15917.0,37142.0,7.0,38.0,548.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2020-06-05,2020-08-04,1990,12,69/22/11,55,21,13.0,54.0,201.0,10.0,0.0,313.0,2173.0,8553.0,43855.0,0.0,174.0,591.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2020-11-09,2020-11-22,1990,12,69/22/11,56,20,22.0,82.0,231.0,0.0,0.0,115.0,1222.0,4850.0,172750.0,56.0,148.0,450.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2021-05-20,2021-06-18,1990,12,69/22/11,55,14,11.0,75.0,238.0,0.0,0.0,121.0,1391.0,5892.0,67370.0,0.0,162.0,445.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2021-11-08,2021-11-18,1990,12,69/22/11,52,17,4.0,73.0,232.0,4.0,0.0,187.0,2810.0,2540.0,54110.0,60.0,167.0,500.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2022-05-29,2022-06-03,1990,12,69/22/11,50,21,5.0,76.0,302.0,15.0,0.0,319.0,3134.0,5095.0,61205.0,86.0,159.0,717.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2022-11-19,2022-11-28,1990,12,69/22/11,45,18,5.0,84.0,262.0,7.0,0.0,165.0,1890.0,3290.0,81000.0,14.0,0.0,523.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2023-05-12,2023-05-14,1990,12,69/22/11,0,14,4.0,81.0,246.0,21.0,0.0,180.0,1952.0,6290.0,74480.0,26.0,167.0,532.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2023-11-20,2023-12-25,1990,12,69/22/11,45,17,18.0,103.0,281.0,14.0,0.0,314.0,2537.0,3362.0,79638.0,0.0,148.0,730.0,
554711,NB,KT4A,554711,NBKT4A,MITSUBISHI,2024-06-21,2024-06-23,1990,12,69/22/11,53,10,2.0,104.0,338.0,18.0,0.0,276.0,2154.0,11877.0,88700.0,25.0,155.0,738.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2019-02-25,2019-04-07,2014,66.66,230/115/33,42,23,27.0,28.0,66.0,2.0,0.0,62.0,1704.0,2235.0,30179.0,0.0,35.0,185.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2019-07-20,2019-08-30,2014,66.66,230/115/33,40,47,13.0,8.0,28.0,2.0,0.0,65.0,630.0,3393.0,51914.0,4.0,24.0,116.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2020-08-02,2020-08-24,2014,66.66,230/115/33,41,18,31.0,17.0,66.0,5.0,0.0,52.0,1612.0,2118.0,23646.0,0.0,22.0,171.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2021-08-09,2021-11-15,2014,66.66,230/115/33,42,30,24.0,29.0,85.0,1.0,0.0,64.0,1656.0,1250.0,31130.0,17.0,73.0,203.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2022-07-11,2022-07-24,2014,66.66,230/115/33,46,18,36.0,22.0,61.0,11.0,0.0,75.0,1896.0,3990.0,42780.0,14.0,50.0,205.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2023-02-25,2023-03-11,2014,66.66,230/115/33,40,18,32.0,30.0,66.0,1.0,0.0,79.0,1977.0,4902.0,33742.0,0.0,33.0,208.0,
555272,KNE,KT2A,555272,KNEKT2A,MITSUBISHI,2023-08-31,2023-10-30,2014,66.66,230/115/33,44,31,31.0,40.0,93.0,4.0,0.0,91.0,2267.0,2871.0,42353.0,0.0,59.0,259.0,
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2019-04-08,2019-06-21,1985,25,115/22,52,26,7.0,16.0,36.0,0.0,0.0,109.0,1863.0,10097.0,32587.0,0.0,39.0,168.0,
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2020-06-20,2020-07-05,1985,25,115/22,53,13,11.0,15.0,30.0,0.0,0.0,135.0,1924.0,9052.0,32264.0,0.0,0.0,191.0,research
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2021-04-23,2021-06-11,1985,25,115/22,54,26,43.0,10.0,14.0,0.0,0.0,51.0,1263.0,18420.0,45590.0,2.0,11.0,118.0,
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2021-06-04,2021-06-04,1985,25,115/22,30,13,6.0,13.0,26.0,3.0,0.0,37.0,214.0,3285.0,28142.0,4.0,23.0,85.0,เกิด Buchholz trip
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2022-04-24,2022-05-13,1985,25,115/22,63,16,10.0,8.0,30.0,2.0,0.0,100.0,1881.0,10281.0,28336.0,3.0,3.0,150.0,
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2023-04-21,2023-05-07,1985,25,115/22,48,22,3.0,17.0,32.0,5.0,0.0,134.0,2008.0,5996.0,37579.0,3.0,30.0,191.0,
556261,KB1,KT3A,556261,KB1KT3A,MITSUBISHI,2024-04-29,2024-05-06,1985,25,115/22,53,16,13.0,22.0,23.0,3.0,0.0,163.0,2744.0,4996.0,26799.0,0.0,16.0,224.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2019-03-08,2019-03-21,2004,12,115/22,44,18,37.0,41.0,40.0,6.0,0.0,234.0,4032.0,5022.0,37981.0,0.0,0.0,358.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2020-01-27,2020-02-15,2004,12,115/22,52,12,42.0,60.0,66.0,0.0,0.0,261.0,3504.0,6150.0,55040.0,46.0,32.0,429.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2021-01-16,2021-01-29,2004,12,115/22,39,12,35.0,59.0,47.0,0.0,0.0,191.0,5404.0,3864.0,50836.0,0.0,27.0,332.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2022-01-16,2022-01-23,2004,12,115/22,41,15,23.0,43.0,45.0,0.0,0.0,186.0,4857.0,2560.0,42020.0,35.0,29.0,297.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2022-11-06,2022-11-14,2004,12,115/22,57,18,7.0,26.0,42.0,4.0,0.0,194.0,3408.0,4260.0,34357.0,7.0,20.0,273.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2022-12-26,2023-01-13,2004,12,115/22,44,5,12.0,32.0,42.0,4.0,0.0,219.0,3400.0,5426.0,34915.0,9.0,24.0,309.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2023-04-29,2023-05-06,2004,12,115/22,51,20,10.0,36.0,38.0,2.0,0.0,231.0,3502.0,3631.0,39185.0,9.0,32.0,317.0,
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2023-11-23,2023-12-03,2004,12,115/22,54,7,39.0,26.0,50.0,3.0,0.0,248.0,3822.0,6792.0,32579.0,0.0,27.0,366.0,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน
558020,SK-P,KT3A,558020,SK-PKT3A,MITSUBISHI,2024-04-19,2024-04-27,2004,12,115/22,56,19,30.0,39.0,43.0,20.0,0.0,205.0,3579.0,9869.0,53368.0,11.0,29.0,337.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2019-03-08,2019-03-21,2004,12.5,115/22,45,18,7.0,4.0,7.0,2.0,0.0,60.0,796.0,6629.0,37296.0,2.0,5.0,80.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2020-01-27,2020-02-15,2004,12.5,115/22,48,21,44.0,15.0,21.0,0.0,0.0,61.0,1085.0,15590.0,42700.0,5.0,15.0,141.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2021-01-16,2021-01-23,2004,12.5,115/22,41,11,38.0,17.0,23.0,0.0,0.0,62.0,1778.0,6441.0,39174.0,1.0,15.0,140.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2022-01-16,2022-01-23,2004,12.5,115/22,42,12,9.0,13.0,38.0,0.0,0.0,102.0,1321.0,5542.0,24112.0,0.0,0.0,162.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2022-11-06,2022-11-14,2004,12.5,115/22,42,13,5.0,20.0,39.0,2.0,0.0,121.0,2005.0,4068.0,28950.0,2.0,18.0,187.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2022-12-26,2023-01-14,2004,12.5,115/22,47,13,3.0,20.0,33.0,1.0,0.0,88.0,1773.0,4130.0,28610.0,5.0,19.0,145.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2023-04-29,2023-05-07,2004,12.5,115/22,54,17,2.0,17.0,36.0,4.0,0.0,97.0,1911.0,11791.0,45097.0,3.0,26.0,156.0,
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2023-11-23,2023-12-03,2004,12.5,115/22,56,10,35.0,36.0,50.0,6.0,0.0,116.0,2194.0,6931.0,41811.0,10.0,27.0,243.0,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน
558022,SK-P,KT4A,558022,SK-PKT4A,MITSUBISHI,2024-04-19,2024-04-27,2004,12.5,115/22,58,17,15.0,36.0,64.0,9.0,0.0,130.0,2049.0,9492.0,42606.0,4.0,44.0,254.0,
558031,AY2,KT3A,558031,AY2KT3A,MITSUBISHI,2022-02-28,2022-03-10,1986,40,115/69/11,45,15,52.0,22.0,54.0,15.0,0.0,79.0,1203.0,2606.0,48634.0,12.0,31.0,222.0,ย้ายมาจาก TK2-KT3A
558031,AY2,KT3A,558031,AY2KT3A,MITSUBISHI,2024-01-25,2024-03-02,1986,40,115/69/11,49,14,5.0,44.0,82.0,61.0,0.0,89.0,1582.0,13629.0,70854.0,45.0,50.0,281.0,
558034,KNG,KT1A,558034,KNGKT1A,MITSUBISHI,2019-03-24,2019-04-19,1993,25,115/22/11,48,19,47.0,23.0,87.0,0.0,0.0,98.0,1176.0,7608.0,27668.0,0.0,14.0,255.0,
558034,KNG,KT1A,558034,KNGKT1A,MITSUBISHI,2020-06-19,2020-07-06,1993,25,115/22/11,51,13,60.0,40.0,48.0,6.0,0.0,127.0,1204.0,2491.0,27271.0,11.0,24.0,281.0,
558034,KNG,KT1A,558034,KNGKT1A,MITSUBISHI,2021-01-13,2021-02-08,1993,25,115/22/11,43,9,55.0,35.0,51.0,8.0,0.0,73.0,1150.0,4589.0,37288.0,2.0,32.0,222.0,
558034,KNG,KT1A,558034,KNGKT1A,MITSUBISHI,2022-03-01,2022-03-27,1993,25,115/22/11,44,14,44.0,0.0,75.0,0.0,0.0,113.0,1166.0,7944.0,28462.0,0.0,18.0,232.0,
558034,KNG,KT1A,558034,KNGKT1A,MITSUBISHI,2023-02-27,2023-03-11,1993,25,115/22/11,62,21,46.0,38.0,64.0,1.0,0.0,243.0,5621.0,3889.0,32241.0,8.0,39.0,392.0,
558034,KNG,KT1A,558034,KNGKT1A,MITSUBISHI,2024-02-26,2024-04-08,1993,25,115/22/11,55,16,22.0,53.0,87.0,6.0,0.0,250.0,1592.0,9497.0,32592.0,11.0,50.0,418.0,
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2019-02-08,2019-05-12,2000,25,115/22/11,61,24,14.0,23.0,24.0,2.0,0.0,209.0,1826.0,9797.0,43237.0,3.0,11.0,272.0,
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2020-03-13,2020-05-10,2000,25,115/22/11,52,22,20.0,38.0,47.0,2.0,0.0,132.0,873.0,6381.0,49773.0,0.0,28.0,239.0,research
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2020-04-10,2020-05-17,2000,25,115/22/11,51,28,15.0,35.0,38.0,0.0,0.0,146.0,914.0,9284.0,53567.0,0.0,29.0,234.0,
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2021-02-09,2021-05-24,2000,25,115/22/11,58,35,53.0,63.0,66.0,5.0,0.0,177.0,2289.0,8211.0,56329.0,13.0,63.0,364.0,
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2022-01-22,2022-02-08,2000,25,115/22/11,57,13,50.0,34.0,63.0,4.0,0.0,221.0,1616.0,3775.0,57803.0,0.0,20.0,372.0,
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2023-01-22,2023-02-03,2000,25,115/22/11,56,10,53.0,51.0,66.0,2.0,0.0,240.0,1851.0,2507.0,73915.0,15.0,41.0,412.0,
558035,BKN,KT1A,558035,BKNKT1A,MITSUBISHI,2024-01-19,2024-02-10,2000,25,115/22/11,55,13,54.0,84.0,106.0,6.0,0.0,217.0,1687.0,6110.0,56940.0,46.0,71.0,467.0,
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2019-02-03,2019-05-12,1987,25,115/22/11,56,25,28.0,30.0,50.0,5.0,0.0,71.0,983.0,4704.0,43974.0,6.0,28.0,184.0,
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2020-03-13,2020-05-15,1987,25,115/22/11,65,20,2.0,13.0,35.0,3.0,0.0,31.0,687.0,11831.0,51209.0,0.0,30.0,84.0,research
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2020-04-04,2020-05-15,1987,25,115/22/11,66,25,66.0,39.0,68.0,2.0,0.0,78.0,999.0,3042.0,40931.0,0.0,59.0,253.0,
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2021-02-16,2021-05-24,1987,25,115/22/11,64,34,32.0,38.0,58.0,6.0,0.0,1332.0,3945.0,6074.0,60757.0,6.0,42.0,1466.0,
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2022-01-17,2022-02-08,1987,25,115/22/11,52,19,19.0,10.0,33.0,0.0,0.0,32.0,472.0,2481.0,22084.0,0.0,0.0,94.0,
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2023-01-15,2023-02-04,1987,25,115/22/11,45,11,30.0,17.0,31.0,0.0,0.0,36.0,571.0,1354.0,16754.0,0.0,19.0,114.0,
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2023-04-29,2023-05-14,1987,25,115/22/11,60,21,28.0,14.0,25.0,2.0,0.0,89.0,608.0,4514.0,29660.0,0.0,36.0,158.0,เกิด Fault ที่ห้อง OLTC KT1A หลัง O/H OLTC แล้วประมาณ 1 ปี.
558036,NBL,KT2A,558036,NBLKT2A,MITSUBISHI,2024-01-14,2024-02-11,1987,25,115/22/11,58,18,40.0,14.0,39.0,7.0,0.0,126.0,849.0,5655.0,69518.0,6.0,31.0,226.0,
56031,RB2,KT2A,56031,RB2KT2A,ABB,2020-10-02,2020-10-02,2011,50,115/22,36,8,7.0,3.0,0.0,9.0,0.0,559.0,2416.0,17412.0,58800.0,0.0,0.0,578.0,เนื่องจากมี Fault จาก PEA
56031,RB2,KT2A,56031,RB2KT2A,ABB,2021-06-26,2021-09-07,2011,50,115/22,36,20,9.0,0.0,0.0,9.0,0.0,607.0,1904.0,12940.0,65158.0,0.0,0.0,625.0,
56031,RB2,KT2A,56031,RB2KT2A,ABB,2022-06-26,2022-07-02,2011,50,115/22,47,5,5.0,3.0,1.0,5.0,0.0,479.0,2967.0,10080.0,73740.0,15.0,2.0,493.0,
56031,RB2,KT2A,56031,RB2KT2A,ABB,2023-06-16,2023-06-24,2011,50,115/22,48,10,6.0,14.0,2.0,15.0,0.0,605.0,2829.0,11372.0,72754.0,13.0,1.0,642.0,
56031,RB2,KT2A,56031,RB2KT2A,ABB,2024-06-22,2024-06-28,2011,50,115/22,48,7,8.0,14.0,2.0,26.0,0.0,962.0,4416.0,5080.0,74509.0,3.0,1.0,1012.0,
56032,RB1,KT1A,56032,RB1KT1A,ABB,2021-06-25,2021-09-07,1990,50,115/22,42,25,10.0,0.0,14.0,0.0,0.0,538.0,1666.0,19658.0,57004.0,0.0,0.0,562.0,
56032,RB1,KT1A,56032,RB1KT1A,ABB,2022-06-12,2022-07-08,1990,50,115/22,48,12,9.0,8.0,4.0,17.0,0.0,672.0,2384.0,21575.0,64003.0,0.0,0.0,710.0,
56032,RB1,KT1A,56032,RB1KT1A,ABB,2023-06-15,2023-06-23,1990,50,115/22,42,12,6.0,3.0,1.0,24.0,0.0,572.0,2167.0,18751.0,73742.0,17.0,0.0,606.0,
56032,RB1,KT1A,56032,RB1KT1A,ABB,2024-06-08,2024-06-12,1990,50,115/22,44,5,4.0,8.0,2.0,27.0,0.0,816.0,2087.0,23741.0,79746.0,1.0,1.0,857.0,
56037,YT,KT1A,56037,YTKT1A,ABB,2019-03-11,2019-04-26,2011,50,115/22,47,16,26.0,6.0,0.0,18.0,0.0,331.0,1502.0,8162.0,40386.0,0.0,0.0,381.0,
56037,YT,KT1A,56037,YTKT1A,ABB,2020-03-10,2020-03-27,2011,50,115/22,41,12,9.0,2.0,1.0,68.0,0.0,336.0,1528.0,19357.0,74192.0,7.0,1.0,416.0,
56037,YT,KT1A,56037,YTKT1A,ABB,2021-01-27,2021-04-20,2011,50,115/22,45,23,29.0,1.0,1.0,49.0,0.0,303.0,1595.0,7423.0,55530.0,1.0,1.0,383.0,
56037,YT,KT1A,56037,YTKT1A,ABB,2022-02-15,2022-03-31,2011,50,115/22,37,21,15.0,0.0,0.0,32.0,0.0,346.0,2017.0,30157.0,62456.0,0.0,0.0,393.0,
56037,YT,KT1A,56037,YTKT1A,ABB,2023-02-15,2023-03-09,2011,50,115/22,45,8,5.0,5.0,8.0,46.0,0.0,772.0,2187.0,29059.0,81994.0,28.0,1.0,836.0,
56037,YT,KT1A,56037,YTKT1A,ABB,2024-02-13,2024-03-18,2011,50,115/22,45,13,17.0,8.0,11.0,49.0,0.0,908.0,2694.0,19853.0,61293.0,12.0,5.0,993.0,
56038,YT,KT2A,56038,YTKT2A,ABB,2020-01-23,2020-01-24,2011,50,115/22,40,13,5.0,5.0,2.0,0.0,0.0,564.0,2191.0,15165.0,53115.0,0.0,0.0,576.0,หม้อแปลง Trip ด้วย Overcurrent Relay ด้าน LV. (เนื่องจาก Cable ของ PEA.ระเบิด)
56038,YT,KT2A,56038,YTKT2A,ABB,2020-03-10,2020-03-25,2011,50,115/22,40,13,10.0,3.0,0.0,0.0,0.0,582.0,2248.0,15859.0,51921.0,0.0,0.0,595.0,
56038,YT,KT2A,56038,YTKT2A,ABB,2021-01-27,2021-04-25,2011,50,115/22,44,17,13.0,0.0,36.0,8.0,0.0,600.0,2278.0,19364.0,54010.0,0.0,0.0,657.0,
56038,YT,KT2A,56038,YTKT2A,ABB,2022-04-28,2022-05-20,2011,50,115/22,46,11,5.0,1.0,11.0,9.0,0.0,596.0,2772.0,22482.0,51000.0,4.0,2.0,622.0,
56038,YT,KT2A,56038,YTKT2A,ABB,2023-02-15,2023-03-07,2011,50,115/22,46,6,2.0,5.0,2.0,4.0,0.0,852.0,3302.0,24373.0,71940.0,2.0,2.0,865.0,
56038,YT,KT2A,56038,YTKT2A,ABB,2024-02-13,2024-03-18,2011,50,115/22,46,15,10.0,5.0,1.0,4.0,0.0,595.0,4510.0,13696.0,54901.0,6.0,1.0,615.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2019-03-08,2019-04-27,2011,50,115/22,43,24,7.0,0.0,0.0,4.0,0.0,562.0,1695.0,12676.0,43580.0,0.0,0.0,573.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2020-03-07,2020-03-24,2011,50,115/22,50,12,46.0,3.0,0.0,6.0,0.0,584.0,1762.0,17648.0,66305.0,0.0,0.0,639.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2021-01-09,2021-02-08,2011,50,115/22,37,4,26.0,3.0,1.0,7.0,0.0,571.0,2529.0,12596.0,52147.0,3.0,1.0,608.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2022-02-12,2022-03-28,2011,50,115/22,35,14,28.0,3.0,0.0,19.0,0.0,753.0,2556.0,20663.0,60233.0,0.0,0.0,803.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2023-02-11,2023-03-09,2011,50,115/22,42,12,6.0,6.0,9.0,21.0,0.0,892.0,2644.0,23715.0,62368.0,0.0,12.0,934.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2024-02-09,2024-03-19,2011,50,115/22,47,13,4.0,7.0,1.0,20.0,0.0,766.0,2005.0,28000.0,51214.0,11.0,1.0,798.0,
56039,MK,KT2A,56039,MKKT2A,ABB,2024-03-25,2024-03-31,2011,50,115/22,42,8,4.0,5.0,1.0,16.0,0.0,512.0,2107.0,17271.0,60250.0,1.0,1.0,538.0,
56040,KK1,KT6A,56040,KK1KT6A,ABB,2019-02-12,2019-05-10,2011,50,115/22,42,23,9.0,0.0,0.0,0.0,0.0,640.0,2440.0,15566.0,47307.0,0.0,0.0,649.0,
56040,KK1,KT6A,56040,KK1KT6A,ABB,2020-02-06,2020-02-27,2011,50,115/22,39,13,30.0,3.0,1.0,0.0,0.0,899.0,2176.0,13406.0,57064.0,0.0,0.0,933.0,
56040,KK1,KT6A,56040,KK1KT6A,ABB,2021-02-05,2021-03-08,2011,50,115/22,36,18,5.0,0.0,1.0,0.0,0.0,299.0,1610.0,12525.0,57886.0,1.0,0.0,305.0,
56040,KK1,KT6A,56040,KK1KT6A,ABB,2022-02-11,2022-03-28,2011,50,115/22,42,15,6.0,10.0,1.0,4.0,0.0,1178.0,3935.0,10417.0,58073.0,1.0,1.0,1199.0,
56040,KK1,KT6A,56040,KK1KT6A,ABB,2023-02-10,2023-03-09,2011,50,115/22,47,26,20.0,8.0,1.0,6.0,0.0,1141.0,3400.0,20557.0,70820.0,2.0,3.0,1176.0,
56040,KK1,KT6A,56040,KK1KT6A,ABB,2024-02-08,2024-03-19,2011,50,115/22,53,14,7.0,9.0,1.0,10.0,0.0,1198.0,4150.0,12696.0,46842.0,18.0,1.0,1225.0,
56041,NK,KT1A,56041,NKKT1A,ABB,2019-02-07,2019-05-12,2011,50,115/22/11,45,27,2.0,3.0,0.0,4.0,0.0,512.0,1422.0,19733.0,55538.0,1.0,0.0,521.0,
56041,NK,KT1A,56041,NKKT1A,ABB,2020-04-08,2020-05-17,2011,50,115/22/11,45,17,7.0,4.0,1.0,4.0,0.0,869.0,2129.0,20816.0,58274.0,0.0,0.0,885.0,
56041,NK,KT1A,56041,NKKT1A,ABB,2021-02-08,2021-05-25,2011,50,115/22/11,42,14,13.0,5.0,0.0,7.0,0.0,1419.0,4740.0,23004.0,63186.0,0.0,0.0,1444.0,
56041,NK,KT1A,56041,NKKT1A,ABB,2022-01-21,2022-02-06,2011,50,115/22/11,42,11,5.0,2.0,1.0,4.0,0.0,650.0,3142.0,18814.0,73476.0,8.0,1.0,662.0,
56041,NK,KT1A,56041,NKKT1A,ABB,2023-01-19,2023-02-03,2011,50,115/22/11,32,10,4.0,3.0,1.0,6.0,0.0,528.0,2834.0,17614.0,65712.0,9.0,0.0,542.0,
56041,NK,KT1A,56041,NKKT1A,ABB,2024-01-18,2024-02-11,2011,50,115/22/11,38,9,13.0,5.0,1.0,17.0,0.0,723.0,2574.0,28549.0,72653.0,2.0,1.0,759.0,
56042,NK,KT2A,56042,NKKT2A,ABB,2019-02-07,2019-05-10,2011,50,115/22/11,46,24,2.0,2.0,0.0,5.0,0.0,253.0,1358.0,17907.0,43339.0,1.0,0.0,262.0,
56042,NK,KT2A,56042,NKKT2A,ABB,2020-04-08,2020-05-08,2011,50,115/22/11,45,11,75.0,75.0,311.0,38.0,0.0,106.0,2732.0,10685.0,41041.0,25.0,173.0,605.0,
56042,NK,KT2A,56042,NKKT2A,ABB,2021-02-08,2021-06-14,2011,50,115/22/11,46,6,28.0,1.0,0.0,4.0,0.0,259.0,1712.0,7400.0,46280.0,0.0,0.0,292.0,
56042,NK,KT2A,56042,NKKT2A,ABB,2022-01-21,2022-02-06,2011,50,115/22/11,45,10,4.0,2.0,0.0,5.0,0.0,421.0,2519.0,24672.0,78647.0,11.0,0.0,432.0,
56042,NK,KT2A,56042,NKKT2A,ABB,2023-01-09,2023-02-03,2011,50,115/22/11,36,11,3.0,2.0,1.0,8.0,0.0,319.0,2250.0,22263.0,67614.0,10.0,1.0,333.0,
56042,NK,KT2A,56042,NKKT2A,ABB,2024-01-18,2024-02-11,2011,50,115/22/11,41,9,9.0,3.0,1.0,19.0,0.0,578.0,1650.0,31948.0,73698.0,1.0,0.0,610.0,
56043,CPA,KT1A,56043,CPAKT1A,ABB,2019-02-02,2019-05-12,2011,50,115/22,43,23,10.0,0.0,0.0,0.0,0.0,301.0,1218.0,7183.0,48161.0,0.0,0.0,311.0,
56043,CPA,KT1A,56043,CPAKT1A,ABB,2020-04-02,2020-05-09,2011,50,115/22,45,12,46.0,15.0,14.0,10.0,0.0,691.0,1630.0,16630.0,51241.0,19.0,17.0,776.0,
56043,CPA,KT1A,56043,CPAKT1A,ABB,2020-08-02,2020-08-25,2011,50,115/22,43,18,25.0,2.0,1.0,0.0,0.0,437.0,1829.0,12321.0,48905.0,0.0,0.0,465.0,ตามผล Single phase Impedance เกิน 2%
56043,CPA,KT1A,56043,CPAKT1A,ABB,2021-02-06,2021-05-20,2011,50,115/22,41,27,13.0,2.0,0.0,3.0,0.0,296.0,648.0,22404.0,58999.0,0.0,0.0,314.0,
56043,CPA,KT1A,56043,CPAKT1A,ABB,2022-01-15,2022-02-12,2011,50,115/22,39,14,3.0,7.0,1.0,5.0,0.0,799.0,2381.0,12442.0,60017.0,1.0,3.0,815.0,
56043,CPA,KT1A,56043,CPAKT1A,ABB,2023-01-13,2023-02-04,2011,50,115/22,32,10,24.0,5.0,1.0,5.0,0.0,788.0,2325.0,24306.0,64387.0,1.0,1.0,823.0,
56043,CPA,KT1A,56043,CPAKT1A,ABB,2024-01-12,2024-02-11,2011,50,115/22,41,20,3.0,6.0,1.0,8.0,0.0,798.0,2343.0,32920.0,44650.0,28.0,1.0,816.0,
56044,CPA,KT2A,56044,CPAKT2A,ABB,2019-02-02,2019-05-12,2010,50,115/22,44,22,8.0,0.0,0.0,0.0,0.0,316.0,1340.0,10374.0,48462.0,0.0,0.0,324.0,
56044,CPA,KT2A,56044,CPAKT2A,ABB,2020-04-02,2020-05-08,2010,50,115/22,45,24,119.0,112.0,270.0,6.0,0.0,193.0,3022.0,7726.0,48851.0,35.0,148.0,700.0,
56044,CPA,KT2A,56044,CPAKT2A,ABB,2021-02-06,2021-05-24,2010,50,115/22,40,25,54.0,3.0,1.0,1.0,0.0,494.0,3257.0,20581.0,60876.0,1.0,1.0,553.0,
56044,CPA,KT2A,56044,CPAKT2A,ABB,2022-01-15,2022-02-08,2010,50,115/22,39,11,5.0,2.0,1.0,0.0,0.0,456.0,2436.0,18543.0,61584.0,0.0,1.0,464.0,
56044,CPA,KT2A,56044,CPAKT2A,ABB,2023-01-13,2023-02-04,2010,50,115/22,32,5,3.0,2.0,1.0,3.0,0.0,455.0,1274.0,16967.0,57905.0,1.0,1.0,464.0,
56044,CPA,KT2A,56044,CPAKT2A,ABB,2024-01-12,2024-02-11,2010,50,115/22,41,12,5.0,5.0,1.0,6.0,0.0,441.0,1588.0,35020.0,43530.0,12.0,1.0,458.0,
56045,PP,KT1A,56045,PPKT1A,ABB,2019-11-01,2019-12-26,2013,50,115/33,46,22,16.0,6.0,0.0,3.0,0.0,1170.0,3310.0,15190.0,67850.0,0.0,0.0,1195.0,
56045,PP,KT1A,56045,PPKT1A,ABB,2020-11-28,2020-11-30,2013,50,115/33,35,15,34.0,3.0,2.0,5.0,0.0,915.0,3363.0,11267.0,68947.0,6.0,2.0,959.0,
56045,PP,KT1A,56045,PPKT1A,ABB,2021-11-10,2021-11-23,2013,50,115/33,40,15,3.0,3.0,2.0,5.0,0.0,858.0,3619.0,11540.0,54210.0,5.0,1.0,871.0,
56045,PP,KT1A,56045,PPKT1A,ABB,2022-12-08,2023-01-08,2013,50,115/33,41,10,12.0,8.0,3.0,14.0,0.0,917.0,2765.0,15963.0,55291.0,5.0,4.0,954.0,
56045,PP,KT1A,56045,PPKT1A,ABB,2023-11-19,2024-01-23,2013,50,115/33,42,22,11.0,9.0,3.0,4.0,0.0,857.0,2548.0,21833.0,72272.0,5.0,7.0,884.0,
56046,PP,KT2A,56046,PPKT2A,ABB,2019-04-01,2019-08-29,2011,50,115/33,48,23,5.0,2.0,1.0,5.0,0.0,388.0,1058.0,9377.0,34457.0,2.0,2.0,401.0,
56046,PP,KT2A,56046,PPKT2A,ABB,2019-11-01,2019-12-23,2011,50,115/33,46,13,8.0,0.0,0.0,6.0,0.0,565.0,2056.0,17851.0,65715.0,3.0,2.0,579.0,
56046,PP,KT2A,56046,PPKT2A,ABB,2020-10-30,2020-11-28,2011,50,115/33,35,12,18.0,3.0,2.0,6.0,0.0,534.0,2133.0,12953.0,64971.0,5.0,1.0,563.0,
56046,PP,KT2A,56046,PPKT2A,ABB,2021-11-10,2021-11-23,2011,50,115/33,40,7,6.0,2.0,1.0,3.0,0.0,877.0,4094.0,11950.0,56390.0,5.0,1.0,889.0,
56046,PP,KT2A,56046,PPKT2A,ABB,2022-12-08,2023-01-13,2011,50,115/33,38,10,8.0,3.0,1.0,5.0,0.0,842.0,3090.0,14970.0,66230.0,1.0,1.0,859.0,
56046,PP,KT2A,56046,PPKT2A,ABB,2023-11-19,2024-01-25,2011,50,115/33,42,19,18.0,6.0,4.0,13.0,0.0,894.0,2872.0,19268.0,70764.0,3.0,5.0,935.0,
56047,SUK,KT2A,56047,SUKKT2A,ABB,2019-08-24,2019-10-18,2009,50,115/33/11,45,25,17.0,9.0,26.0,0.0,0.0,346.0,2492.0,9931.0,51394.0,0.0,14.0,398.0,
56047,SUK,KT2A,56047,SUKKT2A,ABB,2020-07-18,2020-08-24,2009,50,115/33/11,42,13,9.0,0.0,34.0,9.0,0.0,543.0,2497.0,13424.0,45770.0,0.0,10.0,595.0,
56047,SUK,KT2A,56047,SUKKT2A,ABB,2021-07-11,2021-11-04,2009,50,115/33/11,40,24,10.0,0.0,9.0,10.0,0.0,504.0,1745.0,20289.0,50263.0,0.0,0.0,533.0,
56047,SUK,KT2A,56047,SUKKT2A,ABB,2022-07-03,2022-07-24,2009,50,115/33/11,40,17,5.0,2.0,3.0,3.0,0.0,514.0,2754.0,12050.0,65240.0,8.0,0.0,527.0,
56047,SUK,KT2A,56047,SUKKT2A,ABB,2023-08-26,2023-11-18,2009,50,115/33/11,40,27,5.0,14.0,2.0,13.0,0.0,544.0,4263.0,16810.0,40790.0,5.0,3.0,578.0,
566415,LR,KT3A,566415,LRKT3A,MITSUBISHI,2019-04-04,2019-06-23,1991,25,115/33,54,27,18.0,39.0,51.0,12.0,0.0,148.0,2324.0,13318.0,40923.0,54.0,17.0,268.0,
566415,LR,KT3A,566415,LRKT3A,MITSUBISHI,2019-09-29,2019-11-23,1991,25,115/33,52,29,23.0,42.0,0.0,5.0,0.0,275.0,2695.0,11444.0,84370.0,12.0,35.0,345.0,
566415,LR,KT3A,566415,LRKT3A,MITSUBISHI,2020-09-18,2020-11-15,1991,25,115/33,49,25,40.0,14.0,25.0,1.0,0.0,66.0,850.0,10550.0,202740.0,6.0,18.0,146.0,
566415,LR,KT3A,566415,LRKT3A,MITSUBISHI,2021-09-13,2021-11-16,1991,25,115/33,53,30,9.0,0.0,10.0,0.0,0.0,363.0,1354.0,11803.0,40155.0,0.0,0.0,382.0,
566415,LR,KT3A,566415,LRKT3A,MITSUBISHI,2022-09-15,2022-10-08,1991,25,115/33,55,26,4.0,30.0,52.0,5.0,0.0,354.0,1987.0,12920.0,73909.0,9.0,33.0,445.0,
566415,LR,KT3A,566415,LRKT3A,MITSUBISHI,2023-10-02,2023-11-18,1991,25,115/33,52,25,7.0,26.0,41.0,6.0,0.0,229.0,5024.0,12560.0,43470.0,17.0,39.0,309.0,
57015,CBD,KT1A,57015,CBDKT1A,ABB,2022-04-10,2022-04-17,2015,50,115/22,60,10,9.0,2.0,7.0,6.0,0.0,718.0,3811.0,21958.0,54390.0,0.0,0.0,742.0,
57015,CBD,KT1A,57015,CBDKT1A,ABB,2022-10-07,2022-11-03,2015,50,115/22,49,15,9.0,4.0,3.0,5.0,0.0,797.0,3068.0,14776.0,32001.0,0.0,0.0,818.0,
57015,CBD,KT1A,57015,CBDKT1A,ABB,2023-05-28,2023-06-03,2015,50,115/22,50,5,5.0,4.0,3.0,6.0,0.0,864.0,3804.0,15876.0,69588.0,2.0,1.0,882.0,
57015,CBD,KT1A,57015,CBDKT1A,ABB,2024-05-18,2024-06-03,2015,50,115/22,49,12,5.0,11.0,1.0,8.0,0.0,826.0,3808.0,36880.0,50610.0,25.0,0.0,851.0,
57016,CBD,KT2A,57016,CBDKT2A,ABB,2019-10-19,2019-11-11,2015,50,115/22,44,12,47.0,0.0,0.0,11.0,0.0,331.0,1651.0,19820.0,56382.0,0.0,0.0,389.0,
57016,CBD,KT2A,57016,CBDKT2A,ABB,2022-04-10,2022-04-17,2015,50,115/22,48,6,12.0,4.0,4.0,14.0,0.0,781.0,3344.0,14755.0,50878.0,0.0,0.0,815.0,
57016,CBD,KT2A,57016,CBDKT2A,ABB,2022-10-07,2022-11-03,2015,50,115/22,40,18,7.0,4.0,6.0,11.0,0.0,788.0,2395.0,20999.0,54576.0,0.0,0.0,816.0,
57016,CBD,KT2A,57016,CBDKT2A,ABB,2023-03-18,2023-03-25,2015,50,115/22,40,6,4.0,10.0,9.0,27.0,0.0,672.0,2519.0,28227.0,58722.0,0.0,0.0,722.0,
57016,CBD,KT2A,57016,CBDKT2A,ABB,2023-05-28,2023-06-03,2015,50,115/22,40,15,4.0,6.0,6.0,14.0,0.0,850.0,3060.0,11011.0,67644.0,6.0,2.0,880.0,
57016,CBD,KT2A,57016,CBDKT2A,ABB,2024-05-18,2024-06-03,2015,50,115/22,48,15,3.0,20.0,6.0,18.0,0.0,714.0,3483.0,36680.0,51900.0,25.0,5.0,761.0,
57017,MCN,KT1A,57017,MCNKT1A,ABB,2021-06-21,2021-08-30,2011,50,115/22,40,36,4.0,0.0,0.0,0.0,0.0,30.0,644.0,36492.0,59936.0,0.0,0.0,34.0,
57017,MCN,KT1A,57017,MCNKT1A,ABB,2022-06-18,2022-06-20,2011,50,115/22,40,8,9.0,2.0,3.0,17.0,0.0,305.0,1045.0,15472.0,62534.0,7.0,2.0,336.0,
57017,MCN,KT1A,57017,MCNKT1A,ABB,2022-09-16,2022-10-01,2011,50,115/22,40,9,2.0,6.0,13.0,14.0,0.0,450.0,1270.0,14235.0,75664.0,6.0,5.0,485.0,
57017,MCN,KT1A,57017,MCNKT1A,ABB,2023-06-01,2023-06-10,2011,50,115/22,40,25,18.0,16.0,4.0,15.0,0.0,685.0,2295.0,5378.0,67956.0,4.0,2.0,738.0,
57017,MCN,KT1A,57017,MCNKT1A,ABB,2024-04-29,2024-05-26,2011,50,115/22,40,25,16.0,5.0,11.0,15.0,0.0,781.0,2557.0,4766.0,36204.0,0.0,0.0,828.0,
57018,UT,KT3A,57018,UTKT3A,ABB,2019-10-10,2019-10-20,2011,50,115/22,44,8,17.0,6.0,4.0,22.0,0.0,684.0,1434.0,8900.0,58520.0,0.0,0.0,733.0,
57018,UT,KT3A,57018,UTKT3A,ABB,2020-12-07,2021-01-11,2011,50,115/22,38,10,27.0,4.0,6.0,3.0,0.0,640.0,2326.0,11032.0,54420.0,9.0,3.0,680.0,
57018,UT,KT3A,57018,UTKT3A,ABB,2021-10-24,2021-11-12,2011,50,115/22,46,12,10.0,0.0,17.0,16.0,0.0,793.0,2914.0,12851.0,55454.0,0.0,0.0,836.0,
57018,UT,KT3A,57018,UTKT3A,ABB,2022-10-29,2022-11-06,2011,50,115/22,49,8,8.0,5.0,4.0,9.0,0.0,995.0,3201.0,11274.0,71054.0,2.0,3.0,1021.0,
57018,UT,KT3A,57018,UTKT3A,ABB,2023-04-28,2023-05-07,2011,50,115/22,50,10,5.0,7.0,5.0,14.0,0.0,943.0,3219.0,11812.0,72544.0,5.0,7.0,974.0,
57018,UT,KT3A,57018,UTKT3A,ABB,2024-04-20,2024-04-27,2011,50,115/22,54,7,7.0,12.0,8.0,29.0,0.0,985.0,3262.0,16920.0,72716.0,6.0,19.0,1041.0,
57019,TR,KT2A,57019,TRKT2A,ABB,2020-03-14,2020-03-22,2014,50,115/22,63,17,9.0,4.0,5.0,6.0,0.0,489.0,1751.0,16214.0,47098.0,0.0,5.0,513.0,
57019,TR,KT2A,57019,TRKT2A,ABB,2022-02-25,2022-03-06,2014,50,115/22,40,5,7.0,0.0,5.0,19.0,0.0,696.0,2132.0,21288.0,57397.0,0.0,0.0,727.0,
57019,TR,KT2A,57019,TRKT2A,ABB,2022-09-09,2022-09-16,2014,50,115/22,50,10,7.0,4.0,3.0,23.0,0.0,678.0,1835.0,20531.0,86261.0,4.0,3.0,715.0,
57019,TR,KT2A,57019,TRKT2A,ABB,2023-04-07,2023-04-20,2014,50,115/22,50,10,2.0,9.0,3.0,18.0,0.0,1012.0,2750.0,25561.0,75594.0,5.0,2.0,1044.0,
57019,TR,KT2A,57019,TRKT2A,ABB,2024-03-08,2024-04-11,2014,50,115/22,50,14,15.0,20.0,3.0,42.0,0.0,1076.0,3717.0,34330.0,54860.0,5.0,3.0,1156.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2019-07-26,2019-08-16,1991,50,115/22,39,19,14.0,0.0,7.0,7.0,0.0,241.0,2506.0,10656.0,18486.0,0.0,0.0,269.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2022-03-01,2022-03-07,1991,50,115/22,40,7,16.0,4.0,4.0,11.0,0.0,266.0,2576.0,10749.0,46206.0,7.0,3.0,301.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2022-04-29,2022-05-12,1991,50,115/22,45,14,9.0,22.0,23.0,11.0,0.0,362.0,2360.0,14699.0,46662.0,0.0,1.0,427.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2023-02-17,2023-02-21,1991,50,115/22,36,6,2.0,3.0,3.0,5.0,0.0,376.0,2395.0,9460.0,42940.0,9.0,3.0,389.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2023-04-23,2023-04-29,1991,50,115/22,45,21,2.0,7.0,3.0,16.0,0.0,393.0,2388.0,28630.0,69940.0,8.0,3.0,421.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2023-08-29,2023-09-15,1991,50,115/22,40,10,4.0,43.0,3.0,19.0,0.0,345.0,2179.0,21260.0,41120.0,8.0,4.0,414.0,
57020,TN-P,KT2A,57020,TN-PKT2A,ABB,2024-02-15,2024-03-17,1991,50,115/22,40,17,8.0,34.0,59.0,5.0,0.0,340.0,2350.0,4908.0,65478.0,0.0,31.0,446.0,
57021,THG,KT1A,57021,THGKT1A,ABB,2020-04-04,2020-04-12,2024,50,115/22,50,13,49.0,4.0,4.0,0.0,0.0,274.0,1025.0,3837.0,66472.0,0.0,0.0,331.0,
57021,THG,KT1A,57021,THGKT1A,ABB,2021-06-21,2021-08-30,2024,50,115/22,50,31,6.0,0.0,0.0,0.0,0.0,324.0,1476.0,9896.0,46941.0,0.0,0.0,330.0,
57021,THG,KT1A,57021,THGKT1A,ABB,2022-06-18,2022-06-20,2024,50,115/22,50,10,8.0,17.0,18.0,16.0,0.0,236.0,1147.0,15762.0,66887.0,5.0,29.0,295.0,
57021,THG,KT1A,57021,THGKT1A,ABB,2023-06-01,2023-06-10,2024,50,115/22,50,19,6.0,15.0,4.0,0.0,0.0,570.0,2026.0,5595.0,62186.0,1.0,2.0,595.0,
57021,THG,KT1A,57021,THGKT1A,ABB,2024-04-22,2024-05-26,2024,50,115/22,50,21,5.0,8.0,5.0,3.0,0.0,949.0,3496.0,4321.0,62450.0,1.0,6.0,970.0,
57022,TR,KT1A,57022,TRKT1A,ABB,2020-03-14,2020-03-22,2014,50,115/22,42,15,2.0,1.0,0.0,0.0,0.0,330.0,1175.0,12138.0,46161.0,0.0,0.0,333.0,
57022,TR,KT1A,57022,TRKT1A,ABB,2022-02-25,2022-03-06,2014,50,115/22,40,8,8.0,0.0,0.0,0.0,0.0,446.0,1742.0,27198.0,54766.0,0.0,0.0,454.0,
57022,TR,KT1A,57022,TRKT1A,ABB,2022-09-09,2022-09-16,2014,50,115/22,50,12,6.0,3.0,1.0,1.0,0.0,437.0,1809.0,20437.0,74185.0,0.0,0.0,448.0,
57022,TR,KT1A,57022,TRKT1A,ABB,2023-04-07,2023-04-20,2014,50,115/22,50,13,3.0,7.0,0.0,2.0,0.0,612.0,2168.0,28190.0,66105.0,0.0,0.0,624.0,
57022,TR,KT1A,57022,TRKT1A,ABB,2024-03-08,2024-04-11,2014,50,115/22,45,11,3.0,5.0,1.0,4.0,0.0,496.0,2335.0,5170.0,47130.0,24.0,1.0,509.0,
57023,PE,KT1A,57023,PEKT1A,ABB,2019-11-08,2019-12-13,2011,50,115/22,49,8,7.0,1.0,0.0,0.0,0.0,279.0,1108.0,22805.0,61217.0,0.0,0.0,287.0,
57023,PE,KT1A,57023,PEKT1A,ABB,2021-01-23,2021-02-13,2011,50,115/22,47,20,16.0,0.0,0.0,0.0,0.0,135.0,821.0,12331.0,57931.0,0.0,0.0,151.0,
57023,PE,KT1A,57023,PEKT1A,ABB,2021-01-26,2021-03-29,2011,50,115/22,36,16,25.0,0.0,1.0,0.0,0.0,139.0,843.0,14697.0,61673.0,0.0,1.0,165.0,
57023,PE,KT1A,57023,PEKT1A,ABB,2021-10-17,2021-11-17,2011,50,115/22,42,14,3.0,2.0,1.0,0.0,0.0,435.0,2142.0,13997.0,44782.0,0.0,1.0,441.0,
57023,PE,KT1A,57023,PEKT1A,ABB,2022-11-18,2022-12-11,2011,50,115/22,43,18,1.0,4.0,1.0,2.0,0.0,360.0,1929.0,25906.0,67279.0,1.0,0.0,368.0,สี0.5
57023,PE,KT1A,57023,PEKT1A,ABB,2023-03-09,2023-03-17,2011,50,115/22,50,5,7.0,1.0,12.0,1.0,0.0,516.0,1882.0,27529.0,51606.0,0.0,10.0,537.0,
57023,PE,KT1A,57023,PEKT1A,ABB,2024-02-02,2024-02-24,2011,50,115/22,40,10,2.0,6.0,1.0,3.0,0.0,527.0,1666.0,32890.0,43170.0,33.0,0.0,539.0,
57024,LSN,KT1A,57024,LSNKT1A,ABB,2019-11-21,2019-12-26,2011,50,115/22,40,18,19.0,3.0,0.0,0.0,0.0,561.0,1865.0,27330.0,95190.0,0.0,0.0,583.0,
57024,LSN,KT1A,57024,LSNKT1A,ABB,2020-11-08,2020-11-27,2011,50,115/22,40,13,29.0,2.0,1.0,1.0,0.0,367.0,1460.0,17546.0,72003.0,1.0,1.0,400.0,
57024,LSN,KT1A,57024,LSNKT1A,ABB,2021-11-02,2021-11-22,2011,50,115/22,44,7,3.0,2.0,0.0,0.0,0.0,590.0,2843.0,14960.0,55120.0,1.0,1.0,595.0,
57024,LSN,KT1A,57024,LSNKT1A,ABB,2022-11-27,2023-01-12,2011,50,115/22,56,11,4.0,2.0,0.0,0.0,0.0,583.0,2292.0,19470.0,63430.0,5.0,1.0,589.0,
57024,LSN,KT1A,57024,LSNKT1A,ABB,2023-04-29,2023-05-19,2011,50,115/22,45,8,3.0,3.0,1.0,2.0,0.0,563.0,1831.0,20871.0,64042.0,4.0,0.0,572.0,
57024,LSN,KT1A,57024,LSNKT1A,ABB,2023-11-23,2024-01-27,2011,50,115/22,40,22,6.0,3.0,1.0,6.0,0.0,616.0,2125.0,22169.0,71759.0,1.0,2.0,632.0,
57025,NA,KT2A,57025,NAKT2A,ABB,2019-05-18,2019-06-07,2011,50,115/22,50,10,5.0,1.0,1.0,1.0,0.0,356.0,1403.0,14555.0,50454.0,0.0,0.0,364.0,
57025,NA,KT2A,57025,NAKT2A,ABB,2020-03-07,2020-03-15,2011,50,115/22,33,10,3.0,3.0,1.0,0.0,0.0,277.0,1207.0,7307.0,46995.0,0.0,2.0,284.0,
57025,NA,KT2A,57025,NAKT2A,ABB,2020-05-24,2020-06-05,2011,50,115/22,45,9,4.0,4.0,4.0,2.0,0.0,447.0,902.0,7527.0,60469.0,0.0,28.0,461.0,
57025,NA,KT2A,57025,NAKT2A,ABB,2021-04-03,2021-05-30,2011,50,115/22,46,10,41.0,1.0,0.0,0.0,0.0,91.0,713.0,19444.0,51002.0,0.0,0.0,133.0,
57025,NA,KT2A,57025,NAKT2A,ABB,2022-03-06,2022-03-18,2011,50,115/22,32,5,7.0,0.0,4.0,0.0,0.0,451.0,1378.0,17492.0,54252.0,0.0,0.0,462.0,
57025,NA,KT2A,57025,NAKT2A,ABB,2023-04-02,2023-04-22,2011,50,115/22,42,13,11.0,5.0,1.0,3.0,0.0,908.0,2189.0,11458.0,67643.0,1.0,1.0,928.0,
57026,ST,KT1A,57026,STKT1A,ABB,2019-04-20,2019-05-16,2011,50,115/22,41,13,27.0,0.0,0.0,0.0,0.0,122.0,1899.0,8322.0,26605.0,0.0,0.0,149.0,
57026,ST,KT1A,57026,STKT1A,ABB,2020-03-22,2020-04-07,2011,50,115/22,40,11,54.0,3.0,0.0,0.0,0.0,140.0,558.0,5267.0,27301.0,0.0,0.0,197.0,
57026,ST,KT1A,57026,STKT1A,ABB,2021-04-10,2021-06-25,2011,50,115/22,47,21,23.0,2.0,0.0,0.0,0.0,198.0,2401.0,15662.0,33854.0,0.0,0.0,223.0,
57026,ST,KT1A,57026,STKT1A,ABB,2022-05-21,2022-06-05,2011,50,115/22,44,17,13.0,2.0,0.0,0.0,0.0,209.0,2623.0,3466.0,26102.0,0.0,0.0,224.0,
57026,ST,KT1A,57026,STKT1A,ABB,2023-04-08,2023-04-30,2011,50,115/22,47,14,2.0,2.0,0.0,0.0,0.0,256.0,2652.0,7360.0,36110.0,0.0,0.0,260.0,
57026,ST,KT1A,57026,STKT1A,ABB,2024-04-24,2024-04-27,2011,50,115/22,52,8,26.0,11.0,12.0,7.0,0.0,356.0,3014.0,14266.0,41433.0,1.0,5.0,412.0,
57027,ST,KT2A,57027,STKT2A,ABB,2019-04-20,2019-05-16,2011,50,115/22,45,18,12.0,0.0,0.0,4.0,0.0,368.0,1579.0,8262.0,42068.0,0.0,0.0,384.0,
57027,ST,KT2A,57027,STKT2A,ABB,2020-04-27,2020-05-28,2011,50,115/22,50,10,5.0,4.0,1.0,5.0,0.0,417.0,1778.0,13639.0,77112.0,2.0,2.0,432.0,
57027,ST,KT2A,57027,STKT2A,ABB,2021-04-10,2021-06-25,2011,50,115/22,50,22,36.0,3.0,1.0,3.0,0.0,638.0,4146.0,14065.0,57322.0,1.0,1.0,681.0,
57027,ST,KT2A,57027,STKT2A,ABB,2022-05-21,2022-06-05,2011,50,115/22,44,16,23.0,6.0,7.0,9.0,0.0,612.0,2651.0,8366.0,60987.0,0.0,0.0,657.0,
57027,ST,KT2A,57027,STKT2A,ABB,2023-04-08,2023-04-30,2011,50,115/22,50,15,11.0,3.0,1.0,19.0,0.0,608.0,2973.0,12290.0,53530.0,9.0,1.0,642.0,
57027,ST,KT2A,57027,STKT2A,ABB,2024-04-22,2024-04-27,2011,50,115/22,56,5,5.0,9.0,2.0,20.0,0.0,681.0,2891.0,22847.0,73137.0,6.0,7.0,717.0,
57028,NA,KT1A,57028,NAKT1A,ABB,2019-05-28,2019-06-07,2011,50,115/22,50,15,27.0,3.0,1.0,2.0,0.0,416.0,1752.0,8951.0,50029.0,0.0,0.0,449.0,
57028,NA,KT1A,57028,NAKT1A,ABB,2020-05-24,2020-06-05,2011,50,115/22,44,8,8.0,1.0,1.0,2.0,0.0,484.0,1022.0,6018.0,54983.0,0.0,1.0,496.0,
57028,NA,KT1A,57028,NAKT1A,ABB,2021-04-03,2021-05-29,2011,50,115/22,45,8,44.0,1.0,0.0,0.0,0.0,160.0,824.0,49900.0,73160.0,2.0,0.0,205.0,
57028,NA,KT1A,57028,NAKT1A,ABB,2022-03-06,2022-03-18,2011,50,115/22,30,11,10.0,0.0,8.0,0.0,0.0,517.0,1621.0,17436.0,51987.0,0.0,0.0,535.0,
57028,NA,KT1A,57028,NAKT1A,ABB,2023-04-02,2023-04-22,2011,50,115/22,41,11,9.0,4.0,1.0,3.0,0.0,834.0,2214.0,16142.0,58975.0,2.0,1.0,851.0,
57029,LSN,KT2A,57029,LSNKT2A,ABB,2019-11-21,2019-12-22,2011,50,115/22,40,18,17.0,2.0,0.0,0.0,0.0,396.0,1496.0,24340.0,37000.0,0.0,0.0,415.0,
57029,LSN,KT2A,57029,LSNKT2A,ABB,2020-11-08,2020-11-27,2011,50,115/22,42,16,22.0,4.0,8.0,0.0,0.0,408.0,1844.0,18889.0,34205.0,0.0,1.0,442.0,
57029,LSN,KT2A,57029,LSNKT2A,ABB,2021-11-02,2021-11-22,2011,50,115/22,46,14,7.0,0.0,11.0,0.0,0.0,490.0,1706.0,25852.0,55180.0,0.0,0.0,508.0,
57029,LSN,KT2A,57029,LSNKT2A,ABB,2022-11-27,2023-01-12,2011,50,115/22,56,8,10.0,4.0,0.0,4.0,0.0,473.0,2086.0,27476.0,56008.0,0.0,0.0,491.0,
57029,LSN,KT2A,57029,LSNKT2A,ABB,2023-11-23,2024-01-27,2011,50,115/22,43,14,7.0,7.0,1.0,7.0,0.0,687.0,2874.0,27710.0,68992.0,1.0,1.0,709.0,
57030,SN3,KT1A,57030,SN3KT1A,ABB,2019-03-24,2019-03-30,2004,50,115/22,41,6,7.0,9.0,0.0,0.0,0.0,278.0,2479.0,8302.0,45472.0,0.0,0.0,294.0,
57030,SN3,KT1A,57030,SN3KT1A,ABB,2021-03-12,2021-05-08,2004,50,115/22,42,19,40.0,0.0,2.0,1.0,0.0,251.0,2447.0,4298.0,38084.0,2.0,1.0,294.0,
57030,SN3,KT1A,57030,SN3KT1A,ABB,2022-03-10,2022-04-01,2004,50,115/22,48,17,12.0,10.0,3.0,3.0,0.0,268.0,3355.0,8181.0,38914.0,1.0,3.0,296.0,
57030,SN3,KT1A,57030,SN3KT1A,ABB,2023-03-16,2023-04-06,2004,50,115/22,45,9,5.0,7.0,1.0,0.0,0.0,284.0,3763.0,7884.0,43186.0,0.0,0.0,297.0,
57030,SN3,KT1A,57030,SN3KT1A,ABB,2024-03-17,2024-04-19,2004,50,115/22,54,11,2.0,20.0,1.0,3.0,0.0,272.0,3500.0,14380.0,50866.0,2.0,2.0,298.0,
57031,AP,KT3A,57031,APKT3A,ABB,2019-11-17,2019-12-14,2011,50,115/22,46,9,17.0,1.0,0.0,0.0,0.0,282.0,1003.0,22472.0,63915.0,0.0,0.0,300.0,
57031,AP,KT3A,57031,APKT3A,ABB,2020-06-19,2020-07-05,2011,50,115/22,35,13,5.0,5.0,0.0,1.0,0.0,436.0,1274.0,13322.0,70115.0,2.0,0.0,447.0,
57031,AP,KT3A,57031,APKT3A,ABB,2021-01-25,2021-03-26,2011,50,115/22,48,14,31.0,0.0,1.0,0.0,0.0,160.0,0.0,20020.0,58380.0,4.0,0.0,192.0,
57031,AP,KT3A,57031,APKT3A,ABB,2023-03-19,2023-04-07,2011,50,115/22,49,9,5.0,2.0,0.0,0.0,0.0,279.0,2341.0,25570.0,68190.0,2.0,0.0,286.0,
573068,SR2,KT5A,573068,SR2KT5A,MITSUBISHI,2019-12-21,2020-01-10,1997,40,115/22,25,10,27.0,137.0,307.0,18.0,0.0,276.0,5921.0,4485.0,57812.0,26.0,169.0,765.0,
573068,SR2,KT5A,573068,SR2KT5A,MITSUBISHI,2020-06-28,2020-08-15,1997,40,115/22,58,23,32.0,112.0,246.0,0.0,0.0,183.0,8660.0,7000.0,130840.0,84.0,212.0,573.0,
573069,PKK,KT1A,573069,PKKKT1A,MITSUBISHI,2021-04-20,2021-06-08,2007,40,115/22,68,19,54.0,52.0,62.0,1.0,0.0,142.0,3538.0,24440.0,60500.0,10.0,45.0,311.0,
573069,PKK,KT1A,573069,PKKKT1A,MITSUBISHI,2022-04-22,2022-05-06,2007,40,115/22,67,22,16.0,56.0,116.0,16.0,0.0,307.0,4337.0,13900.0,50517.0,0.0,24.0,511.0,
573069,PKK,KT1A,573069,PKKKT1A,MITSUBISHI,2023-04-28,2023-05-06,2007,40,115/22,68,19,13.0,100.0,97.0,5.0,0.0,308.0,4385.0,5370.0,52230.0,11.0,64.0,523.0,
573069,PKK,KT1A,573069,PKKKT1A,MITSUBISHI,2023-09-29,2023-10-05,2007,40,115/22,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9020.0,50780.0,0.0,0.0,0.0,
573069,PKK,KT1A,573069,PKKKT1A,MITSUBISHI,2024-05-11,2024-05-17,2007,40,115/22,30,9,20.0,151.0,174.0,50.0,0.0,562.0,3372.0,3679.0,59403.0,13.0,71.0,957.0,
573070,PKK,KT4A,573070,PKKKT4A,MITSUBISHI,2020-12-22,2021-01-09,2007,40,115/22,30,15,45.0,96.0,283.0,3.0,0.0,107.0,4254.0,13780.0,52033.0,0.0,164.0,534.0,research
573070,PKK,KT4A,573070,PKKKT4A,MITSUBISHI,2023-04-28,2023-05-06,2007,40,115/22,30,7,28.0,98.0,257.0,16.0,0.0,146.0,2909.0,3280.0,46870.0,13.0,162.0,545.0,
573070,PKK,KT4A,573070,PKKKT4A,MITSUBISHI,2024-05-11,2024-05-17,2007,40,115/22,67,19,31.0,184.0,271.0,10.0,0.0,167.0,3671.0,3808.0,40180.0,55.0,298.0,663.0,
573071,CC,KT3A,573071,CCKT3A,MITSUBISHI,2020-01-23,2020-02-03,1998,40,115/22,74,9,56.0,76.0,276.0,10.0,0.0,151.0,3592.0,1859.0,47165.0,89.0,134.0,569.0,
