transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
573071,CC,KT3A,573071,CCKT3A,MITSUBISHI,2022-01-22,2022-01-28,1998,40,115/22,30,14,15.0,43.0,155.0,1.0,0.0,89.0,3281.0,5384.0,53081.0,0.0,97.0,303.0,
573071,CC,KT3A,573071,CCKT3A,MITSUBISHI,2023-01-15,2023-01-20,1998,40,115/22,30,5,15.0,53.0,183.0,7.0,0.0,124.0,3932.0,5358.0,35047.0,63.0,49.0,382.0,Tx. COLD STANDBY
573073,BP2,KT6A,573073,BP2KT6A,MITSUBISHI,2019-04-11,2019-06-21,1998,40,115/22,59,22,44.0,127.0,384.0,9.0,0.0,135.0,5404.0,8595.0,47211.0,0.0,216.0,699.0,
573073,BP2,KT6A,573073,BP2KT6A,MITSUBISHI,2021-05-22,2021-08-03,1998,40,115/22,60,23,38.0,82.0,320.0,8.0,0.0,104.0,3971.0,10795.0,54466.0,0.0,115.0,552.0,
573073,BP2,KT6A,573073,BP2KT6A,MITSUBISHI,2022-05-28,2022-06-05,1998,40,115/22,61,22,86.0,76.0,296.0,31.0,0.0,69.0,3299.0,3850.0,61880.0,14.0,185.0,558.0,
573073,BP2,KT6A,573073,BP2KT6A,MITSUBISHI,2023-05-12,2023-06-09,1998,40,115/22,65,20,92.0,116.0,397.0,11.0,0.0,121.0,4180.0,4806.0,42220.0,0.0,110.0,737.0,
573073,BP2,KT6A,573073,BP2KT6A,MITSUBISHI,2024-05-24,2024-06-02,1998,40,115/22,62,17,48.0,134.0,584.0,20.0,0.0,138.0,4371.0,10152.0,59688.0,12.0,248.0,924.0,
573074,BP2,KT4A,573074,BP2KT4A,MITSUBISHI,2019-04-11,2019-06-21,1998,40,115/22,69,34,34.0,127.0,346.0,7.0,0.0,131.0,7689.0,11098.0,47027.0,0.0,166.0,645.0,
573074,BP2,KT4A,573074,BP2KT4A,MITSUBISHI,2021-05-22,2021-08-03,1998,40,115/22,72,23,30.0,97.0,355.0,7.0,0.0,108.0,6081.0,15975.0,60311.0,0.0,119.0,597.0,
573074,BP2,KT4A,573074,BP2KT4A,MITSUBISHI,2022-05-28,2022-06-05,1998,40,115/22,68,25,79.0,72.0,282.0,42.0,0.0,61.0,4946.0,6560.0,56760.0,11.0,183.0,536.0,
573074,BP2,KT4A,573074,BP2KT4A,MITSUBISHI,2023-05-12,2023-06-09,1998,40,115/22,78,24,117.0,116.0,469.0,8.0,0.0,135.0,5263.0,5384.0,43889.0,5.0,109.0,845.0,
573074,BP2,KT4A,573074,BP2KT4A,MITSUBISHI,2024-05-24,2024-06-02,1998,40,115/22,68,23,148.0,265.0,715.0,13.0,0.0,166.0,6945.0,4953.0,39642.0,62.0,483.0,1307.0,
573075,CC,KT2A,573075,CCKT2A,MITSUBISHI,2020-01-23,2020-02-03,1998,40,115/22,66,22,44.0,28.0,39.0,0.0,0.0,207.0,2720.0,3297.0,45621.0,11.0,59.0,318.0,
573075,CC,KT2A,573075,CCKT2A,MITSUBISHI,2021-05-21,2021-06-06,1998,40,115/22,65,20,37.0,1.0,0.0,0.0,0.0,220.0,2800.0,6800.0,26290.0,0.0,0.0,258.0,หลังทดสอบทางไฟฟ้า
573075,CC,KT2A,573075,CCKT2A,MITSUBISHI,2022-01-22,2022-01-28,1998,40,115/22,65,25,44.0,15.0,18.0,0.0,0.0,207.0,2291.0,2373.0,22795.0,0.0,10.0,284.0,
573075,CC,KT2A,573075,CCKT2A,MITSUBISHI,2022-07-07,2022-07-14,1998,40,115/22,72,21,55.0,18.0,28.0,14.0,0.0,244.0,2463.0,4980.0,37110.0,6.0,16.0,359.0,
573075,CC,KT2A,573075,CCKT2A,MITSUBISHI,2023-01-15,2023-01-20,1998,40,115/22,54,12,81.0,39.0,51.0,3.0,0.0,271.0,3102.0,4229.0,21271.0,12.0,25.0,445.0,
573076,CC,KT1A,573076,CCKT1A,MITSUBISHI,2020-01-23,2020-02-03,1998,40,115/22,68,22,71.0,236.0,543.0,17.0,0.0,237.0,5998.0,2108.0,69204.0,38.0,301.0,1104.0,
573076,CC,KT1A,573076,CCKT1A,MITSUBISHI,2022-01-22,2022-01-28,1998,40,115/22,72,18,80.0,99.0,291.0,0.0,0.0,196.0,4838.0,3264.0,52248.0,0.0,176.0,666.0,
573076,CC,KT1A,573076,CCKT1A,MITSUBISHI,2022-07-07,2022-07-14,1998,40,115/22,57,18,89.0,97.0,296.0,1.0,0.0,167.0,4517.0,4580.0,55950.0,8.0,178.0,650.0,
573076,CC,KT1A,573076,CCKT1A,MITSUBISHI,2023-01-15,2023-01-20,1998,40,115/22,57,10,88.0,132.0,366.0,10.0,0.0,177.0,4639.0,4361.0,41600.0,26.0,182.0,773.0,
573076,CC,KT1A,573076,CCKT1A,MITSUBISHI,2023-03-04,2023-03-12,1998,40,115/22,57,16,77.0,112.0,306.0,6.0,0.0,180.0,4706.0,3236.0,49665.0,8.0,189.0,681.0,โครงการวิจัยหม้อแปลง
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2020-02-10,2020-02-22,1998,40,115/22,62,23,302.0,278.0,557.0,276.0,893.0,113.0,2565.0,4125.0,23868.0,73.0,335.0,2419.0,Research เก็บน้ำมันก่อนที่จะทำการตัดกระดาษ
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2020-03-07,2020-03-14,1998,40,115/22,62,23,85.0,80.0,235.0,90.0,296.0,54.0,2046.0,4423.0,53453.0,19.0,119.0,840.0,ตามผลเนื่องจากพบC2H2
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2020-03-18,2020-03-18,1998,40,115/22,58,20,112.0,92.0,259.0,89.0,363.0,52.0,2305.0,3636.0,39804.0,19.0,124.0,967.0,ตามผล C2H2 C2H2
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2020-03-20,2020-03-21,1998,40,115/22,62,21,78.0,76.0,226.0,70.0,320.0,49.0,2013.0,5253.0,50568.0,0.0,118.0,819.0,ตามผล C2H2
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2020-09-18,2020-10-05,1998,40,115/22,38,10,7.0,0.0,37.0,0.0,0.0,5.0,232.0,12535.0,22903.0,0.0,0.0,49.0,หลังกรองน้ำมันMaintank และเปลี่ยน Cylinder OLTC
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2021-12-15,2021-12-20,1998,40,115/22,56,21,58.0,55.0,66.0,6.0,23.0,135.0,2365.0,2800.0,67471.0,9.0,36.0,343.0,repeat
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2022-06-18,2022-06-24,1998,40,115/22,58,19,52.0,42.0,66.0,17.0,25.0,50.0,708.0,7248.0,68524.0,11.0,42.0,252.0,
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2022-12-22,2023-01-14,1998,40,115/22,34,12,2.0,2.0,16.0,1.0,0.0,12.0,209.0,5165.0,22518.0,1.0,21.0,33.0,after replace seal
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2023-06-11,2023-06-16,1998,40,115/22,58,20,27.0,31.0,42.0,5.0,0.0,146.0,1437.0,1500.0,339940.0,6.0,24.0,251.0,
573077,SR2,KT1A,573077,SR2KT1A,MITSUBISHI,2024-03-24,2024-04-19,1998,40,115/22,58,18,21.0,80.0,110.0,9.0,0.0,160.0,1581.0,5617.0,47665.0,7.0,57.0,380.0,
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2019-11-17,2019-12-14,1999,40,115/22,62,20,29.0,59.0,219.0,0.0,0.0,70.0,2020.0,11532.0,53926.0,0.0,148.0,377.0,
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2020-01-23,2020-01-23,1999,40,115/22,59,18,32.0,94.0,586.0,0.0,0.0,140.0,3338.0,3128.0,39156.0,0.0,115.0,852.0,research
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2020-02-10,2020-03-01,1999,40,115/22,58,17,44.0,82.0,261.0,0.0,0.0,112.0,2740.0,2513.0,37051.0,0.0,170.0,499.0,
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2020-06-19,2020-07-05,1999,40,115/22,44,26,16.0,69.0,208.0,6.0,0.0,84.0,2231.0,4431.0,42556.0,0.0,114.0,383.0,
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2021-01-25,2021-03-21,1999,40,115/22,57,17,33.0,70.0,166.0,0.0,0.0,90.0,2300.0,6420.0,50210.0,17.0,126.0,359.0,
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2021-11-29,2021-12-03,1999,40,115/22,58,15,50.0,25.0,296.0,6.0,0.0,20.0,3290.0,6023.0,46054.0,0.0,150.0,397.0,repeat
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2022-07-08,2022-07-14,1999,40,115/22,59,17,55.0,71.0,237.0,2.0,0.0,57.0,3055.0,3360.0,47950.0,15.0,147.0,422.0,
573078,AP,KT4A,573078,APKT4A,MITSUBISHI,2023-03-19,2023-04-07,1999,40,115/22,60,22,24.0,66.0,217.0,2.0,0.0,59.0,4316.0,7390.0,50440.0,16.0,161.0,368.0,
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2020-01-23,2020-01-23,1997,25,115/22,48,11,16.0,26.0,260.0,177.0,0.0,113.0,3317.0,3144.0,21185.0,0.0,18.0,592.0,research
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2020-02-22,2020-04-10,1997,25,115/22,48,15,11.0,12.0,46.0,6.0,0.0,58.0,1543.0,13209.0,69775.0,0.0,6.0,133.0,
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2021-11-29,2021-12-03,1997,25,115/22,55,13,24.0,37.0,83.0,0.0,0.0,90.0,4730.0,16334.0,22523.0,8.0,50.0,234.0,repeat
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2022-02-14,2022-02-20,1997,25,115/22,59,14,16.0,21.0,94.0,3.0,0.0,70.0,2930.0,21597.0,54307.0,41.0,6.0,204.0,
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2022-08-14,2022-09-03,1997,25,115/22,66,20,9.0,46.0,108.0,2.0,0.0,113.0,3127.0,12191.0,38587.0,0.0,57.0,278.0,
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2023-03-16,2023-03-25,1997,25,115/22,40,10,15.0,32.0,104.0,2.0,0.0,115.0,3054.0,18736.0,38680.0,0.0,40.0,268.0,
573080,WNK,KT2A,573080,WNKKT2A,MITSUBISHI,2024-06-24,2024-06-28,1997,25,115/22,36,14,17.0,92.0,187.0,16.0,0.0,170.0,3088.0,8630.0,25590.0,15.0,107.0,482.0,
573081,PA2,KT3A,573081,PA2KT3A,MITSUBISHI,2020-01-16,2020-02-06,1997,25,115/22,54,17,49.0,75.0,223.0,0.0,0.0,224.0,4608.0,3490.0,65310.0,55.0,192.0,571.0,
573081,PA2,KT3A,573081,PA2KT3A,MITSUBISHI,2021-01-23,2021-03-26,1997,25,115/22,55,18,38.0,80.0,193.0,0.0,0.0,250.0,4800.0,3030.0,65300.0,21.0,170.0,561.0,
573081,PA2,KT3A,573081,PA2KT3A,MITSUBISHI,2022-01-08,2022-01-14,1997,25,115/22,80,25,10.0,70.0,215.0,0.0,0.0,138.0,6039.0,10060.0,80780.0,17.0,0.0,433.0,
573081,PA2,KT3A,573081,PA2KT3A,MITSUBISHI,2022-08-02,2022-08-20,1997,25,115/22,57,13,16.0,71.0,226.0,3.0,0.0,147.0,5811.0,4280.0,72640.0,14.0,174.0,463.0,
573081,PA2,KT3A,573081,PA2KT3A,MITSUBISHI,2023-02-26,2023-03-04,1997,25,115/22,58,14,11.0,97.0,285.0,3.0,0.0,125.0,5403.0,2670.0,76800.0,10.0,16.0,521.0,
573081,PA2,KT3A,573081,PA2KT3A,MITSUBISHI,2024-02-12,2024-02-25,1997,25,115/22,56,13,24.0,115.0,387.0,4.0,0.0,222.0,4052.0,8656.0,87939.0,15.0,202.0,752.0,
573082,BSP,KT3A,573082,BSPKT3A,MITSUBISHI,2021-04-18,2021-06-08,2007,25,115/22,50,24,43.0,19.0,131.0,1.0,0.0,120.0,2400.0,7648.0,49000.0,6.0,116.0,314.0,
573082,BSP,KT3A,573082,BSPKT3A,MITSUBISHI,2022-05-21,2022-05-26,2007,25,115/22,45,12,7.0,54.0,324.0,8.0,0.0,116.0,2425.0,9169.0,49702.0,0.0,89.0,509.0,
573082,BSP,KT3A,573082,BSPKT3A,MITSUBISHI,2023-01-20,2023-02-02,2007,25,115/22,45,10,4.0,90.0,321.0,5.0,0.0,184.0,2477.0,2680.0,57280.0,20.0,191.0,604.0,
573082,BSP,KT3A,573082,BSPKT3A,MITSUBISHI,2023-04-23,2023-05-07,2007,25,115/22,44,15,5.0,97.0,325.0,18.0,0.0,179.0,2634.0,2374.0,61675.0,21.0,170.0,624.0,
573082,BSP,KT3A,573082,BSPKT3A,MITSUBISHI,2024-04-20,2024-04-27,2007,25,115/22,52,3,9.0,111.0,457.0,9.0,0.0,164.0,2520.0,5747.0,46111.0,0.0,171.0,750.0,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2019-10-10,2019-10-20,2007,25,115/22,60,18,32.4,119.0,472.0,10.0,0.0,274.0,1907.0,2410.0,67860.0,120.0,327.0,907.4,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2020-12-06,2021-01-11,2007,25,115/22,53,17,34.0,115.0,426.0,5.0,0.0,296.0,2961.0,3844.0,56631.0,0.0,280.0,876.0,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2021-10-25,2021-11-12,2007,25,115/22,51,13,11.0,92.0,308.0,8.0,0.0,139.0,1877.0,10315.0,54048.0,0.0,73.0,558.0,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2022-05-22,2022-06-05,2007,25,115/22,55,17,35.0,93.0,493.0,9.0,0.0,158.0,2192.0,4526.0,51475.0,0.0,102.0,788.0,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2023-04-09,2023-04-30,2007,25,115/22,63,21,7.0,72.0,287.0,24.0,0.0,172.0,2184.0,7550.0,53320.0,110.0,250.0,562.0,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2023-12-17,2024-01-28,2007,25,115/22,58,14,31.0,5.0,9.0,1.0,0.0,31.0,1064.0,5099.0,13847.0,1.0,6.0,77.0,
573084,SL,KT2A,573084,SLKT2A,MITSUBISHI,2024-04-21,2024-04-27,2007,25,115/22,59,14,27.0,12.0,16.0,4.0,0.0,58.0,1014.0,9624.0,22803.0,0.0,8.0,117.0,
573085,LKB,KT1A,573085,LKBKT1A,MITSUBISHI,2019-06-28,2019-07-18,1997,25,115/22,54,18,10.0,20.0,43.0,0.0,0.0,169.0,1971.0,3098.0,28782.0,0.0,10.0,242.0,
573085,LKB,KT1A,573085,LKBKT1A,MITSUBISHI,2020-02-14,2020-05-10,1997,25,115/22,52,32,5.0,23.0,20.0,2.0,0.0,146.0,1443.0,6317.0,45758.0,0.0,9.0,196.0,research
573085,LKB,KT1A,573085,LKBKT1A,MITSUBISHI,2020-07-03,2020-08-22,1997,25,115/22,57,24,18.0,18.0,16.0,0.0,0.0,89.0,1776.0,4195.0,49255.0,0.0,16.0,141.0,
573085,LKB,KT1A,573085,LKBKT1A,MITSUBISHI,2021-06-26,2021-10-05,1997,25,115/22,53,17,13.0,13.0,33.0,0.0,0.0,102.0,1941.0,6099.0,25130.0,0.0,0.0,161.0,
573085,LKB,KT1A,573085,LKBKT1A,MITSUBISHI,2022-06-03,2022-06-18,1997,25,115/22,56,18,20.0,6.0,33.0,3.0,0.0,172.0,2554.0,13492.0,55850.0,2.0,6.0,234.0,
573085,LKB,KT1A,573085,LKBKT1A,MITSUBISHI,2023-07-28,2023-08-07,1997,25,115/22,64,18,15.0,15.0,37.0,2.0,0.0,230.0,2571.0,18169.0,44864.0,3.0,18.0,299.0,
573088,PC,KT2A,573088,PCKT2A,MITSUBISHI,2020-01-19,2020-01-27,1998,25,115/22,55,17,25.0,142.0,262.0,0.0,0.0,124.0,5222.0,4131.0,62884.0,0.0,247.0,553.0,
573088,PC,KT2A,573088,PCKT2A,MITSUBISHI,2021-06-05,2021-08-16,1998,25,115/22,62,27,21.0,117.0,468.0,16.0,0.0,112.0,4244.0,9104.0,56495.0,0.0,189.0,734.0,
573088,PC,KT2A,573088,PCKT2A,MITSUBISHI,2022-01-09,2022-01-16,1998,25,115/22,60,15,49.0,44.0,641.0,8.0,0.0,34.0,6854.0,3441.0,67091.0,0.0,309.0,776.0,
573088,PC,KT2A,573088,PCKT2A,MITSUBISHI,2023-03-11,2023-03-17,1998,25,115/22,57,17,183.0,148.0,560.0,1.0,0.0,132.0,5160.0,9916.0,59451.0,0.0,257.0,1024.0,
573088,PC,KT2A,573088,PCKT2A,MITSUBISHI,2024-02-04,2024-02-24,1998,25,115/22,51,15,30.0,228.0,789.0,10.0,0.0,128.0,4539.0,4460.0,48960.0,68.0,482.0,1185.0,
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2019-09-14,2019-09-21,1998,25,115/22,47,15,10.0,27.0,51.0,0.0,0.0,124.0,2967.0,6502.0,41957.0,0.0,40.0,212.0,
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2020-02-25,2020-05-10,1998,25,115/22,68,24,17.0,52.0,94.0,3.0,0.0,113.0,2292.0,4263.0,44779.0,0.0,40.0,279.0,research
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2020-12-26,2021-01-11,1998,25,115/22,45,15,25.0,27.0,79.0,0.0,0.0,103.0,2759.0,10041.0,50936.0,0.0,54.0,234.0,
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2021-10-16,2021-11-18,1998,25,115/22,54,15,9.0,30.0,95.0,0.0,0.0,47.0,2389.0,6174.0,24826.0,10.0,71.0,181.0,
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2021-12-04,2021-12-11,1998,25,115/22,48,17,38.0,64.0,109.0,3.0,0.0,775.0,1906.0,4427.0,35643.0,0.0,54.0,989.0,
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2021-12-16,2021-12-20,1998,25,115/22,50,13,19.0,36.0,109.0,0.0,0.0,61.0,2805.0,2915.0,26778.0,10.0,76.0,225.0,repeat
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2022-11-19,2022-12-11,1998,25,115/22,52,19,19.0,48.0,126.0,6.0,0.0,78.0,1680.0,4095.0,31679.0,9.0,57.0,277.0,สี 2.5
573089,LS,KT3A,573089,LSKT3A,MITSUBISHI,2023-12-15,2024-01-28,1998,25,115/22,55,19,49.0,23.0,75.0,2.0,0.0,42.0,1166.0,4804.0,18547.0,3.0,45.0,191.0,
573090,LKB,KT2A,573090,LKBKT2A,MITSUBISHI,2019-06-28,2019-08-18,1998,25,115/22,55,24,9.0,21.0,31.0,0.0,0.0,132.0,1627.0,5102.0,30005.0,0.0,7.0,193.0,
573090,LKB,KT2A,573090,LKBKT2A,MITSUBISHI,2020-07-03,2020-08-22,1998,25,115/22,34,26,12.0,27.0,17.0,0.0,0.0,94.0,1170.0,7895.0,46766.0,0.0,3.0,150.0,
573090,LKB,KT2A,573090,LKBKT2A,MITSUBISHI,2021-06-26,2021-10-05,1998,25,115/22,36,18,6.0,16.0,25.0,0.0,0.0,65.0,1093.0,10463.0,41044.0,0.0,0.0,112.0,
573090,LKB,KT2A,573090,LKBKT2A,MITSUBISHI,2022-06-03,2022-06-18,1998,25,115/22,37,18,10.0,69.0,43.0,22.0,0.0,276.0,1366.0,4363.0,53394.0,148.0,31.0,420.0,
573090,LKB,KT2A,573090,LKBKT2A,MITSUBISHI,2023-07-28,2023-08-06,1998,25,115/22,36,14,8.0,62.0,41.0,22.0,0.0,261.0,1388.0,4980.0,43270.0,6.0,28.0,394.0,
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2019-10-10,2019-10-20,1998,25,115/22,63,19,40.0,177.0,621.0,20.0,0.0,105.0,3237.0,3520.0,68250.0,36.0,353.0,963.0,
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2020-12-07,2021-01-11,1998,25,115/22,61,20,48.0,137.0,570.0,9.0,0.0,97.0,7568.0,5486.0,57568.0,34.0,310.0,861.0,
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2021-10-24,2021-11-12,1998,25,115/22,64,19,30.0,140.0,520.0,28.0,0.0,114.0,6619.0,6514.0,59524.0,0.0,110.0,832.0,
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2021-11-12,2021-11-13,1998,25,115/22,63,21,51.0,285.0,644.0,27.0,0.0,343.0,8088.0,5143.0,74180.0,0.0,301.0,1350.0,Research
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2021-12-17,2021-12-20,1998,25,115/22,60,20,11.0,45.0,239.0,3.0,0.0,39.0,4846.0,2495.0,28325.0,21.0,192.0,337.0,repeat
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2022-10-29,2022-11-07,1998,25,115/22,64,28,5.0,29.0,192.0,8.0,0.0,44.0,2791.0,1550.0,63067.0,5.0,138.0,278.0,
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2023-04-28,2023-05-07,1998,25,115/22,66,20,9.0,39.0,193.0,7.0,0.0,50.0,3294.0,12377.0,47836.0,8.0,150.0,298.0,
573091,UT,KT2A,573091,UTKT2A,MITSUBISHI,2024-04-20,2024-04-27,1998,25,115/22,66,22,34.0,80.0,273.0,29.0,0.0,88.0,3203.0,11453.0,48839.0,8.0,208.0,504.0,
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2019-03-31,2019-08-26,1999,25,115/33/11,49,26,15.0,22.0,66.0,0.0,0.0,69.0,2612.0,9758.0,42997.0,0.0,22.0,172.0,
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2019-07-16,2019-09-26,1999,25,115/33/11,28,22,15.0,22.0,69.0,0.0,0.0,49.0,1860.0,12410.0,39820.0,0.0,39.0,155.0,Surge arester LV.phase B ระเบิด
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2019-11-24,2019-12-23,1999,25,115/33/11,41,17,11.0,28.0,0.0,1.0,0.0,62.0,2835.0,8061.0,32389.0,0.0,41.0,102.0,
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2020-03-03,2020-03-13,1999,25,115/33/11,42,39,11.0,41.0,85.0,0.0,0.0,60.0,2425.0,15388.0,34467.0,0.0,19.0,197.0,research
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2020-11-01,2020-11-27,1999,25,115/33/11,43,24,22.0,25.0,74.0,1.0,0.0,64.0,2682.0,8235.0,46239.0,0.0,26.0,186.0,
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2021-11-07,2021-11-22,1999,25,115/33/11,31,17,11.0,26.0,88.0,0.0,0.0,72.0,3099.0,4660.0,24740.0,18.0,61.0,197.0,
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2022-11-19,2023-01-08,1999,25,115/33/11,54,18,120.0,25.0,88.0,2.0,0.0,79.0,3148.0,5321.0,21267.0,42.0,41.0,314.0,
574405,TP,KT1A,574405,TPKT1A,MITSUBISHI,2023-11-26,2024-01-26,1999,25,115/33/11,50,25,22.0,24.0,88.0,3.0,0.0,77.0,2414.0,11922.0,36131.0,5.0,51.0,214.0,
574406,PK2,KT2A,574406,PK2KT2A,MITSUBISHI,2019-04-01,2019-07-05,1999,25,115/33/11,54,36,17.0,78.0,273.0,8.0,0.0,102.0,4219.0,10470.0,52589.0,0.0,135.0,478.0,
574406,PK2,KT2A,574406,PK2KT2A,MITSUBISHI,2019-09-07,2019-11-23,1999,25,115/33/11,54,6,23.0,63.0,317.0,3.0,0.0,0.0,0.0,10310.0,62740.0,17.0,201.0,406.0,
574406,PK2,KT2A,574406,PK2KT2A,MITSUBISHI,2020-09-13,2020-11-15,1999,25,115/33/11,53,22,37.0,32.0,145.0,0.0,0.0,23.0,1427.0,8550.0,169030.0,13.0,99.0,237.0,
574406,PK2,KT2A,574406,PK2KT2A,MITSUBISHI,2021-09-18,2021-11-17,1999,25,115/33/11,53,15,22.0,87.0,366.0,10.0,0.0,106.0,5721.0,8453.0,57509.0,0.0,79.0,591.0,
574406,PK2,KT2A,574406,PK2KT2A,MITSUBISHI,2022-09-18,2022-10-08,1999,25,115/33/11,64,12,26.0,109.0,387.0,8.0,0.0,73.0,6395.0,8581.0,56701.0,8.0,172.0,603.0,
574406,PK2,KT2A,574406,PK2KT2A,MITSUBISHI,2023-09-17,2023-10-26,1999,25,115/33/11,46,19,23.0,128.0,541.0,8.0,0.0,143.0,7224.0,7458.0,71956.0,5.0,200.0,843.0,
574407,SDO,KT1A,574407,SDOKT1A,MITSUBISHI,2019-03-23,2019-08-26,1999,25,115/33/11,68,24,10.0,37.0,150.0,0.0,0.0,109.0,3124.0,10420.0,46120.0,0.0,63.0,306.0,
574407,SDO,KT1A,574407,SDOKT1A,MITSUBISHI,2019-07-15,2019-09-05,1999,25,115/33/11,55,29,18.0,55.0,189.0,0.0,0.0,105.0,3076.0,9643.0,44738.0,0.0,83.0,367.0,
574407,SDO,KT1A,574407,SDOKT1A,MITSUBISHI,2020-07-05,2020-08-24,1999,25,115/33/11,48,27,15.0,72.0,229.0,4.0,0.0,104.0,3269.0,6061.0,55732.0,0.0,120.0,424.0,
574407,SDO,KT1A,574407,SDOKT1A,MITSUBISHI,2021-08-08,2021-11-15,1999,25,115/33/11,52,20,17.0,76.0,268.0,7.0,0.0,133.0,2797.0,8650.0,66409.0,0.0,57.0,501.0,
574407,SDO,KT1A,574407,SDOKT1A,MITSUBISHI,2022-07-11,2022-07-24,1999,25,115/33/11,57,16,18.0,63.0,212.0,20.0,0.0,175.0,3406.0,5900.0,80440.0,17.0,146.0,488.0,
574407,SDO,KT1A,574407,SDOKT1A,MITSUBISHI,2023-07-23,2023-11-05,1999,25,115/33/11,57,19,13.0,113.0,398.0,29.0,0.0,227.0,4745.0,4764.0,82391.0,11.0,138.0,780.0,
574408,PTN,KT1A,574408,PTNKT1A,MITSUBISHI,2019-03-17,2019-08-25,2012,25,115/33/11,26,27,11.0,49.0,262.0,7.0,0.0,98.0,2394.0,10945.0,47906.0,0.0,141.0,427.0,De-energize.
574408,PTN,KT1A,574408,PTNKT1A,MITSUBISHI,2019-08-25,2019-10-19,2012,25,115/33/11,28,29,10.0,97.0,395.0,12.0,0.0,122.0,5171.0,3246.0,57898.0,2.0,192.0,636.0,
574408,PTN,KT1A,574408,PTNKT1A,MITSUBISHI,2020-07-19,2020-08-24,2012,25,115/33/11,55,19,18.0,102.0,431.0,13.0,0.0,116.0,5781.0,5401.0,58183.0,1.0,108.0,680.0,
574408,PTN,KT1A,574408,PTNKT1A,MITSUBISHI,2021-07-10,2021-11-04,2012,25,115/33/11,54,19,21.0,109.0,480.0,12.0,0.0,129.0,6803.0,8342.0,71274.0,0.0,71.0,751.0,
574408,PTN,KT1A,574408,PTNKT1A,MITSUBISHI,2022-07-14,2022-07-24,2012,25,115/33/11,53,17,9.0,24.0,272.0,7.0,0.0,50.0,3377.0,7011.0,37424.0,0.0,97.0,362.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
574408,PTN,KT1A,574408,PTNKT1A,MITSUBISHI,2023-07-17,2023-11-23,2012,25,115/33/11,56,29,7.0,137.0,483.0,14.0,0.0,173.0,4037.0,7629.0,74447.0,13.0,223.0,814.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2019-03-09,2019-03-11,2012,25,115/33/11,35,13,50.0,95.0,384.0,9.0,0.0,117.0,3997.0,5075.0,73364.0,0.0,166.0,655.0,ปลดจากระบบเมื่อ 02/03/48 หลังจากนั้นเกิด Buchholz Alarm
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2019-03-17,2019-08-29,2012,25,115/33/11,39,28,7.0,68.0,397.0,11.0,0.0,122.0,3889.0,8645.0,49840.0,0.0,198.0,605.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2019-04-08,2019-07-05,2012,25,115/33/11,54,39,25.0,72.0,354.0,11.0,0.0,115.0,3785.0,7308.0,47936.0,0.0,166.0,577.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2019-08-25,2019-10-18,2012,25,115/33/11,67,28,13.0,87.0,391.0,9.0,0.0,181.0,3683.0,13241.0,48429.0,0.0,177.0,681.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2020-07-19,2020-08-24,2012,25,115/33/11,55,14,44.0,87.0,460.0,3.0,0.0,66.0,3544.0,3926.0,59753.0,22.0,251.0,660.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2021-07-11,2021-11-04,2012,25,115/33/11,57,29,13.0,78.0,437.0,11.0,0.0,100.0,3358.0,9736.0,69744.0,0.0,62.0,639.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2022-07-14,2022-07-24,2012,25,115/33/11,59,17,27.0,66.0,522.0,19.0,0.0,101.0,4865.0,3567.0,81629.0,0.0,152.0,735.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2022-08-20,2022-09-02,2012,25,115/33/11,59,15,2.0,35.0,323.0,6.0,0.0,77.0,3149.0,1768.0,43323.0,0.0,195.0,443.0,
574409,PTN,KT2A,574409,PTNKT2A,MITSUBISHI,2023-07-17,2023-11-23,2012,25,115/33/11,58,22,14.0,179.0,506.0,17.0,0.0,192.0,3501.0,8773.0,84739.0,14.0,256.0,908.0,
574410,NH,KT1A,574410,NHKT1A,MITSUBISHI,2019-02-04,2019-05-12,2012,25,115/22,58,20,19.0,47.0,193.0,6.0,0.0,77.0,2376.0,7130.0,46729.0,0.0,79.0,342.0,
574410,NH,KT1A,574410,NHKT1A,MITSUBISHI,2020-04-07,2020-05-08,2012,25,115/22,54,23,48.0,81.0,331.0,43.0,0.0,108.0,2858.0,7341.0,41175.0,28.0,188.0,611.0,
574410,NH,KT1A,574410,NHKT1A,MITSUBISHI,2021-02-12,2021-05-24,2012,25,115/22,56,23,56.0,86.0,235.0,2.0,0.0,111.0,5764.0,6235.0,52008.0,12.0,155.0,490.0,
574410,NH,KT1A,574410,NHKT1A,MITSUBISHI,2022-01-18,2022-02-06,2012,25,115/22,49,13,40.0,50.0,212.0,2.0,0.0,75.0,3827.0,5704.0,56742.0,24.0,138.0,379.0,
574410,NH,KT1A,574410,NHKT1A,MITSUBISHI,2023-01-18,2023-02-04,2012,25,115/22,48,13,33.0,66.0,248.0,5.0,0.0,82.0,3875.0,2435.0,52528.0,8.0,125.0,434.0,
574410,NH,KT1A,574410,NHKT1A,MITSUBISHI,2024-01-17,2024-02-10,2012,25,115/22,53,12,38.0,77.0,295.0,11.0,0.0,112.0,3013.0,8963.0,56890.0,11.0,136.0,533.0,
574411,POT,KT3A,574411,POTKT3A,MITSUBISHI,2019-03-10,2019-04-08,2013,25,115/22,52,16,8.0,37.0,58.0,0.0,0.0,113.0,1871.0,7158.0,32326.0,0.0,11.0,216.0,
574411,POT,KT3A,574411,POTKT3A,MITSUBISHI,2020-03-08,2020-03-28,2013,25,115/22,57,13,11.0,24.0,15.0,0.0,0.0,119.0,1962.0,5562.0,32589.0,0.0,7.0,169.0,
574411,POT,KT3A,574411,POTKT3A,MITSUBISHI,2021-01-24,2021-04-24,2013,25,115/22,46,27,39.0,19.0,33.0,3.0,0.0,210.0,2089.0,4399.0,41116.0,7.0,20.0,304.0,
574411,POT,KT3A,574411,POTKT3A,MITSUBISHI,2022-02-14,2022-03-27,2013,25,115/22,45,19,16.0,22.0,50.0,4.0,0.0,155.0,1651.0,8922.0,34719.0,0.0,19.0,247.0,
574411,POT,KT3A,574411,POTKT3A,MITSUBISHI,2023-02-13,2023-03-07,2013,25,115/22,52,12,40.0,16.0,67.0,4.0,0.0,189.0,1781.0,4631.0,37000.0,0.0,28.0,316.0,
574411,POT,KT3A,574411,POTKT3A,MITSUBISHI,2024-02-12,2024-03-18,2013,25,115/22,58,18,29.0,52.0,88.0,5.0,0.0,170.0,1604.0,7340.0,45256.0,4.0,36.0,344.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2019-02-03,2019-05-12,2000,25,115/22,59,21,14.0,42.0,92.0,5.0,0.0,135.0,1442.0,10762.0,42523.0,0.0,45.0,288.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2020-04-04,2020-05-09,2000,25,115/22,63,19,49.0,84.0,239.0,4.0,0.0,111.0,2221.0,10921.0,43281.0,17.0,136.0,487.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2021-02-16,2021-05-21,2000,25,115/22,58,43,8.0,42.0,112.0,4.0,0.0,104.0,1390.0,16702.0,60465.0,0.0,59.0,270.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2022-01-17,2022-02-07,2000,25,115/22,50,7,32.0,52.0,133.0,2.0,0.0,108.0,2534.0,5394.0,50582.0,5.0,85.0,327.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2023-01-15,2023-02-04,2000,25,115/22,41,7,23.0,70.0,169.0,5.0,0.0,140.0,2418.0,8803.0,41143.0,7.0,67.0,407.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2023-04-29,2023-05-14,2000,25,115/22,28,7,92.0,87.0,169.0,9.0,31.0,163.0,2080.0,5725.0,51561.0,0.0,94.0,551.0,เกิด Fault ที่ห้อง OLTC และ ชำรุดเสียหาย หลัง O/H OLTC แล้วประมาณ 1 ปี.
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2023-06-17,2023-06-26,2000,25,115/22,27,18,3.0,7.0,1.0,3.0,0.0,17.0,327.0,23310.0,54510.0,0.0,0.0,31.0,หลังเปลี่ยน OLTC ใหม่
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2023-10-20,2023-12-02,2000,25,115/22,61,17,8.0,9.0,11.0,2.0,0.0,69.0,1023.0,25267.0,63794.0,2.0,6.0,99.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2024-01-14,2024-02-11,2000,25,115/22,51,7,21.0,9.0,11.0,1.0,0.0,52.0,571.0,20967.0,42478.0,2.0,7.0,94.0,
574412,NBL,KT1A,574412,NBLKT1A,MITSUBISHI,2024-04-12,2024-04-22,2000,25,115/22,30,8,1.0,10.0,1.0,3.0,0.0,14.0,101.0,4611.0,12245.0,1.0,1.0,29.0,หลังจากทำน้ำมันรั่วออกจาก breather หลังมีการเชื่อม OLTC
574413,POT,KT1A,574413,POTKT1A,MITSUBISHI,2020-03-08,2020-03-24,2000,25,115/22/11,59,14,16.0,27.0,72.0,0.0,0.0,91.0,2475.0,3524.0,21978.0,0.0,55.0,206.0,
574413,POT,KT1A,574413,POTKT1A,MITSUBISHI,2021-01-24,2021-04-23,2000,25,115/22/11,46,48,22.0,17.0,65.0,2.0,0.0,101.0,2510.0,6266.0,42071.0,4.0,56.0,207.0,
574413,POT,KT1A,574413,POTKT1A,MITSUBISHI,2022-02-14,2022-03-26,2000,25,115/22/11,45,14,16.0,21.0,71.0,1.0,0.0,37.0,1045.0,9397.0,40223.0,3.0,55.0,146.0,
574413,POT,KT1A,574413,POTKT1A,MITSUBISHI,2023-02-13,2023-03-09,2000,25,115/22/11,54,14,14.0,38.0,95.0,4.0,0.0,62.0,1251.0,12439.0,32057.0,0.0,50.0,213.0,
574413,POT,KT1A,574413,POTKT1A,MITSUBISHI,2024-02-12,2024-03-18,2000,25,115/22/11,59,20,11.0,21.0,68.0,14.0,0.0,119.0,1074.0,9301.0,45141.0,7.0,42.0,233.0,
574414,TA1,KT1A,574414,TA1KT1A,MITSUBISHI,2019-07-18,2019-08-18,1999,25,115/22,57,24,15.0,114.0,330.0,9.0,0.0,124.0,3561.0,8265.0,56028.0,0.0,139.0,592.0,
574414,TA1,KT1A,574414,TA1KT1A,MITSUBISHI,2020-03-13,2020-05-10,1999,25,115/22,55,22,12.0,120.0,347.0,6.0,0.0,132.0,3062.0,6369.0,52908.0,0.0,163.0,617.0,research
574414,TA1,KT1A,574414,TA1KT1A,MITSUBISHI,2020-07-25,2020-08-22,1999,25,115/22,55,18,37.0,22.0,120.0,0.0,0.0,38.0,2099.0,5064.0,39085.0,13.0,110.0,217.0,
574414,TA1,KT1A,574414,TA1KT1A,MITSUBISHI,2021-07-16,2021-10-09,1999,25,115/22,57,28,17.0,35.0,170.0,0.0,0.0,96.0,2195.0,6031.0,30888.0,0.0,85.0,318.0,
574414,TA1,KT1A,574414,TA1KT1A,MITSUBISHI,2022-07-31,2022-08-04,1999,25,115/22,56,13,8.0,62.0,225.0,4.0,0.0,94.0,2633.0,1981.0,34719.0,9.0,136.0,393.0,
574414,TA1,KT1A,574414,TA1KT1A,MITSUBISHI,2023-02-02,2023-02-12,1999,25,115/22,57,13,17.0,55.0,200.0,1.0,0.0,79.0,2755.0,4490.0,37350.0,10.0,157.0,352.0,
574415,WNK,KT1A,574415,WNKKT1A,MITSUBISHI,2020-02-22,2020-04-10,2000,25,115/22,54,10,9.0,142.0,385.0,24.0,0.0,66.0,3786.0,13455.0,70836.0,0.0,126.0,626.0,
574415,WNK,KT1A,574415,WNKKT1A,MITSUBISHI,2021-01-10,2021-03-26,2000,25,115/22,51,26,96.0,0.0,80.0,0.0,0.0,192.0,0.0,26530.0,484230.0,67.0,2.0,368.0,
574415,WNK,KT1A,574415,WNKKT1A,MITSUBISHI,2022-02-14,2022-02-20,2000,25,115/22,26,10,10.0,105.0,467.0,18.0,0.0,100.0,2896.0,7076.0,59277.0,193.0,37.0,700.0,
574415,WNK,KT1A,574415,WNKKT1A,MITSUBISHI,2022-08-14,2022-09-03,2000,25,115/22,41,21,3.0,123.0,523.0,17.0,0.0,112.0,2862.0,6373.0,73210.0,0.0,266.0,778.0,
574415,WNK,KT1A,574415,WNKKT1A,MITSUBISHI,2023-03-16,2023-03-25,2000,25,115/22,58,15,11.0,109.0,514.0,12.0,0.0,83.0,4321.0,17365.0,63316.0,0.0,201.0,729.0,
574415,WNK,KT1A,574415,WNKKT1A,MITSUBISHI,2024-06-24,2024-06-29,2000,25,115/22,0,16,128.0,159.0,694.0,64.0,0.0,132.0,7991.0,2153.0,62074.0,14.0,272.0,1177.0,
574418,LS,KT2A,574418,LSKT2A,MITSUBISHI,2019-09-14,2019-09-21,2000,25,115/22,49,11,9.0,34.0,115.0,0.0,0.0,119.0,2602.0,11912.0,44532.0,0.0,71.0,277.0,
574418,LS,KT2A,574418,LSKT2A,MITSUBISHI,2020-02-24,2020-05-09,2000,25,115/22,60,15,9.0,53.0,148.0,3.0,0.0,103.0,2247.0,6552.0,44809.0,0.0,69.0,316.0,research
574418,LS,KT2A,574418,LSKT2A,MITSUBISHI,2020-12-26,2021-01-11,2000,25,115/22,58,16,16.0,28.0,98.0,0.0,0.0,94.0,2495.0,9955.0,46868.0,9.0,67.0,236.0,
574418,LS,KT2A,574418,LSKT2A,MITSUBISHI,2021-10-16,2021-11-17,2000,25,115/22,56,15,26.0,12.0,161.0,2.0,0.0,98.0,2551.0,6203.0,40401.0,0.0,74.0,299.0,
574418,LS,KT2A,574418,LSKT2A,MITSUBISHI,2022-11-19,2022-12-11,2000,25,115/22,51,21,4.0,48.0,153.0,3.0,0.0,105.0,2615.0,9429.0,52896.0,0.0,80.0,313.0,สี 2
574418,LS,KT2A,574418,LSKT2A,MITSUBISHI,2023-12-15,2024-01-28,2000,25,115/22,57,13,32.0,54.0,227.0,4.0,0.0,89.0,2346.0,9452.0,44425.0,6.0,91.0,406.0,
5899717,AT1,KT2AB,5899717,AT1KT2AB,ASEA,2019-01-11,2019-03-10,1980,33,220/69/11,54,25,131.0,49.0,12.0,22.0,0.0,225.0,3200.0,8253.0,41677.0,4.0,5.0,439.0,
5899717,AT1,KT2AB,5899717,AT1KT2AB,ASEA,2020-01-23,2020-02-07,1980,33,220/69/11,60,20,272.0,114.0,22.0,20.0,0.0,610.0,6786.0,6820.0,70400.0,32.0,14.0,1038.0,
5899718,AT1,KT2AC,5899718,AT1KT2AC,ASEA,2019-01-11,2019-03-08,1980,33,220/69/11,36,25,250.0,96.0,24.0,26.0,0.0,332.0,5067.0,8128.0,4128.0,0.0,0.0,728.0,
5899718,AT1,KT2AC,5899718,AT1KT2AC,ASEA,2020-01-23,2020-02-07,1980,33,220/69/11,41,20,38.0,49.0,35.0,30.0,0.0,112.0,2675.0,27320.0,41000.0,15.0,0.0,264.0,
5899719,AT1,KT2AA,5899719,AT1KT2AA,ASEA,2019-01-11,2019-03-08,1980,33,220/69/11,50,24,285.0,68.0,12.0,69.0,0.0,689.0,6382.0,9128.0,42526.0,10.0,2.0,1123.0,
5899719,AT1,KT2AA,5899719,AT1KT2AA,ASEA,2020-01-23,2020-02-07,1980,33,220/69/11,60,25,421.0,70.0,6.0,42.0,0.0,650.0,6400.0,6127.0,30990.0,11.0,5.0,1189.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2019-08-26,2019-09-21,1984,12,115/22,51,21,12.0,21.0,51.0,13.0,0.0,426.0,5482.0,7281.0,42910.0,5.0,39.0,523.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2020-06-05,2020-07-04,1984,12,115/22,44,24,20.0,25.0,24.0,7.0,0.0,175.0,3136.0,11431.0,54618.0,0.0,0.0,251.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2020-10-20,2020-10-31,1984,12,115/22,46,31,9.0,16.0,34.0,8.0,0.0,412.0,6078.0,4024.0,79916.0,43.0,56.0,479.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2021-04-04,2021-04-19,1984,12,115/22,30,19,40.0,43.0,35.0,6.0,0.0,177.0,2161.0,5492.0,60781.0,74.0,95.0,301.0,สีผิดปกติ
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2021-04-20,2021-06-05,1984,12,115/22,40,22,45.0,9.0,17.0,4.0,0.0,199.0,2192.0,5410.0,48222.0,38.0,45.0,274.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2022-02-25,2022-03-07,1984,12,115/22,36,11,40.0,32.0,20.0,56.0,0.0,201.0,2626.0,4792.0,17704.0,61.0,19.0,349.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2023-05-11,2023-06-09,1984,12,115/22,55,21,18.0,8.0,13.0,37.0,0.0,379.0,2979.0,6397.0,39725.0,3.0,5.0,455.0,
5A0178001,VRK-P,KT2A,5A0178001,VRK-PKT2A,OSAKA,2024-04-08,2024-04-20,1984,12,115/22,50,10,22.0,10.0,5.0,5.0,0.0,394.0,2681.0,5021.0,25072.0,6.0,14.0,436.0,
5A0179002,PL2,KT2A,5A0179002,PL2KT2A,OSAKA,2020-03-28,2020-04-05,1984,13,115/22,57,17,61.0,45.0,68.0,0.0,0.0,79.0,1689.0,5067.0,47571.0,10.0,45.0,253.0,
5A0179002,PL2,KT2A,5A0179002,PL2KT2A,OSAKA,2021-03-08,2021-04-02,1984,13,115/22,57,17,25.0,37.0,47.0,0.0,0.0,91.0,2108.0,5392.0,66651.0,0.0,31.0,200.0,
5A0179002,PL2,KT2A,5A0179002,PL2KT2A,OSAKA,2022-10-02,2022-10-07,1984,13,115/22,61,15,5.0,39.0,70.0,0.0,0.0,58.0,2309.0,3986.0,51306.0,4.0,34.0,172.0,
5A0179002,PL2,KT2A,5A0179002,PL2KT2A,OSAKA,2023-09-12,2023-09-30,1984,13,115/22,51,17,14.0,67.0,106.0,4.0,0.0,114.0,3450.0,3485.0,50604.0,9.0,52.0,305.0,
5A0179002,PL2,KT2A,5A0179002,PL2KT2A,OSAKA,2024-04-09,2024-04-27,1984,13,115/22,52,19,11.0,64.0,106.0,3.0,0.0,145.0,5241.0,5530.0,37280.0,17.0,74.0,329.0,
5A0179003,PL2,KT3A,5A0179003,PL2KT3A,OSAKA,2019-03-24,2019-04-07,1984,13,115/22,57,30,8.0,15.0,54.0,5.0,0.0,127.0,4867.0,64250.0,49978.0,8.0,27.0,209.0,
5A0179003,PL2,KT3A,5A0179003,PL2KT3A,OSAKA,2020-03-28,2020-04-07,1984,13,115/22,56,15,60.0,21.0,55.0,6.0,0.0,34.0,1201.0,20185.0,54042.0,25.0,53.0,176.0,
5A0179003,PL2,KT3A,5A0179003,PL2KT3A,OSAKA,2021-03-08,2021-04-02,1984,13,115/22,54,17,31.0,18.0,64.0,3.0,0.0,91.0,2448.0,4395.0,51035.0,9.0,46.0,207.0,
5A0179003,PL2,KT3A,5A0179003,PL2KT3A,OSAKA,2022-10-02,2022-10-07,1984,13,115/22,54,13,153.0,40.0,82.0,11.0,0.0,95.0,2832.0,3754.0,44892.0,16.0,100.0,381.0,
5A0179003,PL2,KT3A,5A0179003,PL2KT3A,OSAKA,2023-09-15,2023-09-30,1984,13,115/22,53,15,42.0,39.0,54.0,3.0,0.0,107.0,2698.0,2445.0,43827.0,5.0,24.0,245.0,
5A0179003,PL2,KT3A,5A0179003,PL2KT3A,OSAKA,2024-04-09,2024-04-27,1984,13,115/22,37,12,12.0,40.0,52.0,3.0,0.0,115.0,2682.0,4220.0,32720.0,12.0,36.0,222.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2019-07-20,2019-08-19,1985,10,115/22,41,19,34.0,31.0,47.0,16.0,12.0,175.0,1942.0,5289.0,31713.0,0.0,0.0,315.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2020-02-24,2020-03-29,1985,10,115/22,29,21,72.0,52.0,63.0,10.0,3.0,138.0,1005.0,6805.0,35716.0,17.0,38.0,338.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2020-06-27,2020-08-04,1985,10,115/22,41,29,29.0,30.0,42.0,14.0,2.0,162.0,1835.0,3903.0,41565.0,6.0,19.0,279.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2021-02-22,2021-05-21,1985,10,115/22,39,29,30.0,38.0,53.0,17.0,2.0,116.0,719.0,7434.0,44723.0,6.0,23.0,256.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2022-01-31,2022-02-18,1985,10,115/22,38,13,23.0,28.0,42.0,6.0,0.0,112.0,1867.0,5294.0,37268.0,0.0,26.0,211.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2023-01-29,2023-02-18,1985,10,115/22,0,15,15.0,0.0,66.0,19.0,0.0,241.0,2405.0,6600.0,39008.0,8.0,36.0,341.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2024-01-28,2024-03-09,1985,10,115/22,0,19,10.0,44.0,20.0,8.0,0.0,176.0,1654.0,14411.0,36584.0,16.0,2.0,258.0,
5A0493001,NP-P,KT1A,5A0493001,NP-PKT1A,OSAKA,2024-05-10,2024-05-13,1985,10,115/22,32,12,56.0,54.0,82.0,33.0,17.0,272.0,2419.0,2870.0,20145.0,10.0,24.0,514.0,
5A1587001,DBN,KT3A,5A1587001,DBNKT3A,OSAKA,2019-02-14,2019-03-02,1990,25,115/69/22,53,21,41.0,68.0,187.0,17.0,0.0,174.0,2250.0,11722.0,41985.0,56.0,128.0,487.0,
5A1587001,DBN,KT3A,5A1587001,DBNKT3A,OSAKA,2020-02-10,2020-02-22,1990,25,115/69/22,53,15,54.0,135.0,279.0,7.0,0.0,315.0,2214.0,13741.0,44911.0,0.0,178.0,790.0,
5A1587001,DBN,KT3A,5A1587001,DBNKT3A,OSAKA,2021-02-14,2021-04-26,1990,25,115/69/22,52,21,0.0,72.0,174.0,8.0,0.0,101.0,1642.0,27930.0,50000.0,36.0,152.0,355.0,
5A1587001,DBN,KT3A,5A1587001,DBNKT3A,OSAKA,2022-02-07,2022-03-07,1990,25,115/69/22,58,16,21.0,55.0,280.0,18.0,0.0,210.0,3771.0,7068.0,83763.0,0.0,160.0,584.0,
5A1587001,DBN,KT3A,5A1587001,DBNKT3A,OSAKA,2023-03-23,2023-04-06,1990,25,115/69/22,57,17,9.0,20.0,31.0,1.0,0.0,191.0,2464.0,7468.0,34339.0,2.0,30.0,252.0,
5A1587001,DBN,KT3A,5A1587001,DBNKT3A,OSAKA,2024-02-17,2024-03-17,1990,25,115/69/22,55,25,13.0,17.0,42.0,7.0,0.0,194.0,2482.0,7059.0,27453.0,0.0,23.0,273.0,
5A1588001,MM3,KT8A,5A1588001,MM3KT8A,OSAKA,2019-05-10,2019-09-14,1990,25,115/22,55,26,7.0,12.0,15.0,2.0,0.0,136.0,1905.0,10701.0,37467.0,0.0,10.0,172.0,
5A1588001,MM3,KT8A,5A1588001,MM3KT8A,OSAKA,2020-06-22,2020-08-02,1990,25,115/22,52,11,9.0,10.0,14.0,0.0,0.0,205.0,1920.0,6950.0,20013.0,0.0,0.0,238.0,
5A1588001,MM3,KT8A,5A1588001,MM3KT8A,OSAKA,2021-03-07,2021-04-17,1990,25,115/22,50,10,39.0,21.0,13.0,0.0,0.0,94.0,1130.0,6334.0,38571.0,0.0,9.0,167.0,
5A1588001,MM3,KT8A,5A1588001,MM3KT8A,OSAKA,2022-03-12,2022-03-19,1990,25,115/22,53,13,8.0,0.0,27.0,18.0,0.0,195.0,1945.0,8795.0,29053.0,0.0,0.0,248.0,
5A1588001,MM3,KT8A,5A1588001,MM3KT8A,OSAKA,2023-03-13,2023-03-16,1990,25,115/22,48,7,22.0,18.0,21.0,3.0,0.0,211.0,2170.0,4356.0,30511.0,0.0,19.0,275.0,
5A1588001,MM3,KT8A,5A1588001,MM3KT8A,OSAKA,2024-04-21,2024-04-28,1990,25,115/22,54,7,4.0,27.0,25.0,3.0,0.0,246.0,2714.0,9740.0,25250.0,9.0,13.0,305.0,
5A1592001,VRK,KT3A,5A1592001,VRKKT3A,OSAKA,2021-10-16,2021-10-19,1990,25,115/22,30,18,19.0,4.0,12.0,7.0,0.0,223.0,2771.0,15705.0,61525.0,31.0,15.0,265.0,ก่อนย้ายเข้าโรงซ่อม เพื่อทำ refurbishment
5A1592001,VRK,KT3A,5A1592001,VRKKT3A,OSAKA,2022-01-03,2022-01-04,1990,25,115/22,30,6,1.0,0.0,0.0,13.0,0.0,26.0,161.0,6180.0,18196.0,6.0,0.0,40.0,น้ำมันที่ใช้ทำเป็นน้ำมันHot oil
5A1592001,VRK,KT3A,5A1592001,VRKKT3A,OSAKA,2022-01-21,2022-01-22,1990,25,115/22,30,8,0.0,0.0,0.0,0.0,0.0,8.0,148.0,3070.0,10660.0,0.0,0.0,8.0,ก่อนการทดสอบ HV TEST
5A1592001,VRK,KT3A,5A1592001,VRKKT3A,OSAKA,2022-01-30,2022-02-04,1990,25,115/22,30,11,0.0,1.0,1.0,4.0,0.0,16.0,107.0,2251.0,58087.0,0.0,1.0,22.0,หลังทดสอบ HV LAB
5A1592001,VRK,KT3A,5A1592001,VRKKT3A,OSAKA,2023-05-19,2023-06-10,1990,25,115/22,30,18,6.0,7.0,3.0,1.0,0.0,71.0,223.0,6781.0,20761.0,1.0,3.0,88.0,ย้ายมาจาก สฟ.นครนายก KT2A .
5A1592001,VRK,KT3A,5A1592001,VRKKT3A,OSAKA,2023-10-22,2023-12-01,1990,25,115/22,30,28,10.0,12.0,1.0,8.0,0.0,108.0,237.0,6553.0,52662.0,2.0,0.0,139.0,ตามผลหลังการใช้งาน3 เดือน
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2019-04-01,2019-06-30,1992,25,115/33,60,34,141.0,83.0,270.0,19.0,0.0,342.0,3287.0,8308.0,35086.0,12.0,171.0,855.0,
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2019-09-28,2019-11-22,1992,25,115/33,53,6,79.0,67.0,280.0,25.0,0.0,0.0,0.0,9540.0,70060.0,106.0,288.0,451.0,
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2020-09-18,2020-11-15,1992,25,115/33,54,24,22.0,32.0,120.0,4.0,0.0,86.0,1142.0,8590.0,231570.0,56.0,126.0,264.0,
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2021-09-13,2021-11-16,1992,25,115/33,54,20,44.0,80.0,269.0,21.0,0.0,462.0,4182.0,5390.0,70035.0,44.0,147.0,876.0,
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2022-09-15,2022-10-08,1992,25,115/33,54,29,40.0,63.0,245.0,17.0,0.0,499.0,4642.0,4310.0,76822.0,68.0,231.0,864.0,
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2023-10-02,2023-11-18,1992,25,115/33,52,27,41.0,55.0,164.0,19.0,0.0,322.0,6445.0,9390.0,47300.0,67.0,266.0,601.0,
5A1594001,LR,KT2A,5A1594001,LRKT2A,OSAKA,2024-03-12,2024-04-09,1992,25,115/33,65,31,32.0,122.0,330.0,114.0,0.0,545.0,5664.0,10070.0,52620.0,323.0,445.0,1143.0,
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2019-03-11,2019-03-20,1989,25,115/22,54,42,12.0,67.0,103.0,10.0,0.0,318.0,3679.0,13338.0,37766.0,0.0,54.0,510.0,
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2019-03-21,2019-03-30,1989,25,115/22,50,16,15.0,70.0,91.0,7.0,0.0,335.0,4879.0,7436.0,39032.0,0.0,31.0,518.0,
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2019-06-08,2019-06-13,1989,25,115/22,40,10,4.0,8.0,23.0,1.0,0.0,52.0,845.0,5630.0,20460.0,0.0,27.0,88.0,หลังแก้ไขOFF LOAD TAP CHANGER.
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2021-02-20,2021-04-02,1989,25,115/22,50,16,40.0,0.0,22.0,0.0,0.0,67.0,1015.0,7890.0,38006.0,20.0,21.0,129.0,
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2022-02-07,2022-03-10,1989,25,115/22,54,11,21.0,34.0,28.0,28.0,0.0,142.0,2081.0,5035.0,48874.0,10.0,18.0,253.0,
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2023-02-12,2023-03-12,1989,25,115/22,57,14,12.0,9.0,18.0,14.0,0.0,221.0,2958.0,8497.0,30808.0,0.0,0.0,274.0,
5BA158903,BP1,KT1A,5BA158903,BP1KT1A,OSAKA,2024-02-25,2024-03-21,1989,25,115/22,54,10,22.0,11.0,23.0,21.0,0.0,289.0,2709.0,11005.0,46048.0,9.0,25.0,366.0,
5BA159006,RB1,KT2A,5BA159006,RB1KT2A,OSAKA,2021-06-25,2021-09-05,1990,25,115/22,61,19,23.0,18.0,26.0,5.0,0.0,255.0,3169.0,5191.0,28983.0,0.0,0.0,327.0,
5BA159006,RB1,KT2A,5BA159006,RB1KT2A,OSAKA,2021-11-23,2021-11-25,1990,25,115/22,58,28,40.0,18.0,29.0,2.0,0.0,286.0,4420.0,5451.0,38507.0,3.0,13.0,375.0,
5BA159006,RB1,KT2A,5BA159006,RB1KT2A,OSAKA,2022-06-12,2022-07-08,1990,25,115/22,54,15,22.0,10.0,29.0,5.0,0.0,267.0,4074.0,6684.0,30957.0,2.0,9.0,333.0,
5BA159006,RB1,KT2A,5BA159006,RB1KT2A,OSAKA,2023-06-15,2023-06-23,1990,25,115/22,58,13,21.0,11.0,30.0,3.0,0.0,275.0,3996.0,6726.0,35869.0,2.0,10.0,340.0,
5BA159006,RB1,KT2A,5BA159006,RB1KT2A,OSAKA,2024-06-08,2024-06-12,1990,25,115/22,60,12,14.0,7.0,25.0,14.0,0.0,524.0,2896.0,7689.0,55864.0,3.0,11.0,584.0,
5BA159007,NCS,KT2A,5BA159007,NCSKT2A,OSAKA,2019-03-11,2019-06-21,1990,25,115/22,68,28,23.0,124.0,130.0,76.0,0.0,484.0,5430.0,7581.0,43692.0,0.0,85.0,837.0,
5BA159007,NCS,KT2A,5BA159007,NCSKT2A,OSAKA,2021-05-14,2021-07-11,1990,25,115/22,55,20,43.0,103.0,104.0,41.0,0.0,623.0,8282.0,8258.0,53482.0,19.0,63.0,914.0,
5BA159007,NCS,KT2A,5BA159007,NCSKT2A,OSAKA,2023-06-18,2023-06-23,1990,25,115/22,54,9,19.0,142.0,127.0,72.0,0.0,480.0,5751.0,8000.0,48222.0,15.0,56.0,840.0,
5BA159007,NCS,KT2A,5BA159007,NCSKT2A,OSAKA,2024-05-10,2024-05-17,1990,25,115/22,55,8,8.0,121.0,153.0,98.0,0.0,437.0,5367.0,22885.0,69611.0,23.0,56.0,817.0,
5BA159008,TA1,KT2A,5BA159008,TA1KT2A,OSAKA,2019-07-18,2019-08-18,1990,25,115/22,59,17,11.0,5.0,17.0,0.0,0.0,74.0,1624.0,10087.0,46394.0,0.0,0.0,107.0,
5BA159008,TA1,KT2A,5BA159008,TA1KT2A,OSAKA,2020-07-25,2020-08-22,1990,25,115/22,53,15,35.0,13.0,16.0,0.0,0.0,49.0,1564.0,7935.0,49842.0,1.0,10.0,113.0,
5BA159008,TA1,KT2A,5BA159008,TA1KT2A,OSAKA,2021-07-16,2021-10-09,1990,25,115/22,55,19,13.0,5.0,28.0,0.0,0.0,81.0,1793.0,7094.0,30201.0,0.0,0.0,127.0,
5BA159008,TA1,KT2A,5BA159008,TA1KT2A,OSAKA,2022-07-31,2022-08-04,1990,25,115/22,52,10,5.0,13.0,26.0,1.0,0.0,112.0,2028.0,1801.0,30407.0,0.0,15.0,157.0,
5BA159008,TA1,KT2A,5BA159008,TA1KT2A,OSAKA,2023-02-02,2023-02-12,1990,25,115/22,56,9,13.0,16.0,28.0,2.0,0.0,129.0,2467.0,5333.0,33791.0,0.0,15.0,188.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2019-11-08,2019-12-09,1990,25,115/22,59,14,36.0,16.0,18.0,0.0,0.0,173.0,4049.0,6125.0,18154.0,0.0,8.0,243.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2020-03-01,2020-05-10,1990,25,115/22,58,25,28.0,13.0,3.0,0.0,0.0,141.0,2801.0,6579.0,32917.0,0.0,8.0,185.0,research
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2021-01-23,2021-02-13,1990,25,115/22,58,15,34.0,7.0,2.0,0.0,0.0,154.0,3239.0,9361.0,51952.0,0.0,1.0,197.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2021-10-17,2021-11-17,1990,25,115/22,54,14,8.0,5.0,4.0,0.0,0.0,133.0,1673.0,6835.0,16688.0,0.0,3.0,150.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2021-12-04,2021-12-11,1990,25,115/22,53,14,40.0,8.0,6.0,0.0,0.0,156.0,2085.0,3689.0,15501.0,0.0,4.0,210.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2021-12-15,2021-12-20,1990,25,115/22,60,11,13.0,6.0,5.0,0.0,0.0,42.0,2099.0,3284.0,14446.0,0.0,3.0,66.0,repeat
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2022-10-28,2022-12-02,1990,25,115/22,40,19,10.0,3.0,7.0,1.0,0.0,143.0,1824.0,20554.0,54471.0,2.0,3.0,164.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2023-03-09,2023-03-17,1990,25,115/22,71,12,16.0,6.0,12.0,1.0,0.0,151.0,1854.0,8039.0,13837.0,0.0,7.0,186.0,
5BA159009,PE,KT2A,5BA159009,PEKT2A,DAIHEN,2024-02-02,2024-02-24,1990,25,115/22,54,13,10.0,8.0,12.0,1.0,0.0,57.0,1570.0,16290.0,19380.0,0.0,7.0,88.0,
5BA159010,SH1,KT1A,5BA159010,SH1KT1A,DAIHEN,2020-02-06,2020-03-01,1990,25,115/22,58,12,40.0,9.0,4.0,2.0,0.0,154.0,2352.0,6094.0,59367.0,5.0,0.0,209.0,
5BA159010,SH1,KT1A,5BA159010,SH1KT1A,DAIHEN,2022-01-27,2022-03-07,1990,25,115/22,50,10,13.0,0.0,12.0,12.0,0.0,396.0,3977.0,8835.0,70793.0,0.0,0.0,433.0,
5BA159010,SH1,KT1A,5BA159010,SH1KT1A,DAIHEN,2022-08-25,2022-09-02,1990,25,115/22,56,7,7.0,18.0,5.0,5.0,0.0,356.0,3549.0,6468.0,65204.0,6.0,3.0,391.0,
5BA159010,SH1,KT1A,5BA159010,SH1KT1A,DAIHEN,2023-03-11,2023-03-17,1990,25,115/22,60,8,8.0,10.0,12.0,15.0,0.0,423.0,4070.0,15181.0,75862.0,0.0,3.0,468.0,
5BA159010,SH1,KT1A,5BA159010,SH1KT1A,DAIHEN,2024-02-09,2024-02-25,1990,25,115/22,55,10,7.0,19.0,7.0,28.0,0.0,433.0,4542.0,11160.0,79533.0,6.0,4.0,494.0,
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2019-04-24,2019-06-07,1990,25,115/22,60,21,9.0,89.0,239.0,12.0,0.0,389.0,2986.0,3291.0,45202.0,0.0,238.0,738.0,
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2020-02-11,2020-05-10,1990,25,115/22,46,41,7.0,42.0,167.0,9.0,0.0,216.0,1560.0,10523.0,53214.0,0.0,196.0,441.0,research
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2020-05-08,2020-05-18,1990,25,115/22,50,18,8.0,9.0,53.0,1.0,0.0,174.0,750.0,4159.0,39724.0,0.0,106.0,245.0,
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2021-04-02,2021-05-29,1990,25,115/22,54,17,76.0,35.0,29.0,1.0,0.0,169.0,1129.0,3370.0,162150.0,10.0,58.0,310.0,
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2021-12-07,2021-12-13,1990,25,115/22,45,18,33.0,68.0,48.0,6.0,0.0,451.0,1912.0,3434.0,68612.0,0.0,79.0,606.0,repeat
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2022-03-07,2022-03-18,1990,25,115/22,42,12,13.0,0.0,52.0,5.0,0.0,345.0,1581.0,7043.0,56656.0,0.0,36.0,415.0,
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2023-05-21,2023-06-07,1990,25,115/22,50,20,15.0,61.0,49.0,3.0,0.0,363.0,1803.0,3940.0,68500.0,16.0,87.0,491.0,
5BA159011,LP2,KT2A,5BA159011,LP2KT2A,OSAKA,2023-11-27,2023-12-24,1990,25,115/22,45,17,28.0,14.0,42.0,5.0,0.0,311.0,1592.0,4441.0,48222.0,12.0,52.0,400.0,
5BA159012,NCS,KT1A,5BA159012,NCSKT1A,OSAKA,2019-03-11,2019-06-21,1990,25,115/22,68,37,16.0,58.0,108.0,9.0,0.0,684.0,6040.0,11360.0,40444.0,0.0,60.0,875.0,
5BA159012,NCS,KT1A,5BA159012,NCSKT1A,OSAKA,2021-05-14,2021-07-11,1990,25,115/22,55,18,63.0,54.0,72.0,3.0,0.0,787.0,9499.0,12123.0,54954.0,2.0,43.0,979.0,
5BA159012,NCS,KT1A,5BA159012,NCSKT1A,OSAKA,2023-06-18,2023-06-23,1990,25,115/22,52,10,19.0,84.0,94.0,5.0,0.0,614.0,7535.0,7005.0,47198.0,3.0,55.0,816.0,
5BA159012,NCS,KT1A,5BA159012,NCSKT1A,OSAKA,2024-05-10,2024-05-17,1990,25,115/22,52,7,6.0,56.0,109.0,8.0,0.0,636.0,7384.0,26951.0,67523.0,5.0,50.0,815.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2019-04-01,2019-07-05,1999,100,230/121/33,46,21,10.0,65.0,102.0,1.0,0.0,152.0,1986.0,10443.0,46051.0,0.0,54.0,330.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2019-05-26,2019-07-25,1999,100,230/121/33,44,24,7.0,64.0,108.0,0.0,0.0,137.0,2569.0,10840.0,42950.0,0.0,29.0,316.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2019-11-10,2019-12-23,1999,100,230/121/33,41,14,12.0,74.0,141.0,0.0,0.0,155.0,2720.0,12720.0,50470.0,0.0,96.0,382.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2020-05-09,2020-05-31,1999,100,230/121/33,57,24,15.0,102.0,174.0,0.0,0.0,122.0,1662.0,13247.0,52148.0,26.0,114.0,413.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2020-11-03,2020-11-28,1999,100,230/121/33,38,14,31.0,55.0,199.0,0.0,0.0,135.0,1734.0,16213.0,51682.0,0.0,81.0,420.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2021-05-18,2021-07-24,1999,100,230/121/33,43,15,8.0,66.0,126.0,0.0,0.0,144.0,2518.0,6255.0,38533.0,0.0,34.0,344.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2021-12-18,2022-01-10,1999,100,230/121/33,48,9,5.0,66.0,120.0,0.0,0.0,138.0,3217.0,4372.0,43258.0,0.0,87.0,329.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2022-05-06,2022-05-15,1999,100,230/121/33,47,9,7.0,41.0,132.0,2.0,0.0,152.0,3909.0,2494.0,32105.0,0.0,34.0,334.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2022-12-02,2023-01-13,1999,100,230/121/33,50,12,18.0,85.0,143.0,2.0,0.0,164.0,3166.0,10473.0,49749.0,4.0,76.0,412.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2023-04-30,2023-05-15,1999,100,230/121/33,54,8,5.0,93.0,135.0,0.0,0.0,165.0,3224.0,3180.0,42450.0,4.0,91.0,398.0,
5BK010701,KN,KT2A,5BK010701,KNKT2A,OSAKA,2023-12-09,2024-01-25,1999,100,230/121/33,48,13,16.0,78.0,171.0,3.0,0.0,162.0,3832.0,11169.0,47990.0,5.0,71.0,430.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2019-01-20,2019-01-26,2003,200,230/115,40,23,34.0,47.0,182.0,4.0,0.0,81.0,1203.0,9421.0,51662.0,0.0,129.0,348.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2019-11-07,2019-11-24,2003,200,230/115,42,19,28.0,41.0,198.0,0.0,0.0,85.0,1300.0,16280.0,68050.0,0.0,135.0,352.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2021-05-24,2021-06-13,2003,200,230/115,51,13,43.0,45.0,190.0,2.0,0.0,102.0,1539.0,10353.0,54760.0,0.0,123.0,382.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2022-05-15,2022-06-09,2003,200,230/115,46,11,15.0,51.0,229.0,0.0,0.0,160.0,1700.0,3349.0,46417.0,0.0,120.0,455.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2022-11-19,2022-11-27,2003,200,230/115,40,12,7.0,34.0,157.0,1.0,0.0,35.0,893.0,11970.0,62690.0,2.0,110.0,234.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2023-06-04,2023-06-10,2003,200,230/115,40,8,31.0,64.0,242.0,3.0,0.0,92.0,1676.0,2673.0,41152.0,30.0,55.0,432.0,
5BK012201,BPK,KT4A,5BK012201,BPKKT4A,DAIHEN,2024-06-23,2024-06-30,2003,200,230/115,44,8,25.0,68.0,296.0,4.0,0.0,123.0,2216.0,6701.0,53728.0,0.0,128.0,516.0,
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2019-02-25,2019-03-02,2003,200,230/115/22,58,16,69.0,77.0,100.0,9.0,0.0,195.0,2502.0,10453.0,41976.0,0.0,50.0,450.0,
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2020-02-08,2020-03-14,2003,200,230/115/22,60,14,10.0,55.0,90.0,0.0,0.0,101.0,1989.0,9231.0,75782.0,0.0,34.0,256.0,
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2022-02-20,2022-03-10,2003,200,230/115/22,48,10,38.0,64.0,214.0,4.0,0.0,229.0,5036.0,3699.0,75384.0,0.0,86.0,549.0,
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2022-08-27,2022-09-03,2003,200,230/115/22,60,22,11.0,114.0,197.0,3.0,0.0,217.0,4451.0,2312.0,88459.0,0.0,93.0,542.0,
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2023-01-29,2023-02-05,2003,200,230/115/22,62,22,24.0,56.0,219.0,6.0,0.0,184.0,4782.0,12789.0,89921.0,0.0,103.0,489.0,สี 2.5
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2023-08-17,2023-09-21,2003,200,230/115/22,66,21,109.0,140.0,193.0,4.0,0.0,159.0,3189.0,3405.0,73058.0,9.0,83.0,605.0,
