transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
5BK012301,AT2,KT3A,5BK012301,AT2KT3A,DAIHEN,2024-02-08,2024-02-24,2003,200,230/115/22,60,11,40.0,201.0,316.0,6.0,0.0,334.0,6402.0,8253.0,78838.0,11.0,156.0,897.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2019-03-21,2019-04-21,2004,200,230/115,62,17,53.0,42.0,162.0,6.0,0.0,107.0,1777.0,5069.0,46663.0,0.0,137.0,370.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2020-03-20,2020-05-26,2004,200,230/115,43,21,39.0,42.0,121.0,0.0,0.0,89.0,1711.0,7568.0,41047.0,0.0,61.0,291.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2020-07-13,2020-08-22,2004,200,230/115,49,15,34.0,35.0,98.0,2.0,0.0,70.0,1689.0,11758.0,53513.0,0.0,70.0,239.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2021-01-08,2021-02-05,2004,200,230/115,43,11,48.0,43.0,127.0,0.0,0.0,63.0,2262.0,5401.0,56824.0,0.0,89.0,281.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2021-04-04,2021-04-10,2004,200,230/115,69,7,65.0,44.0,163.0,0.0,0.0,114.0,3402.0,3435.0,40215.0,0.0,69.0,386.0,จ่ายโหลดเกิน 100%
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2021-09-10,2021-11-08,2004,200,230/115,53,14,21.0,32.0,138.0,0.0,0.0,94.0,2403.0,17454.0,47897.0,0.0,24.0,285.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2022-02-25,2022-03-27,2004,200,230/115,55,17,84.0,44.0,135.0,0.0,0.0,93.0,2671.0,4730.0,56780.0,2.0,93.0,356.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2022-08-03,2022-08-14,2004,200,230/115,49,10,73.0,45.0,138.0,13.0,0.0,104.0,2808.0,4540.0,51290.0,5.0,102.0,373.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2023-02-24,2023-03-11,2004,200,230/115,60,8,28.0,42.0,132.0,0.0,0.0,151.0,5322.0,7441.0,47543.0,4.0,88.0,353.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2023-08-28,2023-10-09,2004,200,230/115,56,11,17.0,40.0,107.0,0.0,0.0,155.0,4805.0,12620.0,30000.0,4.0,79.0,319.0,
5BK012401,NPO2,KT1A,5BK012401,NPO2KT1A,DAIHEN,2024-03-09,2024-04-08,2004,200,230/115,68,10,27.0,41.0,107.0,57.0,0.0,127.0,3594.0,2662.0,28765.0,0.0,81.0,359.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2019-03-21,2019-04-19,2004,200,230/115,62,22,43.0,47.0,255.0,0.0,0.0,113.0,1793.0,3895.0,42098.0,0.0,60.0,458.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2020-03-20,2020-05-26,2004,200,230/115,45,15,47.0,44.0,151.0,0.0,0.0,101.0,1953.0,3683.0,62966.0,0.0,77.0,343.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2020-07-13,2020-08-22,2004,200,230/115,50,17,22.0,37.0,135.0,2.0,0.0,68.0,1641.0,13029.0,72707.0,0.0,76.0,264.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2021-01-08,2021-02-08,2004,200,230/115,46,8,31.0,42.0,141.0,0.0,0.0,52.0,1841.0,6875.0,39988.0,0.0,107.0,266.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2021-04-04,2021-04-10,2004,200,230/115,60,9,51.0,77.0,162.0,1.0,0.0,102.0,2152.0,9011.0,62007.0,0.0,96.0,393.0,จ่ายโหลดเกิน 100%
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2021-09-10,2021-11-11,2004,200,230/115,49,12,56.0,20.0,165.0,0.0,0.0,29.0,3239.0,6536.0,73279.0,0.0,89.0,270.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2022-02-25,2022-03-27,2004,200,230/115,56,15,38.0,38.0,125.0,0.0,0.0,80.0,2295.0,5410.0,71470.0,2.0,95.0,281.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2022-08-03,2022-08-14,2004,200,230/115,50,10,44.0,39.0,127.0,14.0,0.0,95.0,2778.0,4710.0,65780.0,2.0,98.0,319.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2023-02-24,2023-03-11,2004,200,230/115,62,12,15.0,35.0,117.0,0.0,0.0,119.0,3836.0,7374.0,55243.0,5.0,87.0,286.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2023-08-28,2023-10-09,2004,200,230/115,56,10,27.0,51.0,143.0,9.0,0.0,126.0,3766.0,5510.0,46620.0,0.0,98.0,356.0,
5BK012402,NPO2,KT2A,5BK012402,NPO2KT2A,DAIHEN,2024-03-09,2024-04-08,2004,200,230/115,66,7,31.0,51.0,135.0,0.0,0.0,147.0,3449.0,3324.0,44689.0,0.0,93.0,364.0,
5BK012701,TL3,KT3A,5BK012701,TL3KT3A,DAIHEN,2019-10-11,2019-11-14,2004,200,230/121/22,70,17,46.0,121.0,311.0,9.0,0.0,103.0,3554.0,10345.0,47097.0,0.0,164.0,590.0,
5BK012701,TL3,KT3A,5BK012701,TL3KT3A,DAIHEN,2021-01-16,2021-03-21,2004,200,230/121/22,60,13,48.0,120.0,568.0,0.0,0.0,120.0,3560.0,5060.0,50000.0,0.0,0.0,856.0,
5BK012701,TL3,KT3A,5BK012701,TL3KT3A,DAIHEN,2022-01-22,2022-01-29,2004,200,230/121/22,77,12,38.0,198.0,578.0,9.0,0.0,232.0,5945.0,6379.0,72967.0,0.0,52.0,1055.0,
5BK012701,TL3,KT3A,5BK012701,TL3KT3A,DAIHEN,2023-01-22,2023-01-30,2004,200,230/121/22,56,21,110.0,208.0,635.0,11.0,0.0,151.0,4862.0,4945.0,75588.0,0.0,327.0,1115.0,
5BK012701,TL3,KT3A,5BK012701,TL3KT3A,DAIHEN,2024-02-15,2024-03-21,2004,200,230/121/22,63,11,41.0,213.0,656.0,13.0,0.0,193.0,6532.0,7768.0,76542.0,0.0,336.0,1116.0,
5BK012702,TL3,KT2A,5BK012702,TL3KT2A,DAIHEN,2019-10-11,2019-11-14,2004,200,230/121,72,17,21.0,73.0,152.0,0.0,0.0,159.0,3814.0,8231.0,50476.0,0.0,61.0,405.0,
5BK012702,TL3,KT2A,5BK012702,TL3KT2A,DAIHEN,2021-01-30,2021-03-26,2004,200,230/121,68,18,53.0,80.0,152.0,0.0,0.0,160.0,4000.0,5880.0,86870.0,14.0,101.0,445.0,
5BK012702,TL3,KT2A,5BK012702,TL3KT2A,DAIHEN,2022-01-22,2022-01-29,2004,200,230/121,40,14,30.0,11.0,41.0,55.0,0.0,543.0,4646.0,7809.0,40410.0,0.0,0.0,680.0,AFTER CORRECT OIL LEAK
5BK012702,TL3,KT2A,5BK012702,TL3KT2A,DAIHEN,2023-01-22,2023-01-30,2004,200,230/121,58,6,57.0,95.0,208.0,4.0,0.0,183.0,5122.0,4576.0,50285.0,0.0,109.0,547.0,
5BK012702,TL3,KT2A,5BK012702,TL3KT2A,DAIHEN,2024-02-15,2024-03-21,2004,200,230/121,68,11,45.0,102.0,310.0,7.0,0.0,212.0,6179.0,8436.0,55043.0,0.0,134.0,676.0,
5BK012801,BWN,KT1A,5BK012801,BWNKT1A,DAIHEN,2019-03-30,2019-04-07,2009,200,230/121/22,51,12,16.0,23.0,21.0,0.0,0.0,80.0,1094.0,9310.0,40264.0,0.0,0.0,140.0,
5BK012801,BWN,KT1A,5BK012801,BWNKT1A,DAIHEN,2021-05-23,2021-07-20,2009,200,230/121/22,71,18,38.0,30.0,46.0,0.0,0.0,123.0,3049.0,7334.0,38842.0,0.0,0.0,237.0,
5BK012801,BWN,KT1A,5BK012801,BWNKT1A,DAIHEN,2022-05-12,2022-05-20,2009,200,230/121/22,70,5,73.0,34.0,48.0,16.0,0.0,85.0,3181.0,5758.0,50354.0,0.0,27.0,256.0,
5BK012801,BWN,KT1A,5BK012801,BWNKT1A,DAIHEN,2022-12-16,2023-01-06,2009,200,230/121/22,55,6,45.0,41.0,54.0,0.0,0.0,145.0,4366.0,4611.0,40493.0,0.0,30.0,285.0,
5BK012801,BWN,KT1A,5BK012801,BWNKT1A,DAIHEN,2023-06-24,2023-06-29,2009,200,230/121/22,66,7,20.0,44.0,54.0,1.0,0.0,128.0,3750.0,5281.0,32885.0,2.0,38.0,247.0,
5BK012801,BWN,KT1A,5BK012801,BWNKT1A,DAIHEN,2024-03-10,2024-04-10,2009,200,230/121/22,60,10,8.0,41.0,87.0,11.0,0.0,134.0,3789.0,5337.0,41308.0,89.0,65.0,281.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2019-03-24,2019-04-07,2006,200,230/121/22,56,15,40.0,34.0,41.0,2.0,0.0,446.0,3621.0,7867.0,48367.0,0.0,23.0,563.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2020-03-28,2020-04-05,2006,200,230/121/22,69,10,97.0,84.0,85.0,5.0,0.0,123.0,1153.0,5174.0,50123.0,15.0,47.0,394.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2020-10-20,2020-11-17,2006,200,230/121/22,58,16,50.0,55.0,100.0,0.0,0.0,151.0,2034.0,5288.0,39950.0,0.0,61.0,356.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2021-03-08,2021-04-02,2006,200,230/121/22,53,19,40.0,41.0,53.0,0.0,0.0,143.0,2419.0,10485.0,53798.0,0.0,32.0,277.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2021-09-17,2021-10-11,2006,200,230/121/22,52,12,52.0,60.0,81.0,0.0,0.0,264.0,2187.0,3236.0,39239.0,0.0,32.0,457.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2022-06-06,2022-06-18,2006,200,230/121/22,50,10,37.0,48.0,105.0,6.0,0.0,140.0,2451.0,5257.0,44769.0,53.0,27.0,336.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2022-10-02,2022-10-07,2006,200,230/121/22,53,7,13.0,86.0,102.0,0.0,0.0,119.0,2369.0,3982.0,52973.0,5.0,41.0,320.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2023-04-07,2023-04-30,2006,200,230/121/22,58,10,40.0,79.0,98.0,4.0,0.0,176.0,3112.0,6561.0,56282.0,4.0,51.0,397.0,
5BK012802,PL2,KT1A,5BK012802,PL2KT1A,DAIHEN,2024-04-08,2024-04-27,2006,200,230/121/22,66,10,38.0,104.0,145.0,3.0,0.0,180.0,4212.0,9300.0,32510.0,48.0,92.0,470.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2019-05-12,2019-05-25,2004,200,230/115/22,58,20,36.0,15.0,10.0,2.0,0.0,206.0,2644.0,5560.0,31091.0,2.0,3.0,269.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2019-11-04,2019-12-14,2004,200,230/115/22,54,22,16.0,9.0,12.0,1.0,0.0,113.0,1991.0,18092.0,47423.0,1.0,6.0,151.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2020-06-03,2020-07-03,2004,200,230/115/22,55,12,33.0,17.0,21.0,0.0,0.0,182.0,2705.0,6542.0,27929.0,0.0,0.0,253.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2020-11-21,2020-11-30,2004,200,230/115/22,56,12,25.0,18.0,14.0,3.0,0.0,166.0,2559.0,7706.0,26761.0,0.0,0.0,226.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2021-05-18,2021-06-21,2004,200,230/115/22,58,14,33.0,25.0,14.0,0.0,0.0,134.0,2489.0,6779.0,39048.0,0.0,7.0,206.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2021-11-15,2021-11-21,2004,200,230/115/22,54,7,21.0,33.0,24.0,0.0,0.0,157.0,3351.0,4286.0,26968.0,6.0,12.0,235.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2022-05-30,2022-06-04,2004,200,230/115/22,54,10,23.0,21.0,30.0,2.0,0.0,178.0,3138.0,7733.0,29648.0,0.0,0.0,254.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2022-11-26,2022-11-28,2004,200,230/115/22,56,6,34.0,36.0,32.0,2.0,0.0,180.0,2922.0,7650.0,28837.0,10.0,17.0,284.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2023-05-19,2023-05-25,2004,200,230/115/22,61,9,48.0,42.0,38.0,5.0,0.0,223.0,3322.0,6139.0,38748.0,2.0,20.0,356.0,
5BK012901,BN,KT4A,5BK012901,BNKT4A,DAIHEN,2023-11-24,2023-12-25,2004,200,230/115/22,51,11,71.0,45.0,39.0,9.0,0.0,196.0,3297.0,8371.0,37112.0,4.0,48.0,360.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2019-03-11,2019-03-18,2006,200,230/115/22,59,14,52.0,69.0,124.0,0.0,0.0,135.0,3032.0,8053.0,47001.0,0.0,43.0,380.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2019-09-22,2019-09-27,2006,200,230/115/22,71,10,32.0,75.0,152.0,6.0,0.0,161.0,3271.0,9105.0,41008.0,0.0,38.0,426.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2019-10-27,2019-11-11,2006,200,230/115/22,70,19,9.0,35.0,95.0,6.0,0.0,59.0,2384.0,30796.0,60144.0,0.0,64.0,204.0,ทดสอบหลังปลดออกจากระบบ ก่อนนำไปใช้งานที่ สฟ.หลังสวน
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2019-12-06,2019-12-15,2006,200,230/115/22,69,17,0.0,0.0,0.0,0.0,0.0,19.0,172.0,7164.0,18509.0,0.0,0.0,19.0,ย้ายมาจาก SR2-KT4A หลัง Purify
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2020-05-02,2020-05-31,2006,200,230/115/22,66,17,4.0,13.0,7.0,0.0,0.0,67.0,885.0,8541.0,20058.0,3.0,3.0,91.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2020-11-08,2020-11-27,2006,200,230/115/22,62,17,16.0,14.0,10.0,1.0,0.0,74.0,968.0,4546.0,28067.0,3.0,4.0,115.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2021-05-04,2021-07-24,2006,200,230/115/22,60,30,9.0,0.0,20.0,0.0,0.0,83.0,1217.0,20957.0,44955.0,0.0,0.0,112.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2021-11-02,2021-11-23,2006,200,230/115/22,61,12,3.0,16.0,15.0,0.0,0.0,75.0,2005.0,4250.0,20550.0,4.0,8.0,109.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2022-04-29,2022-05-15,2006,200,230/115/22,64,12,10.0,16.0,24.0,0.0,0.0,97.0,1921.0,3338.0,18528.0,0.0,0.0,147.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2022-11-27,2023-01-13,2006,200,230/115/22,56,12,2.0,19.0,22.0,2.0,0.0,93.0,1515.0,17556.0,44067.0,1.0,11.0,138.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2023-04-29,2023-05-18,2006,200,230/115/22,60,12,2.0,13.0,17.0,0.0,0.0,86.0,1475.0,20330.0,51550.0,3.0,10.0,118.0,
5BK013001,LSN,KT3A,5BK013001,LSNKT3A,DAIHEN,2023-11-23,2024-01-27,2006,200,230/115/22,57,21,17.0,21.0,29.0,1.0,0.0,105.0,1355.0,10682.0,30287.0,2.0,20.0,173.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2019-10-20,2019-10-26,2006,200,230/121/22,62,21,54.0,83.0,151.0,5.0,0.0,256.0,6870.0,10251.0,42207.0,0.0,64.0,549.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2019-11-08,2019-11-30,2006,200,230/121/22,60,14,63.0,87.0,158.0,6.0,0.0,286.0,6975.0,15900.0,37434.0,0.0,69.0,600.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2020-03-20,2020-04-10,2006,200,230/121/22,61,9,32.0,218.0,146.0,5.0,1.0,118.0,4945.0,11327.0,48328.0,0.0,68.0,520.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2020-04-17,2020-04-17,2006,200,230/121/22,62,9,79.0,73.0,150.0,8.0,2.0,174.0,6921.0,3763.0,31948.0,0.0,17.0,486.0,Trip Buchholtz relay
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2020-04-19,2020-04-21,2006,200,230/121/22,62,9,76.0,82.0,154.0,5.0,2.0,197.0,7086.0,3567.0,58919.0,0.0,83.0,516.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2020-05-18,2020-06-05,2006,200,230/121/22,62,16,70.0,80.0,142.0,4.0,1.0,151.0,3500.0,3215.0,46373.0,0.0,75.0,448.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2020-10-04,2020-10-05,2006,200,230/121/22,63,8,65.0,70.0,177.0,6.0,0.0,156.0,6577.0,3758.0,26743.0,0.0,121.0,474.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2021-03-02,2021-03-16,2006,200,230/121/22,64,13,10.0,0.0,130.0,5.0,0.0,29.0,3669.0,18618.0,41441.0,0.0,35.0,174.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2021-05-21,2021-07-25,2006,200,230/121/22,65,24,11.0,53.0,141.0,3.0,0.0,178.0,2867.0,7570.0,39832.0,0.0,44.0,386.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2022-05-28,2022-06-10,2006,200,230/121/22,63,12,29.0,15.0,31.0,3.0,0.0,171.0,4337.0,6150.0,42035.0,0.0,0.0,249.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2022-11-18,2022-12-11,2006,200,230/121/22,55,9,42.0,34.0,12.0,2.0,0.0,180.0,4623.0,4110.0,48454.0,0.0,21.0,270.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2023-05-25,2023-06-09,2006,200,230/121/22,58,7,35.0,44.0,128.0,4.0,0.0,194.0,5237.0,5974.0,39096.0,1.0,36.0,405.0,
5BK013201,SA1,KT2A,5BK013201,SA1KT2A,DAIHEN,2023-11-23,2023-12-28,2006,200,230/121/22,50,6,53.0,38.0,61.0,5.0,0.0,204.0,5618.0,9856.0,51083.0,0.0,34.0,361.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2019-10-20,2019-10-25,2006,200,230/121/22,60,17,44.0,83.0,147.0,5.0,0.0,140.0,6056.0,4873.0,47698.0,0.0,82.0,419.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2019-11-08,2019-11-30,2006,200,230/121/22,56,16,27.0,64.0,145.0,6.0,0.0,115.0,5391.0,19251.0,48759.0,0.0,71.0,357.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-03-20,2020-04-10,2006,200,230/121/22,55,9,34.0,66.0,162.0,4.0,1.0,107.0,4418.0,9419.0,36259.0,0.0,73.0,374.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-04-19,2020-04-21,2006,200,230/121/22,55,9,37.0,75.0,171.0,5.0,1.0,142.0,5730.0,3468.0,58425.0,0.0,92.0,431.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-05-18,2020-06-05,2006,200,230/121/22,55,14,39.0,71.0,151.0,6.0,0.0,122.0,4793.0,4988.0,35280.0,0.0,125.0,389.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-09-28,2020-09-28,2006,200,230/121/22,80,8,66.0,70.0,145.0,6.0,5.0,120.0,4798.0,6478.0,44257.0,0.0,80.0,412.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-09-29,2020-09-29,2006,200,230/121/22,70,9,56.0,66.0,163.0,5.0,4.0,118.0,4752.0,7745.0,41773.0,0.0,79.0,412.0,เก็บครั้งที่2และทดสอบครั้งที่2
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-10-02,2020-10-02,2006,200,230/121/22,42,12,53.0,67.0,166.0,8.0,4.0,133.0,5664.0,6423.0,33747.0,0.0,109.0,431.0,หลังจ่าย No Load ประมาณ 2 วัน
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2020-10-04,2020-10-05,2006,200,230/121/22,56,4,52.0,73.0,167.0,6.0,3.0,122.0,5230.0,4822.0,29054.0,0.0,91.0,423.0,หลังจ่าย Load ประมาณ2วัน
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2021-05-21,2021-07-25,2006,200,230/121/22,68,19,41.0,65.0,157.0,5.0,0.0,119.0,4280.0,9852.0,36991.0,0.0,45.0,387.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2022-05-08,2022-06-11,2006,200,230/121/22,64,10,52.0,66.0,233.0,8.0,0.0,133.0,5357.0,5465.0,46598.0,17.0,67.0,492.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2022-11-18,2022-12-09,2006,200,230/121/22,54,12,62.0,96.0,236.0,7.0,0.0,141.0,5410.0,5089.0,43361.0,92.0,97.0,542.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2023-05-25,2023-06-10,2006,200,230/121/22,56,10,38.0,117.0,269.0,9.0,0.0,167.0,6292.0,6627.0,60190.0,4.0,95.0,600.0,
5BK013202,SA1,KT4A,5BK013202,SA1KT4A,DAIHEN,2023-11-23,2023-12-28,2006,200,230/121/22,48,5,78.0,128.0,248.0,10.0,0.0,186.0,6980.0,5412.0,57274.0,5.0,110.0,650.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2019-01-26,2019-04-07,2011,200,230/115/33,62,21,11.0,31.0,70.0,0.0,0.0,103.0,2124.0,13633.0,48792.0,0.0,20.0,215.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2019-07-13,2019-09-05,2011,200,230/115/33,61,26,15.0,36.0,74.0,0.0,0.0,112.0,2257.0,4549.0,30931.0,0.0,21.0,237.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2019-11-11,2019-11-12,2011,200,230/115/33,61,8,15.0,46.0,86.0,0.0,0.0,118.0,2801.0,4891.0,39595.0,0.0,35.0,265.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2020-04-05,2020-05-15,2011,200,230/115/33,62,22,9.0,36.0,82.0,0.0,0.0,103.0,2318.0,13909.0,41179.0,0.0,22.0,230.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2020-07-12,2020-08-24,2011,200,230/115/33,52,14,28.0,26.0,72.0,0.0,0.0,52.0,1873.0,6932.0,52121.0,0.0,46.0,178.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2021-08-07,2021-11-15,2011,200,230/115/33,66,20,8.0,37.0,115.0,0.0,0.0,110.0,2710.0,14405.0,41653.0,0.0,15.0,270.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2022-01-30,2022-02-14,2011,200,230/115/33,69,6,15.0,50.0,122.0,0.0,0.0,132.0,3776.0,4867.0,34059.0,0.0,37.0,319.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2022-07-10,2022-07-24,2011,200,230/115/33,66,10,10.0,40.0,93.0,0.0,0.0,197.0,4484.0,4900.0,49120.0,3.0,48.0,340.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2023-01-20,2023-03-11,2011,200,230/115/33,60,16,9.0,54.0,101.0,0.0,0.0,212.0,4658.0,7784.0,36613.0,0.0,40.0,376.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2023-08-14,2023-11-02,2011,200,230/115/33,69,25,7.0,43.0,133.0,1.0,0.0,133.0,3848.0,9704.0,60892.0,0.0,49.0,317.0,
5BK013801,HY2,KT5A,5BK013801,HY2KT5A,DAIHEN,2024-02-19,2024-04-09,2011,200,230/115/33,70,14,8.0,55.0,106.0,0.0,0.0,145.0,4367.0,8567.0,36704.0,0.0,58.0,314.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2019-03-15,2019-06-30,2010,200,230/121/33,44,24,8.0,17.0,30.0,0.0,0.0,130.0,621.0,14918.0,44112.0,0.0,12.0,185.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2019-09-19,2019-11-23,2010,200,230/121/33,45,23,17.0,16.0,25.0,0.0,0.0,0.0,0.0,10950.0,42340.0,0.0,13.0,58.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2020-04-24,2020-05-26,2010,200,230/121/33,46,13,27.0,37.0,38.0,0.0,0.0,142.0,531.0,11152.0,48831.0,0.0,23.0,244.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2020-09-08,2020-11-10,2010,200,230/121/33,41,17,4.0,13.0,26.0,2.0,0.0,196.0,703.0,4940.0,33895.0,3.0,14.0,241.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2021-03-12,2021-05-23,2010,200,230/121/33,44,12,9.0,17.0,20.0,2.0,0.0,258.0,1092.0,8440.0,49384.0,2.0,9.0,306.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2021-09-05,2021-11-17,2010,200,230/121/33,41,16,13.0,0.0,28.0,0.0,0.0,190.0,713.0,11850.0,36981.0,0.0,0.0,231.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2022-03-26,2022-04-25,2010,200,230/121/33,40,17,6.0,15.0,16.0,1.0,0.0,132.0,716.0,8824.0,48625.0,9.0,10.0,170.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2022-09-12,2022-10-08,2010,200,230/121/33,42,9,5.0,26.0,21.0,1.0,0.0,171.0,844.0,7330.0,50300.0,0.0,13.0,224.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2023-03-17,2023-04-09,2010,200,230/121/33,52,12,7.0,13.0,21.0,0.0,0.0,286.0,1183.0,7182.0,37195.0,0.0,8.0,327.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2023-09-21,2023-10-26,2010,200,230/121/33,54,17,12.0,23.0,25.0,13.0,0.0,283.0,1303.0,11166.0,51488.0,3.0,12.0,356.0,
5BK013802,PU,KT2A,5BK013802,PUKT2A,DAIHEN,2024-03-11,2024-04-09,2010,200,230/121/33,52,5,6.0,21.0,6.0,0.0,0.0,263.0,1200.0,10622.0,40571.0,0.0,0.0,296.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2019-03-14,2019-03-30,2011,200,230,74,14,15.0,27.0,66.0,0.0,0.0,146.0,2585.0,8310.0,36018.0,0.0,25.0,254.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2020-03-21,2020-04-04,2011,200,230,70,15,79.0,59.0,123.0,0.0,0.0,108.0,1628.0,5980.0,51370.0,15.0,79.0,369.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2021-03-20,2021-05-09,2011,200,230,66,20,35.0,47.0,118.0,0.0,0.0,115.0,1895.0,7869.0,51304.0,0.0,92.0,315.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2022-04-29,2022-05-08,2011,200,230,57,7,51.0,45.0,114.0,0.0,0.0,111.0,3378.0,4387.0,54750.0,2.0,72.0,321.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2022-09-09,2022-10-02,2011,200,230,62,15,44.0,50.0,124.0,0.0,0.0,136.0,2462.0,3096.0,55521.0,0.0,72.0,354.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2023-01-23,2023-01-23,2011,200,230,38,12,81.0,59.0,145.0,3.0,0.0,195.0,4254.0,9198.0,51435.0,6.0,71.0,483.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2023-03-25,2023-04-03,2011,200,230,72,10,38.0,61.0,126.0,0.0,0.0,154.0,4152.0,4160.0,48360.0,3.0,87.0,379.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2023-10-15,2023-12-14,2011,200,230,68,17,32.0,64.0,150.0,4.0,0.0,198.0,5979.0,11195.0,53328.0,1.0,74.0,448.0,
5BK014001,BI2,KT4A,5BK014001,BI2KT4A,DAIHEN,2024-03-23,2024-04-20,2011,200,230,69,17,16.0,66.0,181.0,36.0,0.0,193.0,4916.0,14193.0,63335.0,3.0,83.0,492.0,
5BK014062,BWN,KT4A,5BK014062,BWNKT4A,DAIHEN,2021-05-23,2021-07-20,2010,200,230,61,15,19.0,12.0,21.0,0.0,0.0,164.0,1905.0,7284.0,35242.0,0.0,0.0,216.0,
5BK014062,BWN,KT4A,5BK014062,BWNKT4A,DAIHEN,2022-05-12,2022-05-20,2010,200,230,62,5,29.0,18.0,27.0,24.0,0.0,94.0,2057.0,5624.0,44425.0,2.0,0.0,192.0,
5BK014062,BWN,KT4A,5BK014062,BWNKT4A,DAIHEN,2022-12-16,2023-01-06,2010,200,230,52,14,13.0,20.0,29.0,0.0,0.0,131.0,3121.0,7618.0,38432.0,2.0,17.0,193.0,
5BK014062,BWN,KT4A,5BK014062,BWNKT4A,DAIHEN,2023-06-24,2023-06-29,2010,200,230,58,6,22.0,35.0,43.0,1.0,0.0,184.0,2516.0,5968.0,40887.0,1.0,0.0,285.0,
5BK014062,BWN,KT4A,5BK014062,BWNKT4A,DAIHEN,2024-03-10,2024-04-09,2010,200,230,56,7,20.0,52.0,113.0,75.0,0.0,214.0,3180.0,8012.0,43096.0,62.0,45.0,474.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2019-02-10,2019-05-12,2010,200,230/121/22,42,24,18.0,6.0,0.0,0.0,0.0,193.0,857.0,9938.0,26318.0,0.0,0.0,217.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2020-04-11,2020-05-24,2010,200,230/121/22,49,19,12.0,0.0,0.0,0.0,0.0,201.0,997.0,11366.0,47034.0,0.0,0.0,213.0,ย้ายมาจาก SO2-KT1A
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2020-07-05,2020-08-15,2010,200,230/121/22,45,16,20.0,0.0,0.0,0.0,0.0,89.0,1060.0,20470.0,147810.0,0.0,0.0,109.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2021-02-10,2021-05-24,2010,200,230/121/22,48,26,32.0,2.0,1.0,1.0,0.0,459.0,2287.0,13485.0,51229.0,1.0,2.0,495.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2021-09-04,2021-11-06,2010,200,230/121/22,45,15,18.0,0.0,0.0,0.0,0.0,540.0,1475.0,9555.0,47333.0,0.0,0.0,558.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2022-01-23,2022-02-07,2010,200,230/121/22,43,5,1.0,1.0,1.0,0.0,0.0,192.0,1097.0,12301.0,59672.0,0.0,1.0,195.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2022-07-28,2022-08-19,2010,200,230/121/22,46,13,3.0,2.0,1.0,2.0,0.0,742.0,1618.0,2503.0,59641.0,0.0,0.0,750.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2023-01-21,2023-02-02,2010,200,230/121/22,42,7,4.0,2.0,1.0,1.0,0.0,695.0,1830.0,9082.0,52147.0,0.0,1.0,703.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2023-07-13,2023-08-04,2010,200,230/121/22,51,7,2.0,3.0,1.0,1.0,0.0,718.0,1904.0,10395.0,40662.0,0.0,3.0,725.0,
5BK014201,NN,KT5A,5BK014201,NNKT5A,DAIHEN,2024-01-20,2024-02-11,2010,200,230/121/22,42,15,2.0,7.0,2.0,4.0,0.0,761.0,1903.0,39430.0,45350.0,3.0,1.0,776.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2019-02-10,2019-05-12,2010,120/160/200,230/121/22,42,15,19.0,0.0,0.0,0.0,0.0,161.0,707.0,10938.0,26610.0,0.0,0.0,180.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2019-08-31,2019-09-28,2010,120/160/200,230/121/22,48,12,29.0,7.0,6.0,0.0,0.0,164.0,846.0,10591.0,51024.0,0.0,2.0,206.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2020-04-12,2020-05-17,2010,120/160/200,230/121/22,50,9,16.0,2.0,1.0,0.0,0.0,364.0,1027.0,6072.0,23267.0,0.0,0.0,383.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2020-07-05,2020-08-15,2010,120/160/200,230/121/22,46,24,38.0,0.0,0.0,0.0,0.0,137.0,805.0,9890.0,42100.0,0.0,0.0,175.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2021-02-11,2021-05-24,2010,120/160/200,230/121/22,43,25,20.0,2.0,1.0,0.0,0.0,486.0,1929.0,16659.0,44661.0,1.0,1.0,509.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2021-09-03,2021-11-06,2010,120/160/200,230/121/22,46,25,20.0,0.0,13.0,0.0,0.0,280.0,985.0,14943.0,31864.0,0.0,0.0,313.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2022-01-21,2022-02-06,2010,120/160/200,230/121/22,43,7,32.0,3.0,1.0,1.0,0.0,286.0,1253.0,12848.0,69831.0,1.0,1.0,323.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2022-07-28,2022-08-20,2010,120/160/200,230/121/22,48,17,6.0,7.0,1.0,1.0,0.0,410.0,1047.0,2290.0,25607.0,0.0,0.0,425.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2023-01-23,2023-02-04,2010,120/160/200,230/121/22,39,9,20.0,5.0,0.0,0.0,0.0,436.0,1052.0,6249.0,21579.0,0.0,0.0,461.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2023-07-15,2023-08-05,2010,120/160/200,230/121/22,48,12,2.0,2.0,1.0,0.0,0.0,543.0,1330.0,13076.0,21119.0,1.0,1.0,548.0,
5BK014202,SO2,KT2A,5BK014202,SO2KT2A,DAIHEN,2024-01-22,2024-02-05,2010,120/160/200,230/121/22,42,10,12.0,10.0,1.0,1.0,0.0,377.0,1043.0,12250.0,23340.0,2.0,1.0,401.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2019-02-10,2019-05-12,2010,120/160/200,230/121/22,42,21,21.0,0.0,0.0,0.0,0.0,159.0,706.0,10943.0,25610.0,0.0,0.0,180.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2019-08-31,2019-09-28,2010,120/160/200,230/121/22,48,10,28.0,2.0,0.0,0.0,0.0,267.0,934.0,7032.0,21587.0,0.0,0.0,297.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2020-04-12,2020-05-17,2010,120/160/200,230/121/22,49,9,15.0,2.0,1.0,0.0,0.0,372.0,1009.0,6634.0,28895.0,0.0,0.0,390.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2020-07-05,2020-08-15,2010,120/160/200,230/121/22,46,13,31.0,1.0,0.0,0.0,0.0,190.0,1114.0,8770.0,40600.0,0.0,0.0,222.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2021-02-11,2021-05-24,2010,120/160/200,230/121/22,42,38,17.0,0.0,0.0,0.0,0.0,172.0,893.0,9042.0,46806.0,0.0,0.0,189.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2021-09-03,2021-11-06,2010,120/160/200,230/121/22,46,33,16.0,0.0,5.0,0.0,0.0,283.0,991.0,13188.0,30079.0,0.0,0.0,304.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2022-01-24,2022-02-05,2010,120/160/200,230/121/22,42,13,20.0,1.0,1.0,0.0,0.0,272.0,1287.0,7754.0,28196.0,0.0,0.0,294.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2022-07-28,2022-08-19,2010,120/160/200,230/121/22,46,14,4.0,2.0,1.0,1.0,0.0,383.0,1058.0,2575.0,29441.0,0.0,0.0,391.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2023-01-23,2023-02-04,2010,120/160/200,230/121/22,39,8,13.0,2.0,1.0,1.0,0.0,253.0,652.0,6039.0,26447.0,1.0,0.0,270.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2023-07-15,2023-08-05,2010,120/160/200,230/121/22,47,11,3.0,19.0,5.0,17.0,0.0,294.0,793.0,11374.0,21395.0,17.0,3.0,338.0,
5BK014203,SO2,KT3A,5BK014203,SO2KT3A,DAIHEN,2024-01-22,2024-02-05,2010,120/160/200,230/121/22,42,8,11.0,10.0,1.0,1.0,0.0,383.0,1165.0,13420.0,23390.0,2.0,1.0,406.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2019-03-09,2019-03-21,2011,200,230/115/11,37,15,9.0,0.0,0.0,0.0,0.0,302.0,619.0,11003.0,39697.0,0.0,0.0,311.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2019-07-12,2019-08-23,2011,200,230/115/11,45,17,10.0,1.0,1.0,1.0,0.0,354.0,522.0,8986.0,39505.0,1.0,1.0,367.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2020-02-28,2020-03-07,2011,200,230/115/11,41,10,8.0,3.0,1.0,0.0,0.0,436.0,697.0,4436.0,39152.0,0.0,1.0,448.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2021-01-16,2021-01-29,2011,200,230/115/11,35,9,23.0,1.0,1.0,0.0,0.0,493.0,984.0,7749.0,48431.0,0.0,1.0,518.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2021-07-03,2021-10-04,2011,200,230/115/11,46,21,9.0,0.0,14.0,0.0,0.0,412.0,708.0,18810.0,38740.0,0.0,0.0,435.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2022-01-16,2022-01-23,2011,200,230/115/11,35,6,11.0,1.0,1.0,0.0,0.0,401.0,944.0,7030.0,40330.0,0.0,1.0,414.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2022-06-26,2022-07-01,2011,200,230/115/11,46,11,17.0,2.0,2.0,0.0,0.0,596.0,954.0,9267.0,37173.0,0.0,0.0,617.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2022-12-26,2023-01-14,2011,200,230/115/11,38,9,5.0,1.0,1.0,0.0,0.0,448.0,806.0,8740.0,37240.0,0.0,1.0,455.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2023-06-26,2023-07-01,2011,200,230/115/11,49,10,14.0,2.0,2.0,0.0,0.0,575.0,1003.0,4365.0,39471.0,0.0,2.0,593.0,
5BK014301,SK-P,KT1A,5BK014301,SK-PKT1A,DAIHEN,2024-04-19,2024-04-27,2011,200,230/115/11,51,8,31.0,6.0,9.0,3.0,0.0,608.0,1037.0,8957.0,45256.0,1.0,5.0,657.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2019-03-08,2019-03-21,2011,200,230/11,39,18,14.0,0.0,14.0,0.0,0.0,548.0,1359.0,8017.0,38496.0,0.0,0.0,576.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2019-07-12,2019-08-23,2011,200,230/11,47,22,10.0,2.0,6.0,2.0,0.0,616.0,1730.0,10569.0,48060.0,2.0,4.0,636.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2020-01-27,2020-02-14,2011,200,230/11,40,6,37.0,6.0,14.0,0.0,0.0,848.0,1602.0,5360.0,45950.0,4.0,6.0,905.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2021-01-16,2021-01-29,2011,200,230/11,36,11,31.0,4.0,7.0,0.0,0.0,585.0,1964.0,5985.0,51700.0,0.0,5.0,627.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2021-07-03,2021-10-04,2011,200,230/11,47,12,14.0,0.0,10.0,0.0,0.0,576.0,1802.0,13855.0,41875.0,0.0,0.0,600.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2022-01-16,2022-01-23,2011,200,230/11,37,7,13.0,0.0,9.0,0.0,0.0,619.0,1127.0,6654.0,34440.0,0.0,0.0,641.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2022-06-26,2022-07-01,2011,200,230/11,47,11,18.0,5.0,9.0,1.0,0.0,675.0,1601.0,7551.0,38860.0,0.0,0.0,708.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2022-12-26,2023-01-14,2011,200,230/11,38,5,6.0,4.0,5.0,0.0,0.0,624.0,1524.0,7270.0,40490.0,2.0,4.0,639.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2023-06-25,2023-07-01,2011,200,230/11,49,9,14.0,6.0,7.0,0.0,0.0,702.0,1768.0,5975.0,44902.0,2.0,5.0,729.0,
5BK014302,SK-P,KT2A,5BK014302,SK-PKT2A,DAIHEN,2024-04-19,2024-04-27,2011,200,230/11,53,8,5.0,18.0,10.0,6.0,0.0,638.0,1623.0,8904.0,53963.0,2.0,10.0,677.0,
5F9902T1,SM,KT1A,5F9902T1,SMKT1A,MEIDENSHA,2022-03-24,2022-04-01,1993,25,115/22,55,14,6.0,35.0,5.0,2.0,0.0,195.0,3544.0,8774.0,41005.0,2.0,3.0,243.0,
5F9902T1,SM,KT1A,5F9902T1,SMKT1A,MEIDENSHA,2023-03-23,2023-04-03,1993,25,115/22,51,16,5.0,3.0,2.0,1.0,0.0,218.0,3793.0,6951.0,29185.0,0.0,2.0,229.0,
5F9902T1,SM,KT1A,5F9902T1,SMKT1A,MEIDENSHA,2024-03-16,2024-04-19,1993,25,115/22,50,16,26.0,29.0,6.0,16.0,0.0,167.0,3444.0,11071.0,36806.0,6.0,3.0,244.0,
5F9902T2,KB1,KT1A,5F9902T2,KB1KT1A,MEIDENSHA,2019-04-08,2019-06-21,1993,25,115/22,55,24,8.0,49.0,128.0,7.0,0.0,161.0,4410.0,8003.0,37916.0,0.0,77.0,353.0,
5F9902T2,KB1,KT1A,5F9902T2,KB1KT1A,MEIDENSHA,2021-04-23,2021-06-11,1993,25,115/22,58,19,49.0,43.0,96.0,0.0,0.0,135.0,5868.0,3440.0,77400.0,32.0,78.0,323.0,
5F9902T2,KB1,KT1A,5F9902T2,KB1KT1A,MEIDENSHA,2022-04-24,2022-05-13,1993,25,115/22,62,5,17.0,48.0,113.0,30.0,0.0,127.0,3627.0,2925.0,46392.0,8.0,85.0,335.0,
5F9902T2,KB1,KT1A,5F9902T2,KB1KT1A,MEIDENSHA,2023-04-21,2023-05-06,1993,25,115/22,55,9,7.0,57.0,115.0,5.0,0.0,120.0,3600.0,4720.0,42540.0,27.0,94.0,304.0,
5F9902T2,KB1,KT1A,5F9902T2,KB1KT1A,MEIDENSHA,2024-04-29,2024-05-06,1993,25,115/22,53,6,14.0,67.0,148.0,10.0,0.0,241.0,5634.0,2346.0,30799.0,0.0,89.0,480.0,
5F9907T1,AT1,KT8A,5F9907T1,AT1KT8A,MEIDENSHA,2019-01-11,2019-03-10,1992,25,115/69/22,44,22,43.0,17.0,43.0,4.0,0.0,67.0,1049.0,9174.0,41600.0,0.0,33.0,174.0,
5G8292T1,RPB,KT2A,5G8292T1,RPBKT2A,MEIDENSHA,2020-11-02,2020-11-28,1994,25,115/33,54,11,27.0,8.0,8.0,0.0,0.0,23.0,270.0,7476.0,33368.0,0.0,4.0,66.0,
5G8292T1,RPB,KT2A,5G8292T1,RPBKT2A,MEIDENSHA,2020-12-21,2020-12-25,1994,25,115/33,54,28,0.0,0.0,0.0,0.0,0.0,5.0,124.0,7862.0,38327.0,0.0,0.0,5.0,ทดสอบก่อนนำเข้าใช้งาน ย้ายมาจาก สฟ.แม่เมาะ 3 KT2A
5G8292T1,RPB,KT2A,5G8292T1,RPBKT2A,MEIDENSHA,2021-11-07,2021-11-22,1994,25,115/33,51,10,8.0,9.0,10.0,0.0,0.0,51.0,1574.0,4280.0,15990.0,2.0,7.0,78.0,
5G8292T1,RPB,KT2A,5G8292T1,RPBKT2A,MEIDENSHA,2022-04-10,2022-04-23,1994,25,115/33,55,16,29.0,8.0,10.0,8.0,0.0,51.0,1301.0,4962.0,28495.0,2.0,6.0,106.0,
5G8292T1,RPB,KT2A,5G8292T1,RPBKT2A,MEIDENSHA,2022-12-19,2023-01-13,1994,25,115/33,55,11,8.0,11.0,13.0,0.0,0.0,69.0,1757.0,2330.0,17580.0,2.0,7.0,101.0,
5G8292T1,RPB,KT2A,5G8292T1,RPBKT2A,MEIDENSHA,2023-11-27,2024-01-25,1994,25,115/33,55,22,18.0,11.0,18.0,3.0,0.0,95.0,1894.0,6762.0,24934.0,2.0,9.0,145.0,
5G8588T1,TP,KT2A,5G8588T1,TPKT2A,MEIDENSHA,2019-03-31,2019-08-26,1994,25,115/33,58,28,11.0,14.0,26.0,0.0,0.0,74.0,2257.0,10738.0,45786.0,0.0,0.0,125.0,
5G8588T1,TP,KT2A,5G8588T1,TPKT2A,MEIDENSHA,2019-11-24,2019-12-27,1994,25,115/33,54,7,30.0,11.0,30.0,0.0,0.0,41.0,1611.0,18350.0,50290.0,0.0,22.0,112.0,
5G8588T1,TP,KT2A,5G8588T1,TPKT2A,MEIDENSHA,2020-11-01,2020-11-29,1994,25,115/33,49,16,21.0,9.0,33.0,0.0,0.0,58.0,2154.0,11953.0,66478.0,0.0,23.0,121.0,
5G8588T1,TP,KT2A,5G8588T1,TPKT2A,MEIDENSHA,2021-11-07,2021-11-23,1994,25,115/33,58,10,10.0,27.0,50.0,0.0,0.0,89.0,3055.0,3900.0,26250.0,7.0,34.0,176.0,
5G8588T1,TP,KT2A,5G8588T1,TPKT2A,MEIDENSHA,2022-11-19,2023-01-08,1994,25,115/33,49,12,17.0,28.0,60.0,2.0,0.0,117.0,2692.0,4458.0,25819.0,23.0,16.0,224.0,
5G8588T1,TP,KT2A,5G8588T1,TPKT2A,MEIDENSHA,2023-11-26,2024-01-25,1994,25,115/33,60,14,16.0,26.0,61.0,2.0,0.0,118.0,2938.0,9079.0,39088.0,5.0,32.0,223.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2019-12-08,2019-12-16,1991,100,230/115/11,44,7,20.0,14.0,22.0,0.0,0.0,107.0,1100.0,5124.0,38719.0,0.0,11.0,163.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2020-07-26,2020-08-22,1991,100,230/115/11,43,8,23.0,6.0,15.0,0.0,0.0,34.0,616.0,5524.0,35107.0,2.0,9.0,78.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2020-12-27,2021-01-12,1991,100,230/115/11,32,12,23.0,11.0,16.0,0.0,0.0,62.0,1459.0,6410.0,41956.0,2.0,12.0,112.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2021-07-17,2021-10-09,1991,100,230/115/11,44,20,9.0,6.0,25.0,0.0,0.0,85.0,921.0,3839.0,23020.0,0.0,0.0,125.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2021-12-11,2022-01-06,1991,100,230/115/11,46,11,5.0,8.0,14.0,0.0,0.0,76.0,881.0,8160.0,36870.0,4.0,13.0,103.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2022-07-30,2022-08-04,1991,100,230/115/11,43,8,3.0,8.0,23.0,1.0,0.0,87.0,911.0,1773.0,20084.0,0.0,14.0,122.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2023-01-22,2023-01-27,1991,100,230/115/11,34,10,29.0,12.0,26.0,2.0,0.0,106.0,1031.0,2615.0,20113.0,0.0,16.0,175.0,สีเบอร์ 2 .
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2023-07-20,2023-08-07,1991,100,230/115/11,47,8,13.0,12.0,21.0,1.0,0.0,113.0,1080.0,13587.0,34751.0,2.0,13.0,160.0,
5J8645T1,BB,KT4A,5J8645T1,BBKT4A,MEIDENSHA,2024-01-18,2024-01-30,1991,100,230/115/11,47,9,8.0,17.0,31.0,4.0,0.0,101.0,1007.0,32760.0,60150.0,8.0,23.0,161.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2019-12-08,2019-12-16,1991,100,230/115/11,38,6,10.0,6.0,13.0,0.0,0.0,140.0,1427.0,8942.0,37042.0,0.0,0.0,169.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2020-07-26,2020-08-22,1991,100,230/115/11,39,18,28.0,8.0,17.0,0.0,0.0,53.0,882.0,6105.0,50207.0,1.0,10.0,106.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2020-12-27,2021-01-11,1991,100,230/115/11,27,13,20.0,19.0,26.0,0.0,0.0,101.0,1087.0,5175.0,53845.0,4.0,17.0,166.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2021-07-17,2021-10-09,1991,100,230/115/11,38,23,14.0,11.0,38.0,0.0,0.0,134.0,1211.0,5895.0,38084.0,0.0,0.0,197.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2021-12-11,2022-01-06,1991,100,230/115/11,40,15,13.0,18.0,30.0,0.0,0.0,154.0,1518.0,5250.0,50770.0,5.0,19.0,215.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2022-07-30,2022-08-04,1991,100,230/115/11,38,10,4.0,18.0,44.0,3.0,0.0,143.0,1431.0,2505.0,66419.0,2.0,23.0,212.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2023-01-22,2023-01-27,1991,100,230/115/11,29,8,10.0,6.0,27.0,3.0,0.0,117.0,1017.0,16065.0,53247.0,9.0,10.0,163.0,สีเบอร์ 2 .
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2023-07-20,2023-08-06,1991,100,230/115/11,40,11,8.0,8.0,17.0,14.0,0.0,128.0,1215.0,29770.0,53480.0,8.0,18.0,175.0,
5J8645T2,BB,KT1A,5J8645T2,BBKT1A,MEIDENSHA,2024-01-18,2024-01-30,1991,100,230/115/11,40,6,6.0,6.0,18.0,19.0,0.0,149.0,1254.0,36560.0,57820.0,13.0,23.0,198.0,
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2019-07-14,2019-08-17,1992,100,230/115,47,13,12.0,20.0,62.0,0.0,0.0,92.0,1317.0,4908.0,35136.0,0.0,25.0,186.0,
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2019-10-06,2019-10-17,1992,100,230/115,45,10,18.0,24.0,57.0,0.0,0.0,71.0,1202.0,6060.0,34630.0,0.0,36.0,170.0,ROUTINE TEST
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2021-04-17,2021-06-04,1992,100,230/115,50,10,36.0,18.0,43.0,1.0,0.0,56.0,942.0,4905.0,45017.0,2.0,35.0,154.0,
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2022-03-01,2022-03-07,1992,100,230/115,45,6,8.0,58.0,74.0,4.0,0.0,90.0,1301.0,4890.0,26418.0,0.0,38.0,234.0,
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2022-04-17,2022-04-21,1992,100,230/115,51,8,6.0,25.0,71.0,3.0,0.0,93.0,1335.0,3099.0,32387.0,0.0,41.0,198.0,CVT ระเบิด
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2023-02-16,2023-02-21,1992,100,230/115,45,3,3.0,18.0,53.0,1.0,0.0,92.0,1401.0,6720.0,34990.0,4.0,37.0,167.0,
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2023-04-23,2023-04-30,1992,100,230/115,45,8,6.0,14.0,63.0,5.0,0.0,93.0,1344.0,4436.0,37510.0,2.0,36.0,181.0,
5J8777TI,SNR-P,KT1A,5J8777TI,SNR-PKT1A,MEIDENSHA,2024-02-15,2024-03-17,1992,100,230/115,48,13,6.0,11.0,65.0,2.0,0.0,83.0,1310.0,6767.0,30812.0,0.0,33.0,167.0,
5P085-1,MM2,KT5A,5P085-1,MM2KT5A,SHENYANG,2019-05-25,2019-06-07,2006,50,115/22,50,27,117.0,6.0,4.0,13.0,0.0,688.0,2676.0,10803.0,40916.0,0.0,4.0,828.0,
5P085-1,MM2,KT5A,5P085-1,MM2KT5A,SHENYANG,2020-05-09,2020-05-19,2006,50,115/22,49,56,8.0,4.0,2.0,5.0,0.0,627.0,2006.0,16872.0,76184.0,0.0,3.0,646.0,
5P085-1,MM2,KT5A,5P085-1,MM2KT5A,SHENYANG,2020-07-28,2020-08-23,2006,50,115/22,44,12,12.0,0.0,0.0,16.0,0.0,183.0,2687.0,6156.0,55084.0,0.0,0.0,211.0,
5P085-1,MM2,KT5A,5P085-1,MM2KT5A,SHENYANG,2021-03-07,2021-04-17,2006,50,115/22,51,53,77.0,5.0,2.0,9.0,0.0,562.0,1849.0,5314.0,57627.0,3.0,2.0,655.0,
5P085-1,MM2,KT5A,5P085-1,MM2KT5A,SHENYANG,2022-03-11,2022-03-19,2006,50,115/22,46,28,1.0,4.0,2.0,7.0,0.0,696.0,3284.0,5880.0,78740.0,0.0,1.0,710.0,
5P085-1,MM2,KT5A,5P085-1,MM2KT5A,SHENYANG,2023-03-12,2023-03-16,2006,50,115/22,46,47,21.0,10.0,4.0,21.0,0.0,970.0,3373.0,4825.0,58282.0,0.0,0.0,1026.0,
60423,CLB-P,KT2A,60423,CLB-PKT2A,SAVIGLIANO,2019-09-22,2019-10-20,2004,12,115/22,54,20,7.0,5.0,14.0,0.0,0.0,75.0,1313.0,5596.0,24478.0,0.0,5.0,101.0,
60423,CLB-P,KT2A,60423,CLB-PKT2A,SAVIGLIANO,2020-05-25,2020-06-16,2004,12,115/22,54,38,54.0,21.0,12.0,13.0,0.0,146.0,2214.0,3726.0,37923.0,13.0,6.0,246.0,
60476-001,KA,KT2A,60476-001,KAKT2A,VOLTA WERKE,2019-03-18,2019-06-30,1993,25,115/13/3.3,44,28,11.0,20.0,34.0,0.0,0.0,189.0,1978.0,9780.0,41359.0,0.0,11.0,254.0,
60476-001,KA,KT2A,60476-001,KAKT2A,VOLTA WERKE,2019-09-15,2019-11-22,1993,25,115/13/3.3,46,22,18.0,33.0,44.0,0.0,0.0,0.0,0.0,7710.0,39800.0,0.0,26.0,95.0,
60476-001,KA,KT2A,60476-001,KAKT2A,VOLTA WERKE,2020-09-11,2020-11-15,1993,25,115/13/3.3,40,16,25.0,10.0,17.0,0.0,0.0,52.0,713.0,9090.0,54090.0,2.0,10.0,104.0,
60476-001,KA,KT2A,60476-001,KAKT2A,VOLTA WERKE,2021-09-20,2021-11-17,1993,25,115/13/3.3,62,24,14.0,18.0,37.0,0.0,0.0,215.0,2846.0,11582.0,41795.0,0.0,0.0,284.0,
60476-001,KA,KT2A,60476-001,KAKT2A,VOLTA WERKE,2022-09-16,2022-10-08,1993,25,115/13/3.3,60,18,10.0,1.0,42.0,1.0,0.0,194.0,2955.0,18704.0,47566.0,0.0,20.0,248.0,
60476-001,KA,KT2A,60476-001,KAKT2A,VOLTA WERKE,2023-10-07,2023-10-26,1993,25,115/13/3.3,46,9,11.0,39.0,45.0,0.0,0.0,215.0,3367.0,10084.0,46494.0,0.0,26.0,310.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2019-03-23,2019-07-05,1993,75,115/33/11,44,19,21.0,61.0,106.0,8.0,0.0,108.0,1364.0,9071.0,45706.0,0.0,56.0,304.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2019-09-07,2019-11-23,1993,75,115/33/11,40,34,8.0,20.0,0.0,3.0,0.0,0.0,0.0,10243.0,34565.0,0.0,39.0,31.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2020-03-03,2020-03-13,1993,75,115/33/11,41,24,15.0,43.0,133.0,22.0,0.0,83.0,1621.0,16547.0,44635.0,0.0,53.0,296.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2020-09-13,2020-11-15,1993,75,115/33/11,43,17,20.0,60.0,112.0,3.0,0.0,55.0,1125.0,7650.0,61080.0,11.0,86.0,250.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2021-09-18,2021-11-17,1993,75,115/33/11,50,15,24.0,69.0,165.0,9.0,0.0,112.0,1668.0,6298.0,42654.0,0.0,34.0,379.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2022-09-18,2022-10-08,1993,75,115/33/11,41,9,17.0,98.0,162.0,10.0,0.0,106.0,1750.0,7192.0,39979.0,0.0,66.0,393.0,
60491-001,PK2,KT3A,60491-001,PK2KT3A,VOLTA WERKE,2023-09-17,2023-10-26,1993,75,115/33/11,45,9,24.0,88.0,198.0,17.0,0.0,129.0,1847.0,9585.0,52101.0,0.0,94.0,456.0,
60492-001,SRD,KT2A,60492-001,SRDKT2A,VOLTA WERKE,2019-02-09,2019-03-11,1993,25,115/22/11,47,24,2.0,24.0,51.0,2.0,0.0,106.0,1151.0,9277.0,44793.0,0.0,23.0,185.0,Tx.Trip over current relayด้านHV&LV
60492-001,SRD,KT2A,60492-001,SRDKT2A,VOLTA WERKE,2020-06-02,2020-06-19,1993,25,115/22/11,47,10,25.0,29.0,67.0,9.0,0.0,202.0,1698.0,5139.0,62060.0,0.0,19.0,332.0,
60492-001,SRD,KT2A,60492-001,SRDKT2A,VOLTA WERKE,2021-02-27,2021-05-20,1993,25,115/22/11,47,27,23.0,14.0,101.0,0.0,0.0,132.0,1011.0,9937.0,63831.0,0.0,23.0,270.0,
60492-001,SRD,KT2A,60492-001,SRDKT2A,VOLTA WERKE,2022-02-16,2022-03-26,1993,25,115/22/11,46,12,23.0,26.0,58.0,2.0,0.0,26.0,1184.0,7052.0,62843.0,10.0,56.0,135.0,
60492-001,SRD,KT2A,60492-001,SRDKT2A,VOLTA WERKE,2023-02-16,2023-03-05,1993,25,115/22/11,48,7,19.0,47.0,79.0,5.0,0.0,76.0,1434.0,5869.0,65461.0,1.0,50.0,226.0,
60492-001,SRD,KT2A,60492-001,SRDKT2A,VOLTA WERKE,2024-02-14,2024-03-18,1993,25,115/22/11,48,7,22.0,63.0,152.0,10.0,0.0,270.0,1889.0,6660.0,64573.0,10.0,75.0,517.0,
60492-002,PYK,KT1A,60492-002,PYKKT1A,VOLTA WERKE,2019-03-22,2019-04-21,1993,25,115/22,58,17,19.0,39.0,31.0,3.0,0.0,143.0,1840.0,8943.0,39412.0,0.0,13.0,235.0,
60492-002,PYK,KT1A,60492-002,PYKKT1A,VOLTA WERKE,2020-03-21,2020-05-26,1993,25,115/22,42,11,25.0,40.0,34.0,8.0,0.0,163.0,1682.0,14937.0,55746.0,0.0,0.0,270.0,COLD STANDBY
60492-002,PYK,KT1A,60492-002,PYKKT1A,VOLTA WERKE,2021-01-10,2021-02-01,1993,25,115/22,36,12,31.0,48.0,34.0,3.0,0.0,114.0,1835.0,5289.0,51732.0,0.0,20.0,230.0,Cold standby
60492-002,PYK,KT1A,60492-002,PYKKT1A,VOLTA WERKE,2022-02-26,2022-03-27,1993,25,115/22,53,10,19.0,29.0,26.0,3.0,0.0,190.0,2470.0,11190.0,65050.0,6.0,18.0,267.0,
60492-002,PYK,KT1A,60492-002,PYKKT1A,VOLTA WERKE,2023-02-24,2023-03-11,1993,25,115/22,56,13,15.0,40.0,33.0,4.0,0.0,225.0,3156.0,7864.0,45682.0,7.0,19.0,317.0,
60492-002,PYK,KT1A,60492-002,PYKKT1A,VOLTA WERKE,2024-02-27,2024-04-09,1993,25,115/22,47,9,4.0,49.0,40.0,9.0,0.0,159.0,1485.0,21427.0,62945.0,5.0,20.0,261.0,
60492-003,TH,KT1A,60492-003,THKT1A,VOLTA WERKE,2020-02-25,2020-03-30,1993,31,115/22,44,18,26.0,22.0,56.0,0.0,0.0,59.0,846.0,11043.0,26328.0,0.0,12.0,163.0,
60492-003,TH,KT1A,60492-003,THKT1A,VOLTA WERKE,2020-03-31,2020-05-10,1993,31,115/22,44,16,26.0,21.0,51.0,3.0,0.0,58.0,784.0,7394.0,47161.0,0.0,31.0,159.0,
60492-003,TH,KT1A,60492-003,THKT1A,VOLTA WERKE,2021-02-24,2021-05-20,1993,31,115/22,45,30,30.0,22.0,120.0,5.0,0.0,49.0,822.0,11050.0,28236.0,0.0,15.0,226.0,
60492-003,TH,KT1A,60492-003,THKT1A,VOLTA WERKE,2022-02-02,2022-02-19,1993,31,115/22,32,15,54.0,20.0,50.0,1.0,0.0,41.0,947.0,5981.0,31148.0,0.0,34.0,166.0,
60492-003,TH,KT1A,60492-003,THKT1A,VOLTA WERKE,2023-01-31,2023-02-13,1993,31,115/22,42,6,49.0,29.0,65.0,3.0,0.0,53.0,979.0,3120.0,25020.0,3.0,37.0,199.0,
60492-003,TH,KT1A,60492-003,THKT1A,VOLTA WERKE,2024-01-30,2024-03-09,1993,31,115/22,46,9,44.0,35.0,87.0,8.0,0.0,66.0,1036.0,4738.0,22165.0,2.0,41.0,240.0,
60492-004,BKN,KT2A,60492-004,BKNKT2A,VOLTA WERKE,2019-02-08,2019-05-12,2000,32,115/22,42,27,13.0,2.0,6.0,0.0,0.0,261.0,1829.0,7759.0,54478.0,0.0,0.0,282.0,
60492-004,BKN,KT2A,60492-004,BKNKT2A,VOLTA WERKE,2020-04-10,2020-05-17,2000,32,115/22,28,16,11.0,8.0,3.0,0.0,0.0,565.0,2345.0,9116.0,59483.0,0.0,4.0,587.0,
60492-004,BKN,KT2A,60492-004,BKNKT2A,VOLTA WERKE,2021-02-09,2021-05-25,2000,32,115/22,32,24,17.0,7.0,0.0,3.0,0.0,635.0,4305.0,16254.0,65582.0,2.0,2.0,662.0,
60492-004,BKN,KT2A,60492-004,BKNKT2A,VOLTA WERKE,2022-01-22,2022-02-06,2000,32,115/22,33,10,11.0,4.0,2.0,1.0,0.0,323.0,2938.0,10856.0,56524.0,2.0,2.0,341.0,
60492-004,BKN,KT2A,60492-004,BKNKT2A,VOLTA WERKE,2023-01-20,2023-02-03,2000,32,115/22,26,8,8.0,5.0,2.0,2.0,0.0,298.0,2529.0,5824.0,53682.0,2.0,2.0,315.0,
60492-004,BKN,KT2A,60492-004,BKNKT2A,VOLTA WERKE,2024-01-19,2024-02-10,2000,32,115/22,29,10,10.0,18.0,4.0,7.0,0.0,2437.0,5218.0,7160.0,44590.0,5.0,4.0,2476.0,
60494001,RN,KT2A,60494001,RNKT2A,VOLTA WERKE,2019-11-23,2019-12-22,1993,25,115/33/11,45,13,51.0,108.0,169.0,3.0,0.0,192.0,1771.0,6420.0,49320.0,0.0,99.0,523.0,
60494001,RN,KT2A,60494001,RNKT2A,VOLTA WERKE,2020-11-07,2020-11-27,1993,25,115/33/11,38,17,38.0,78.0,115.0,5.0,0.0,164.0,1461.0,5559.0,51138.0,14.0,82.0,400.0,
60494001,RN,KT2A,60494001,RNKT2A,VOLTA WERKE,2021-10-31,2021-11-22,1993,25,115/33/11,35,11,45.0,81.0,154.0,13.0,0.0,151.0,1139.0,5313.0,39771.0,0.0,44.0,444.0,
60494001,RN,KT2A,60494001,RNKT2A,VOLTA WERKE,2022-11-17,2023-01-12,1993,25,115/33/11,32,23,13.0,57.0,102.0,5.0,0.0,115.0,1948.0,11270.0,66800.0,15.0,79.0,292.0,
60494001,RN,KT2A,60494001,RNKT2A,VOLTA WERKE,2023-11-25,2024-01-26,1993,25,115/33/11,28,23,22.0,90.0,137.0,18.0,0.0,182.0,1653.0,11958.0,56630.0,16.0,77.0,449.0,
60494002,YL1,KT3A,60494002,YL1KT3A,VOLTA WERKE,2019-04-06,2019-08-26,1993,25,115/33/11,52,24,20.0,35.0,79.0,5.0,0.0,157.0,1184.0,9211.0,46333.0,0.0,51.0,296.0,
60494002,YL1,KT3A,60494002,YL1KT3A,VOLTA WERKE,2019-09-02,2019-10-18,1993,25,115/33/11,48,17,38.0,45.0,100.0,0.0,0.0,155.0,981.0,3694.0,50164.0,0.0,72.0,338.0,
60494002,YL1,KT3A,60494002,YL1KT3A,VOLTA WERKE,2020-07-26,2020-08-24,1993,25,115/33/11,50,12,23.0,21.0,79.0,1.0,0.0,127.0,1253.0,5403.0,51157.0,0.0,68.0,251.0,
60494002,YL1,KT3A,60494002,YL1KT3A,VOLTA WERKE,2021-07-12,2021-11-04,1993,25,115/33/11,42,30,16.0,23.0,43.0,0.0,0.0,152.0,1065.0,8028.0,54589.0,0.0,0.0,234.0,
60494002,YL1,KT3A,60494002,YL1KT3A,VOLTA WERKE,2022-07-15,2022-07-24,1993,25,115/33/11,45,24,61.0,44.0,64.0,2.0,0.0,162.0,2019.0,2650.0,78060.0,17.0,54.0,333.0,
60494002,YL1,KT3A,60494002,YL1KT3A,VOLTA WERKE,2023-07-14,2023-12-04,1993,25,115/33/11,40,22,46.0,29.0,40.0,6.0,0.0,200.0,2251.0,3390.0,75399.0,9.0,31.0,321.0,
60538-002,KA,KT1A,60538-002,KAKT1A,VOLTA WERKE,2019-03-18,2019-07-06,1993,25,115/33,50,25,18.0,31.0,60.0,3.0,0.0,155.0,929.0,11435.0,42104.0,0.0,32.0,267.0,
60538-002,KA,KT1A,60538-002,KAKT1A,VOLTA WERKE,2019-09-15,2019-11-23,1993,25,115/33,34,21,39.0,42.0,89.0,0.0,0.0,0.0,0.0,5620.0,82960.0,0.0,61.0,170.0,
60538-002,KA,KT1A,60538-002,KAKT1A,VOLTA WERKE,2020-09-11,2020-11-16,1993,25,115/33,52,12,23.0,39.0,99.0,0.0,0.0,170.0,1472.0,8042.0,69739.0,28.0,0.0,331.0,
60538-002,KA,KT1A,60538-002,KAKT1A,VOLTA WERKE,2021-09-20,2021-11-16,1993,25,115/33,58,17,14.0,47.0,101.0,1.0,0.0,154.0,1907.0,3650.0,69000.0,14.0,80.0,317.0,
60538-002,KA,KT1A,60538-002,KAKT1A,VOLTA WERKE,2022-09-16,2022-10-08,1993,25,115/33,29,12,4.0,54.0,130.0,4.0,0.0,171.0,1936.0,2843.0,74301.0,8.0,77.0,363.0,
60538-002,KA,KT1A,60538-002,KAKT1A,VOLTA WERKE,2023-01-20,2023-10-07,1993,25,115/33,30,20,4.0,41.0,135.0,9.0,0.0,149.0,2473.0,11600.0,58550.0,8.0,91.0,338.0,
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2019-03-30,2019-08-26,1993,25,115/33/11,42,26,9.0,5.0,3.0,4.0,0.0,224.0,1260.0,12040.0,40454.0,2.0,3.0,245.0,
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2019-11-23,2019-12-26,1993,25,115/33/11,36,19,30.0,4.0,0.0,0.0,0.0,51.0,749.0,26980.0,65090.0,0.0,0.0,85.0,
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2020-11-07,2020-11-28,1993,25,115/33/11,53,33,49.0,27.0,6.0,6.0,0.0,162.0,956.0,11012.0,64293.0,6.0,3.0,250.0,
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2021-08-02,2021-08-15,1993,25,115/33/11,35,24,43.0,17.0,5.0,10.0,0.0,209.0,1116.0,15092.0,63461.0,3.0,3.0,284.0,Single line to ground fault 24//07/50
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2021-10-31,2021-11-22,1993,25,115/33/11,50,12,9.0,1.0,0.0,8.0,0.0,162.0,1024.0,7150.0,24840.0,1.0,0.0,180.0,
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2022-11-17,2023-01-13,1993,25,115/33/11,49,25,34.0,3.0,1.0,2.0,0.0,238.0,2127.0,10620.0,60450.0,3.0,1.0,278.0,
60538001,RN,KT1A,60538001,RNKT1A,VOLTA WERKE,2023-11-25,2024-01-06,1993,25,115/33/11,0,0,34.0,2.0,4.0,5.0,0.0,498.0,2505.0,12787.0,59398.0,4.0,5.0,543.0,
