transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2019-03-13,2019-04-08,1993,25,115/22,50,12,28.0,7.0,14.0,7.0,1.0,131.0,811.0,8118.0,46086.0,4.0,7.0,188.0,
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2020-03-14,2020-03-29,1993,25,115/22,48,9,36.0,36.0,33.0,9.0,0.0,244.0,1136.0,4523.0,37377.0,0.0,0.0,358.0,
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2021-01-29,2021-04-23,1993,25,115/22,38,32,36.0,28.0,40.0,8.0,0.0,150.0,812.0,16881.0,42114.0,12.0,34.0,262.0,
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2022-02-17,2022-03-26,1993,25,115/22,48,23,48.0,46.0,61.0,4.0,0.0,170.0,1444.0,14095.0,57341.0,10.0,43.0,329.0,
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2022-04-28,2022-05-20,1993,25,115/22,34,10,148.0,92.0,72.0,50.0,27.0,291.0,1588.0,7949.0,40744.0,5.0,14.0,680.0,หลัง Bushing Phase A ระเบิด
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2022-07-30,2022-08-19,1993,25,115/22,51,9,13.0,9.0,6.0,2.0,0.0,34.0,281.0,5784.0,24443.0,5.0,9.0,64.0,หลังเปลี่ยน BUSHING 1 เดือน
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2023-02-16,2023-03-05,1993,25,115/22,53,8,24.0,18.0,12.0,5.0,0.0,108.0,857.0,4880.0,18279.0,3.0,11.0,167.0,
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2023-12-11,2023-12-14,1993,25,115/22,34,10,133.0,76.0,23.0,47.0,98.0,186.0,1038.0,9731.0,34141.0,22.0,12.0,563.0,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30)
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2023-12-15,2023-12-17,1993,25,115/22,34,8,173.0,132.0,38.0,78.0,153.0,205.0,1222.0,6796.0,23818.0,24.0,19.0,779.0,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30 น.)
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2023-12-19,2023-12-25,1993,25,115/22,34,8,21.0,11.0,9.0,14.0,24.0,26.0,429.0,8843.0,27425.0,9.0,8.0,105.0,ทดสอบหลังทำการ Hot Oil Purify
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2023-12-23,2023-12-29,1993,25,115/22,50,12,16.0,16.0,10.0,15.0,21.0,37.0,669.0,20054.0,49554.0,11.0,7.0,115.0,ทดสอบหลังนำเข้าใช้งาน 24 ชั่วโมง(เปลี่ยน BUSHING ใหม่)
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2024-01-04,2024-01-06,1993,25,115/22,30,6,12.0,0.0,1.0,0.0,0.0,8.0,96.0,2768.0,10776.0,0.0,0.0,21.0,ก่อนนำเข้าใช้งาน หลังเปลี่ยน Bushing phase B และ C (ทำน้ำมันใหม่)
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2024-01-19,2024-01-27,1993,25,115/22,46,8,35.0,1.0,3.0,1.0,2.0,15.0,157.0,5214.0,15216.0,0.0,5.0,57.0,หลังสับจ่าย Load เมิ่อวันที่ 15/01/53
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2024-01-28,2024-02-09,1993,25,115/22,25,9,16.0,1.0,0.0,1.0,2.0,23.0,315.0,18235.0,50854.0,1.0,1.0,43.0,ทดสอบหลังจากการแก้ไข BUSHING H2 ร้อนผิดปกติ
60539-003,KTL,KT1A,60539-003,KTLKT1A,VOLTA WERKE,2024-02-16,2024-03-18,1993,25,115/22,51,19,5.0,2.0,4.0,1.0,0.0,53.0,521.0,7476.0,23967.0,1.0,6.0,65.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2019-04-02,2019-04-19,1993,32,115/22,52,11,33.0,98.0,268.0,12.0,0.0,108.0,1307.0,8366.0,60042.0,0.0,138.0,519.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2020-03-13,2020-05-15,1993,32,115/22,50,17,2.0,51.0,170.0,5.0,0.0,57.0,774.0,12035.0,53447.0,0.0,129.0,285.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2020-03-31,2020-05-25,1993,32,115/22,50,28,49.0,102.0,282.0,4.0,0.0,84.0,756.0,5910.0,64510.0,30.0,240.0,521.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2021-01-20,2021-01-29,1993,32,115/22,47,8,47.0,92.0,249.0,3.0,0.0,76.0,1639.0,6662.0,53842.0,1.0,196.0,467.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2022-03-07,2022-03-27,1993,32,115/22,48,13,77.0,0.0,262.0,12.0,0.0,119.0,1429.0,4990.0,65061.0,0.0,103.0,470.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2023-03-04,2023-03-17,1993,32,115/22,43,8,34.0,105.0,303.0,6.0,0.0,118.0,1458.0,6972.0,59867.0,0.0,147.0,566.0,
60540-001,PO,KT1A,60540-001,POKT1A,VOLTA WERKE,2024-03-05,2024-04-08,1993,32,115/22,48,9,29.0,92.0,235.0,9.0,0.0,120.0,1270.0,8841.0,51300.0,0.0,171.0,485.0,
60541-001,MD2,KT1A,60541-001,MD2KT1A,VOLTA WERKE,2020-02-26,2020-03-29,1993,25,115/22,43,8,14.0,18.0,23.0,0.0,0.0,38.0,451.0,8540.0,20347.0,0.0,14.0,93.0,
60541-001,MD2,KT1A,60541-001,MD2KT1A,VOLTA WERKE,2021-02-26,2021-05-20,1993,25,115/22,41,18,29.0,0.0,72.0,0.0,0.0,48.0,747.0,21266.0,53777.0,0.0,15.0,149.0,
60541-001,MD2,KT1A,60541-001,MD2KT1A,VOLTA WERKE,2022-02-04,2022-02-18,1993,25,115/22,34,16,37.0,12.0,22.0,0.0,0.0,54.0,778.0,7361.0,27693.0,0.0,14.0,125.0,
60541-001,MD2,KT1A,60541-001,MD2KT1A,VOLTA WERKE,2023-02-01,2023-02-13,1993,25,115/22,44,6,45.0,21.0,34.0,1.0,0.0,52.0,849.0,3460.0,19430.0,14.0,18.0,153.0,
60541-001,MD2,KT1A,60541-001,MD2KT1A,VOLTA WERKE,2024-03-30,2024-04-22,1993,25,115/22,48,15,45.0,27.0,39.0,9.0,0.0,110.0,834.0,9901.0,42377.0,2.0,27.0,230.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2019-02-09,2019-03-11,1993,25,115/22,51,26,5.0,7.0,11.0,0.0,0.0,99.0,921.0,10244.0,44658.0,0.0,3.0,122.0,Tx.Trip over current relay ด้านHV&LV
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2019-03-12,2019-04-26,1993,25,115/22,51,17,21.0,19.0,11.0,0.0,0.0,118.0,975.0,7658.0,29731.0,0.0,0.0,169.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2020-03-11,2020-03-28,1993,25,115/22,40,11,13.0,60.0,87.0,1.0,0.0,176.0,882.0,3627.0,62547.0,0.0,61.0,337.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2020-06-02,2020-06-16,1993,25,115/22,42,11,17.0,17.0,37.0,51.0,0.0,91.0,1091.0,15229.0,37629.0,0.0,0.0,213.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2021-02-27,2021-05-21,1993,25,115/22,47,23,20.0,25.0,18.0,3.0,0.0,82.0,372.0,9167.0,39809.0,2.0,9.0,148.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2022-02-16,2022-03-26,1993,25,115/22,45,9,13.0,0.0,22.0,6.0,0.0,176.0,1085.0,17165.0,54181.0,0.0,0.0,217.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2023-02-16,2023-03-05,1993,25,115/22,48,8,15.0,8.0,11.0,16.0,0.0,355.0,1571.0,29831.0,64716.0,6.0,7.0,405.0,
60542-001,SRD,KT1A,60542-001,SRDKT1A,VOLTA WERKE,2024-02-14,2024-03-18,1993,25,115/22,48,10,24.0,7.0,8.0,27.0,0.0,444.0,2037.0,13852.0,65558.0,10.0,8.0,510.0,
60542-002,LE,KT2A,60542-002,LEKT2A,VOLTA WERKE,2019-02-01,2019-05-12,1993,25,115/22/11,49,16,12.0,75.0,199.0,11.0,0.0,105.0,1225.0,10720.0,43042.0,0.0,103.0,402.0,
60542-002,LE,KT2A,60542-002,LEKT2A,VOLTA WERKE,2020-04-03,2020-05-09,1993,25,115/22/11,54,13,33.0,71.0,165.0,15.0,0.0,127.0,1928.0,8785.0,37054.0,0.0,43.0,411.0,
60542-002,LE,KT2A,60542-002,LEKT2A,VOLTA WERKE,2021-02-07,2021-05-24,1993,25,115/22/11,47,30,21.0,5.0,16.0,0.0,0.0,102.0,1523.0,5712.0,46800.0,0.0,15.0,144.0,
60542-002,LE,KT2A,60542-002,LEKT2A,VOLTA WERKE,2022-01-16,2022-02-07,1993,25,115/22/11,48,8,12.0,19.0,111.0,2.0,0.0,82.0,1276.0,7583.0,39784.0,8.0,119.0,226.0,
60542-002,LE,KT2A,60542-002,LEKT2A,VOLTA WERKE,2023-01-14,2023-02-04,1993,25,115/22/11,35,11,21.0,31.0,147.0,8.0,0.0,82.0,1149.0,8220.0,28918.0,7.0,89.0,289.0,
60542-002,LE,KT2A,60542-002,LEKT2A,VOLTA WERKE,2024-01-13,2024-02-10,1993,25,115/22/11,47,25,29.0,51.0,210.0,15.0,0.0,88.0,1126.0,7350.0,27070.0,46.0,200.0,393.0,
60545-001,UT,KT1A,60545-001,UTKT1A,VOLTA WERKE,2021-10-24,2021-11-12,1993,25,115/22,76,11,24.0,100.0,377.0,15.0,0.0,323.0,3459.0,2791.0,54266.0,0.0,95.0,839.0,
60545-001,UT,KT1A,60545-001,UTKT1A,VOLTA WERKE,2022-10-29,2022-11-06,1993,25,115/22,76,12,15.0,75.0,313.0,3.0,0.0,198.0,2725.0,12245.0,67431.0,13.0,319.0,604.0,
60545-001,UT,KT1A,60545-001,UTKT1A,VOLTA WERKE,2023-04-28,2023-05-07,1993,25,115/22,76,7,8.0,69.0,318.0,9.0,0.0,208.0,2997.0,9768.0,67756.0,12.0,211.0,612.0,
60545-001,UT,KT1A,60545-001,UTKT1A,VOLTA WERKE,2024-04-20,2024-04-27,1993,25,115/22,76,9,10.0,155.0,389.0,17.0,0.0,215.0,3121.0,11053.0,71295.0,12.0,259.0,786.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2019-03-11,2019-06-21,1993,25,115/22,59,31,13.0,123.0,266.0,7.0,0.0,253.0,3913.0,4761.0,44859.0,0.0,209.0,662.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2019-03-21,2019-04-01,1993,25,115/22,52,16,7.0,91.0,222.0,7.0,0.0,275.0,4187.0,7220.0,48174.0,0.0,132.0,602.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2020-02-10,2020-02-23,1993,25,115/22,52,11,34.0,190.0,395.0,0.0,0.0,289.0,3246.0,8284.0,44791.0,0.0,304.0,908.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2021-02-20,2021-04-26,1993,25,115/22,52,24,29.0,89.0,229.0,2.0,0.0,78.0,2038.0,19330.0,45000.0,25.0,242.0,427.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2022-02-07,2022-03-07,1993,25,115/22,52,15,9.0,97.0,282.0,7.0,0.0,197.0,3817.0,9082.0,55867.0,0.0,133.0,592.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2023-02-12,2023-03-12,1993,25,115/22,54,16,9.0,140.0,333.0,0.0,0.0,280.0,4599.0,6336.0,57268.0,0.0,177.0,762.0,
60545-003,BP1,KT2A,60545-003,BP1KT2A,VOLTA WERKE,2024-02-25,2024-03-21,1993,25,115/22,54,8,7.0,161.0,343.0,0.0,0.0,292.0,4765.0,7166.0,72646.0,0.0,231.0,803.0,
60546-001,CTG,KT2A,60546-001,CTGKT2A,VOLTA WERKE,2020-03-23,2020-05-16,1994,25,115/22,70,7,12.0,99.0,177.0,14.0,0.0,145.0,3391.0,2498.0,54193.0,26.0,109.0,447.0,
60546-001,CTG,KT2A,60546-001,CTGKT2A,VOLTA WERKE,2021-04-10,2021-10-21,1994,25,115/22,69,19,53.0,234.0,177.0,23.0,0.0,228.0,1747.0,6218.0,54196.0,0.0,91.0,715.0,
60546-001,CTG,KT2A,60546-001,CTGKT2A,VOLTA WERKE,2022-06-11,2022-06-19,1994,25,115/22,68,11,34.0,54.0,99.0,29.0,0.0,194.0,1653.0,4018.0,71374.0,21.0,76.0,410.0,
60546-001,CTG,KT2A,60546-001,CTGKT2A,VOLTA WERKE,2023-04-03,2023-06-04,1994,25,115/22,56,15,40.0,24.0,118.0,20.0,0.0,264.0,2015.0,7487.0,70359.0,19.0,90.0,466.0,
60546-001,CTG,KT2A,60546-001,CTGKT2A,VOLTA WERKE,2024-03-23,2024-05-26,1994,25,115/22,56,30,66.0,62.0,110.0,30.0,0.0,418.0,3288.0,4560.0,73857.0,33.0,94.0,686.0,
60547-001,TH,KT2A,60547-001,THKT2A,VOLTA WERKE,2020-02-25,2020-03-29,1993,25,115/22,52,8,56.0,47.0,80.0,0.0,0.0,50.0,618.0,7052.0,29816.0,0.0,50.0,233.0,
60547-001,TH,KT2A,60547-001,THKT2A,VOLTA WERKE,2021-02-24,2021-05-20,1993,25,115/22,53,12,20.0,44.0,157.0,0.0,0.0,71.0,1096.0,9283.0,28875.0,0.0,48.0,292.0,
60547-001,TH,KT2A,60547-001,THKT2A,VOLTA WERKE,2022-02-02,2022-02-20,1993,25,115/22,40,18,24.0,48.0,99.0,5.0,0.0,82.0,1238.0,4305.0,24085.0,0.0,34.0,258.0,
60547-001,TH,KT2A,60547-001,THKT2A,VOLTA WERKE,2023-01-31,2023-02-13,1993,25,115/22,51,6,51.0,69.0,121.0,7.0,0.0,115.0,1560.0,3776.0,30267.0,6.0,56.0,363.0,
60547-001,TH,KT2A,60547-001,THKT2A,VOLTA WERKE,2024-01-30,2024-03-09,1993,25,115/22,56,9,17.0,51.0,35.0,3.0,0.0,95.0,1277.0,12253.0,31780.0,2.0,43.0,201.0,
60548-001,PK2,KT4A,60548-001,PK2KT4A,VOLTA WERKE,2019-04-01,2019-06-30,1994,25,115/33/11,45,22,17.0,41.0,26.0,7.0,0.0,210.0,2221.0,6531.0,42432.0,0.0,5.0,301.0,
60548-001,PK2,KT4A,60548-001,PK2KT4A,VOLTA WERKE,2019-09-07,2019-11-23,1994,25,115/33/11,40,36,18.0,43.0,28.0,8.0,0.0,0.0,0.0,12090.0,51470.0,0.0,17.0,97.0,
60548-001,PK2,KT4A,60548-001,PK2KT4A,VOLTA WERKE,2020-09-13,2020-11-15,1994,25,115/33/11,41,20,31.0,6.0,9.0,2.0,0.0,62.0,673.0,15520.0,172150.0,5.0,7.0,110.0,
60548-001,PK2,KT4A,60548-001,PK2KT4A,VOLTA WERKE,2021-09-18,2021-11-16,1994,25,115/33/11,50,13,11.0,4.0,10.0,9.0,0.0,388.0,3503.0,14150.0,64970.0,16.0,14.0,422.0,
60548-001,PK2,KT4A,60548-001,PK2KT4A,VOLTA WERKE,2022-09-18,2022-10-08,1994,25,115/33/11,44,11,15.0,2.0,8.0,26.0,0.0,378.0,3430.0,25136.0,64548.0,6.0,5.0,429.0,
60548-001,PK2,KT4A,60548-001,PK2KT4A,VOLTA WERKE,2023-09-17,2023-10-26,1994,25,115/33/11,45,16,21.0,7.0,26.0,60.0,0.0,457.0,3947.0,25741.0,76181.0,11.0,13.0,571.0,
60548002,LR,KT1A,60548002,LRKT1A,VOLTA WERKE,2019-04-04,2019-08-26,1994,32,115/33/11,54,26,16.0,80.0,167.0,0.0,0.0,104.0,1557.0,9587.0,41391.0,0.0,82.0,367.0,
60548002,LR,KT1A,60548002,LRKT1A,VOLTA WERKE,2019-09-28,2019-11-22,1994,32,115/33/11,52,24,23.0,89.0,223.0,0.0,0.0,0.0,0.0,9330.0,48060.0,0.0,147.0,335.0,
60548002,LR,KT1A,60548002,LRKT1A,VOLTA WERKE,2020-09-18,2020-11-15,1994,32,115/33/11,49,10,22.0,99.0,226.0,6.0,0.0,90.0,1639.0,8865.0,41590.0,143.0,0.0,443.0,
60548002,LR,KT1A,60548002,LRKT1A,VOLTA WERKE,2021-09-13,2021-11-16,1994,32,115/33/11,50,17,12.0,84.0,202.0,1.0,0.0,81.0,2351.0,6830.0,42720.0,17.0,154.0,380.0,
60548002,LR,KT1A,60548002,LRKT1A,VOLTA WERKE,2022-09-15,2022-10-08,1994,32,115/33/11,54,13,4.0,105.0,274.0,5.0,0.0,148.0,2586.0,4052.0,60101.0,8.0,140.0,536.0,
60548002,LR,KT1A,60548002,LRKT1A,VOLTA WERKE,2023-10-02,2023-11-18,1994,32,115/33/11,60,14,5.0,65.0,179.0,4.0,0.0,144.0,2712.0,13190.0,32370.0,9.0,149.0,397.0,
607025,TN500KV,KT1AA,607025,TN500KVKT1AA,ABB,2022-01-02,2022-01-07,2022,1,500,27,4,0.0,1.0,0.0,0.0,0.0,6.0,134.0,7420.0,15555.0,0.0,0.0,7.0,ก่อนทดสอบ HV TEST
607025,TN500KV,KT1AA,607025,TN500KVKT1AA,ABB,2022-01-15,2022-01-16,2022,1,500,30,5,8.0,0.0,2.0,0.0,0.0,2.0,67.0,3003.0,4998.0,0.0,5.0,12.0,
607025,TN500KV,KT1AA,607025,TN500KVKT1AA,ABB,2022-01-17,2022-01-18,2022,1,500,30,5,0.0,1.0,5.0,0.0,0.0,12.0,84.0,3863.0,17594.0,0.0,15.0,18.0,ทดสอบหลัง Temperature rise test
607025,TN500KV,KT1AA,607025,TN500KVKT1AA,ABB,2022-03-21,2022-03-25,2022,1,500,31,6,1.0,1.0,0.0,0.0,0.0,8.0,97.0,6502.0,13046.0,0.0,0.0,10.0,COMMISIONING TEST.
607025,TN500KV,KT1AA,607025,TN500KVKT1AA,ABB,2023-05-08,2023-05-15,2022,1,500,40,14,0.0,4.0,3.0,0.0,0.0,5.0,38.0,3684.0,17135.0,0.0,1.0,12.0,ทดสอบก่อนทำน้ำมัน
607025,TN500KV,KT1AA,607025,TN500KVKT1AA,ABB,2023-05-10,2023-05-19,2022,1,500,46,6,0.0,0.0,0.0,0.0,0.0,2.0,25.0,18376.0,46519.0,0.0,0.0,2.0,ทดสอบหลังทำน้ำมัน
608021,TN500KV,KT1AB,608021,TN500KVKT1AB,ABB,2022-09-02,2022-09-04,2022,1,500,31,9,1.0,0.0,0.0,0.0,0.0,9.0,182.0,1962.0,9887.0,0.0,0.0,10.0,ก่อนทดสอบ HV.
608021,TN500KV,KT1AB,608021,TN500KVKT1AB,ABB,2022-09-03,2022-09-04,2022,1,500,30,11,0.0,0.0,0.0,0.0,0.0,8.0,121.0,3952.0,9312.0,0.0,0.0,8.0,หลังทดสอบ IMPULSE .
608021,TN500KV,KT1AB,608021,TN500KVKT1AB,ABB,2023-03-24,2023-03-31,2022,1,500,31,5,5.0,1.0,5.0,0.0,0.0,17.0,230.0,11063.0,17375.0,0.0,5.0,28.0,Before High Voltage Test
608021,TN500KV,KT1AB,608021,TN500KVKT1AB,ABB,2023-03-31,2023-04-06,2022,1,500,32,5,1.0,1.0,1.0,0.0,0.0,17.0,358.0,6283.0,15325.0,0.0,1.0,20.0,หลัง High VoltageTest .
608021,TN500KV,KT1AB,608021,TN500KVKT1AB,ABB,2023-05-06,2023-05-09,2022,1,500,41,9,0.0,1.0,0.0,0.0,0.0,4.0,37.0,2796.0,15617.0,0.0,0.0,5.0,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน
608022,TN500KV,KT1AC,608022,TN500KVKT1AC,ABB,2022-11-05,2022-11-07,2022,1,500,30,8,0.0,0.0,2.0,0.0,0.0,23.0,187.0,13408.0,38062.0,0.0,1.0,25.0,ก่อนทดสอบ High Voltage Test
608022,TN500KV,KT1AC,608022,TN500KVKT1AC,ABB,2022-11-07,2022-11-10,2022,1,500,32,6,0.0,0.0,0.0,1.0,0.0,25.0,172.0,11948.0,31949.0,1.0,0.0,26.0,หลังการทดสอบ high voltage test
608022,TN500KV,KT1AC,608022,TN500KVKT1AC,ABB,2022-12-23,2022-12-24,2022,1,500,36,10,9.0,2.0,1.0,0.0,0.0,7.0,90.0,2902.0,8745.0,0.0,0.0,19.0,ทดสอบหลังการติดตั้ง
608022,TN500KV,KT1AC,608022,TN500KVKT1AC,ABB,2023-05-10,2023-05-19,2022,1,500,46,7,0.0,1.0,0.0,0.0,0.0,2.0,21.0,4753.0,15917.0,0.0,0.0,3.0,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน
60841-001,TM,KT2A,60841-001,TMKT2A,VOLTA WERKE,2019-04-08,2019-06-21,1999,40,115/22,61,21,14.0,47.0,62.0,7.0,0.0,146.0,2094.0,11652.0,37230.0,0.0,41.0,276.0,
60841-001,TM,KT2A,60841-001,TMKT2A,VOLTA WERKE,2020-02-10,2020-02-22,1999,40,115/22,61,11,23.0,51.0,65.0,0.0,0.0,106.0,1432.0,10461.0,40513.0,0.0,45.0,245.0,Research
60841-001,TM,KT2A,60841-001,TMKT2A,VOLTA WERKE,2021-04-23,2021-06-07,1999,40,115/22,61,15,50.0,54.0,14.0,0.0,0.0,362.0,6251.0,4500.0,50000.0,7.0,9.0,480.0,
60841-001,TM,KT2A,60841-001,TMKT2A,VOLTA WERKE,2022-04-29,2022-05-06,1999,40,115/22,56,7,29.0,5.0,22.0,8.0,0.0,368.0,6051.0,6803.0,62958.0,0.0,2.0,432.0,
60841-001,TM,KT2A,60841-001,TMKT2A,VOLTA WERKE,2023-04-21,2023-05-06,1999,40,115/22,54,9,16.0,16.0,12.0,16.0,0.0,304.0,6053.0,9030.0,65110.0,7.0,15.0,364.0,
60841-001,TM,KT2A,60841-001,TMKT2A,VOLTA WERKE,2024-04-27,2024-05-06,1999,40,115/22,52,7,38.0,9.0,14.0,13.0,0.0,416.0,6579.0,12492.0,63941.0,0.0,24.0,490.0,
60908-001,NS,KT5A,60908-001,NSKT5A,VOLTA WERKE,2019-08-21,2019-09-27,2004,25,115/22,32,29,0.0,15.0,0.0,0.0,0.0,545.0,1303.0,11800.0,54630.0,0.0,0.0,560.0,
60908-001,NS,KT5A,60908-001,NSKT5A,VOLTA WERKE,2021-12-13,2022-01-06,2004,25,115/22,13,14,3.0,6.0,4.0,2.0,0.0,469.0,1865.0,6920.0,49920.0,18.0,7.0,484.0,
60908-001,NS,KT5A,60908-001,NSKT5A,VOLTA WERKE,2022-06-11,2022-06-26,2004,25,115/22,9,8,3.0,6.0,4.0,2.0,0.0,400.0,1932.0,8535.0,60562.0,20.0,6.0,415.0,
60908-001,NS,KT5A,60908-001,NSKT5A,VOLTA WERKE,2023-07-24,2023-08-07,2004,25,115/22,0,10,1.0,1.0,1.0,4.0,0.0,372.0,1960.0,11112.0,58867.0,3.0,2.0,379.0,
60908-001,NS,KT5A,60908-001,NSKT5A,VOLTA WERKE,2024-05-26,2024-06-08,2004,25,115/22,30,18,2.0,16.0,5.0,13.0,0.0,563.0,1628.0,11443.0,69117.0,5.0,10.0,599.0,
69001T21-2,YL1,KT1A,69001T21-2,YL1KT1A,FUJI,2019-09-02,2019-10-18,1998,25,115/33/11,44,24,17.0,37.0,126.0,11.0,0.0,54.0,567.0,8884.0,54613.0,14.0,81.0,245.0,
69001T21-2,YL1,KT1A,69001T21-2,YL1KT1A,FUJI,2020-07-26,2020-08-24,1998,25,115/33/11,57,12,36.0,39.0,109.0,1.0,0.0,52.0,772.0,6652.0,50412.0,2.0,69.0,237.0,
69001T21-2,YL1,KT1A,69001T21-2,YL1KT1A,FUJI,2021-07-12,2021-11-04,1998,25,115/33/11,53,28,12.0,36.0,136.0,7.0,0.0,86.0,973.0,13606.0,41795.0,0.0,18.0,277.0,
69001T21-2,YL1,KT1A,69001T21-2,YL1KT1A,FUJI,2022-07-15,2022-07-24,1998,25,115/33/11,54,15,14.0,31.0,173.0,6.0,0.0,93.0,1312.0,6066.0,41651.0,0.0,43.0,317.0,
69001T21-2,YL1,KT1A,69001T21-2,YL1KT1A,FUJI,2023-07-14,2023-12-04,1998,25,115/33/11,52,12,30.0,62.0,197.0,7.0,0.0,134.0,1488.0,6005.0,50641.0,8.0,80.0,430.0,
7128901601,PHT,KT1A,7128901601,PHTKT1A,DAIHEN,2024-03-08,2024-04-09,2024,300,230,27,11,4.0,1.0,1.0,0.0,0.0,24.0,210.0,106000.0,73525.0,0.0,0.0,30.0,
7128901702,CHW,KT3A,7128901702,CHWKT3A,ABB,2023-06-26,2023-06-29,2023,300,230,30,6,11.0,0.0,0.0,0.0,0.0,18.0,112.0,7449.0,11612.0,0.0,0.0,29.0,
7128901702,CHW,KT3A,7128901702,CHWKT3A,ABB,2024-01-15,2024-02-02,2023,300,230,50,6,14.0,0.0,0.0,0.0,0.0,42.0,306.0,25989.0,43294.0,0.0,0.0,56.0,
7128901702,CHW,KT3A,7128901702,CHWKT3A,ABB,2024-06-04,2024-06-07,2023,300,230,60,3,19.0,2.0,0.0,5.0,0.0,120.0,787.0,6299.0,30777.0,0.0,0.0,146.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2019-05-12,2019-05-25,1994,200,230/115/11,60,16,21.0,40.0,13.0,61.0,0.0,356.0,2339.0,9004.0,47115.0,42.0,0.0,491.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2019-11-04,2019-12-13,1994,200,230/115/11,60,14,37.0,54.0,15.0,92.0,0.0,420.0,2413.0,8567.0,41772.0,55.0,0.0,618.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2020-06-03,2020-07-03,1994,200,230/115/11,60,13,25.0,44.0,18.0,63.0,0.0,383.0,2387.0,10653.0,40264.0,0.0,0.0,533.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2020-11-21,2020-11-30,1994,200,230/115/11,60,8,29.0,42.0,42.0,65.0,0.0,422.0,2650.0,7610.0,38699.0,25.0,0.0,600.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2021-05-18,2021-06-21,1994,200,230/115/11,61,14,46.0,47.0,10.0,69.0,0.0,391.0,2379.0,7231.0,41735.0,35.0,4.0,563.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2021-11-15,2021-11-21,1994,200,230/115/11,60,7,20.0,51.0,13.0,111.0,0.0,361.0,3410.0,8752.0,43172.0,56.0,5.0,556.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2022-05-30,2022-06-04,1994,200,230/115/11,60,18,33.0,31.0,18.0,65.0,0.0,579.0,2968.0,7662.0,45848.0,43.0,8.0,726.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2022-11-26,2022-11-28,1994,200,230/115/11,62,9,36.0,45.0,17.0,69.0,0.0,623.0,3039.0,6723.0,43541.0,27.0,0.0,790.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2023-05-19,2023-05-25,1994,200,230/115/11,53,28,31.0,48.0,13.0,56.0,0.0,638.0,2925.0,9578.0,62250.0,51.0,5.0,786.0,
7200157,BN,KT6A,7200157,BNKT6A,ASEA,2023-11-24,2023-12-25,1994,200,230/115/11,50,15,46.0,49.0,21.0,86.0,0.0,624.0,3759.0,13016.0,59197.0,51.0,6.0,826.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2019-08-26,2019-09-21,1986,66,220/115/22,34,24,11.0,6.0,0.0,0.0,0.0,113.0,2010.0,7694.0,29165.0,0.0,0.0,130.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2020-06-05,2020-07-04,1986,66,220/115/22,34,14,10.0,4.0,0.0,2.0,0.0,125.0,2534.0,2682.0,27658.0,3.0,2.0,141.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2020-10-20,2020-10-31,1986,66,220/115/22,35,14,7.0,0.0,1.0,0.0,0.0,132.0,1568.0,4303.0,27630.0,3.0,1.0,140.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2021-04-20,2021-06-05,1986,66,220/115/22,39,18,51.0,3.0,1.0,0.0,0.0,64.0,1054.0,3309.0,33941.0,0.0,0.0,119.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2022-02-24,2022-03-07,1986,66,220/115/22,37,12,42.0,3.0,2.0,2.0,0.0,101.0,1708.0,9669.0,33242.0,4.0,2.0,150.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2022-11-17,2022-12-04,1986,66,220/115/22,38,16,9.0,5.0,4.0,2.0,0.0,117.0,1897.0,5669.0,30602.0,4.0,5.0,137.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2023-05-20,2023-06-10,1986,66,220/115/22,40,16,9.0,15.0,2.0,2.0,0.0,136.0,2076.0,6792.0,32863.0,2.0,1.0,164.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2023-11-24,2023-12-29,1986,66,220/115/22,30,8,18.0,5.0,9.0,2.0,0.0,129.0,2059.0,7032.0,30985.0,3.0,14.0,163.0,
7212507001,VRK-P,KT1A,7212507001,VRK-PKT1A,MITSUBISHI,2024-04-08,2024-04-20,1986,66,220/115/22,0,15,22.0,19.0,4.0,2.0,0.0,130.0,2243.0,12136.0,42818.0,4.0,1.0,177.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2019-05-31,2019-06-30,1987,200,220/69/11,45,20,128.0,18.0,28.0,0.0,0.0,166.0,3691.0,6194.0,35212.0,0.0,18.0,340.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2019-11-14,2019-11-25,1987,200,220/69/11,45,20,38.0,13.0,18.0,0.0,0.0,200.0,3781.0,8330.0,56160.0,0.0,15.0,269.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2020-05-15,2020-05-29,1987,200,220/69/11,50,16,69.0,27.0,33.0,0.0,0.0,162.0,3245.0,2954.0,43992.0,10.0,28.0,291.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2020-11-22,2020-12-04,1987,200,220/69/11,64,11,28.0,4.0,23.0,0.0,0.0,72.0,2361.0,3178.0,37750.0,2.0,13.0,127.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2021-05-24,2021-07-12,1987,200,220/69/11,59,14,37.0,5.0,49.0,0.0,0.0,202.0,4259.0,4888.0,38807.0,0.0,0.0,293.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2021-11-14,2021-12-11,1987,200,220/69/11,52,23,4.0,15.0,23.0,0.0,0.0,175.0,3375.0,14910.0,54750.0,8.0,21.0,217.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2022-05-28,2022-06-02,1987,200,220/69/11,52,11,60.0,29.0,26.0,3.0,0.0,163.0,3386.0,4604.0,42356.0,11.0,19.0,281.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2023-05-22,2023-05-26,1987,200,220/69/11,51,17,59.0,18.0,13.0,0.0,0.0,178.0,3423.0,9047.0,56767.0,0.0,19.0,268.0,
7312504701,BPL,KT1A,7312504701,BPLKT1A,MITSUBISHI,2023-11-26,2023-12-21,1987,200,220/69/11,48,16,89.0,22.0,4.0,29.0,0.0,85.0,2440.0,7697.0,47808.0,20.0,0.0,229.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2019-05-06,2019-05-25,1988,200,230/69/11,53,17,61.0,12.0,8.0,3.0,0.0,185.0,3334.0,6718.0,27652.0,3.0,3.0,269.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2019-11-13,2019-12-13,1988,200,230/69/11,50,13,23.0,8.0,0.0,0.0,0.0,55.0,1347.0,6729.0,23006.0,0.0,0.0,86.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2020-11-09,2020-11-22,1988,200,230/69/11,47,21,23.0,0.0,2.0,1.0,0.0,89.0,1466.0,6079.0,25846.0,4.0,2.0,115.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2021-06-12,2021-08-16,1988,200,230/69/11,57,15,27.0,0.0,20.0,40.0,0.0,59.0,1162.0,11541.0,28904.0,0.0,0.0,146.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2021-11-07,2021-11-18,1988,200,230/69/11,50,16,31.0,7.0,2.0,0.0,0.0,86.0,2011.0,5410.0,20540.0,5.0,2.0,126.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2022-05-27,2022-06-03,1988,200,230/69/11,61,17,46.0,7.0,2.0,0.0,0.0,49.0,1858.0,5001.0,29166.0,4.0,3.0,104.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2022-11-17,2022-12-02,1988,200,230/69/11,50,16,41.0,8.0,4.0,4.0,0.0,94.0,1886.0,6745.0,24012.0,4.0,4.0,151.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2023-01-04,2023-01-05,1988,200,230/69/11,50,7,45.0,7.0,3.0,4.0,0.0,84.0,1782.0,2040.0,18198.0,0.0,0.0,143.0,Tx. Trip differential relay.
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2023-05-18,2023-05-22,1988,200,230/69/11,49,24,53.0,8.0,3.0,2.0,0.0,96.0,1921.0,2860.0,24360.0,15.0,3.0,162.0,
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2023-08-11,2023-08-11,1988,200,230/69/11,54,14,85.0,5.0,3.0,5.0,0.0,146.0,2216.0,5569.0,29345.0,6.0,3.0,244.0,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.
7412507701,LPR,KT1A,7412507701,LPRKT1A,MITSUBISHI,2023-11-19,2023-12-23,1988,200,230/69/11,46,17,48.0,12.0,6.0,8.0,0.0,161.0,2932.0,6797.0,28094.0,0.0,0.0,235.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2019-05-18,2019-05-24,2006,200,230/72.5/11,57,13,17.0,10.0,4.0,0.0,0.0,781.0,3290.0,9583.0,43329.0,0.0,0.0,812.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2019-11-01,2019-11-08,2006,200,230/72.5/11,56,13,23.0,12.0,4.0,0.0,0.0,805.0,3425.0,16432.0,63495.0,0.0,0.0,844.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2020-05-25,2020-06-01,2006,200,230/72.5/11,53,8,22.0,12.0,5.0,0.0,0.0,794.0,3955.0,21333.0,56728.0,0.0,0.0,833.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2020-11-27,2020-12-25,2006,200,230/72.5/11,60,14,38.0,15.0,2.0,1.0,0.0,811.0,4201.0,15664.0,64211.0,0.0,1.0,867.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2021-11-07,2021-11-12,2006,200,230/72.5/11,56,10,26.0,0.0,7.0,0.0,0.0,941.0,4316.0,13433.0,46275.0,0.0,0.0,974.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2022-05-26,2022-06-02,2006,200,230/72.5/11,50,11,23.0,4.0,5.0,2.0,0.0,1113.0,4581.0,15135.0,52528.0,0.0,0.0,1147.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2022-12-15,2023-01-06,2006,200,230/72.5/11,55,8,20.0,8.0,3.0,0.0,0.0,1207.0,6797.0,12960.0,56260.0,0.0,2.0,1238.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2023-05-29,2023-06-02,2006,200,230/72.5/11,60,7,29.0,9.0,6.0,3.0,0.0,1229.0,6909.0,12204.0,70351.0,8.0,1.0,1276.0,
7853301,BK,KT1A,7853301,BKKT1A,ABB,2023-11-06,2023-12-15,2006,200,230/72.5/11,62,6,24.0,15.0,5.0,3.0,0.0,913.0,5771.0,23300.0,69012.0,8.0,2.0,960.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2019-05-18,2019-05-24,2006,200,230/72.5/11,57,19,17.0,11.0,5.0,0.0,0.0,785.0,4250.0,12824.0,46215.0,0.0,0.0,818.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2019-11-01,2019-11-08,2006,200,230/72.5/11,56,10,23.0,22.0,4.0,0.0,0.0,818.0,4473.0,20021.0,64457.0,0.0,0.0,867.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2020-05-25,2020-06-01,2006,200,230/72.5/11,55,8,19.0,15.0,5.0,0.0,0.0,918.0,4005.0,18255.0,56441.0,0.0,3.0,957.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2020-11-27,2020-12-25,2006,200,230/72.5/11,60,15,44.0,19.0,2.0,2.0,0.0,962.0,4183.0,17205.0,62518.0,0.0,1.0,1029.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2021-11-07,2021-11-19,2006,200,230/72.5/11,56,9,35.0,0.0,10.0,0.0,0.0,914.0,3910.0,13435.0,44609.0,0.0,0.0,959.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2022-05-26,2022-06-02,2006,200,230/72.5/11,60,11,31.0,7.0,6.0,2.0,0.0,1093.0,4508.0,16613.0,49164.0,0.0,0.0,1139.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2022-12-15,2023-01-06,2006,200,230/72.5/11,56,10,28.0,9.0,3.0,0.0,0.0,1275.0,6516.0,11130.0,51560.0,0.0,1.0,1315.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2023-05-29,2023-06-02,2006,200,230/72.5/11,51,9,33.0,9.0,5.0,4.0,0.0,1197.0,6074.0,9911.0,59717.0,6.0,1.0,1248.0,
7853302,BK,KT2A,7853302,BKKT2A,ABB,2023-11-06,2023-12-15,2006,200,230/72.5/11,62,9,25.0,15.0,4.0,0.0,0.0,852.0,4456.0,27392.0,74625.0,6.0,2.0,896.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2019-02-07,2019-02-09,2012,300,230/72.5/22,64,6,14.0,44.0,10.0,33.0,0.0,1455.0,4773.0,7494.0,54605.0,43.0,0.0,1556.0,มีเสียงดังผิดปกติ
7853996,BK,KT3A,7853996,BKKT3A,ABB,2019-05-18,2019-05-24,2012,300,230/72.5/22,65,13,18.0,47.0,18.0,42.0,0.0,1431.0,6081.0,8265.0,48709.0,67.0,0.0,1556.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2019-11-01,2019-11-08,2012,300,230/72.5/22,66,5,27.0,80.0,16.0,67.0,0.0,1506.0,6389.0,7354.0,61859.0,89.0,0.0,1696.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2020-05-25,2020-06-01,2012,300,230/72.5/22,62,6,18.0,45.0,15.0,34.0,0.0,1271.0,4953.0,13726.0,53663.0,0.0,0.0,1383.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2020-11-27,2020-12-25,2012,300,230/72.5/22,67,11,38.0,57.0,21.0,41.0,0.0,1433.0,5411.0,9661.0,51218.0,65.0,5.0,1590.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2021-08-03,2021-08-04,2012,300,230/72.5/22,54,8,273.0,54.0,19.0,114.0,80.0,1514.0,3855.0,11898.0,68012.0,84.0,2.0,2054.0,Buchholz and Sudden pressure RelayTrip
7853996,BK,KT3A,7853996,BKKT3A,ABB,2021-08-04,2021-08-04,2012,300,230/72.5/22,54,8,148.0,158.0,20.0,165.0,82.0,1019.0,5268.0,3026.0,21868.0,112.0,8.0,1592.0,Bouchholz relay Trip(พบสาย Lead Bushing Neutral ขาดลง tank)
7853996,BK,KT3A,7853996,BKKT3A,ABB,2021-08-09,2021-08-10,2012,300,230/72.5/22,54,6,17.0,11.0,6.0,22.0,14.0,79.0,1177.0,15682.0,44744.0,43.0,0.0,149.0,หลังซ่อมและทำน้ำมัน
7853996,BK,KT3A,7853996,BKKT3A,ABB,2021-09-10,2021-09-11,2012,300,230/72.5/22,52,8,16.0,8.0,8.0,25.0,16.0,134.0,1023.0,21758.0,55534.0,55.0,1.0,207.0,ตามผลหลังซ่อม Bushing เสียหายแล้วนำกลับเข้าใช้งาน
7853996,BK,KT3A,7853996,BKKT3A,ABB,2021-11-07,2021-11-19,2012,300,230/72.5/22,49,5,7.0,0.0,9.0,19.0,8.0,123.0,1828.0,32554.0,58384.0,0.0,0.0,166.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2022-01-06,2022-12-15,2012,300,230/72.5/22,50,9,3.0,2.0,3.0,3.0,0.0,167.0,3376.0,29090.0,69390.0,15.0,3.0,178.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2022-05-26,2022-06-02,2012,300,230/72.5/22,60,9,13.0,30.0,7.0,13.0,0.0,152.0,2122.0,33392.0,62286.0,12.0,0.0,215.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2023-05-29,2023-06-02,2012,300,230/72.5/22,60,8,6.0,1.0,3.0,10.0,0.0,218.0,4377.0,25106.0,63204.0,37.0,3.0,238.0,
7853996,BK,KT3A,7853996,BKKT3A,ABB,2023-11-06,2023-12-15,2012,300,230/72.5/22,48,8,7.0,12.0,5.0,0.0,0.0,681.0,3997.0,34825.0,75100.0,45.0,5.0,705.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2019-02-07,2019-02-09,2012,300,230/72.5/22,58,5,11.0,12.0,4.0,3.0,0.0,1529.0,5078.0,9054.0,41825.0,28.0,0.0,1559.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2019-05-18,2019-05-24,2012,300,230/72.5/22,60,19,15.0,18.0,7.0,5.0,0.0,1452.0,6060.0,6442.0,49081.0,31.0,0.0,1497.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2019-11-01,2019-11-08,2012,300,230/72.5/22,60,7,18.0,17.0,4.0,3.0,0.0,1528.0,6398.0,8480.0,62304.0,35.0,0.0,1570.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2020-05-25,2020-06-01,2012,300,230/72.5/22,59,8,22.0,19.0,7.0,1.0,0.0,1257.0,4449.0,9124.0,54214.0,28.0,6.0,1306.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2020-11-27,2020-12-25,2012,300,230/72.5/22,63,11,31.0,21.0,4.0,3.0,0.0,1483.0,5164.0,10863.0,61922.0,21.0,4.0,1542.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2021-11-07,2021-11-19,2012,300,230/72.5/22,46,9,14.0,16.0,11.0,0.0,0.0,1400.0,5414.0,12025.0,56924.0,0.0,0.0,1441.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2022-05-26,2022-06-02,2012,300,230/72.5/22,62,10,11.0,7.0,7.0,5.0,0.0,1422.0,5606.0,15425.0,54783.0,26.0,0.0,1452.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2022-12-15,2023-01-06,2012,300,230/72.5/22,44,7,14.0,12.0,5.0,0.0,0.0,1873.0,8065.0,11920.0,69210.0,22.0,5.0,1904.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2023-05-29,2023-06-02,2012,300,230/72.5/22,54,5,19.0,13.0,5.0,4.0,0.0,1773.0,7614.0,9932.0,63123.0,66.0,6.0,1814.0,
7853997,BK,KT4A,7853997,BKKT4A,ABB,2023-11-06,2023-12-15,2012,300,230/72.5/22,53,9,8.0,2.0,2.0,7.0,0.0,1726.0,7634.0,43753.0,77216.0,42.0,5.0,1745.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2019-05-09,2019-09-13,2004,100,230/115/22,50,22,2.0,41.0,34.0,26.0,0.0,202.0,1278.0,4735.0,40218.0,0.0,0.0,305.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2019-11-11,2019-12-20,2004,100,230/115/22,40,13,4.0,40.0,41.0,24.0,0.0,171.0,1152.0,9138.0,52539.0,15.0,14.0,280.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2020-06-22,2020-08-02,2004,100,230/115/22,49,16,10.0,37.0,35.0,21.0,0.0,191.0,1158.0,8738.0,44483.0,0.0,13.0,294.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2020-11-09,2020-12-07,2004,100,230/115/22,50,9,20.0,43.0,20.0,22.0,0.0,47.0,59.0,4390.0,104930.0,11.0,11.0,152.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2021-03-07,2021-04-20,2004,100,230/115/22,48,23,46.0,39.0,103.0,3.0,0.0,111.0,991.0,7282.0,59583.0,13.0,118.0,302.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2021-09-13,2021-11-05,2004,100,230/115/22,47,13,26.0,41.0,38.0,22.0,0.0,182.0,1493.0,5622.0,60659.0,12.0,19.0,309.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2022-03-12,2022-03-19,2004,100,230/115/22,47,16,95.0,47.0,27.0,18.0,0.0,137.0,1351.0,3170.0,55120.0,14.0,17.0,324.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2022-09-11,2022-09-22,2004,100,230/115/22,46,9,13.0,40.0,31.0,17.0,0.0,157.0,1558.0,2312.0,49238.0,12.0,14.0,258.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2023-03-13,2023-03-16,2004,100,230/115/22,45,5,5.0,45.0,33.0,17.0,0.0,114.0,2073.0,8449.0,40241.0,0.0,0.0,214.0,
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2023-09-16,2023-10-09,2004,100,230/115/22,55,12,1.0,0.0,0.0,1.0,0.0,27.0,66.0,63620.0,50880.0,0.0,0.0,29.0,หลังนำเข้าใช้งานแทน TA2KT1A เดิม S/N 7412505301
8044721,TA2,KT1A,8044721,TA2KT1A,TAKAOKA,2024-01-19,2024-01-30,2004,100,230/115/22,49,9,4.0,6.0,2.0,2.0,0.0,71.0,529.0,2950.0,10070.0,1.0,1.0,85.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2019-02-12,2019-05-12,1995,200,230/115/22,58,14,10.0,168.0,453.0,5.0,0.0,56.0,1473.0,8929.0,58151.0,0.0,448.0,692.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2019-06-02,2019-06-22,1995,200,230/115/22,40,19,10.0,233.0,505.0,5.0,0.0,80.0,1978.0,4763.0,42859.0,0.0,456.0,833.0,Tx.trip sudden pressure relay.
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2019-09-02,2019-09-28,1995,200,230/115/22,55,21,34.0,251.0,648.0,4.0,0.0,82.0,1837.0,9021.0,48377.0,0.0,717.0,1019.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2020-02-07,2020-02-28,1995,200,230/115/22,51,14,44.0,174.0,548.0,0.0,0.0,43.0,1099.0,12352.0,66293.0,0.0,804.0,809.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2020-08-22,2020-09-12,1995,200,230/115/22,50,18,11.0,198.0,519.0,4.0,0.0,59.0,1503.0,7266.0,69405.0,0.0,526.0,791.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2021-02-05,2021-03-08,1995,200,230/115/22,52,26,10.0,247.0,629.0,4.0,0.3,81.0,2044.0,6518.0,65187.0,0.0,619.0,971.3,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2021-03-28,2021-04-09,1995,200,230/115/22,61,13,24.0,314.0,639.0,7.0,0.2,86.0,1563.0,4940.0,71174.0,0.0,639.0,1070.2,ตามผล
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2021-04-18,2021-04-23,1995,200,230/115/22,63,7,22.0,355.0,692.0,6.0,0.6,795.0,2422.0,18179.0,77783.0,0.0,694.0,1870.6,ตามผล C2H2
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2021-09-12,2021-11-08,1995,200,230/115/22,55,17,7.0,57.0,298.0,0.0,0.0,19.0,1063.0,34050.0,64650.0,0.0,92.0,381.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2022-02-11,2022-03-31,1995,200,230/115/22,55,8,8.0,172.0,534.0,9.0,0.0,65.0,2133.0,10713.0,63724.0,0.0,103.0,788.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2022-08-03,2022-08-14,1995,200,230/115/22,55,17,8.0,176.0,484.0,2.0,0.0,81.0,2628.0,9240.0,85960.0,40.0,614.0,751.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2023-02-10,2023-03-09,1995,200,230/115/22,0,10,2.0,236.0,658.0,5.0,0.0,68.0,1897.0,13534.0,80557.0,0.0,698.0,969.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2023-08-03,2023-09-08,1995,200,230/115/22,56,13,5.0,178.0,483.0,2.0,0.0,91.0,2738.0,8750.0,56850.0,22.0,621.0,759.0,
8134150101,KK1,KT3A,8134150101,KK1KT3A,MITSUBISHI,2024-02-08,2024-03-18,1995,200,230/115/22,0,15,22.0,229.0,634.0,6.0,0.0,80.0,2136.0,7977.0,58589.0,25.0,606.0,971.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2019-02-12,2019-05-10,1995,200,230/115/22,56,23,12.0,154.0,382.0,4.0,0.0,48.0,1397.0,6406.0,62718.0,0.0,373.0,600.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2019-09-02,2019-09-28,1995,200,230/115/22,54,29,5.0,158.0,459.0,4.0,0.0,45.0,1608.0,14324.0,61373.0,0.0,507.0,671.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2020-02-07,2020-02-28,1995,200,230/115/22,56,10,40.0,212.0,548.0,0.0,0.0,55.0,1352.0,9234.0,71606.0,0.0,667.0,855.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2020-03-13,2020-05-10,1995,200,230/115/22,55,14,10.0,176.0,466.0,4.0,0.0,58.0,1468.0,7715.0,57665.0,0.0,477.0,714.0,research
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2020-08-22,2020-09-12,1995,200,230/115/22,51,15,8.0,99.0,301.0,3.0,0.0,43.0,1186.0,6964.0,50003.0,0.0,371.0,454.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2021-02-05,2021-03-09,1995,200,230/115/22,53,24,7.0,0.0,212.0,0.0,0.0,0.0,763.0,12047.0,61321.0,0.0,209.0,219.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2021-09-12,2021-11-08,1995,200,230/115/22,55,15,5.0,44.0,202.0,0.0,0.0,18.0,1000.0,28145.0,55758.0,0.0,75.0,269.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2022-02-11,2022-03-31,1995,200,230/115/22,56,14,8.0,88.0,320.0,7.0,0.0,40.0,1776.0,7274.0,43085.0,0.0,69.0,463.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2022-08-03,2022-08-14,1995,200,230/115/22,58,13,6.0,77.0,354.0,1.0,0.0,57.0,1868.0,7700.0,55960.0,26.0,395.0,495.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2023-02-10,2023-03-10,1995,200,230/115/22,57,14,8.0,125.0,330.0,0.0,0.0,52.0,1603.0,4368.0,43862.0,0.0,351.0,515.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2023-08-03,2023-09-09,1995,200,230/115/22,58,16,11.0,142.0,395.0,13.0,0.0,58.0,1685.0,4242.0,48361.0,33.0,369.0,619.0,
8134150102,KK1,KT4A,8134150102,KK1KT4A,MITSUBISHI,2024-02-08,2024-03-19,1995,200,230/115/22,58,10,7.0,124.0,348.0,2.0,0.0,54.0,1686.0,5509.0,42374.0,22.0,420.0,535.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2019-01-25,2019-02-07,1995,25,115/22,44,12,0.0,0.0,3.0,0.0,0.0,15.0,171.0,9426.0,37568.0,0.0,10.0,18.0,เปลี่ยน OLTC ใหม่เป็น SHANGHAI HUAMING POWER
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2019-02-25,2019-03-08,1995,25,115/22,44,14,44.0,0.0,0.0,0.0,0.0,30.0,260.0,13150.0,41025.0,0.0,0.0,74.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2019-05-24,2019-06-22,1995,25,115/22,48,19,14.0,0.0,6.0,0.0,0.0,14.0,537.0,4997.0,24874.0,0.0,0.0,34.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2019-10-13,2019-11-14,1995,25,115/22,45,13,9.0,0.0,11.0,0.0,0.0,19.0,586.0,12274.0,41658.0,0.0,0.0,39.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2022-04-09,2022-05-06,1995,25,115/22,56,15,16.0,9.0,7.0,0.0,0.0,58.0,670.0,6375.0,35320.0,2.0,4.0,90.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2022-10-13,2022-11-03,1995,25,115/22,56,14,126.0,29.0,14.0,3.0,0.0,74.0,864.0,6263.0,23370.0,0.0,6.0,246.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2023-05-07,2023-05-21,1995,25,115/22,62,17,101.0,15.0,12.0,1.0,0.0,62.0,776.0,4910.0,32830.0,2.0,7.0,191.0,
8144902,LB2,KT2A,8144902,LB2KT2A,TAKAOKA,2024-05-10,2024-05-18,1995,25,115/22,57,10,105.0,17.0,18.0,13.0,0.0,175.0,1027.0,3275.0,21666.0,5.0,6.0,328.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2019-09-14,2019-09-21,1996,100,230/115/22,46,13,20.0,0.0,0.0,0.0,0.0,201.0,2340.0,10394.0,40095.0,0.0,0.0,221.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2020-01-17,2020-01-27,1996,100,230/115/22,46,13,2.0,24.0,9.0,0.0,0.0,159.0,2193.0,12384.0,39431.0,0.0,4.0,194.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2020-08-08,2020-08-30,1996,100,230/115/22,55,19,29.0,23.0,7.0,0.0,0.0,114.0,2324.0,7875.0,37362.0,6.0,4.0,173.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2021-05-28,2021-08-06,1996,100,230/115/22,52,31,20.0,16.0,11.0,15.0,0.0,165.0,2083.0,17747.0,44613.0,0.0,0.0,227.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2021-10-16,2021-11-17,1996,100,230/115/22,54,18,53.0,28.0,10.0,12.0,0.0,270.0,2812.0,7181.0,34782.0,9.0,4.0,373.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2022-03-06,2022-03-19,1996,100,230/115/22,44,17,22.0,16.0,15.0,15.0,0.0,256.0,3402.0,8331.0,26658.0,9.0,9.0,324.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2022-11-19,2022-12-11,1996,100,230/115/22,50,10,31.0,29.0,10.0,15.0,0.0,216.0,3186.0,8451.0,38367.0,10.0,5.0,301.0,สี1.5
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2023-08-18,2023-08-28,1996,100,230/115/22,51,15,20.0,32.0,18.0,26.0,0.0,214.0,2081.0,9035.0,38122.0,10.0,8.0,310.0,
8144950,LS,KT1A,8144950,LSKT1A,TAKAOKA,2023-12-15,2024-01-28,1996,100,230/115/22,47,16,39.0,15.0,12.0,11.0,0.0,179.0,2476.0,6869.0,29986.0,7.0,6.0,256.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2019-02-15,2019-03-02,1996,200,220/115/22,65,18,18.0,85.0,237.0,2.0,0.0,160.0,3455.0,10672.0,41813.0,0.0,175.0,502.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2020-02-08,2020-03-14,1996,200,220/115/22,60,14,10.0,69.0,221.0,0.0,0.0,103.0,3159.0,9322.0,67902.0,0.0,109.0,403.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2021-02-13,2021-04-26,1996,200,220/115/22,66,20,56.0,99.0,215.0,2.0,0.0,90.0,2584.0,4980.0,70000.0,16.0,197.0,462.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2022-02-19,2022-03-10,1996,200,220/115/22,67,12,26.0,53.0,275.0,5.0,0.0,153.0,4596.0,6196.0,60991.0,0.0,165.0,512.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2022-08-27,2022-09-03,1996,200,220/115/22,72,13,8.0,88.0,230.0,4.0,0.0,155.0,4390.0,2271.0,64379.0,0.0,147.0,485.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2023-01-29,2023-02-05,1996,200,220/115/22,70,11,53.0,109.0,262.0,8.0,0.0,216.0,5000.0,8751.0,72266.0,0.0,169.0,648.0,สี 2.5
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2023-08-17,2023-09-02,1996,200,220/115/22,74,21,26.0,107.0,217.0,7.0,0.0,152.0,2800.0,11847.0,70514.0,17.0,135.0,509.0,
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2023-11-18,2023-11-18,1996,200,220/115/22,48,9,59.0,126.0,304.0,12.0,0.0,224.0,4734.0,2597.0,70132.0,0.0,146.0,725.0,Sampling point at middle valve (Test after Tx. Diff)
8251593,AT2,KT1A,8251593,AT2KT1A,TRAFO UNION,2024-02-08,2024-02-24,1996,200,220/115/22,70,10,24.0,90.0,318.0,19.0,0.0,279.0,6475.0,14631.0,73139.0,18.0,220.0,730.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2021-09-19,2021-11-03,2018,300,230/115,37,20,5.0,0.0,19.0,0.0,0.0,11.0,193.0,17910.0,36960.0,0.0,0.0,35.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2021-10-04,2021-10-31,2018,300,230/115,60,6,27.0,0.0,3.0,0.0,0.0,4.0,141.0,7448.0,25432.0,1.0,6.0,34.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2021-11-07,2021-11-09,2018,300,230/115,70,11,25.0,0.0,0.0,0.0,0.0,36.0,581.0,9619.0,26598.0,0.0,0.0,61.0,ตามผล 1 เดือนหลังตกกระแทก
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2021-12-20,2021-12-25,2018,300,230/115,70,13,23.0,1.0,1.0,0.0,0.0,16.0,642.0,3398.0,10288.0,0.0,0.0,41.0,ตามผล 3 เดือนหลังตกกระแทก
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2022-05-13,2022-05-20,2018,300,230/115,68,11,18.0,2.0,0.0,0.0,0.0,142.0,1357.0,4573.0,11172.0,0.0,0.0,162.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2022-10-02,2022-10-03,2018,300,230/115,65,9,15.0,67.0,0.0,0.0,0.0,201.0,1665.0,4373.0,11450.0,0.0,0.0,283.0,ติดตามผลหม้อแปลงตกกระแทกระหว่างติดตั้ง
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2022-11-10,2022-11-18,2018,300,230/115,53,5,13.0,3.0,3.0,0.0,0.0,202.0,1696.0,4012.0,14889.0,3.0,2.0,221.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2023-06-18,2023-06-23,2018,300,230/115,72,7,11.0,3.0,0.0,0.0,0.0,274.0,2006.0,7164.0,41240.0,0.0,1.0,288.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2023-11-19,2023-12-29,2018,300,230/115,58,10,21.0,4.0,2.0,0.0,0.0,301.0,2624.0,13693.0,28021.0,0.0,4.0,328.0,
8329835,NCS,KT7A,8329835,NCSKT7A,ABB,2024-05-10,2024-05-17,2018,300,230/115,70,4,5.0,6.0,1.0,0.0,0.0,302.0,2209.0,26507.0,61397.0,2.0,12.0,314.0,
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2021-08-10,2021-09-03,2018,300,230/115,72,23,10.0,3.0,0.0,0.0,0.0,92.0,672.0,11905.0,34059.0,1.0,1.0,105.0,FIRST ENERGIZED
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2021-09-19,2021-11-03,2018,300,230/115,72,23,11.0,0.0,18.0,0.0,0.0,151.0,1008.0,17744.0,30901.0,0.0,0.0,180.0,
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2022-05-13,2022-05-20,2018,300,230/115,64,9,15.0,2.0,6.0,0.0,0.0,419.0,2129.0,4720.0,18774.0,0.0,0.0,442.0,
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2022-11-10,2022-11-18,2018,300,230/115,49,5,7.0,5.0,1.0,0.0,0.0,485.0,2420.0,10699.0,30968.0,1.0,1.0,498.0,
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2023-06-18,2023-06-23,2018,300,230/115,65,9,14.0,3.0,1.0,0.0,0.0,411.0,2686.0,5530.0,24149.0,4.0,1.0,429.0,
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2023-11-19,2023-12-29,2018,300,230/115,50,8,24.0,6.0,4.0,1.0,0.0,536.0,3775.0,6830.0,26803.0,3.0,6.0,571.0,
8329836,NCS,KT6A,8329836,NCSKT6A,ABB,2024-05-10,2024-05-17,2018,300,230/115,64,8,3.0,7.0,3.0,1.0,0.0,524.0,3203.0,34852.0,72816.0,2.0,10.0,538.0,
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2021-08-10,2021-09-03,2018,300,230/115,78,22,10.0,1.0,0.0,0.0,0.0,69.0,731.0,21849.0,64719.0,0.0,0.0,80.0,FIRST ENERGIZED
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2021-09-19,2021-11-03,2018,300,230/115,78,14,18.0,0.0,0.0,0.0,0.0,171.0,1298.0,14153.0,27543.0,0.0,0.0,189.0,
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2022-05-13,2022-05-20,2018,300,230/115,66,9,17.0,3.0,12.0,1.0,0.0,343.0,2244.0,6409.0,22121.0,0.0,3.0,376.0,
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2022-11-10,2022-11-18,2018,300,230/115,53,9,5.0,6.0,2.0,0.0,0.0,454.0,2640.0,10492.0,31729.0,2.0,3.0,467.0,
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2023-06-18,2023-06-23,2018,300,230/115,72,7,11.0,15.0,1.0,0.0,0.0,503.0,3196.0,4519.0,22691.0,4.0,2.0,530.0,
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2023-11-19,2023-12-29,2018,300,230/115,57,13,19.0,6.0,8.0,1.0,0.0,543.0,3756.0,9630.0,28968.0,0.0,12.0,577.0,
8329837,NCS,KT5A,8329837,NCSKT5A,ABB,2024-05-10,2024-05-17,2018,300,230/115,65,6,21.0,14.0,0.0,2.0,0.0,697.0,3764.0,9467.0,32735.0,11.0,18.0,734.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2020-01-17,2020-01-27,1998,100,230/115/22,47,5,37.0,22.0,43.0,0.0,0.0,90.0,948.0,10513.0,49931.0,0.0,31.0,192.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2020-08-08,2020-08-30,1998,100,230/115/22,54,19,34.0,21.0,39.0,0.0,0.0,71.0,907.0,7276.0,50721.0,4.0,24.0,165.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2021-05-28,2021-08-07,1998,100,230/115/22,52,9,10.0,12.0,3.0,0.0,0.0,80.0,1202.0,18339.0,49092.0,5.0,1.0,105.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2021-10-16,2021-11-17,1998,100,230/115/22,55,9,3.0,18.0,38.0,0.0,0.0,83.0,1325.0,6271.0,30218.0,4.0,27.0,142.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2022-03-06,2022-03-19,1998,100,230/115/22,47,11,5.0,15.0,52.0,2.0,0.0,132.0,1266.0,7078.0,32834.0,0.0,25.0,206.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2022-11-19,2022-12-11,1998,100,230/115/22,50,14,4.0,21.0,48.0,1.0,0.0,101.0,1256.0,9593.0,49538.0,0.0,26.0,175.0,สี1.5
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2023-02-14,2024-01-28,1998,100,230/115/22,49,13,26.0,19.0,57.0,1.0,0.0,128.0,1256.0,11335.0,45487.0,4.0,33.0,231.0,
8345590,LS,KT4A,8345590,LSKT4A,TAKAOKA,2023-08-18,2023-08-28,1998,100,230/115/22,52,11,8.0,27.0,55.0,4.0,0.0,115.0,1684.0,6965.0,42492.0,5.0,34.0,209.0,
840900018,TM,KT1A,840900018,TMKT1A,TOSHIBA,2019-04-08,2019-06-21,1998,40,115/22,70,26,15.0,36.0,23.0,0.0,0.0,481.0,9238.0,10280.0,43643.0,0.0,16.0,555.0,
840900018,TM,KT1A,840900018,TMKT1A,TOSHIBA,2021-04-23,2021-06-11,1998,40,115/22,65,16,58.0,10.0,19.0,1.0,0.0,164.0,1698.0,7400.0,45000.0,0.0,16.0,252.0,
840900018,TM,KT1A,840900018,TMKT1A,TOSHIBA,2022-04-29,2022-05-06,1998,40,115/22,64,9,19.0,41.0,41.0,5.0,0.0,371.0,3742.0,7088.0,49201.0,0.0,1.0,477.0,
840900018,TM,KT1A,840900018,TMKT1A,TOSHIBA,2023-04-21,2023-05-06,1998,40,115/22,65,19,16.0,71.0,23.0,1.0,0.0,381.0,3839.0,5850.0,55490.0,8.0,15.0,492.0,
840900018,TM,KT1A,840900018,TMKT1A,TOSHIBA,2024-04-27,2024-05-06,1998,40,115/22,63,14,23.0,65.0,24.0,6.0,0.0,739.0,10599.0,5074.0,44438.0,0.0,18.0,857.0,
8444652,PDG,KT2AA,8444652,PDGKT2AA,ALSTOM,2024-04-21,2024-04-24,2014,333.3,500/230/22,50,4,10.0,6.0,3.0,0.0,0.0,426.0,1475.0,4677.0,15185.0,0.0,0.0,445.0,
8444653,PDG,KT2AB,8444653,PDGKT2AB,ALSTOM,2024-04-21,2024-04-24,2014,333.3,500/230/22,54,5,11.0,5.0,3.0,0.0,0.0,335.0,1428.0,4380.0,14303.0,0.0,0.0,354.0,
8444654,PDG,KT2AC,8444654,PDGKT2AC,ALSTOM,2024-04-21,2024-04-24,2014,333.3,500/230/22,54,4,12.0,5.0,0.0,0.0,0.0,336.0,1248.0,4660.0,16333.0,0.0,0.0,353.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2019-05-27,2019-07-25,2000,100,230/121/33,67,21,13.0,20.0,7.0,0.0,0.0,222.0,4370.0,9845.0,44328.0,0.0,0.0,262.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2019-11-02,2019-12-23,2000,100,230/121/33,62,13,12.0,21.0,0.0,0.0,0.0,223.0,4918.0,6781.0,46158.0,3.0,4.0,256.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2020-05-10,2020-05-31,2000,100,230/121/33,64,11,10.0,43.0,9.0,0.0,0.0,193.0,2293.0,7012.0,47521.0,4.0,5.0,255.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2020-10-30,2020-11-29,2000,100,230/121/33,67,16,17.0,51.0,24.0,0.0,0.0,197.0,2720.0,14148.0,54916.0,0.0,10.0,289.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2021-05-14,2021-07-24,2000,100,230/121/33,65,17,17.0,19.0,9.0,0.0,0.0,223.0,4584.0,9586.0,40529.0,0.0,0.0,268.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2021-11-10,2021-11-23,2000,100,230/121/33,61,12,16.0,39.0,9.0,0.0,0.0,234.0,4959.0,3310.0,39150.0,0.0,6.0,298.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2022-05-06,2022-05-15,2000,100,230/121/33,58,11,15.0,22.0,12.0,2.0,0.0,246.0,6495.0,6413.0,39777.0,0.0,0.0,297.0,
