transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2022-12-08,2023-01-13,2000,100,230/121/33,56,11,7.0,31.0,9.0,0.0,0.0,157.0,5060.0,6070.0,47050.0,0.0,5.0,204.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2023-05-06,2023-05-18,2000,100,230/121/33,64,10,5.0,19.0,7.0,0.0,0.0,23.0,1733.0,21360.0,62020.0,284.0,6.0,54.0,
8545956,SRT,KT3A,8545956,SRTKT3A,TAKAOKA,2023-12-08,2024-01-23,2000,100,230/121/33,68,12,20.0,32.0,11.0,3.0,0.0,143.0,6900.0,6587.0,49327.0,2.0,5.0,209.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2019-04-01,2019-07-05,2002,100,230/121/33,51,25,9.0,3.0,1.0,4.0,0.0,320.0,1718.0,10804.0,46400.0,1.0,2.0,337.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2019-05-26,2019-07-25,2002,100,230/121/33,51,21,6.0,0.0,0.0,0.0,0.0,315.0,2253.0,11946.0,35185.0,0.0,0.0,321.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2019-11-10,2019-12-22,2002,100,230/121/33,46,24,20.0,3.0,0.0,0.0,0.0,475.0,2987.0,9580.0,38350.0,0.0,0.0,498.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2020-05-09,2020-05-31,2002,100,230/121/33,62,17,14.0,4.0,2.0,0.0,0.0,395.0,1611.0,9021.0,37549.0,2.0,3.0,415.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2020-11-03,2020-11-28,2002,100,230/121/33,38,17,23.0,24.0,3.0,0.0,0.0,407.0,1798.0,8024.0,50367.0,0.0,4.0,457.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2021-05-18,2021-07-24,2002,100,230/121/33,47,17,43.0,21.0,3.0,4.0,0.0,526.0,2679.0,12011.0,61200.0,8.0,4.0,597.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2021-11-18,2022-01-10,2002,100,230/121/33,57,13,6.0,3.0,1.0,0.0,0.0,551.0,3593.0,6664.0,41087.0,0.0,3.0,561.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2022-05-06,2022-05-15,2002,100,230/121/33,49,10,12.0,2.0,3.0,5.0,0.0,591.0,3594.0,7304.0,33747.0,0.0,0.0,613.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2022-12-03,2023-01-08,2002,100,230/121/33,52,12,10.0,3.0,1.0,4.0,0.0,592.0,3575.0,10296.0,32601.0,0.0,0.0,610.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2023-04-30,2023-05-15,2002,100,230/121/33,54,19,1.0,1.0,1.0,1.0,0.0,44.0,1745.0,9140.0,27770.0,1.0,2.0,48.0,
88900013,KN,KT4A,88900013,KNKT4A,TOSHIBA,2023-12-09,2024-01-23,2002,100,230/121/33,50,14,4.0,2.0,2.0,5.0,0.0,210.0,2558.0,10066.0,30438.0,1.0,3.0,223.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2019-02-24,2019-03-22,2003,200,525/242/22,48,13,9.0,29.0,32.0,4.0,0.0,250.0,2485.0,9852.0,49503.0,0.0,0.0,324.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2019-04-21,2019-05-16,2003,200,525/242/22,51,18,9.0,32.0,72.0,5.0,0.0,257.0,2691.0,8829.0,49517.0,0.0,0.0,375.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2019-10-10,2019-10-20,2003,200,525/242/22,30,17,13.0,23.0,64.0,3.0,0.0,177.0,1808.0,5174.0,45621.0,0.0,5.0,280.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2020-02-27,2020-03-21,2003,200,525/242/22,32,13,14.0,20.0,35.0,0.0,0.0,190.0,1973.0,29125.0,61643.0,0.0,22.0,259.0,ทดสอบก่อนรื้อและ OVERHAUL
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2021-09-19,2021-10-23,2003,200,525/242/22,53,20,10.0,0.0,1.0,1.0,0.0,2.0,115.0,6745.0,28276.0,1.0,1.0,14.0,ย้ายมาจากMM3-KT3AA ก่อนนำเข้าใช้งาน
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2021-11-28,2021-12-06,2003,200,525/242/22,55,14,2.0,1.0,1.0,0.0,0.0,30.0,1271.0,7600.0,21560.0,1.0,0.0,34.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2022-05-29,2022-06-04,2003,200,525/242/22,62,14,2.0,4.0,3.0,3.0,0.0,60.0,1956.0,7960.0,29724.0,1.0,1.0,72.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2022-11-17,2022-11-20,2003,200,525/242/22,60,11,9.0,15.0,6.0,2.0,0.0,121.0,2439.0,11504.0,24362.0,0.0,0.0,153.0,
88900014,NCO,KT3AA,88900014,NCOKT3AA,TOSHIBA,2023-11-24,2023-12-25,2003,200,525/242/22,50,13,5.0,12.0,7.0,2.0,0.0,104.0,2046.0,15039.0,28009.0,10.0,3.0,130.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2019-02-24,2019-03-22,2003,200,525/242/22,48,16,10.0,26.0,26.0,0.0,0.0,227.0,2603.0,9327.0,43172.0,0.0,0.0,289.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2019-04-21,2019-05-16,2003,200,525/242/22,50,14,13.0,28.0,44.0,0.0,0.0,253.0,2831.0,4521.0,39851.0,0.0,0.0,338.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2019-10-10,2019-10-20,2003,200,525/242/22,30,9,14.0,23.0,33.0,0.0,0.0,36.0,1414.0,5842.0,31161.0,0.0,0.0,106.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2020-02-27,2020-03-21,2003,200,525/242/22,32,10,13.0,20.0,28.0,0.0,0.0,42.0,1635.0,7605.0,42763.0,0.0,17.0,103.0,ทดสอบก่อนรื้อและ OVERHAUL
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2021-02-02,2021-02-13,2003,200,525/242/22,45,11,22.0,14.0,13.0,0.0,0.0,72.0,1283.0,15724.0,59949.0,0.0,11.0,121.0,research
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2021-09-19,2021-10-23,2003,200,525/242/22,53,13,14.0,0.0,0.0,0.0,0.0,1.0,93.0,4110.0,13239.0,1.0,0.0,15.0,ย้ายมาจาก MM3-KT3AB ก่อนนำเข้าใช้งาน
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2021-11-28,2021-12-06,2003,200,525/242/22,56,11,2.0,1.0,1.0,0.0,0.0,27.0,1307.0,7440.0,21310.0,0.0,0.0,31.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2022-05-29,2022-06-04,2003,200,525/242/22,63,18,4.0,4.0,3.0,3.0,0.0,50.0,1902.0,11292.0,48199.0,1.0,1.0,64.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2022-11-17,2022-11-20,2003,200,525/242/22,62,20,8.0,6.0,7.0,3.0,0.0,91.0,2479.0,14465.0,29244.0,0.0,0.0,115.0,
88900015,NCO,KT3AB,88900015,NCOKT3AB,TOSHIBA,2023-11-24,2023-12-25,2003,200,525/242/22,50,25,5.0,10.0,9.0,3.0,0.0,72.0,2064.0,16609.0,29471.0,7.0,5.0,99.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2019-02-24,2019-03-22,2003,200,525/242/22,48,15,7.0,31.0,28.0,8.0,0.0,356.0,3145.0,10200.0,44839.0,0.0,0.0,430.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2019-04-21,2019-05-16,2003,200,525/242/22,51,16,8.0,36.0,29.0,9.0,0.0,399.0,3554.0,7798.0,46825.0,0.0,0.0,481.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2019-10-10,2019-10-20,2003,200,525/242/22,30,15,10.0,29.0,22.0,2.0,0.0,46.0,1668.0,5784.0,46912.0,0.0,0.0,109.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2020-02-27,2020-03-21,2003,200,525/242/22,32,12,9.0,26.0,29.0,0.0,0.0,68.0,2457.0,27563.0,65336.0,0.0,18.0,132.0,ทดสอบก่อนรื้อและ OVERHAUL
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2021-02-02,2021-02-13,2003,200,525/242/22,44,12,21.0,19.0,15.0,0.0,0.0,119.0,1646.0,15541.0,55757.0,0.0,9.0,174.0,research
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2021-09-19,2021-10-23,2003,200,525/242/22,53,16,0.0,0.0,0.0,0.0,0.0,1.0,116.0,10382.0,20244.0,0.0,0.0,1.0,ย้ายมาจาก MM3-KT3AC ย้ายมาจาก MM3-KT3AC ก่อนนำเข้าใช้งาน
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2021-11-28,2021-12-06,2003,200,525/242/22,55,17,0.0,2.0,0.0,0.0,0.0,17.0,1396.0,12000.0,30440.0,0.0,0.0,19.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2022-05-29,2022-06-04,2003,200,525/242/22,62,17,6.0,6.0,4.0,4.0,0.0,61.0,2245.0,6471.0,24070.0,1.0,2.0,81.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2022-11-17,2022-11-25,2003,200,525/242/22,62,22,6.0,8.0,6.0,7.0,0.0,68.0,2634.0,9800.0,30744.0,7.0,4.0,95.0,
88900016,NCO,KT3AC,88900016,NCOKT3AC,TOSHIBA,2023-11-24,2023-12-25,2003,200,525/242/22,50,11,6.0,13.0,10.0,3.0,0.0,70.0,2343.0,12268.0,38594.0,5.0,5.0,102.0,
890900042,TTK,KT6A,890900042,TTKKT6A,TOSHIBA,2019-09-20,2019-10-04,2003,25,115/22,55,17,92.0,74.0,187.0,0.0,0.0,68.0,2535.0,8282.0,29501.0,0.0,125.0,421.0,
890900042,TTK,KT6A,890900042,TTKKT6A,TOSHIBA,2020-12-18,2021-01-11,2003,25,115/22,49,18,43.0,47.0,144.0,0.0,0.0,44.0,2991.0,10779.0,47821.0,0.0,121.0,278.0,
890900042,TTK,KT6A,890900042,TTKKT6A,TOSHIBA,2021-12-18,2022-01-22,2003,25,115/22,56,22,67.0,52.0,258.0,6.0,0.0,165.0,3082.0,4612.0,41107.0,0.0,150.0,548.0,
890900043,DBN,KT1A,890900043,DBNKT1A,TOSHIBA,2019-02-14,2019-03-02,2003,25,115/22,53,24,64.0,196.0,596.0,8.0,0.0,118.0,5732.0,7397.0,41798.0,0.0,302.0,982.0,
890900043,DBN,KT1A,890900043,DBNKT1A,TOSHIBA,2021-02-14,2021-04-26,2003,25,115/22,53,28,44.0,124.0,489.0,4.0,0.0,35.0,2415.0,28470.0,42300.0,53.0,493.0,696.0,
890900043,DBN,KT1A,890900043,DBNKT1A,TOSHIBA,2022-02-07,2022-03-07,2003,25,115/22,57,22,77.0,107.0,788.0,13.0,0.0,170.0,6287.0,6066.0,60048.0,0.0,494.0,1155.0,
890900043,DBN,KT1A,890900043,DBNKT1A,TOSHIBA,2023-03-23,2023-04-06,2003,25,115/22,54,19,33.0,67.0,243.0,1.0,0.0,144.0,5292.0,7396.0,45012.0,13.0,318.0,488.0,
890900044,SLB,KT2A,890900044,SLBKT2A,TOSHIBA,2019-08-10,2019-08-18,2003,35,115/22,51,20,16.0,85.0,61.0,4.0,0.0,137.0,2955.0,6093.0,37005.0,1.0,30.0,303.0,
890900044,SLB,KT2A,890900044,SLBKT2A,TOSHIBA,2020-10-18,2020-11-13,2003,35,115/22,32,26,35.0,76.0,54.0,1.0,0.0,151.0,2465.0,6224.0,45522.0,0.0,42.0,317.0,
890900044,SLB,KT2A,890900044,SLBKT2A,TOSHIBA,2021-08-01,2021-10-03,2003,35,115/22,40,25,16.0,74.0,64.0,7.0,0.0,147.0,2111.0,14375.0,45398.0,0.0,0.0,308.0,
890900044,SLB,KT2A,890900044,SLBKT2A,TOSHIBA,2022-09-03,2022-09-15,2003,35,115/22,38,16,16.0,37.0,69.0,6.0,0.0,158.0,2060.0,7027.0,40058.0,0.0,26.0,286.0,
890900044,SLB,KT2A,890900044,SLBKT2A,TOSHIBA,2023-06-16,2023-07-03,2003,35,115/22,52,21,17.0,132.0,77.0,6.0,0.0,271.0,3401.0,4143.0,47367.0,6.0,24.0,503.0,
890900045,TTK,KT7A,890900045,TTKKT7A,TOSHIBA,2020-12-18,2021-01-11,2003,25,115/22,48,83,71.0,57.0,165.0,0.0,0.0,53.0,4364.0,7685.0,36001.0,25.0,132.0,346.0,
890900045,TTK,KT7A,890900045,TTKKT7A,TOSHIBA,2021-02-15,2021-03-29,2003,25,115/22,54,31,53.0,47.0,178.0,0.0,0.0,55.0,3641.0,5218.0,63637.0,0.0,146.0,333.0,
890900045,TTK,KT7A,890900045,TTKKT7A,TOSHIBA,2021-12-18,2022-01-22,2003,25,115/22,55,28,60.0,51.0,170.0,7.0,0.0,161.0,3553.0,5933.0,42719.0,0.0,162.0,449.0,
890900046,SA2,KT1A,890900046,SA2KT1A,TOSHIBA,2021-05-15,2021-07-11,2003,50,115/22,70,36,39.0,186.0,705.0,37.0,0.0,101.0,5863.0,8263.0,47560.0,36.0,614.0,1068.0,
890900046,SA2,KT1A,890900046,SA2KT1A,TOSHIBA,2022-05-27,2022-06-05,2003,50,115/22,56,21,20.0,128.0,523.0,54.0,0.0,55.0,5297.0,6340.0,73500.0,73.0,438.0,780.0,
890900046,SA2,KT1A,890900046,SA2KT1A,TOSHIBA,2023-05-14,2023-06-08,2003,50,115/22,66,24,12.0,157.0,628.0,10.0,0.0,62.0,5890.0,4682.0,42416.0,138.0,418.0,869.0,
890900047,SA2,KT2A,890900047,SA2KT2A,TOSHIBA,2021-05-15,2021-07-11,2003,50,115/22,57,30,34.0,250.0,995.0,7.0,0.0,109.0,8326.0,6407.0,42762.0,36.0,848.0,1395.0,
890900047,SA2,KT2A,890900047,SA2KT2A,TOSHIBA,2022-05-27,2022-06-05,2003,50,115/22,57,20,34.0,114.0,522.0,3.0,0.0,48.0,2575.0,5200.0,68520.0,52.0,527.0,721.0,
890900047,SA2,KT2A,890900047,SA2KT2A,TOSHIBA,2023-05-14,2023-06-08,2003,50,115/22,59,26,34.0,192.0,700.0,13.0,0.0,82.0,3224.0,5905.0,54867.0,171.0,290.0,1021.0,
890900048,SN1,KT1A,890900048,SN1KT1A,TOSHIBA,2021-06-12,2021-09-05,2003,50,115/22,68,20,43.0,56.0,679.0,9.0,0.0,308.0,7419.0,4352.0,36542.0,0.0,42.0,1095.0,
890900048,SN1,KT1A,890900048,SN1KT1A,TOSHIBA,2022-06-24,2022-07-03,2003,50,115/22,58,14,44.0,59.0,546.0,11.0,0.0,312.0,6625.0,32205.0,73747.0,18.0,213.0,972.0,
890900048,SN1,KT1A,890900048,SN1KT1A,TOSHIBA,2023-06-11,2023-07-02,2003,50,115/22,60,19,20.0,101.0,535.0,9.0,0.0,291.0,7015.0,3939.0,78512.0,27.0,227.0,956.0,
890900048,SN1,KT1A,890900048,SN1KT1A,TOSHIBA,2024-06-02,2024-06-07,2003,50,115/22,48,11,36.0,356.0,724.0,15.0,0.0,121.0,5181.0,7746.0,55504.0,59.0,686.0,1252.0,
890900049,SA1,KT7A,890900049,SA1KT7A,TOSHIBA,2019-10-20,2019-10-25,2003,50,115/22,62,22,12.0,39.0,15.0,5.0,0.0,396.0,11416.0,10256.0,50200.0,0.0,16.0,467.0,
890900049,SA1,KT7A,890900049,SA1KT7A,TOSHIBA,2021-02-16,2021-02-16,2003,50,115/22,64,12,33.0,40.0,13.0,6.0,0.0,529.0,14086.0,4076.0,50109.0,26.0,17.0,621.0,Trip ด้วย Tx.Diff
890900049,SA1,KT7A,890900049,SA1KT7A,TOSHIBA,2021-05-21,2021-07-25,2003,50,115/22,60,23,21.0,34.0,14.0,6.0,0.0,548.0,13387.0,16040.0,75572.0,0.0,0.0,623.0,
890900049,SA1,KT7A,890900049,SA1KT7A,TOSHIBA,2022-05-28,2022-06-10,2003,50,115/22,60,20,46.0,29.0,34.0,8.0,0.0,507.0,11241.0,7032.0,80553.0,3.0,14.0,624.0,
890900049,SA1,KT7A,890900049,SA1KT7A,TOSHIBA,2023-05-25,2023-06-10,2003,50,115/22,64,13,24.0,72.0,33.0,6.0,0.0,572.0,12605.0,10659.0,79345.0,2.0,13.0,707.0,
890900050,RY3,KT2A,890900050,RY3KT2A,TOSHIBA,2020-02-15,2020-03-09,2003,50,115/22,58,33,80.0,19.0,6.0,0.0,0.0,457.0,3030.0,8520.0,65590.0,10.0,14.0,562.0,
890900050,RY3,KT2A,890900050,RY3KT2A,TOSHIBA,2021-01-30,2021-03-26,2003,50,115/22,58,82,57.0,20.0,3.0,0.0,0.0,500.0,3400.0,11610.0,66600.0,13.0,10.0,580.0,มีหยดน้ำ
890900050,RY3,KT2A,890900050,RY3KT2A,TOSHIBA,2022-02-19,2022-03-03,2003,50,115/22,58,61,14.0,12.0,30.0,9.0,0.0,370.0,6512.0,20132.0,63141.0,0.0,0.0,435.0,
890900050,RY3,KT2A,890900050,RY3KT2A,TOSHIBA,2022-08-13,2022-09-02,2003,50,115/22,64,61,5.0,19.0,6.0,4.0,0.0,375.0,4913.0,2857.0,63230.0,16.0,12.0,409.0,
890900050,RY3,KT2A,890900050,RY3KT2A,TOSHIBA,2023-04-28,2023-05-06,2003,50,115/22,54,17,16.0,22.0,12.0,10.0,0.0,630.0,6800.0,5678.0,57182.0,15.0,11.0,690.0,
890900051,SN1,KT2A,890900051,SN1KT2A,TOSHIBA,2021-06-12,2021-09-05,2003,50,115/22,73,21,20.0,49.0,30.0,4.0,0.0,154.0,5776.0,14486.0,53390.0,0.0,5.0,257.0,
890900051,SN1,KT2A,890900051,SN1KT2A,TOSHIBA,2022-06-24,2022-07-02,2003,50,115/22,60,25,32.0,47.0,26.0,3.0,0.0,101.0,7557.0,8040.0,56900.0,0.0,29.0,209.0,
890900051,SN1,KT2A,890900051,SN1KT2A,TOSHIBA,2023-05-21,2023-05-27,2003,50,115/22,0,55,22.0,25.0,21.0,3.0,0.0,96.0,5077.0,13078.0,69511.0,0.0,22.0,167.0,เนื่องจากมี OLTC เสียหาย
890900052,RE1,KT1A,890900052,RE1KT1A,TOSHIBA,2019-03-09,2019-04-08,2003,50,115/22,56,20,35.0,67.0,322.0,8.0,0.0,79.0,1732.0,10363.0,48948.0,0.0,213.0,511.0,
890900052,RE1,KT1A,890900052,RE1KT1A,TOSHIBA,2020-03-09,2020-03-27,2003,50,115/22,54,14,27.0,92.0,435.0,3.0,0.0,81.0,1780.0,6994.0,58527.0,0.0,376.0,638.0,
890900052,RE1,KT1A,890900052,RE1KT1A,TOSHIBA,2021-01-23,2021-04-23,2003,50,115/22,53,28,55.0,68.0,308.0,11.0,0.0,89.0,1833.0,6379.0,49032.0,21.0,288.0,531.0,
890900052,RE1,KT1A,890900052,RE1KT1A,TOSHIBA,2022-02-13,2022-03-26,2003,50,115/22,48,15,60.0,65.0,465.0,15.0,0.0,95.0,2055.0,5842.0,57059.0,28.0,300.0,700.0,
890900052,RE1,KT1A,890900052,RE1KT1A,TOSHIBA,2023-02-12,2023-03-09,2003,50,115/22,58,15,34.0,96.0,380.0,5.0,0.0,62.0,1920.0,8482.0,50932.0,0.0,259.0,577.0,
890900052,RE1,KT1A,890900052,RE1KT1A,TOSHIBA,2024-02-11,2024-03-19,2003,50,115/22,62,25,34.0,87.0,423.0,8.0,0.0,51.0,2079.0,9462.0,49381.0,0.0,321.0,603.0,
890900053,UB1,KT1A,890900053,UB1KT1A,TOSHIBA,2019-04-27,2019-05-13,2003,50,115/22,36,19,41.0,13.0,3.0,4.0,0.0,506.0,5790.0,5598.0,49890.0,6.0,5.0,567.0,Tx.Trip
890900053,UB1,KT1A,890900053,UB1KT1A,TOSHIBA,2020-03-01,2020-04-03,2003,50,115/22,51,23,92.0,43.0,5.0,0.0,0.0,318.0,1952.0,11990.0,62143.0,0.0,8.0,458.0,
890900053,UB1,KT1A,890900053,UB1KT1A,TOSHIBA,2021-03-01,2021-05-20,2003,50,115/22,60,33,21.0,0.0,47.0,4.0,0.0,350.0,4269.0,19257.0,51172.0,0.0,0.0,422.0,
890900053,UB1,KT1A,890900053,UB1KT1A,TOSHIBA,2022-02-06,2022-02-20,2003,50,115/22,57,15,61.0,9.0,3.0,0.0,0.0,338.0,4978.0,9332.0,60681.0,0.0,6.0,411.0,
890900053,UB1,KT1A,890900053,UB1KT1A,TOSHIBA,2023-02-04,2023-02-18,2003,50,115/22,60,10,48.0,18.0,4.0,2.0,0.0,623.0,6122.0,15651.0,64207.0,9.0,8.0,695.0,
890900053,UB1,KT1A,890900053,UB1KT1A,TOSHIBA,2024-02-03,2024-03-08,2003,50,115/22,62,20,19.0,17.0,4.0,3.0,0.0,684.0,6037.0,20451.0,39378.0,7.0,11.0,727.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2019-05-22,2019-06-29,2009,200,230/72/11,42,17,29.0,66.0,250.0,8.0,0.0,93.0,6754.0,5705.0,44748.0,0.0,130.0,446.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2019-11-10,2019-12-15,2009,200,230/72/11,38,15,33.0,48.0,246.0,0.0,0.0,56.0,4774.0,8180.0,69715.0,0.0,186.0,383.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2020-06-02,2020-07-04,2009,200,230/72/11,34,22,34.0,61.0,247.0,5.0,0.0,79.0,5753.0,5482.0,50223.0,0.0,147.0,426.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2020-11-08,2020-11-22,2009,200,230/72/11,34,37,20.0,45.0,248.0,0.0,0.0,81.0,5720.0,8668.0,63476.0,0.0,141.0,394.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2021-05-25,2021-07-13,2009,200,230/72/11,34,24,40.0,55.0,254.0,6.0,0.0,70.0,5872.0,5930.0,55840.0,0.0,110.0,425.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2021-11-09,2021-11-19,2009,200,230/72/11,39,9,19.0,45.0,215.0,0.0,0.0,54.0,6263.0,5740.0,46950.0,20.0,176.0,333.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2022-06-05,2022-06-13,2009,200,230/72/11,46,16,36.0,43.0,285.0,7.0,0.0,87.0,6597.0,4332.0,58825.0,0.0,91.0,458.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2022-11-27,2022-12-02,2009,200,230/72/11,40,11,40.0,63.0,277.0,7.0,0.0,89.0,5661.0,4339.0,52962.0,116.0,133.0,476.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2023-05-21,2023-05-25,2009,200,230/72/11,43,14,41.0,70.0,244.0,6.0,0.0,95.0,5577.0,4228.0,64329.0,11.0,145.0,456.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2023-09-09,2023-09-09,2009,200,230/72/11,43,13,27.0,58.0,268.0,20.0,0.0,86.0,5225.0,8416.0,68023.0,19.0,115.0,459.0,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2023-09-19,2023-09-19,2009,200,230/72/11,43,13,57.0,74.0,330.0,37.0,0.0,92.0,5590.0,3288.0,63635.0,20.0,139.0,590.0,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2023-12-09,2024-01-23,2009,200,230/72/11,45,18,42.0,59.0,308.0,4.0,0.0,91.0,5193.0,11303.0,69412.0,12.0,151.0,504.0,
8946783,RS,KT1A,8946783,RSKT1A,TAKAOKA,2024-06-11,2024-06-12,2009,200,230/72/11,52,13,48.0,83.0,358.0,9.0,0.0,104.0,5862.0,12567.0,66300.0,8.0,158.0,602.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2019-05-22,2019-06-29,2003,200,230/72/11,54,14,40.0,14.0,10.0,0.0,0.0,520.0,4853.0,7891.0,38596.0,0.0,0.0,584.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2019-11-10,2019-12-14,2003,200,230/72/11,53,29,34.0,12.0,4.0,0.0,0.0,440.0,4633.0,9092.0,54894.0,2.0,7.0,490.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2020-06-02,2020-07-04,2003,200,230/72/11,52,21,32.0,11.0,6.0,0.0,0.0,509.0,4435.0,7108.0,43734.0,0.0,0.0,558.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2020-11-08,2020-11-21,2003,200,230/72/11,50,9,42.0,8.0,3.0,0.0,0.0,197.0,2019.0,7592.0,52146.0,0.0,6.0,250.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2021-05-25,2021-07-18,2003,200,230/72/11,36,8,16.0,0.0,0.0,0.0,0.0,329.0,3475.0,12219.0,60731.0,0.0,0.0,345.0,De-energize .
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2021-11-09,2021-11-19,2003,200,230/72/11,32,5,22.0,8.0,3.0,0.0,0.0,429.0,5152.0,8090.0,46800.0,34.0,7.0,462.0,NO-ENERGIZE
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2022-06-05,2022-06-13,2003,200,230/72/11,35,7,46.0,8.0,4.0,17.0,0.0,364.0,4191.0,8650.0,76040.0,7.0,4.0,439.0,NO ENERGIZE NO ENERGIZE
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2022-11-27,2022-12-02,2003,200,230/72/11,29,9,41.0,16.0,10.0,2.0,0.0,530.0,4232.0,8449.0,53614.0,5.0,4.0,599.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2023-05-21,2023-05-25,2003,200,230/72/11,34,7,32.0,13.0,6.0,3.0,0.0,691.0,4583.0,10658.0,78537.0,2.0,9.0,745.0,
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2023-12-09,2024-01-13,2003,200,230/72/11,32,11,43.0,17.0,4.0,4.0,0.0,592.0,4982.0,13714.0,74955.0,2.0,8.0,660.0,TX. NO-ENERGIZE
8946784,RS,KT7A,8946784,RSKT7A,TAKAOKA,2024-06-11,2024-06-12,2003,200,230/72/11,32,6,28.0,22.0,7.0,2.0,0.0,743.0,4004.0,7924.0,79949.0,2.0,12.0,802.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2019-05-22,2019-06-29,2009,200,220/69/11,53,15,13.0,36.0,110.0,3.0,0.0,136.0,5043.0,10622.0,37467.0,0.0,61.0,298.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2019-11-10,2019-12-14,2009,200,220/69/11,52,33,25.0,38.0,145.0,2.0,0.0,106.0,4209.0,5642.0,57132.0,0.0,81.0,316.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2020-11-08,2020-11-21,2009,200,220/69/11,50,11,42.0,33.0,107.0,0.0,0.0,43.0,1807.0,4235.0,49361.0,0.0,82.0,225.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2021-05-25,2021-07-12,2009,200,220/69/11,58,16,28.0,34.0,123.0,0.0,0.0,118.0,4995.0,8699.0,36243.0,0.0,91.0,303.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2021-11-09,2021-11-20,2009,200,220/69/11,44,9,24.0,30.0,149.0,0.0,0.0,99.0,3265.0,9507.0,72768.0,0.0,28.0,302.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2022-06-05,2022-06-13,2009,200,220/69/11,51,12,24.0,27.0,147.0,0.0,0.0,92.0,3748.0,4197.0,77761.0,0.0,49.0,290.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2022-11-27,2022-12-02,2009,200,220/69/11,40,12,20.0,39.0,135.0,4.0,0.0,103.0,3611.0,6316.0,71168.0,66.0,60.0,301.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2023-05-21,2023-05-25,2009,200,220/69/11,53,12,18.0,41.0,132.0,4.0,0.0,109.0,3953.0,7181.0,72070.0,6.0,80.0,304.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2023-09-09,2023-09-09,2009,200,220/69/11,43,12,22.0,44.0,144.0,14.0,0.0,93.0,3635.0,9369.0,89923.0,13.0,90.0,317.0,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2023-09-19,2023-09-19,2009,200,220/69/11,43,12,41.0,50.0,143.0,1.0,0.0,99.0,3802.0,5099.0,93712.0,0.0,83.0,334.0,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2023-12-09,2024-01-23,2009,200,220/69/11,47,15,47.0,40.0,168.0,9.0,0.0,118.0,4348.0,8128.0,91192.0,8.0,80.0,382.0,
8946785,RS,KT2A,8946785,RSKT2A,TAKAOKA,2024-06-11,2024-06-12,2009,200,220/69/11,54,10,32.0,53.0,199.0,5.0,0.0,143.0,4430.0,13671.0,86264.0,9.0,87.0,432.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2019-02-11,2019-02-14,2009,200,220/72/11,44,18,13.0,10.0,2.0,1.0,0.0,655.0,3058.0,4780.0,38973.0,2.0,2.0,681.0,Tx.tripด้วย relay 87k
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2019-05-31,2019-06-29,2009,200,220/72/11,57,17,15.0,9.0,0.0,0.0,0.0,556.0,3218.0,8170.0,42280.0,0.0,0.0,580.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2019-11-14,2019-11-25,2009,200,220/72/11,54,12,13.0,15.0,0.0,0.0,0.0,570.0,3250.0,16610.0,60610.0,0.0,0.0,598.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2020-05-15,2020-05-29,2009,200,220/72/11,34,11,32.0,5.0,2.0,0.0,0.0,504.0,3284.0,7186.0,35110.0,0.0,2.0,543.0,De-Energize
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2020-11-22,2020-12-04,2009,200,220/72/11,34,8,15.0,0.0,3.0,0.0,0.0,710.0,3001.0,5166.0,36519.0,3.0,6.0,728.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2021-05-24,2021-07-11,2009,200,220/72/11,34,26,29.0,5.0,1.0,0.0,0.0,410.0,3980.0,24340.0,83390.0,0.0,3.0,445.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2021-11-14,2021-12-11,2009,200,220/72/11,30,18,2.0,3.0,2.0,0.0,0.0,249.0,2862.0,17060.0,46750.0,28.0,5.0,256.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2022-05-28,2022-06-02,2009,200,220/72/11,38,9,19.0,12.0,5.0,2.0,0.0,677.0,4867.0,8127.0,40476.0,6.0,9.0,715.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2023-05-22,2023-05-26,2009,200,220/72/11,53,11,26.0,13.0,3.0,2.0,0.0,606.0,4256.0,8425.0,51986.0,2.0,5.0,650.0,
8946786,BPL,KT7A,8946786,BPLKT7A,TAKAOKA,2023-11-26,2023-12-21,2009,200,220/72/11,48,10,37.0,16.0,6.0,6.0,0.0,822.0,4389.0,14427.0,51361.0,3.0,8.0,887.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2019-05-06,2019-05-25,2003,200,230/69/11,80,22,60.0,113.0,64.0,112.0,0.0,174.0,4389.0,5613.0,41524.0,59.0,22.0,523.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2019-10-10,2019-10-10,2003,200,230/69/11,54,8,66.0,95.0,67.0,96.0,0.0,144.0,4089.0,3446.0,20865.0,36.0,23.0,468.0,หม้อแปลง Trip เนื่องจาก Tx. Diff ทำงาน Lock Out Operate
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2019-11-13,2019-12-14,2003,200,230/69/11,53,14,42.0,67.0,56.0,103.0,0.0,93.0,2633.0,12510.0,41685.0,64.0,33.0,361.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2020-11-09,2020-11-22,2003,200,230/69/11,53,13,32.0,44.0,36.0,84.0,0.0,40.0,1169.0,8210.0,41430.0,47.0,28.0,236.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2021-06-12,2021-08-16,2003,200,230/69/11,52,15,30.0,49.0,50.0,67.0,0.0,94.0,2052.0,9770.0,29711.0,0.0,0.0,290.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2021-11-07,2021-11-18,2003,200,230/69/11,49,14,31.0,51.0,43.0,106.0,0.0,105.0,3264.0,4460.0,23440.0,52.0,38.0,336.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2022-05-27,2022-06-03,2003,200,230/69/11,59,13,47.0,50.0,43.0,87.0,0.0,86.0,3093.0,4411.0,35285.0,47.0,29.0,313.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2022-11-17,2022-11-28,2003,200,230/69/11,61,13,24.0,45.0,43.0,64.0,0.0,79.0,2879.0,5940.0,30980.0,51.0,25.0,255.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2023-05-18,2023-05-22,2003,200,230/69/11,55,9,52.0,75.0,55.0,99.0,0.0,84.0,3019.0,2550.0,35510.0,85.0,33.0,365.0,
8946787,LPR,KT4A,8946787,LPRKT4A,TAKAOKA,2023-11-19,2023-12-23,2003,200,230/69/11,51,12,64.0,155.0,93.0,124.0,0.0,114.0,3976.0,6950.0,36052.0,63.0,32.0,550.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2019-05-31,2019-06-29,2009,200,230/72/11,36,21,13.0,7.0,6.0,11.0,0.0,231.0,1705.0,7322.0,43686.0,0.0,0.0,268.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2019-11-14,2019-11-28,2009,200,230/72/11,52,15,12.0,7.0,5.0,10.0,0.0,240.0,1710.0,19500.0,72870.0,0.0,0.0,274.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2020-05-15,2020-05-29,2009,200,230/72/11,34,15,46.0,7.0,6.0,10.0,0.0,435.0,1425.0,12701.0,70352.0,11.0,8.0,504.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2020-12-20,2020-12-22,2009,200,230/72/11,27,7,40.0,6.0,5.0,9.0,0.0,533.0,1934.0,12674.0,50597.0,9.0,7.0,593.0,De-energize .
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2021-05-24,2021-07-12,2009,200,230/72/11,43,26,15.0,4.0,3.0,6.0,0.0,285.0,3262.0,28756.0,55871.0,11.0,62.0,313.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2021-11-14,2021-12-11,2009,200,230/72/11,62,11,2.0,3.0,3.0,5.0,0.0,244.0,2021.0,15750.0,51150.0,10.0,6.0,257.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2022-05-28,2022-06-02,2009,200,230/72/11,40,12,13.0,18.0,5.0,14.0,0.0,586.0,3980.0,9807.0,72184.0,5.0,6.0,636.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2023-05-22,2023-05-26,2009,200,230/72/11,0,10,16.0,9.0,5.0,24.0,0.0,550.0,3329.0,7225.0,75094.0,5.0,6.0,604.0,
8946849,BPL,KT6A,8946849,BPLKT6A,TAKAOKA,2023-11-26,2023-12-24,2009,200,230/72/11,30,21,23.0,8.0,6.0,23.0,0.0,616.0,2896.0,23679.0,78585.0,5.0,7.0,676.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2019-11-17,2019-12-14,2005,200,230/115/11,72,21,21.0,14.0,6.0,0.0,0.0,147.0,3358.0,20934.0,60881.0,0.0,0.0,188.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2020-04-17,2021-06-12,2005,200,230/115/11,68,14,55.0,24.0,8.0,0.0,0.0,151.0,5353.0,42430.0,235790.0,0.0,4.0,238.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2020-06-19,2020-07-05,2005,200,230/115/11,70,18,41.0,21.0,0.0,0.0,0.0,330.0,5767.0,4008.0,43356.0,4.0,4.0,392.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2021-01-25,2021-03-21,2005,200,230/115/11,62,19,43.0,32.0,10.0,0.0,0.0,400.0,6000.0,7100.0,95970.0,0.0,5.0,485.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2022-07-08,2022-07-14,2005,200,230/115/11,70,21,58.0,32.0,12.0,0.0,0.0,418.0,6078.0,7330.0,68500.0,6.0,7.0,520.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2023-03-19,2023-04-07,2005,200,230/115/11,61,20,38.0,35.0,12.0,0.0,0.0,431.0,6294.0,8110.0,52980.0,6.0,7.0,516.0,
89900048,AP,KT2A,89900048,APKT2A,TOSHIBA,2023-09-07,2023-10-10,2005,200,230/115/11,65,21,41.0,40.0,12.0,1.0,0.0,438.0,6431.0,11910.0,43880.0,6.0,7.0,532.0,
8N5446T2,TL1,KT1A,8N5446T2,TL1KT1A,MEIDEN,2019-10-11,2019-11-14,1998,50,115/22,57,14,17.0,11.0,21.0,0.0,0.0,574.0,3418.0,7948.0,48246.0,0.0,2.0,623.0,
8N5446T2,TL1,KT1A,8N5446T2,TL1KT1A,MEIDEN,2022-07-14,2022-07-30,1998,50,115/22,69,12,8.0,1.0,7.0,13.0,0.0,1238.0,3697.0,13548.0,73623.0,0.0,0.0,1267.0,
8N5446T2,TL1,KT1A,8N5446T2,TL1KT1A,MEIDEN,2023-01-28,2023-02-02,1998,50,115/22,68,7,2.0,4.0,2.0,5.0,0.0,1142.0,3234.0,12160.0,59470.0,3.0,3.0,1155.0,
8N5446T2,TL1,KT1A,8N5446T2,TL1KT1A,MEIDEN,2024-01-20,2024-02-15,1998,50,115/22,64,11,2.0,6.0,2.0,6.0,0.0,1190.0,2985.0,12870.0,44930.0,5.0,8.0,1206.0,
8N5446T3,RY2,KT2A,8N5446T3,RY2KT2A,MEIDEN,2019-03-09,2019-03-18,2012,50,115/22,62,15,5.0,4.0,6.0,1.0,0.0,822.0,2201.0,12011.0,47101.0,1.0,1.0,838.0,
8N5446T3,RY2,KT2A,8N5446T3,RY2KT2A,MEIDEN,2020-02-14,2020-03-06,2012,50,115/22,52,6,6.0,4.0,5.0,0.0,0.0,831.0,2471.0,14423.0,74958.0,0.0,0.0,846.0,
8N5446T3,RY2,KT2A,8N5446T3,RY2KT2A,MEIDEN,2021-01-31,2021-03-26,2012,50,115/22,46,18,43.0,0.0,2.0,2.0,0.0,0.0,0.0,17820.0,24052.0,0.0,2.0,47.0,
8N5446T3,RY2,KT2A,8N5446T3,RY2KT2A,MEIDEN,2022-08-14,2022-09-02,2012,50,115/22,51,9,2.0,6.0,5.0,5.0,0.0,1103.0,2337.0,3956.0,80521.0,2.0,11.0,1121.0,
8N5446T3,RY2,KT2A,8N5446T3,RY2KT2A,MEIDEN,2023-03-08,2023-03-12,2012,50,115/22,50,8,1.0,7.0,3.0,8.0,0.0,984.0,2423.0,29355.0,82731.0,3.0,6.0,1003.0,
8N5446T4,LB1,KT1A,8N5446T4,LB1KT1A,MEIDEN,2019-10-13,2019-11-14,2013,50,115/69/22,58,14,12.0,5.0,10.0,13.0,0.0,723.0,2422.0,12771.0,47736.0,0.0,0.0,763.0,
8N5446T4,LB1,KT1A,8N5446T4,LB1KT1A,MEIDEN,2022-04-08,2022-04-22,2013,50,115/69/22,57,17,3.0,10.0,2.0,6.0,0.0,533.0,4266.0,4981.0,79444.0,4.0,4.0,554.0,
8N5446T4,LB1,KT1A,8N5446T4,LB1KT1A,MEIDEN,2022-10-15,2022-11-03,2013,50,115/69/22,61,10,8.0,5.0,3.0,9.0,0.0,671.0,3518.0,20040.0,64879.0,0.0,0.0,696.0,
8N5446T4,LB1,KT1A,8N5446T4,LB1KT1A,MEIDEN,2023-06-24,2023-07-09,2013,50,115/69/22,56,4,12.0,16.0,3.0,8.0,0.0,795.0,3521.0,21301.0,71179.0,6.0,9.0,834.0,
8N5446T4,LB1,KT1A,8N5446T4,LB1KT1A,MEIDEN,2024-04-08,2024-04-22,2013,50,115/69/22,58,11,5.0,17.0,5.0,15.0,0.0,1351.0,2590.0,16307.0,83545.0,4.0,12.0,1393.0,
8N5449T1,LB1,KT2A,8N5449T1,LB1KT2A,MEIDEN,2019-10-13,2019-11-14,2013,50,115/69/22,30,24,15.0,7.0,0.0,0.0,0.0,574.0,4284.0,9658.0,46637.0,0.0,0.0,596.0,
8N5449T1,LB1,KT2A,8N5449T1,LB1KT2A,MEIDEN,2022-04-08,2022-04-17,2013,50,115/69/22,58,14,8.0,5.0,2.0,14.0,0.0,611.0,4697.0,14132.0,61569.0,0.0,0.0,640.0,
8N5449T1,LB1,KT2A,8N5449T1,LB1KT2A,MEIDEN,2022-10-15,2022-11-03,2013,50,115/69/22,57,11,8.0,5.0,5.0,11.0,0.0,592.0,3655.0,20590.0,64595.0,2.0,3.0,621.0,
8N5449T1,LB1,KT2A,8N5449T1,LB1KT2A,MEIDEN,2023-06-24,2023-07-09,2013,50,115/69/22,53,6,11.0,23.0,3.0,9.0,0.0,740.0,3041.0,23134.0,71577.0,10.0,4.0,786.0,
8N5449T1,LB1,KT2A,8N5449T1,LB1KT2A,MEIDEN,2024-04-08,2024-04-22,2013,50,115/69/22,56,11,5.0,14.0,3.0,21.0,0.0,1121.0,3162.0,18535.0,88589.0,4.0,12.0,1164.0,
8N5449T2,KP,KT2A,8N5449T2,KPKT2A,MEIDENSHA,2019-04-21,2019-05-16,2012,50,115/22,55,15,8.0,2.0,0.0,4.0,0.0,1068.0,2958.0,10848.0,51862.0,0.0,0.0,1082.0,
8N5449T2,KP,KT2A,8N5449T2,KPKT2A,MEIDENSHA,2020-03-21,2020-04-07,2012,50,115/22,54,12,36.0,5.0,2.0,5.0,0.0,715.0,1277.0,13054.0,71682.0,2.0,4.0,763.0,
8N5449T2,KP,KT2A,8N5449T2,KPKT2A,MEIDENSHA,2021-03-13,2021-06-08,2012,50,115/22,57,18,42.0,1.0,1.0,1.0,0.0,649.0,1275.0,10285.0,56741.0,0.0,3.0,694.0,
8N5449T2,KP,KT2A,8N5449T2,KPKT2A,MEIDENSHA,2022-04-28,2022-05-13,2012,50,115/22,61,11,1.0,14.0,2.0,15.0,0.0,752.0,1871.0,19258.0,76153.0,0.0,5.0,784.0,
8N5449T2,KP,KT2A,8N5449T2,KPKT2A,MEIDENSHA,2023-04-27,2023-05-06,2012,50,115/22,59,7,3.0,7.0,2.0,7.0,0.0,771.0,2230.0,10601.0,77523.0,0.0,5.0,790.0,
8N5449T2,KP,KT2A,8N5449T2,KPKT2A,MEIDENSHA,2024-05-12,2024-05-18,2012,50,115/22,52,9,3.0,13.0,19.0,49.0,0.0,1575.0,3746.0,14828.0,80302.0,3.0,10.0,1659.0,
8N5449T3,NY,KT2A,8N5449T3,NYKT2A,MEIDEN,2019-12-19,2020-01-09,2012,50,115/22,26,11,23.0,6.0,2.0,0.0,0.0,1648.0,3053.0,13735.0,45252.0,0.0,6.0,1679.0,
8N5449T3,NY,KT2A,8N5449T3,NYKT2A,MEIDEN,2020-06-29,2020-08-15,2012,50,115/22,35,17,3.0,6.0,1.0,3.0,0.0,570.0,1896.0,24926.0,83441.0,1.0,2.0,583.0,
8N5449T3,NY,KT2A,8N5449T3,NYKT2A,MEIDEN,2022-01-16,2022-01-29,2012,50,115/22,53,12,1.0,2.0,1.0,0.0,0.0,292.0,2334.0,26370.0,79130.0,161.0,3.0,296.0,
8N5449T3,NY,KT2A,8N5449T3,NYKT2A,MEIDEN,2022-07-07,2022-07-30,2012,50,115/22,41,29,8.0,1.0,9.0,6.0,0.0,1085.0,2718.0,23363.0,70547.0,0.0,0.0,1109.0,
8N5449T3,NY,KT2A,8N5449T3,NYKT2A,MEIDEN,2023-03-17,2023-03-24,2012,50,115/22,60,7,7.0,7.0,5.0,12.0,0.0,1331.0,3379.0,20095.0,63287.0,0.0,0.0,1362.0,
8N5449T4,LP1,KT2A,8N5449T4,LP1KT2A,MEIDENSHA,2019-05-24,2019-06-08,2012,50,115/22,62,13,3.0,10.0,3.0,3.0,0.0,1269.0,4061.0,11282.0,40095.0,0.0,0.0,1288.0,
8N5449T4,LP1,KT2A,8N5449T4,LP1KT2A,MEIDENSHA,2020-05-08,2020-05-19,2012,50,115/22,60,7,11.0,8.0,4.0,0.0,0.0,1065.0,2606.0,14708.0,71602.0,0.0,9.0,1088.0,
8N5449T4,LP1,KT2A,8N5449T4,LP1KT2A,MEIDENSHA,2021-04-02,2021-05-29,2012,50,115/22,58,15,2.0,0.0,0.0,0.0,0.0,33.0,107.0,570.0,3840.0,0.0,0.0,35.0,
8N5449T4,LP1,KT2A,8N5449T4,LP1KT2A,MEIDENSHA,2022-03-07,2022-03-18,2012,50,115/22,52,8,5.0,0.0,0.0,6.0,0.0,1151.0,3620.0,12076.0,60028.0,0.0,0.0,1162.0,
8N5449T4,LP1,KT2A,8N5449T4,LP1KT2A,MEIDENSHA,2023-05-21,2023-06-07,2012,50,115/22,54,9,3.0,8.0,3.0,4.0,0.0,1064.0,3366.0,11600.0,70630.0,0.0,0.0,1082.0,
8N5450T1,PB,KT2A,8N5450T1,PBKT2A,MEIDEN,2021-06-21,2021-09-03,2006,50,115/22,59,22,8.0,0.0,10.0,8.0,0.0,1229.0,4675.0,10158.0,64575.0,0.0,0.0,1255.0,
8N5450T1,PB,KT2A,8N5450T1,PBKT2A,MEIDEN,2022-06-10,2022-07-07,2006,50,115/22,60,13,8.0,2.0,6.0,9.0,0.0,1492.0,5225.0,8879.0,69747.0,0.0,0.0,1517.0,
8N5450T1,PB,KT2A,8N5450T1,PBKT2A,MEIDEN,2023-06-10,2023-07-01,2006,50,115/22,52,18,3.0,7.0,4.0,2.0,0.0,1323.0,4757.0,12249.0,66627.0,0.0,0.0,1339.0,
8N5450T1,PB,KT2A,8N5450T1,PBKT2A,MEIDEN,2024-01-19,2024-02-23,2006,50,115/22,50,10,3.0,11.0,5.0,15.0,0.0,1086.0,4045.0,19669.0,85142.0,3.0,3.0,1120.0,
8N5450T2,SH2,KT1A,8N5450T2,SH2KT1A,MEIDENSHA,2020-02-09,2020-03-01,2011,50,115/22,46,9,33.0,7.0,2.0,0.0,0.0,915.0,2310.0,10732.0,47245.0,0.0,0.0,957.0,
8N5450T2,SH2,KT1A,8N5450T2,SH2KT1A,MEIDENSHA,2022-02-26,2022-03-07,2011,50,115/22,52,10,8.0,2.0,0.0,7.0,0.0,671.0,2762.0,21739.0,58275.0,0.0,0.0,688.0,
8N5450T2,SH2,KT1A,8N5450T2,SH2KT1A,MEIDENSHA,2022-08-26,2022-09-01,2011,50,115/22,58,8,7.0,0.0,4.0,11.0,0.0,1322.0,4055.0,12180.0,61721.0,0.0,0.0,1344.0,
8N5450T2,SH2,KT1A,8N5450T2,SH2KT1A,MEIDENSHA,2023-03-11,2023-03-17,2011,50,115/22,51,7,8.0,13.0,5.0,11.0,0.0,1325.0,4056.0,11018.0,63814.0,0.0,0.0,1362.0,
8N5450T2,SH2,KT1A,8N5450T2,SH2KT1A,MEIDENSHA,2024-02-10,2024-02-25,2011,50,115/22,46,7,15.0,11.0,3.0,5.0,0.0,1595.0,4342.0,13829.0,77292.0,3.0,3.0,1629.0,
8N5450T3,SH2,KT2A,8N5450T3,SH2KT2A,MEIDENSHA,2020-02-09,2020-03-01,2011,50,115/22,58,17,41.0,4.0,1.0,0.0,0.0,916.0,1851.0,16812.0,48324.0,0.0,0.0,962.0,
8N5450T3,SH2,KT2A,8N5450T3,SH2KT2A,MEIDENSHA,2022-02-26,2022-03-07,2011,50,115/22,64,11,9.0,0.0,3.0,7.0,0.0,858.0,2816.0,25947.0,68552.0,0.0,0.0,877.0,
8N5450T3,SH2,KT2A,8N5450T3,SH2KT2A,MEIDENSHA,2022-08-26,2022-09-01,2011,50,115/22,48,6,5.0,0.0,2.0,9.0,0.0,1435.0,3694.0,18875.0,69176.0,0.0,0.0,1451.0,
8N5450T3,SH2,KT2A,8N5450T3,SH2KT2A,MEIDENSHA,2023-03-11,2023-03-17,2011,50,115/22,46,6,8.0,11.0,0.0,11.0,0.0,1455.0,3705.0,17333.0,67047.0,0.0,0.0,1485.0,
8N5450T3,SH2,KT2A,8N5450T3,SH2KT2A,MEIDENSHA,2024-02-10,2024-02-25,2011,50,115/22,50,8,20.0,6.0,2.0,6.0,0.0,1695.0,4375.0,21724.0,80436.0,2.0,2.0,1729.0,
8N5450T4,AY2,KT1A,8N5450T4,AY2KT1A,MEIDEN,2022-02-28,2022-03-10,2012,50,115/22,48,5,4.0,3.0,3.0,1.0,0.0,314.0,1358.0,6579.0,46664.0,0.0,6.0,325.0,
8N5450T4,AY2,KT1A,8N5450T4,AY2KT1A,MEIDEN,2024-01-25,2024-02-25,2012,50,115/22,52,4,7.0,9.0,6.0,2.0,0.0,354.0,1577.0,10192.0,66552.0,0.0,3.0,378.0,
8N5451T1,AY2,KT2A,8N5451T1,AY2KT2A,MEIDEN,2022-02-28,2022-03-10,2012,50,115/22,46,7,5.0,3.0,2.0,1.0,0.0,251.0,1085.0,7373.0,48683.0,0.0,4.0,262.0,
8N5451T1,AY2,KT2A,8N5451T1,AY2KT2A,MEIDEN,2024-01-25,2024-02-04,2012,50,115/22,50,5,3.0,1.0,7.0,2.0,0.0,911.0,1687.0,20720.0,73901.0,1.0,2.0,924.0,
8N5451T2,SR4,KT1A,8N5451T2,SR4KT1A,MEIDEN,2019-12-19,2020-01-10,2014,50,115/22,45,8,26.0,5.0,1.0,0.0,0.0,1379.0,3319.0,14523.0,79174.0,1.0,2.0,1411.0,
8N5451T2,SR4,KT1A,8N5451T2,SR4KT1A,MEIDEN,2020-06-26,2020-08-15,2014,50,115/22,54,13,4.0,7.0,0.0,5.0,0.0,966.0,2850.0,15406.0,74546.0,1.0,0.0,982.0,
8N5451T2,SR4,KT1A,8N5451T2,SR4KT1A,MEIDEN,2022-07-30,2022-08-07,2014,50,115/22,48,8,2.0,10.0,2.0,9.0,0.0,817.0,3413.0,2837.0,79484.0,2.0,1.0,840.0,
8N5451T2,SR4,KT1A,8N5451T2,SR4KT1A,MEIDEN,2023-02-03,2023-02-26,2014,50,115/22,53,15,7.0,10.0,7.0,13.0,0.0,842.0,3270.0,16170.0,65856.0,0.0,0.0,879.0,
8N5451T2,SR4,KT1A,8N5451T2,SR4KT1A,MEIDEN,2024-05-11,2024-05-18,2014,50,115/22,54,8,10.0,10.0,8.0,17.0,0.0,1477.0,3630.0,4604.0,36109.0,0.0,0.0,1522.0,
8N5451T3,KP,KT1A,8N5451T3,KPKT1A,MEIDENSHA,2019-04-21,2019-05-16,2012,50,115/22,60,12,7.0,0.0,15.0,4.0,0.0,875.0,2800.0,10461.0,41192.0,0.0,0.0,901.0,
8N5451T3,KP,KT1A,8N5451T3,KPKT1A,MEIDENSHA,2020-03-21,2020-04-05,2012,50,115/22,60,12,63.0,7.0,2.0,5.0,0.0,731.0,1426.0,12241.0,76965.0,1.0,1.0,808.0,
8N5451T3,KP,KT1A,8N5451T3,KPKT1A,MEIDENSHA,2021-03-13,2021-06-08,2012,50,115/22,60,14,32.0,2.0,1.0,1.0,0.0,652.0,1265.0,11517.0,55087.0,0.0,1.0,688.0,
8N5451T3,KP,KT1A,8N5451T3,KPKT1A,MEIDENSHA,2022-04-28,2022-05-13,2012,50,115/22,60,9,1.0,3.0,1.0,2.0,0.0,686.0,1514.0,18452.0,68867.0,0.0,2.0,693.0,
8N5451T3,KP,KT1A,8N5451T3,KPKT1A,MEIDENSHA,2023-04-27,2023-05-07,2012,50,115/22,57,7,0.0,9.0,2.0,0.0,0.0,715.0,2084.0,18816.0,84032.0,0.0,2.0,726.0,
8N5451T3,KP,KT1A,8N5451T3,KPKT1A,MEIDENSHA,2024-05-12,2024-05-18,2012,50,115/22,53,9,4.0,13.0,14.0,43.0,0.0,1334.0,3385.0,13561.0,82156.0,3.0,5.0,1408.0,
8N5451T4,SN1,KT3A,8N5451T4,SN1KT3A,MEIDEN,2022-06-24,2022-07-02,2012,50,115/22,53,8,6.0,2.0,1.0,15.0,0.0,698.0,2345.0,14420.0,71950.0,46.0,2.0,722.0,
8N5451T4,SN1,KT3A,8N5451T4,SN1KT3A,MEIDEN,2023-06-11,2023-07-02,2012,50,115/22,52,10,9.0,7.0,6.0,4.0,0.0,713.0,2519.0,18589.0,59613.0,0.0,0.0,739.0,
8N5451T4,SN1,KT3A,8N5451T4,SN1KT3A,MEIDEN,2024-06-02,2024-06-05,2012,50,115/22,55,5,24.0,19.0,4.0,8.0,0.0,1126.0,3823.0,6453.0,56777.0,6.0,2.0,1181.0,
8P8743T1,TS,KT3A,8P8743T1,TSKT3A,MEIDEN,2019-09-19,2019-11-23,2004,50,115/33/11,0,24,41.0,66.0,199.0,0.0,0.0,0.0,0.0,11870.0,50870.0,0.0,114.0,306.0,
8P8743T1,TS,KT3A,8P8743T1,TSKT3A,MEIDEN,2020-09-05,2020-11-10,2004,50,115/33/11,46,17,26.0,54.0,172.0,2.0,0.0,102.0,2399.0,7548.0,44164.0,0.0,81.0,356.0,
8P8743T1,TS,KT3A,8P8743T1,TSKT3A,MEIDEN,2021-09-12,2021-11-16,2004,50,115/33/11,58,12,24.0,63.0,206.0,0.0,0.0,102.0,3437.0,7511.0,40097.0,0.0,38.0,395.0,
8P8743T1,TS,KT3A,8P8743T1,TSKT3A,MEIDEN,2022-09-09,2022-10-08,2004,50,115/33/11,56,8,25.0,77.0,235.0,1.0,0.0,92.0,3241.0,7330.0,56490.0,9.0,156.0,430.0,
8P8743T1,TS,KT3A,8P8743T1,TSKT3A,MEIDEN,2023-10-06,2023-10-29,2004,50,115/33/11,56,11,12.0,81.0,276.0,2.0,0.0,106.0,2672.0,8494.0,45720.0,0.0,111.0,477.0,
8P8744T1,CM1,KT1A,8P8744T1,CM1KT1A,MEIDEN,2019-09-23,2019-09-27,2004,50,115/22,58,12,8.0,122.0,421.0,0.0,0.0,116.0,2893.0,5811.0,60321.0,0.0,247.0,667.0,
8P8744T1,CM1,KT1A,8P8744T1,CM1KT1A,MEIDEN,2020-03-22,2020-05-17,2004,50,115/22,57,10,2.0,137.0,445.0,4.0,0.0,119.0,2952.0,2839.0,60990.0,0.0,204.0,707.0,
8P8744T1,CM1,KT1A,8P8744T1,CM1KT1A,MEIDEN,2021-04-10,2021-10-21,2004,50,115/22,59,21,5.0,20.0,505.0,3.0,0.0,22.0,2262.0,4136.0,72361.0,0.0,228.0,555.0,
8P8744T1,CM1,KT1A,8P8744T1,CM1KT1A,MEIDEN,2022-06-10,2022-06-19,2004,50,115/22,61,17,5.0,101.0,379.0,25.0,0.0,72.0,2463.0,2745.0,73156.0,8.0,226.0,582.0,
8P8744T1,CM1,KT1A,8P8744T1,CM1KT1A,MEIDEN,2023-04-03,2023-06-04,2004,50,115/22,56,14,2.0,65.0,388.0,7.0,0.0,95.0,3229.0,3793.0,69197.0,5.0,185.0,557.0,
8P8744T1,CM1,KT1A,8P8744T1,CM1KT1A,MEIDEN,2024-03-08,2024-05-26,2004,50,115/22,56,18,2.0,184.0,649.0,9.0,0.0,129.0,4363.0,10574.0,63068.0,94.0,439.0,973.0,
8P8744T2,CM1,KT2A,8P8744T2,CM1KT2A,MEIDEN,2019-09-23,2019-09-27,2004,50,115/22,55,11,15.0,90.0,275.0,0.0,0.0,121.0,3461.0,7342.0,53401.0,0.0,157.0,501.0,
8P8744T2,CM1,KT2A,8P8744T2,CM1KT2A,MEIDEN,2020-03-22,2020-05-17,2004,50,115/22,61,10,17.0,108.0,279.0,0.0,0.0,127.0,4343.0,2222.0,51659.0,0.0,134.0,531.0,
8P8744T2,CM1,KT2A,8P8744T2,CM1KT2A,MEIDEN,2021-04-10,2021-10-09,2004,50,115/22,63,21,12.0,71.0,253.0,0.0,0.0,131.0,3925.0,13477.0,53404.0,0.0,116.0,467.0,
8P8744T2,CM1,KT2A,8P8744T2,CM1KT2A,MEIDEN,2022-06-10,2022-06-20,2004,50,115/22,66,15,5.0,41.0,153.0,11.0,0.0,91.0,2820.0,15093.0,61902.0,3.0,115.0,301.0,
8P8744T2,CM1,KT2A,8P8744T2,CM1KT2A,MEIDEN,2023-04-03,2023-06-04,2004,50,115/22,61,13,10.0,46.0,246.0,1.0,0.0,149.0,4471.0,10303.0,64584.0,6.0,126.0,452.0,
8P8744T2,CM1,KT2A,8P8744T2,CM1KT2A,MEIDEN,2024-03-08,2024-05-26,2004,50,115/22,61,33,13.0,102.0,337.0,4.0,0.0,184.0,5782.0,14416.0,68000.0,5.0,153.0,640.0,
8P8745T1,BDN,KT1A,8P8745T1,BDNKT1A,MEIDEN,2019-11-01,2019-12-26,2004,50,115/33/11,29,18,32.0,112.0,366.0,0.0,0.0,168.0,3766.0,9470.0,69300.0,0.0,232.0,678.0,
8P8745T1,BDN,KT1A,8P8745T1,BDNKT1A,MEIDEN,2020-10-31,2020-11-29,2004,50,115/33/11,60,32,22.0,213.0,388.0,0.0,0.0,172.0,3954.0,12083.0,64952.0,0.0,245.0,795.0,
8P8745T1,BDN,KT1A,8P8745T1,BDNKT1A,MEIDEN,2021-10-31,2021-11-23,2004,50,115/33/11,56,9,3.0,30.0,119.0,0.0,0.0,85.0,3233.0,4220.0,27070.0,15.0,122.0,237.0,
8P8745T1,BDN,KT1A,8P8745T1,BDNKT1A,MEIDEN,2022-12-08,2023-01-13,2004,50,115/33/11,69,9,3.0,47.0,153.0,0.0,0.0,99.0,2682.0,2810.0,35500.0,13.0,143.0,302.0,
8P8745T1,BDN,KT1A,8P8745T1,BDNKT1A,MEIDEN,2023-11-19,2024-01-25,2004,50,115/33/11,48,15,18.0,60.0,232.0,3.0,0.0,127.0,2680.0,8203.0,44426.0,6.0,119.0,440.0,
8P8745T2,BDN,KT2A,8P8745T2,BDNKT2A,MEIDEN,2019-11-01,2019-12-26,2004,50,115/33/11,58,18,30.0,44.0,214.0,0.0,0.0,58.0,2281.0,21000.0,61020.0,0.0,181.0,346.0,
8P8745T2,BDN,KT2A,8P8745T2,BDNKT2A,MEIDEN,2020-10-31,2020-11-29,2004,50,115/33/11,65,11,23.0,64.0,248.0,0.0,0.0,74.0,3186.0,16164.0,69507.0,0.0,201.0,409.0,
8P8745T2,BDN,KT2A,8P8745T2,BDNKT2A,MEIDEN,2021-11-12,2021-11-23,2004,50,115/33/11,56,11,8.0,88.0,313.0,0.0,0.0,144.0,4198.0,2390.0,36420.0,30.0,209.0,553.0,
8P8745T2,BDN,KT2A,8P8745T2,BDNKT2A,MEIDEN,2022-12-08,2023-01-13,2004,50,115/33/11,52,12,8.0,98.0,384.0,1.0,0.0,184.0,5963.0,11941.0,54573.0,9.0,211.0,675.0,
8P8745T2,BDN,KT2A,8P8745T2,BDNKT2A,MEIDEN,2023-11-19,2024-01-23,2004,50,115/33/11,55,21,15.0,75.0,302.0,4.0,0.0,164.0,4429.0,5793.0,46627.0,13.0,152.0,560.0,
8P8746T1,SL,KT1A,8P8746T1,SLKT1A,MEIDEN,2019-10-10,2019-10-20,2004,25,115/22,55,10,38.0,123.0,346.0,14.0,0.0,77.0,808.0,5360.0,54740.0,26.0,201.0,598.0,
8P8746T1,SL,KT1A,8P8746T1,SLKT1A,MEIDEN,2020-12-06,2021-01-11,2004,25,115/22,53,10,47.0,109.0,325.0,3.0,0.0,83.0,1451.0,5471.0,53875.0,16.0,185.0,567.0,
8P8746T1,SL,KT1A,8P8746T1,SLKT1A,MEIDEN,2021-10-25,2021-11-12,2004,25,115/22,52,10,34.0,109.0,325.0,9.0,0.0,89.0,1436.0,4901.0,48261.0,0.0,70.0,566.0,
8P8746T1,SL,KT1A,8P8746T1,SLKT1A,MEIDEN,2022-05-21,2022-06-05,2004,25,115/22,44,18,23.0,80.0,542.0,15.0,0.0,376.0,3688.0,4254.0,59744.0,0.0,140.0,1036.0,
8P8746T1,SL,KT1A,8P8746T1,SLKT1A,MEIDEN,2023-04-09,2023-04-30,2004,25,115/22,58,11,30.0,124.0,350.0,9.0,0.0,94.0,1377.0,6626.0,65463.0,7.0,181.0,607.0,
8P8746T1,SL,KT1A,8P8746T1,SLKT1A,MEIDEN,2024-04-21,2024-04-27,2004,25,115/22,66,8,29.0,144.0,382.0,14.0,0.0,98.0,1777.0,11896.0,75988.0,12.0,215.0,667.0,
8P8747T1,SLB,KT1A,8P8747T1,SLBKT1A,MEIDEN,2020-10-18,2020-11-13,2004,25,115/22,56,12,29.0,97.0,327.0,5.0,0.0,126.0,1983.0,6715.0,49023.0,7.0,214.0,584.0,
8P8747T1,SLB,KT1A,8P8747T1,SLBKT1A,MEIDEN,2021-08-01,2021-11-01,2004,25,115/22,60,24,8.0,42.0,220.0,5.0,0.0,28.0,749.0,31255.0,60491.0,0.0,37.0,303.0,
8P8747T1,SLB,KT1A,8P8747T1,SLBKT1A,MEIDEN,2022-09-03,2022-09-15,2004,25,115/22,65,11,27.0,128.0,428.0,12.0,0.0,64.0,2117.0,7484.0,51732.0,0.0,214.0,659.0,
8P8747T1,SLB,KT1A,8P8747T1,SLBKT1A,MEIDEN,2023-06-16,2023-07-02,2004,25,115/22,56,10,1.0,133.0,480.0,7.0,0.0,69.0,2897.0,5220.0,64830.0,27.0,361.0,690.0,
8P8747T2,DBN,KT2A,8P8747T2,DBNKT2A,MEIDEN,2019-02-14,2019-03-02,2004,25,115/22,51,10,41.0,121.0,263.0,8.0,0.0,140.0,1944.0,8321.0,44210.0,0.0,133.0,573.0,
8P8747T2,DBN,KT2A,8P8747T2,DBNKT2A,MEIDEN,2021-02-14,2021-04-27,2004,25,115/22,48,24,34.0,158.0,349.0,8.0,0.0,150.0,1706.0,15850.0,60172.0,6.0,176.0,699.0,
8P8747T2,DBN,KT2A,8P8747T2,DBNKT2A,MEIDEN,2022-02-07,2022-03-07,2004,25,115/22,60,10,44.0,131.0,378.0,8.0,0.0,171.0,2046.0,5910.0,54550.0,0.0,168.0,732.0,
8P8747T2,DBN,KT2A,8P8747T2,DBNKT2A,MEIDEN,2023-03-23,2023-04-06,2004,25,115/22,59,10,15.0,22.0,57.0,0.0,0.0,135.0,1606.0,6537.0,39389.0,2.0,60.0,229.0,
8P8747T2,DBN,KT2A,8P8747T2,DBNKT2A,MEIDEN,2024-02-17,2024-03-17,2004,25,115/22,56,12,21.0,33.0,96.0,0.0,0.0,138.0,1730.0,7816.0,24880.0,0.0,66.0,288.0,
8P9086T1,PRB,KT2A,8P9086T1,PRBKT2A,MEIDEN,2020-11-07,2020-11-23,2007,50,115/22,70,14,0.0,0.0,1.0,0.0,0.0,76.0,133.0,4784.0,16233.0,0.0,1.0,77.0,หม้อแปลงย้าย รอการเข้าใช้งาน
8P9086T1,PRB,KT2A,8P9086T1,PRBKT2A,MEIDEN,2021-04-17,2021-06-07,2007,50,115/22,70,18,56.0,7.0,3.0,0.0,0.0,36.0,516.0,4300.0,31290.0,0.0,2.0,102.0,
8P9086T1,PRB,KT2A,8P9086T1,PRBKT2A,MEIDEN,2022-05-20,2022-05-26,2007,50,115/22,62,9,8.0,13.0,24.0,0.0,0.0,183.0,2524.0,5942.0,21665.0,0.0,2.0,228.0,
8P9086T1,PRB,KT2A,8P9086T1,PRBKT2A,MEIDEN,2023-04-28,2023-05-06,2007,50,115/22,60,15,13.0,29.0,32.0,0.0,0.0,254.0,3437.0,4768.0,28903.0,3.0,23.0,328.0,
8P9086T1,PRB,KT2A,8P9086T1,PRBKT2A,MEIDEN,2024-04-03,2024-04-20,2007,50,115/22,62,14,19.0,40.0,61.0,5.0,0.0,277.0,3799.0,1443.0,18166.0,3.0,22.0,402.0,
8P9087T1,BI1,KT1A,8P9087T1,BI1KT1A,MEIDEN,2019-03-14,2019-03-30,2004,50,115/22,60,11,28.0,67.0,222.0,0.0,0.0,94.0,2152.0,6662.0,36789.0,0.0,83.0,411.0,
8P9087T1,BI1,KT1A,8P9087T1,BI1KT1A,MEIDEN,2021-02-12,2021-04-02,2004,50,115/22,53,19,29.0,70.0,180.0,0.0,0.0,96.0,2250.0,9970.0,40000.0,0.0,89.0,375.0,
8P9087T1,BI1,KT1A,8P9087T1,BI1KT1A,MEIDEN,2022-03-18,2022-04-01,2004,50,115/22,55,10,9.0,113.0,298.0,4.0,0.0,84.0,2459.0,6865.0,47128.0,0.0,128.0,508.0,
8P9087T1,BI1,KT1A,8P9087T1,BI1KT1A,MEIDEN,2023-03-24,2023-04-01,2004,50,115/22,54,10,14.0,88.0,260.0,2.0,0.0,104.0,4660.0,6070.0,50410.0,7.0,150.0,468.0,หม้อแปลงไม่ได้ใช้งาน วัดทางไฟฟ้าผิดปกติ
8P9088T1,CT,KT1A,8P9088T1,CTKT1A,MEIDEN,2020-03-15,2020-03-22,2004,50,115/22,51,12,41.0,155.0,612.0,0.0,0.0,131.0,4158.0,5936.0,65684.0,0.0,385.0,939.0,
8P9088T1,CT,KT1A,8P9088T1,CTKT1A,MEIDEN,2022-03-13,2022-03-19,2004,50,115/22,65,12,8.0,105.0,473.0,0.0,0.0,142.0,4967.0,4983.0,65524.0,0.0,312.0,728.0,
8P9088T1,CT,KT1A,8P9088T1,CTKT1A,MEIDEN,2022-09-09,2022-09-16,2004,50,115/22,47,8,9.0,112.0,508.0,4.0,0.0,119.0,4701.0,5082.0,75984.0,0.0,339.0,752.0,
8P9088T1,CT,KT1A,8P9088T1,CTKT1A,MEIDEN,2023-06-16,2023-06-22,2004,50,115/22,52,8,31.0,147.0,563.0,5.0,0.0,78.0,3045.0,6504.0,55232.0,796.0,96.0,824.0,
8P9088T1,CT,KT1A,8P9088T1,CTKT1A,MEIDEN,2024-03-09,2024-04-20,2004,50,115/22,48,12,10.0,181.0,749.0,8.0,0.0,88.0,3811.0,7432.0,77442.0,13.0,355.0,1036.0,
8P9088T2,CT,KT2A,8P9088T2,CTKT2A,MEIDEN,2020-03-15,2020-03-22,2004,50,115/22,61,17,50.0,172.0,558.0,0.0,0.0,134.0,4084.0,10397.0,47483.0,0.0,347.0,914.0,
8P9088T2,CT,KT2A,8P9088T2,CTKT2A,MEIDEN,2022-03-13,2022-03-19,2004,50,115/22,71,13,7.0,171.0,485.0,2.0,0.0,145.0,4364.0,7115.0,60994.0,0.0,196.0,810.0,
8P9088T2,CT,KT2A,8P9088T2,CTKT2A,MEIDEN,2022-09-09,2022-09-16,2004,50,115/22,62,11,9.0,94.0,355.0,5.0,0.0,139.0,4554.0,4308.0,64513.0,9.0,234.0,602.0,
8P9088T2,CT,KT2A,8P9088T2,CTKT2A,MEIDEN,2023-06-16,2023-06-22,2004,50,115/22,67,4,9.0,119.0,389.0,9.0,0.0,98.0,3588.0,6807.0,19776.0,61.0,104.0,624.0,
8P9088T2,CT,KT2A,8P9088T2,CTKT2A,MEIDEN,2024-03-09,2024-04-20,2004,50,115/22,69,10,7.0,143.0,467.0,9.0,0.0,107.0,3912.0,9597.0,56583.0,15.0,272.0,733.0,
8P9089T1,CB,KT1A,8P9089T1,CBKT1A,MEIDEN,2019-11-08,2019-11-24,2004,50,115/22,24,10,18.0,122.0,493.0,0.0,0.0,180.0,4800.0,7520.0,62670.0,35.0,306.0,813.0,
8P9089T1,CR,KT1A,8P9089T1,CRKT1A,MEIDEN,2020-04-04,2020-04-18,2010,50,115/22,31,13,32.0,34.0,16.0,0.0,0.0,110.0,845.0,9917.0,69237.0,0.0,0.0,192.0,
8P9089T1,CB,KT1A,8P9089T1,CBKT1A,MEIDEN,2022-05-20,2022-06-06,2004,50,115/22,65,10,11.0,24.0,145.0,4.0,0.0,65.0,3532.0,5479.0,46278.0,0.0,54.0,249.0,
8P9089T1,CR,KT1A,8P9089T1,CRKT1A,MEIDEN,2022-06-18,2022-06-20,2010,50,115/22,63,13,12.0,42.0,30.0,17.0,0.0,115.0,1464.0,14083.0,68204.0,6.0,17.0,216.0,
8P9089T1,CB,KT1A,8P9089T1,CBKT1A,MEIDEN,2022-12-15,2023-01-06,2004,50,115/22,50,8,3.0,31.0,119.0,19.0,0.0,61.0,4152.0,5691.0,31604.0,2.0,113.0,233.0,
8P9089T1,CB,KT1A,8P9089T1,CBKT1A,MEIDEN,2023-05-20,2023-05-26,2004,50,115/22,54,11,2.0,42.0,150.0,2.0,0.0,81.0,3591.0,4369.0,34642.0,5.0,158.0,277.0,
8P9089T1,CR,KT1A,8P9089T1,CRKT1A,MEIDEN,2023-06-01,2023-06-10,2010,50,115/22,54,12,8.0,66.0,52.0,3.0,0.0,271.0,3059.0,5603.0,43271.0,2.0,14.0,400.0,
8P9089T1,CB,KT1A,8P9089T1,CBKT1A,MEIDEN,2024-04-22,2024-04-24,2004,50,115/22,45,7,204.0,118.0,324.0,6.0,0.0,93.0,4307.0,6130.0,26260.0,88.0,284.0,745.0,
8P9089T1,CR,KT1A,8P9089T1,CRKT1A,MEIDEN,2024-04-28,2024-05-26,2010,50,115/22,58,10,9.0,52.0,59.0,5.0,0.0,260.0,2965.0,3195.0,21680.0,0.0,36.0,385.0,
8P9090T1,BI1,KT2A,8P9090T1,BI1KT2A,MEIDEN,2019-03-14,2019-04-01,2004,50,115/22,59,10,11.0,19.0,9.0,0.0,0.0,137.0,1541.0,6713.0,35695.0,0.0,0.0,176.0,
8P9090T1,BI1,KT2A,8P9090T1,BI1KT2A,MEIDEN,2021-02-12,2021-04-26,2004,50,115/22,58,13,30.0,45.0,14.0,0.0,0.0,130.0,805.0,9790.0,47330.0,0.0,21.0,219.0,
8P9090T1,BI1,KT2A,8P9090T1,BI1KT2A,MEIDEN,2022-03-18,2022-04-01,2004,50,115/22,57,10,2.0,85.0,25.0,2.0,0.0,263.0,1644.0,6782.0,32985.0,3.0,17.0,377.0,
8P9090T1,BI1,KT2A,8P9090T1,BI1KT2A,MEIDEN,2023-03-24,2023-04-03,2004,50,115/22,58,11,4.0,55.0,22.0,1.0,0.0,239.0,3544.0,2060.0,39470.0,7.0,12.0,321.0,
8P9090T1,BI1,KT2A,8P9090T1,BI1KT2A,MEIDEN,2024-03-15,2024-04-19,2004,50,115/22,54,10,21.0,70.0,28.0,4.0,0.0,237.0,1684.0,8483.0,51603.0,5.0,18.0,360.0,
