transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
8P9091T2,SN3,KT2A,8P9091T2,SN3KT2A,MEIDEN,2019-03-24,2019-03-30,2004,50,115/22,58,11,11.0,137.0,398.0,0.0,0.0,146.0,5913.0,6532.0,38140.0,0.0,159.0,692.0,
8P9091T2,SN3,KT2A,8P9091T2,SN3KT2A,MEIDEN,2021-03-13,2021-05-08,2004,50,115/22,60,20,50.0,105.0,348.0,2.0,0.0,150.0,3346.0,7843.0,40073.0,0.0,267.0,655.0,
8P9091T2,SN3,KT2A,8P9091T2,SN3KT2A,MEIDEN,2022-03-10,2022-04-01,2004,50,115/22,62,19,21.0,158.0,552.0,3.0,0.0,147.0,5331.0,7197.0,72292.0,0.0,239.0,881.0,
8P9091T2,SN3,KT2A,8P9091T2,SN3KT2A,MEIDEN,2023-02-19,2023-02-20,2004,50,115/22,62,15,1.0,91.0,427.0,4.0,0.0,79.0,3470.0,23727.0,79294.0,0.0,239.0,602.0,Diff Trip
8P9091T2,SN3,KT2A,8P9091T2,SN3KT2A,MEIDEN,2023-03-16,2023-04-03,2004,50,115/22,62,17,5.0,114.0,396.0,10.0,0.0,105.0,3824.0,6362.0,62375.0,0.0,239.0,630.0,
8P9091T2,SN3,KT2A,8P9091T2,SN3KT2A,MEIDEN,2024-03-17,2024-04-19,2004,50,115/22,78,15,25.0,29.0,0.0,0.0,0.0,141.0,1766.0,14655.0,58295.0,2.0,15.0,195.0,
8P9092T1,CM3,KT2A,8P9092T1,CM3KT2A,MEIDEN,2020-03-20,2020-05-16,2004,50,115/22,64,16,42.0,130.0,311.0,0.0,0.0,128.0,2756.0,7863.0,48725.0,0.0,170.0,611.0,
8P9092T1,CM3,KT2A,8P9092T1,CM3KT2A,MEIDEN,2021-04-10,2021-10-21,2004,50,115/22,64,22,20.0,15.0,253.0,2.0,0.0,15.0,2092.0,11171.0,60485.0,0.0,126.0,305.0,
8P9092T1,CM3,KT2A,8P9092T1,CM3KT2A,MEIDEN,2022-06-11,2022-06-19,2004,50,115/22,64,13,26.0,78.0,218.0,14.0,0.0,86.0,2522.0,5713.0,61804.0,20.0,131.0,422.0,
8P9092T1,CM3,KT2A,8P9092T1,CM3KT2A,MEIDEN,2023-04-03,2023-06-11,2004,50,115/22,60,8,1.0,84.0,201.0,5.0,0.0,109.0,2857.0,29787.0,72583.0,4.0,68.0,400.0,
8P9092T1,CM3,KT2A,8P9092T1,CM3KT2A,MEIDEN,2024-02-26,2024-05-26,2004,50,115/22,53,15,5.0,11.0,25.0,2.0,0.0,52.0,1228.0,7280.0,51619.0,0.0,28.0,95.0,
8P9093T1,SP,KT1A,8P9093T1,SPKT1A,MEIDEN,2019-02-14,2019-03-02,2004,50,115/22,58,11,57.0,118.0,367.0,4.0,0.0,169.0,2599.0,5760.0,49931.0,0.0,211.0,715.0,
8P9093T1,SP,KT1A,8P9093T1,SPKT1A,MEIDEN,2021-02-16,2021-04-27,2004,50,115/22,56,14,28.0,83.0,272.0,0.0,0.0,54.0,1212.0,9540.0,53000.0,9.0,194.0,437.0,
8P9093T1,SP,KT1A,8P9093T1,SPKT1A,MEIDEN,2022-01-30,2022-02-05,2004,50,115/22,57,12,16.0,79.0,307.0,1.0,0.0,109.0,2810.0,3500.0,69590.0,14.0,200.0,512.0,
8P9093T1,SP,KT1A,8P9093T1,SPKT1A,MEIDEN,2023-03-24,2023-04-06,2004,50,115/22,57,9,5.0,66.0,240.0,1.0,0.0,165.0,3012.0,6955.0,49094.0,6.0,172.0,477.0,
8P9093T1,SP,KT1A,8P9093T1,SPKT1A,MEIDEN,2024-02-18,2024-03-17,2004,50,115/22,57,11,14.0,75.0,314.0,0.0,0.0,153.0,2954.0,8156.0,45575.0,0.0,177.0,556.0,
8P9093T2,SP,KT2A,8P9093T2,SPKT2A,MEIDEN,2019-02-14,2019-03-02,2004,50,115/22,58,9,45.0,98.0,279.0,15.0,0.0,153.0,2746.0,9570.0,47961.0,0.0,156.0,590.0,
8P9093T2,SP,KT2A,8P9093T2,SPKT2A,MEIDEN,2021-02-16,2021-04-27,2004,50,115/22,60,23,13.0,88.0,319.0,10.0,0.0,150.0,2449.0,17221.0,74938.0,0.0,185.0,580.0,
8P9093T2,SP,KT2A,8P9093T2,SPKT2A,MEIDEN,2022-01-30,2022-02-05,2004,50,115/22,60,15,16.0,82.0,267.0,3.0,0.0,167.0,3746.0,3500.0,69590.0,7.0,173.0,535.0,
8P9093T2,SP,KT2A,8P9093T2,SPKT2A,MEIDEN,2023-03-24,2023-04-06,2004,50,115/22,62,6,9.0,106.0,322.0,3.0,0.0,207.0,5144.0,6264.0,69691.0,8.0,200.0,647.0,
8P9093T2,SP,KT2A,8P9093T2,SPKT2A,MEIDEN,2024-02-18,2024-03-17,2004,50,115/22,58,13,13.0,97.0,330.0,7.0,0.0,193.0,5203.0,10253.0,52650.0,0.0,182.0,640.0,
8P9094T1,PL1,KT1A,8P9094T1,PL1KT1A,MEIDEN,2020-07-13,2020-08-22,2004,50,115/22,58,13,23.0,80.0,227.0,0.0,0.0,98.0,2475.0,6184.0,50515.0,0.0,144.0,428.0,
8P9094T1,PL1,KT1A,8P9094T1,PL1KT1A,MEIDEN,2021-07-05,2021-10-05,2004,50,115/22,56,12,5.0,10.0,24.0,0.0,0.0,8.0,1139.0,7385.0,28262.0,0.0,0.0,47.0,
8P9094T1,PL1,KT1A,8P9094T1,PL1KT1A,MEIDEN,2022-07-15,2022-07-22,2004,50,115/22,64,12,4.0,22.0,43.0,7.0,0.0,89.0,2274.0,4520.0,37850.0,4.0,24.0,165.0,
8P9094T1,PL1,KT1A,8P9094T1,PL1KT1A,MEIDEN,2023-04-24,2023-04-30,2004,50,115/22,65,8,2.0,38.0,67.0,1.0,0.0,91.0,1980.0,2590.0,36000.0,3.0,33.0,199.0,
8P9094T1,PL1,KT1A,8P9094T1,PL1KT1A,MEIDEN,2024-01-22,2024-01-30,2004,50,115/22,58,9,4.0,63.0,125.0,4.0,0.0,113.0,1728.0,1800.0,27460.0,17.0,75.0,309.0,
8P9094T2,PL1,KT2A,8P9094T2,PL1KT2A,MEIDEN,2020-07-13,2020-08-22,2004,50,115/22,51,14,30.0,73.0,190.0,0.0,0.0,119.0,2791.0,5734.0,49999.0,0.0,117.0,412.0,
8P9094T2,PL1,KT2A,8P9094T2,PL1KT2A,MEIDEN,2021-07-05,2021-10-05,2004,50,115/22,50,10,4.0,0.0,25.0,0.0,0.0,65.0,1038.0,7281.0,26945.0,0.0,0.0,94.0,
8P9094T2,PL1,KT2A,8P9094T2,PL1KT2A,MEIDEN,2022-07-15,2022-07-22,2004,50,115/22,57,9,3.0,14.0,32.0,0.0,0.0,84.0,1851.0,5210.0,33230.0,1.0,18.0,133.0,
8P9094T2,PL1,KT2A,8P9094T2,PL1KT2A,MEIDEN,2023-04-24,2023-04-30,2004,50,115/22,59,4,2.0,20.0,44.0,1.0,0.0,89.0,1700.0,4130.0,31250.0,1.0,27.0,156.0,
8P9094T2,PL1,KT2A,8P9094T2,PL1KT2A,MEIDEN,2024-01-22,2024-02-01,2004,50,115/22,51,8,2.0,27.0,81.0,3.0,0.0,76.0,1161.0,19440.0,34980.0,13.0,48.0,189.0,
8P9095T1,RY3,KT1A,8P9095T1,RY3KT1A,MEIDEN,2019-03-09,2020-02-15,2006,50,115/22,56,8,45.0,83.0,266.0,1.0,0.0,82.0,776.0,4910.0,73650.0,17.0,155.0,477.0,
8P9095T1,RY3,KT1A,8P9095T1,RY3KT1A,MEIDEN,2021-01-30,2021-03-26,2006,50,115/22,48,23,32.0,90.0,176.0,2.0,0.0,90.0,780.0,3430.0,56300.0,12.0,114.0,390.0,
8P9095T1,RY3,KT1A,8P9095T1,RY3KT1A,MEIDEN,2022-02-19,2022-03-03,2006,50,115/22,48,57,13.0,56.0,243.0,18.0,0.0,64.0,1084.0,11426.0,57311.0,0.0,68.0,394.0,
8P9095T1,RY3,KT1A,8P9095T1,RY3KT1A,MEIDEN,2022-08-13,2022-09-02,2006,50,115/22,52,14,6.0,77.0,254.0,4.0,0.0,85.0,840.0,2565.0,71912.0,0.0,124.0,426.0,
8P9095T1,RY3,KT1A,8P9095T1,RY3KT1A,MEIDEN,2023-04-28,2023-05-06,2006,50,115/22,58,10,26.0,82.0,248.0,0.0,0.0,111.0,950.0,4206.0,70109.0,0.0,115.0,467.0,
8P9095T2,CA,KT2A,8P9095T2,CAKT2A,MEIDEN,2019-01-18,2019-03-08,2006,50,115/22,49,20,21.0,53.0,128.0,0.0,0.0,93.0,1517.0,7512.0,41843.0,0.0,57.0,295.0,
8P9095T2,CA,KT2A,8P9095T2,CAKT2A,MEIDEN,2021-02-13,2021-03-01,2006,50,115/22,52,17,5.0,72.0,202.0,4.0,0.0,162.0,1961.0,7024.0,84917.0,0.0,96.0,445.0,
8P9095T2,CA,KT2A,8P9095T2,CAKT2A,MEIDEN,2022-01-20,2022-02-05,2006,50,115/22,48,12,1.0,59.0,156.0,1.0,0.0,150.0,2134.0,7800.0,86740.0,41.0,116.0,367.0,
8P9095T2,CA,KT2A,8P9095T2,CAKT2A,MEIDEN,2023-01-20,2023-01-27,2006,50,115/22,47,6,18.0,118.0,256.0,7.0,0.0,188.0,2246.0,7056.0,89458.0,6.0,121.0,587.0,
8P9095T2,CA,KT2A,8P9095T2,CAKT2A,MEIDEN,2024-01-18,2024-01-30,2006,50,115/22,44,8,3.0,103.0,236.0,9.0,0.0,176.0,1662.0,10007.0,94218.0,12.0,114.0,527.0,
8P9096T1,RY1,KT2A,8P9096T1,RY1KT2A,MEIDEN,2020-03-21,2020-04-10,2004,50,115/22,68,10,52.0,54.0,72.0,0.0,0.0,162.0,1474.0,7610.0,32950.0,36.0,52.0,340.0,
8P9096T1,RY1,KT2A,8P9096T1,RY1KT2A,MEIDEN,2022-03-17,2022-04-01,2004,50,115/22,52,17,4.0,32.0,63.0,0.0,0.0,165.0,1571.0,13922.0,64002.0,0.0,47.0,264.0,
8P9096T1,RY1,KT2A,8P9096T1,RY1KT2A,MEIDEN,2022-09-16,2022-09-22,2004,50,115/22,61,8,1.0,48.0,89.0,1.0,0.0,171.0,1956.0,12996.0,55591.0,3.0,48.0,310.0,
8P9096T1,RY1,KT2A,8P9096T1,RY1KT2A,MEIDEN,2023-05-13,2023-05-21,2004,50,115/22,58,8,3.0,41.0,69.0,0.0,0.0,161.0,1837.0,6604.0,44812.0,0.0,46.0,274.0,
8P9096T1,RY1,KT2A,8P9096T1,RY1KT2A,MEIDEN,2024-04-19,2024-04-24,2004,50,115/22,76,5,5.0,65.0,115.0,3.0,0.0,201.0,2969.0,6840.0,27540.0,13.0,88.0,389.0,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2019-02-12,2019-05-10,2004,50,115/22/11,73,28,34.0,67.0,193.0,0.0,0.0,107.0,2246.0,11967.0,53665.0,0.0,89.0,401.0,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2020-02-06,2020-02-28,2004,50,115/22/11,58,7,76.0,89.0,253.0,0.0,0.0,120.0,1733.0,7215.0,56694.0,0.0,149.0,538.0,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2021-02-05,2021-03-09,2004,50,115/22/11,55,7,13.0,64.0,170.0,2.0,0.3,112.0,1686.0,22485.0,72806.0,0.0,103.0,361.3,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2021-04-18,2021-04-23,2004,50,115/22/11,64,6,48.0,62.0,256.0,2.0,0.6,124.0,2821.0,17982.0,74816.0,0.0,135.0,492.6,ตามผล C2H2
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2022-02-11,2022-03-31,2004,50,115/22/11,54,6,53.0,69.0,218.0,2.0,0.0,116.0,2662.0,6977.0,50609.0,17.0,62.0,458.0,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2023-02-10,2023-03-10,2004,50,115/22/11,57,10,57.0,80.0,231.0,5.0,3.0,138.0,2215.0,8937.0,60489.0,8.0,115.0,514.0,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2023-08-03,2023-09-07,2004,50,115/22/11,58,12,26.0,63.0,193.0,2.0,0.0,135.0,2708.0,11880.0,43620.0,6.0,130.0,419.0,
8P9097T1,KK1,KT1A,8P9097T1,KK1KT1A,MEIDEN,2024-02-08,2024-03-18,2004,50,115/22/11,59,10,37.0,76.0,230.0,5.0,0.0,133.0,2191.0,6041.0,45933.0,8.0,110.0,481.0,
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2019-05-08,2019-05-09,2012,50,115/22/11,58,13,8.0,1.0,0.0,0.0,0.0,33.0,378.0,6891.0,23055.0,0.0,0.0,42.0,หลังซ่อม กม-สส
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2019-08-29,2019-09-28,2012,50,115/22/11,58,21,9.0,0.0,2.0,1.0,0.0,74.0,478.0,9616.0,33112.0,0.0,6.0,86.0,ย้ายมาจาก KK1-KT2A
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2020-03-30,2020-05-26,2012,50,115/22/11,54,19,26.0,0.0,0.0,0.0,0.0,107.0,1589.0,10701.0,23600.0,0.0,0.0,133.0,
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2021-01-18,2021-02-12,2012,50,115/22/11,56,14,53.0,22.0,5.0,0.0,0.0,107.0,2788.0,6215.0,33374.0,0.0,3.0,187.0,
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2022-03-06,2022-03-27,2012,50,115/22/11,49,11,37.0,0.0,14.0,0.0,0.0,159.0,3280.0,9287.0,24739.0,0.0,0.0,210.0,
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2023-03-03,2023-03-18,2012,50,115/22/11,55,10,76.0,28.0,20.0,0.0,0.0,242.0,4045.0,5561.0,27529.0,0.0,11.0,366.0,
8P9097T2,CYP,KT1A,8P9097T2,CYPKT1A,MEIDEN,2024-03-04,2024-04-08,2012,50,115/22/11,64,22,52.0,28.0,0.0,0.0,0.0,243.0,4425.0,3711.0,19584.0,0.0,0.0,323.0,
8P9098T1,SS,KT1A,8P9098T1,SSKT1A,MEIDEN,2019-03-14,2019-04-26,2004,50,115/22,54,18,46.0,60.0,170.0,2.0,0.0,90.0,1497.0,7731.0,50249.0,0.0,70.0,368.0,
8P9098T1,SS,KT1A,8P9098T1,SSKT1A,MEIDEN,2020-03-15,2020-03-29,2004,50,115/22,51,13,94.0,64.0,176.0,0.0,0.0,98.0,1634.0,6965.0,44673.0,0.0,56.0,432.0,
8P9098T1,SS,KT1A,8P9098T1,SSKT1A,MEIDEN,2021-01-28,2021-04-25,2004,50,115/22,42,9,94.0,53.0,194.0,5.0,0.0,83.0,1255.0,9255.0,49167.0,0.0,82.0,429.0,
8P9098T1,SS,KT1A,8P9098T1,SSKT1A,MEIDEN,2022-02-18,2022-03-27,2004,50,115/22,52,11,49.0,62.0,163.0,5.0,0.0,86.0,1487.0,9049.0,45730.0,0.0,77.0,365.0,
8P9098T1,SS,KT1A,8P9098T1,SSKT1A,MEIDEN,2023-02-16,2023-03-09,2004,50,115/22,57,10,44.0,49.0,148.0,3.0,0.0,83.0,1432.0,12753.0,43762.0,0.0,71.0,327.0,
8P9098T1,SS,KT1A,8P9098T1,SSKT1A,MEIDEN,2024-02-15,2024-03-19,2004,50,115/22,64,9,64.0,56.0,180.0,4.0,0.0,106.0,1697.0,4760.0,40473.0,0.0,84.0,410.0,
8P9098T2,SS,KT2A,8P9098T2,SSKT2A,MEIDEN,2019-03-14,2019-04-28,2004,50,115/22,54,12,23.0,45.0,131.0,0.0,0.0,75.0,1335.0,10362.0,45173.0,0.0,51.0,274.0,
8P9098T2,SS,KT2A,8P9098T2,SSKT2A,MEIDEN,2020-03-15,2020-03-28,2004,50,115/22,50,8,32.0,82.0,233.0,0.0,0.0,85.0,1531.0,5416.0,57704.0,0.0,133.0,432.0,
8P9098T2,SS,KT2A,8P9098T2,SSKT2A,MEIDEN,2021-01-28,2021-04-20,2004,50,115/22,42,20,81.0,66.0,165.0,1.0,0.0,53.0,1053.0,7399.0,48093.0,6.0,121.0,366.0,
8P9098T2,SS,KT2A,8P9098T2,SSKT2A,MEIDEN,2022-03-18,2022-03-27,2004,50,115/22,52,12,54.0,65.0,197.0,5.0,0.0,86.0,1790.0,9714.0,55536.0,0.0,88.0,407.0,
8P9098T2,SS,KT2A,8P9098T2,SSKT2A,MEIDEN,2023-02-16,2023-03-05,2004,50,115/22,57,8,61.0,70.0,169.0,5.0,0.0,106.0,1838.0,8673.0,47642.0,0.0,78.0,411.0,
8P9098T2,SS,KT2A,8P9098T2,SSKT2A,MEIDEN,2024-02-15,2024-03-18,2004,50,115/22,64,16,52.0,61.0,192.0,0.0,0.0,102.0,1806.0,9711.0,49615.0,0.0,89.0,407.0,
8P9099T1,SU1,KT1A,8P9099T1,SU1KT1A,MEIDEN,2019-03-15,2019-04-27,2004,50,115/22/11,67,13,55.0,68.0,167.0,0.0,0.0,144.0,2547.0,9124.0,44052.0,0.0,65.0,434.0,
8P9099T1,SU1,KT1A,8P9099T1,SU1KT1A,MEIDEN,2020-03-12,2020-03-28,2004,50,115/22/11,64,9,31.0,104.0,260.0,0.0,0.0,148.0,2621.0,4003.0,64391.0,0.0,141.0,543.0,
8P9099T1,SU1,KT1A,8P9099T1,SU1KT1A,MEIDEN,2021-01-30,2021-04-24,2004,50,115/22/11,49,21,82.0,56.0,155.0,5.0,0.0,156.0,2778.0,17096.0,61434.0,5.0,120.0,454.0,
8P9099T1,SU1,KT1A,8P9099T1,SU1KT1A,MEIDEN,2022-02-21,2022-03-26,2004,50,115/22/11,55,10,49.0,35.0,109.0,1.0,0.0,88.0,1684.0,7589.0,51927.0,11.0,78.0,282.0,
8P9099T1,SU1,KT1A,8P9099T1,SU1KT1A,MEIDEN,2023-02-05,2023-02-21,2004,50,115/22/11,63,7,61.0,60.0,149.0,3.0,0.0,127.0,2266.0,7499.0,40026.0,0.0,66.0,400.0,
8P9099T1,SU1,KT1A,8P9099T1,SU1KT1A,MEIDEN,2024-02-18,2024-03-19,2004,50,115/22/11,63,9,40.0,29.0,108.0,2.0,0.0,57.0,1423.0,8107.0,28354.0,5.0,56.0,236.0,
8P9099T2,SU1,KT2A,8P9099T2,SU1KT2A,MEIDEN,2020-03-12,2020-03-27,2004,50,115/22/11,64,15,156.0,105.0,258.0,0.0,0.0,159.0,2296.0,5064.0,62643.0,0.0,138.0,678.0,
8P9099T2,SU1,KT2A,8P9099T2,SU1KT2A,MEIDEN,2021-01-30,2021-04-25,2004,50,115/22/11,49,24,15.0,19.0,151.0,4.0,0.0,191.0,2452.0,13849.0,66669.0,0.0,86.0,380.0,
8P9099T2,SU1,KT2A,8P9099T2,SU1KT2A,MEIDEN,2022-02-21,2022-03-26,2004,50,115/22/11,54,16,98.0,35.0,111.0,1.0,0.0,102.0,1764.0,7449.0,52143.0,17.0,81.0,347.0,
8P9099T2,SU1,KT2A,8P9099T2,SU1KT2A,MEIDEN,2023-02-21,2023-03-05,2004,50,115/22/11,59,13,548.0,60.0,132.0,2.0,0.0,120.0,2034.0,8445.0,39342.0,0.0,71.0,862.0,
8P9099T2,SU1,KT2A,8P9099T2,SU1KT2A,MEIDEN,2023-08-14,2023-09-08,2004,50,115/22/11,62,14,366.0,27.0,85.0,1.0,0.0,127.0,1982.0,4500.0,22030.0,0.0,65.0,606.0,
8P9099T2,SU1,KT2A,8P9099T2,SU1KT2A,MEIDEN,2024-02-18,2024-03-19,2004,50,115/22/11,57,10,183.0,31.0,103.0,3.0,0.0,111.0,1407.0,6353.0,27006.0,2.0,60.0,431.0,
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2019-02-06,2019-05-12,2004,50,115/22,55,10,59.0,63.0,152.0,3.0,0.0,142.0,1924.0,7626.0,57477.0,0.0,68.0,419.0,
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2019-03-10,2019-03-17,2004,50,115/22,59,9,93.0,69.0,170.0,0.0,0.0,129.0,2190.0,4046.0,45095.0,0.0,68.0,461.0,Trip ด้วย Tx. Diff
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2020-04-06,2020-05-09,2004,50,115/22,66,15,45.0,2.0,0.0,0.0,0.0,573.0,1874.0,16371.0,51100.0,0.0,0.0,620.0,
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2021-02-14,2021-05-24,2004,50,115/22,65,20,91.0,84.0,169.0,0.0,0.0,113.0,3741.0,10711.0,60492.0,7.0,130.0,457.0,
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2022-01-20,2022-02-07,2004,50,115/22,57,10,40.0,30.0,96.0,0.0,0.0,164.0,1910.0,6887.0,43382.0,0.0,70.0,330.0,
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2023-01-16,2023-02-04,2004,50,115/22,44,10,59.0,51.0,140.0,0.0,0.0,130.0,1776.0,4218.0,32131.0,0.0,63.0,380.0,
8P9100T1,UD1,KT1A,8P9100T1,UD1KT1A,MEIDEN,2024-01-15,2024-02-11,2004,50,115/22,53,8,57.0,60.0,166.0,2.0,0.0,179.0,1984.0,7560.0,26620.0,18.0,112.0,464.0,
8P9100T2,UD1,KT2A,8P9100T2,UD1KT2A,MEIDEN,2019-02-06,2019-05-12,2004,50,115/22,63,18,60.0,63.0,155.0,3.0,0.0,140.0,2308.0,8777.0,41009.0,0.0,70.0,421.0,
8P9100T2,UD1,KT2A,8P9100T2,UD1KT2A,MEIDEN,2020-04-06,2020-05-08,2004,50,115/22,74,16,53.0,2.0,1.0,2.0,0.0,340.0,1574.0,18462.0,52365.0,0.0,0.0,398.0,
8P9100T2,UD1,KT2A,8P9100T2,UD1KT2A,MEIDEN,2021-02-14,2021-05-24,2004,50,115/22,67,17,98.0,101.0,184.0,0.0,0.0,139.0,5638.0,6162.0,51695.0,7.0,141.0,522.0,
8P9100T2,UD1,KT2A,8P9100T2,UD1KT2A,MEIDEN,2022-01-20,2022-02-06,2004,50,115/22,55,5,65.0,51.0,145.0,0.0,0.0,103.0,2997.0,6947.0,56553.0,13.0,100.0,364.0,
8P9100T2,UD1,KT2A,8P9100T2,UD1KT2A,MEIDEN,2023-01-16,2023-02-06,2004,50,115/22,45,9,40.0,58.0,189.0,2.0,0.0,111.0,3236.0,24659.0,68096.0,0.0,103.0,400.0,
8P9100T2,UD1,KT2A,8P9100T2,UD1KT2A,MEIDEN,2024-01-15,2024-02-11,2004,50,115/22,53,7,26.0,72.0,213.0,2.0,0.0,186.0,3635.0,8180.0,37970.0,22.0,145.0,499.0,
8P9101T1,SKI,KT1A,8P9101T1,SKIKT1A,MEIDEN,2019-03-26,2019-04-20,2013,50,115/22/11,52,17,29.0,54.0,207.0,0.0,0.0,107.0,2581.0,10380.0,51424.0,0.0,92.0,397.0,
8P9101T1,SKI,KT1A,8P9101T1,SKIKT1A,MEIDEN,2020-03-27,2020-05-25,2013,50,115/22/11,63,11,81.0,97.0,252.0,0.0,0.0,150.0,2589.0,7630.0,57760.0,0.0,140.0,580.0,
8P9101T1,SKI,KT1A,8P9101T1,SKIKT1A,MEIDEN,2021-01-15,2021-02-23,2013,50,115/22/11,63,19,7.0,0.0,112.0,0.0,0.0,7.0,1267.0,23720.0,61061.0,0.0,14.0,126.0,
8P9101T1,SKI,KT1A,8P9101T1,SKIKT1A,MEIDEN,2022-01-10,2022-02-08,2013,50,115/22/11,56,7,48.0,46.0,152.0,0.0,0.0,118.0,2238.0,2645.0,31339.0,0.0,77.0,364.0,
8P9101T1,SKI,KT1A,8P9101T1,SKIKT1A,MEIDEN,2023-02-28,2023-03-11,2013,50,115/22/11,62,8,30.0,43.0,135.0,0.0,0.0,163.0,3517.0,4688.0,36992.0,3.0,89.0,371.0,
8P9101T1,SKI,KT1A,8P9101T1,SKIKT1A,MEIDEN,2024-03-01,2024-04-07,2013,50,115/22/11,65,6,12.0,54.0,158.0,2.0,0.0,64.0,1693.0,15019.0,40868.0,4.0,89.0,290.0,
8P9101T2,SKI,KT2A,8P9101T2,SKIKT2A,MEIDEN,2019-03-26,2019-04-19,2004,50,115/22/11,55,15,75.0,62.0,206.0,3.0,0.0,116.0,2221.0,8696.0,51061.0,0.0,70.0,462.0,
8P9101T2,SKI,KT2A,8P9101T2,SKIKT2A,MEIDEN,2020-03-27,2020-05-25,2004,50,115/22/11,62,12,70.0,62.0,130.0,0.0,0.0,120.0,2286.0,8140.0,53550.0,0.0,76.0,382.0,
8P9101T2,SKI,KT2A,8P9101T2,SKIKT2A,MEIDEN,2021-01-15,2021-02-12,2004,50,115/22/11,59,10,69.0,71.0,161.0,0.0,0.0,87.0,2474.0,5187.0,55001.0,0.0,101.0,388.0,
8P9101T2,SKI,KT2A,8P9101T2,SKIKT2A,MEIDEN,2022-01-10,2022-02-08,2004,50,115/22/11,60,11,67.0,37.0,108.0,0.0,0.0,79.0,2329.0,3577.0,47039.0,0.0,71.0,291.0,
8P9101T2,SKI,KT2A,8P9101T2,SKIKT2A,MEIDEN,2023-02-28,2023-03-11,2004,50,115/22/11,65,9,34.0,49.0,121.0,0.0,0.0,90.0,2865.0,13617.0,43302.0,0.0,57.0,294.0,
8P9101T2,SKI,KT2A,8P9101T2,SKIKT2A,MEIDEN,2024-03-01,2024-04-07,2004,50,115/22/11,65,10,48.0,52.0,131.0,0.0,0.0,115.0,2149.0,5711.0,34315.0,0.0,81.0,346.0,
8P9102T1,HY1,KT1A,8P9102T1,HY1KT1A,MEIDEN,2019-07-07,2019-09-05,2004,50,115/33/11,59,25,15.0,68.0,222.0,0.0,0.0,133.0,2368.0,13023.0,50018.0,0.0,110.0,438.0,
8P9102T1,HY1,KT1A,8P9102T1,HY1KT1A,MEIDEN,2020-07-12,2020-08-24,2004,50,115/33/11,53,20,10.0,65.0,235.0,0.0,0.0,103.0,2252.0,13879.0,47126.0,0.0,73.0,413.0,
8P9102T1,HY1,KT1A,8P9102T1,HY1KT1A,MEIDEN,2021-06-21,2021-06-27,2004,50,115/33/11,56,11,16.0,94.0,282.0,2.0,0.0,141.0,2931.0,7334.0,65081.0,0.0,139.0,535.0,หลังเกิด Bouchholz Relay Trip
8P9102T1,HY1,KT1A,8P9102T1,HY1KT1A,MEIDEN,2021-08-02,2021-11-15,2004,50,115/33/11,56,16,11.0,71.0,281.0,0.0,0.0,131.0,2317.0,12545.0,58541.0,0.0,56.0,494.0,
8P9102T1,HY1,KT1A,8P9102T1,HY1KT1A,MEIDEN,2022-07-08,2022-07-24,2004,50,115/33/11,54,11,23.0,45.0,295.0,13.0,0.0,164.0,2454.0,7680.0,59770.0,10.0,142.0,540.0,
8P9102T1,HY1,KT1A,8P9102T1,HY1KT1A,MEIDEN,2023-07-09,2023-11-18,2004,50,115/33/11,59,18,18.0,57.0,217.0,3.0,0.0,97.0,2239.0,6145.0,41623.0,4.0,164.0,392.0,
8P9102T2,HY1,KT2A,8P9102T2,HY1KT2A,MEIDEN,2019-07-07,2019-09-05,2004,50,115/33/11,59,24,4.0,64.0,209.0,2.0,0.0,100.0,1544.0,10088.0,60369.0,0.0,114.0,379.0,
8P9102T2,HY1,KT2A,8P9102T2,HY1KT2A,MEIDEN,2020-07-12,2020-08-24,2004,50,115/33/11,51,19,8.0,68.0,217.0,2.0,0.0,107.0,2157.0,10486.0,58035.0,0.0,112.0,402.0,
8P9102T2,HY1,KT2A,8P9102T2,HY1KT2A,MEIDEN,2021-08-02,2021-11-15,2004,50,115/33/11,62,20,10.0,62.0,249.0,0.0,0.0,103.0,2107.0,15689.0,61137.0,0.0,51.0,424.0,
8P9102T2,HY1,KT2A,8P9102T2,HY1KT2A,MEIDEN,2022-07-08,2022-07-25,2004,50,115/33/11,59,13,14.0,58.0,285.0,4.0,0.0,124.0,2852.0,6600.0,66206.0,0.0,92.0,485.0,
8P9102T2,HY1,KT2A,8P9102T2,HY1KT2A,MEIDEN,2023-07-09,2023-11-18,2004,50,115/33/11,63,19,11.0,65.0,228.0,3.0,0.0,106.0,2823.0,7296.0,48886.0,4.0,165.0,413.0,
8P9103T1,NT,KT1A,8P9103T1,NTKT1A,MEIDEN,2019-09-19,2019-11-22,2004,50,115/33/11,50,18,14.0,89.0,284.0,0.0,0.0,0.0,0.0,8160.0,72400.0,0.0,166.0,387.0,
8P9103T1,NT,KT1A,8P9103T1,NTKT1A,MEIDEN,2020-09-06,2020-11-13,2004,50,115/33/11,55,64,4.0,59.0,212.0,2.0,0.0,109.0,1814.0,10548.0,63254.0,0.0,110.0,386.0,
8P9103T1,NT,KT1A,8P9103T1,NTKT1A,MEIDEN,2021-09-11,2021-11-16,2004,50,115/33/11,60,14,12.0,67.0,244.0,0.0,0.0,107.0,1810.0,11271.0,56984.0,0.0,59.0,430.0,
8P9103T1,NT,KT1A,8P9103T1,NTKT1A,MEIDEN,2022-09-24,2022-10-08,2004,50,115/33/11,58,9,7.0,73.0,252.0,1.0,0.0,252.0,1637.0,7340.0,68950.0,0.0,170.0,585.0,
8P9103T1,NT,KT1A,8P9103T1,NTKT1A,MEIDEN,2023-09-23,2023-10-30,2004,50,115/33/11,57,12,12.0,9.0,20.0,6.0,0.0,245.0,1678.0,7845.0,27453.0,18.0,6.0,292.0,
8P9103T2,NT,KT2A,8P9103T2,NTKT2A,MEIDEN,2019-09-15,2019-11-22,2004,50,115/33/11,57,23,18.0,48.0,189.0,0.0,0.0,0.0,0.0,12110.0,53360.0,0.0,139.0,255.0,MTZ. เสีย ทำให้ CO2 และ CO ไม่Detect
8P9103T2,NT,KT2A,8P9103T2,NTKT2A,MEIDEN,2020-03-20,2020-03-23,2004,50,115/33/11,57,10,45.0,117.0,287.0,0.0,0.0,85.0,1357.0,3125.0,40992.0,0.0,171.0,534.0,หลังจากมี Fault ด้าน PEA
8P9103T2,NT,KT2A,8P9103T2,NTKT2A,MEIDEN,2020-09-06,2020-11-13,2004,50,115/33/11,59,25,3.0,0.0,3.0,0.0,0.0,446.0,2440.0,10046.0,50531.0,0.0,2.0,452.0,
8P9103T2,NT,KT2A,8P9103T2,NTKT2A,MEIDEN,2021-09-11,2021-11-16,2004,50,115/33/11,66,12,12.0,66.0,241.0,0.0,0.0,100.0,2182.0,9943.0,50793.0,0.0,57.0,419.0,
8P9103T2,NT,KT2A,8P9103T2,NTKT2A,MEIDEN,2022-09-24,2022-10-08,2004,50,115/33/11,60,9,6.0,95.0,303.0,1.0,0.0,86.0,2299.0,4380.0,69580.0,6.0,235.0,491.0,
8P9103T2,NT,KT2A,8P9103T2,NTKT2A,MEIDEN,2023-09-23,2023-10-30,2004,50,115/33/11,63,11,14.0,100.0,273.0,1.0,0.0,126.0,1927.0,8152.0,64060.0,0.0,145.0,514.0,
8P9104T1,SKL,KT1A,8P9104T1,SKLKT1A,MEIDEN,2019-07-18,2019-09-05,2004,50,115/33/11,56,23,19.0,60.0,205.0,0.0,0.0,98.0,2206.0,4786.0,52222.0,0.0,92.0,382.0,
8P9104T1,SKL,KT1A,8P9104T1,SKLKT1A,MEIDEN,2020-07-07,2020-08-24,2004,50,115/33/11,59,12,11.0,88.0,224.0,2.0,0.0,116.0,3016.0,8346.0,52959.0,0.0,154.0,441.0,
8P9104T1,SKL,KT1A,8P9104T1,SKLKT1A,MEIDEN,2021-07-27,2021-11-15,2004,50,115/33/11,60,17,4.0,75.0,254.0,0.0,0.0,91.0,3778.0,6580.0,56910.0,19.0,186.0,424.0,
8P9104T1,SKL,KT1A,8P9104T1,SKLKT1A,MEIDEN,2023-07-10,2023-11-22,2004,50,115/33/11,63,18,9.0,37.0,117.0,2.0,0.0,98.0,2102.0,12064.0,49775.0,5.0,53.0,263.0,
8P9104T2,SKL,KT2A,8P9104T2,SKLKT2A,MEIDEN,2019-07-18,2019-09-05,2004,50,115/33/11,64,20,5.0,77.0,234.0,2.0,0.0,110.0,2486.0,10144.0,51524.0,0.0,128.0,428.0,
8P9104T2,SKL,KT2A,8P9104T2,SKLKT2A,MEIDEN,2020-07-07,2020-08-24,2004,50,115/33/11,56,23,10.0,85.0,258.0,1.0,0.0,134.0,3164.0,8480.0,57225.0,0.0,126.0,488.0,
8P9104T2,SKL,KT2A,8P9104T2,SKLKT2A,MEIDEN,2021-07-27,2021-11-15,2004,50,115/33/11,56,22,3.0,78.0,260.0,0.0,0.0,99.0,4040.0,7770.0,58220.0,18.0,180.0,440.0,
8P9104T2,SKL,KT2A,8P9104T2,SKLKT2A,MEIDEN,2023-07-10,2023-11-22,2004,50,115/33/11,54,16,13.0,42.0,127.0,2.0,0.0,139.0,1729.0,11047.0,51055.0,4.0,69.0,323.0,
8P9106T1,TS,KT4A,8P9106T1,TSKT4A,MEIDEN,2019-09-15,2019-11-23,2004,50,115/33/11,60,17,16.0,46.0,121.0,0.0,0.0,0.0,0.0,10740.0,52660.0,0.0,71.0,183.0,
8P9106T1,TS,KT4A,8P9106T1,TSKT4A,MEIDEN,2020-09-05,2020-11-10,2004,50,115/33/11,60,17,11.0,45.0,146.0,0.0,0.0,85.0,1819.0,8916.0,40999.0,0.0,27.0,287.0,
8P9106T1,TS,KT4A,8P9106T1,TSKT4A,MEIDEN,2021-09-12,2021-11-16,2004,50,115/33/11,59,12,11.0,47.0,148.0,0.0,0.0,93.0,1939.0,6160.0,40126.0,0.0,30.0,299.0,
8P9106T1,TS,KT4A,8P9106T1,TSKT4A,MEIDEN,2022-09-09,2022-10-08,2004,50,115/33/11,55,9,8.0,64.0,172.0,1.0,0.0,78.0,2002.0,6240.0,58000.0,25.0,110.0,323.0,
8P9106T1,TS,KT4A,8P9106T1,TSKT4A,MEIDEN,2023-10-06,2023-10-29,2004,50,115/33/11,50,13,9.0,63.0,160.0,1.0,0.0,94.0,1750.0,9679.0,47378.0,0.0,74.0,327.0,
8R8199T1,UB2,KT1A,8R8199T1,UB2KT1A,MEIDEN,2020-03-02,2020-04-03,2006,50,115/22,26,17,52.0,23.0,3.0,0.0,0.0,119.0,796.0,11531.0,46947.0,0.0,1.0,197.0,Tx. Cold stanby.
8R8199T1,UB2,KT1A,8R8199T1,UB2KT1A,MEIDEN,2021-03-02,2021-05-20,2006,50,115/22,55,20,18.0,15.0,120.0,0.0,0.0,49.0,932.0,30599.0,61033.0,0.0,44.0,202.0,
8R8199T1,UB2,KT1A,8R8199T1,UB2KT1A,MEIDEN,2022-02-07,2022-02-18,2006,50,115/22,57,13,86.0,44.0,119.0,1.0,0.0,116.0,1951.0,4862.0,58126.0,0.0,4.0,366.0,
8R8199T1,UB2,KT1A,8R8199T1,UB2KT1A,MEIDEN,2023-02-04,2023-02-18,2006,50,115/22,38,8,82.0,70.0,178.0,5.0,0.0,210.0,1889.0,9579.0,59175.0,4.0,89.0,545.0,
8R8199T1,UB2,KT1A,8R8199T1,UB2KT1A,MEIDEN,2024-02-04,2024-03-08,2006,50,115/22,40,9,32.0,39.0,36.0,6.0,0.0,120.0,1090.0,5221.0,33443.0,0.0,2.0,233.0,
8R8393T1,PY,KT2A,8R8393T1,PYKT2A,MEIDEN,2020-03-15,2020-03-21,2007,50,115/22,32,7,0.0,52.0,121.0,0.0,0.0,51.0,665.0,19380.0,79510.0,20.0,86.0,224.0,
8R8393T1,PY,KT2A,8R8393T1,PYKT2A,MEIDEN,2021-06-21,2021-08-30,2007,50,115/22,43,9,6.0,46.0,141.0,0.0,0.0,69.0,870.0,7412.0,42749.0,0.0,19.0,262.0,
8R8393T1,PY,KT2A,8R8393T1,PYKT2A,MEIDEN,2022-07-14,2022-07-14,2007,50,115/22,53,19,7.0,49.0,205.0,4.0,0.0,78.0,1135.0,6108.0,33982.0,0.0,65.0,343.0,
8R8393T1,PY,KT2A,8R8393T1,PYKT2A,MEIDEN,2023-04-28,2023-06-10,2007,50,115/22,60,22,5.0,85.0,207.0,5.0,0.0,75.0,1303.0,29067.0,88108.0,4.0,81.0,377.0,
8R8393T1,PY,KT2A,8R8393T1,PYKT2A,MEIDEN,2024-04-29,2024-05-26,2007,50,115/22,59,13,2.0,23.0,54.0,3.0,0.0,94.0,1393.0,9157.0,43001.0,0.0,50.0,176.0,
8R8394T1,CA,KT1A,8R8394T1,CAKT1A,MEIDEN,2019-01-18,2019-03-08,2009,50,115/22,66,27,13.0,58.0,217.0,7.0,0.0,77.0,681.0,8217.0,41902.0,0.0,151.0,372.0,
8R8394T1,CA,KT1A,8R8394T1,CAKT1A,MEIDEN,2021-01-15,2021-01-31,2009,50,115/22,55,12,22.0,106.0,457.0,3.0,0.0,63.0,1483.0,5840.0,144690.0,33.0,322.0,651.0,
8R8394T1,CA,KT1A,8R8394T1,CAKT1A,MEIDEN,2022-01-21,2022-02-05,2009,50,115/22,50,22,15.0,89.0,398.0,4.0,0.0,73.0,1504.0,8510.0,75410.0,16.0,341.0,579.0,
8R8394T1,CA,KT1A,8R8394T1,CAKT1A,MEIDEN,2023-01-20,2023-01-27,2009,50,115/22,48,8,33.0,165.0,617.0,11.0,0.0,119.0,1574.0,6737.0,74082.0,19.0,379.0,945.0,
8R8394T1,CA,KT1A,8R8394T1,CAKT1A,MEIDEN,2024-01-18,2024-01-30,2009,50,115/22,48,10,14.0,174.0,719.0,14.0,0.0,131.0,1465.0,8497.0,84943.0,21.0,379.0,1052.0,
8R8395T1,BPK,KT5A,8R8395T1,BPKKT5A,MEIDENSHA,2019-11-14,2019-11-24,2008,50,115/22,57,10,18.0,20.0,22.0,10.0,0.0,180.0,1700.0,5400.0,31570.0,68.0,16.0,250.0,
8R8395T1,BPK,KT5A,8R8395T1,BPKKT5A,MEIDENSHA,2022-05-15,2022-06-09,2008,50,115/22,57,16,27.0,23.0,23.0,0.0,0.0,218.0,2349.0,5481.0,27580.0,0.0,17.0,291.0,
8R8395T1,BPK,KT5A,8R8395T1,BPKKT5A,MEIDENSHA,2022-11-19,2022-11-27,2008,50,115/22,47,9,2.0,19.0,16.0,2.0,0.0,186.0,1652.0,7877.0,33784.0,4.0,12.0,225.0,
8R8395T1,BPK,KT5A,8R8395T1,BPKKT5A,MEIDENSHA,2023-06-04,2023-06-10,2008,50,115/22,50,10,14.0,22.0,25.0,3.0,0.0,216.0,2458.0,3803.0,23972.0,92.0,10.0,280.0,
8R8395T1,BPK,KT5A,8R8395T1,BPKKT5A,MEIDENSHA,2024-06-23,2024-06-30,2008,50,115/22,70,16,23.0,35.0,38.0,3.0,0.0,277.0,3507.0,8093.0,38283.0,5.0,25.0,376.0,
8R8395T2,SA1,KT5A,8R8395T2,SA1KT5A,MEIDEN,2019-10-20,2019-10-25,2007,50,115/22,63,15,3.0,140.0,434.0,5.0,0.0,167.0,3107.0,5519.0,48210.0,0.0,223.0,749.0,
8R8395T2,SA1,KT5A,8R8395T2,SA1KT5A,MEIDEN,2020-11-27,2020-11-27,2007,50,115/22,43,5,3.0,139.0,396.0,2.0,0.0,185.0,2698.0,6017.0,52826.0,0.0,265.0,725.0,เนื่องจากมีแมวปีน BKR. ทำให้ BKR. ด้าน Low Side ทำงาน Trip
8R8395T2,SA1,KT5A,8R8395T2,SA1KT5A,MEIDEN,2021-05-21,2021-07-25,2007,50,115/22,72,16,8.0,144.0,407.0,5.0,0.0,174.0,2307.0,6876.0,50020.0,0.0,257.0,738.0,
8R8395T2,SA1,KT5A,8R8395T2,SA1KT5A,MEIDEN,2022-05-28,2022-06-10,2007,50,115/22,66,12,9.0,111.0,479.0,7.0,0.0,156.0,2825.0,4018.0,47267.0,0.0,174.0,762.0,
8R8395T2,SA1,KT5A,8R8395T2,SA1KT5A,MEIDEN,2023-05-25,2023-06-09,2007,50,115/22,62,8,12.0,147.0,418.0,5.0,0.0,161.0,2716.0,7387.0,45891.0,0.0,171.0,743.0,
8R8396T2,CR,KT2A,8R8396T2,CRKT2A,MEIDEN,2020-04-04,2020-04-18,2007,50,115/22,60,8,47.0,60.0,0.0,0.0,0.0,116.0,934.0,3204.0,44035.0,0.0,0.0,223.0,
8R8396T2,CR,KT2A,8R8396T2,CRKT2A,MEIDEN,2021-06-21,2021-08-30,2007,50,115/22,60,13,9.0,47.0,95.0,0.0,0.0,142.0,2088.0,7077.0,45997.0,0.0,11.0,293.0,
8R8396T2,CR,KT2A,8R8396T2,CRKT2A,MEIDEN,2022-06-18,2022-06-20,2007,50,115/22,60,8,18.0,63.0,106.0,22.0,0.0,107.0,1733.0,3981.0,47772.0,36.0,72.0,316.0,
8R8396T2,CR,KT2A,8R8396T2,CRKT2A,MEIDEN,2023-06-01,2023-06-10,2007,50,115/22,60,15,13.0,114.0,170.0,5.0,0.0,311.0,5366.0,5395.0,44786.0,4.0,55.0,613.0,
8R8396T2,CR,KT2A,8R8396T2,CRKT2A,MEIDEN,2024-04-28,2024-05-26,2007,50,115/22,60,11,6.0,35.0,103.0,4.0,0.0,128.0,2429.0,5428.0,43244.0,0.0,74.0,276.0,
8R8397T1,LN2,KT1A,8R8397T1,LN2KT1A,MEIDEN,2020-03-17,2020-05-17,2011,50,115/22,67,12,3.0,147.0,465.0,3.0,0.0,353.0,4412.0,5665.0,60459.0,0.0,280.0,971.0,
8R8397T1,LN2,KT1A,8R8397T1,LN2KT1A,MEIDEN,2021-04-10,2021-10-21,2011,50,115/22,78,20,7.0,272.0,519.0,2.0,0.0,331.0,3461.0,7651.0,64569.0,0.0,313.0,1131.0,
8R8397T1,LN2,KT1A,8R8397T1,LN2KT1A,MEIDEN,2022-06-12,2022-06-20,2011,50,115/22,90,14,2.0,20.0,68.0,8.0,0.0,154.0,1652.0,15526.0,48207.0,0.0,66.0,252.0,
8R8397T1,LN2,KT1A,8R8397T1,LN2KT1A,MEIDEN,2023-04-03,2023-06-04,2011,50,115/22,63,11,2.0,10.0,44.0,4.0,0.0,95.0,1009.0,7635.0,37408.0,3.0,39.0,155.0,
8R8397T1,LN2,KT1A,8R8397T1,LN2KT1A,MEIDEN,2024-02-08,2024-05-26,2011,50,115/22,63,16,3.0,29.0,72.0,5.0,0.0,125.0,1360.0,6344.0,37503.0,0.0,61.0,234.0,
8R8397T2,LN2,KT2A,8R8397T2,LN2KT2A,MEIDEN,2020-03-17,2020-05-16,2006,50,115/22,58,15,9.0,110.0,418.0,17.0,0.0,182.0,2521.0,6015.0,74038.0,77.0,489.0,736.0,
8R8397T2,LN2,KT2A,8R8397T2,LN2KT2A,MEIDEN,2021-04-10,2021-10-09,2006,50,115/22,59,22,6.0,81.0,357.0,11.0,0.0,186.0,2260.0,7181.0,62836.0,0.0,278.0,641.0,
8R8397T2,LN2,KT2A,8R8397T2,LN2KT2A,MEIDEN,2022-06-12,2022-06-20,2006,50,115/22,61,14,2.0,40.0,209.0,7.0,0.0,138.0,1714.0,12084.0,70613.0,6.0,269.0,396.0,
8R8397T2,LN2,KT2A,8R8397T2,LN2KT2A,MEIDEN,2023-04-03,2023-06-04,2006,50,115/22,62,12,2.0,69.0,222.0,8.0,0.0,147.0,1819.0,8282.0,61147.0,6.0,227.0,448.0,
8R8397T2,LN2,KT2A,8R8397T2,LN2KT2A,MEIDEN,2024-02-08,2024-05-26,2006,50,115/22,62,17,6.0,83.0,332.0,6.0,0.0,168.0,2119.0,6134.0,68431.0,0.0,320.0,595.0,
8R8398T1,CM2,KT1A,8R8398T1,CM2KT1A,MEIDEN,2019-10-21,2019-11-29,2007,50,115/22,65,9,18.0,92.0,299.0,2.0,0.0,268.0,2922.0,6843.0,44317.0,76.0,245.0,679.0,
8R8398T1,CM2,KT1A,8R8398T1,CM2KT1A,MEIDEN,2020-03-27,2020-05-16,2007,50,115/22,65,9,8.0,192.0,457.0,0.0,0.0,282.0,3060.0,2564.0,53378.0,0.0,329.0,939.0,
8R8398T1,CM2,KT1A,8R8398T1,CM2KT1A,MEIDEN,2021-04-10,2021-10-21,2007,50,115/22,61,31,18.0,270.0,416.0,3.0,0.0,297.0,2309.0,4354.0,59854.0,0.0,255.0,1004.0,
8R8398T1,CM2,KT1A,8R8398T1,CM2KT1A,MEIDEN,2022-06-09,2022-06-19,2007,50,115/22,56,12,4.0,109.0,305.0,22.0,0.0,235.0,2573.0,6279.0,5935.0,71.0,244.0,675.0,
8R8398T1,CM2,KT1A,8R8398T1,CM2KT1A,MEIDEN,2023-04-03,2023-06-04,2007,50,115/22,53,9,7.0,123.0,344.0,12.0,0.0,219.0,2718.0,9990.0,61591.0,10.0,224.0,705.0,
8R8398T1,CM2,KT1A,8R8398T1,CM2KT1A,MEIDEN,2024-02-08,2024-05-26,2007,50,115/22,53,11,3.0,166.0,456.0,4.0,0.0,374.0,3580.0,7424.0,62656.0,12.0,266.0,1003.0,
8R8399T1,SM,KT3A,8R8399T1,SMKT3A,MEIDEN,2021-03-14,2021-05-11,2006,50,115/22,58,21,22.0,36.0,68.0,2.0,0.0,94.0,876.0,5421.0,43308.0,4.0,62.0,222.0,
8R8399T1,SM,KT3A,8R8399T1,SMKT3A,MEIDEN,2022-03-24,2022-04-01,2006,50,115/22,53,9,6.0,57.0,111.0,4.0,0.0,119.0,1386.0,5496.0,29891.0,0.0,62.0,297.0,
8R8399T1,SM,KT3A,8R8399T1,SMKT3A,MEIDEN,2023-03-23,2023-04-06,2006,50,115/22,51,8,3.0,47.0,118.0,2.0,0.0,135.0,1538.0,18768.0,83579.0,0.0,96.0,305.0,
8R8399T1,SM,KT3A,8R8399T1,SMKT3A,MEIDEN,2024-03-16,2024-04-09,2006,50,115/22,50,12,6.0,80.0,240.0,183.0,0.0,127.0,1579.0,14020.0,40310.0,323.0,186.0,636.0,
8R8400T1,SR1,KT2A,8R8400T1,SR1KT2A,MEIDEN,2019-12-20,2020-01-10,2009,50,115/22,48,6,2.0,98.0,414.0,2.0,0.0,117.0,1594.0,1770.0,73312.0,1.0,397.0,633.0,
8R8400T1,SR1,KT2A,8R8400T1,SR1KT2A,MEIDEN,2020-05-18,2020-06-27,2009,50,115/22,58,21,35.0,113.0,482.0,2.0,0.0,112.0,2990.0,8120.0,123410.0,69.0,350.0,744.0,
8R8400T1,SR1,KT2A,8R8400T1,SR1KT2A,MEIDEN,2022-07-03,2022-07-14,2009,50,115/22,62,13,37.0,108.0,405.0,3.0,0.0,113.0,2958.0,8290.0,68080.0,23.0,347.0,666.0,
8R8400T1,SR1,KT2A,8R8400T1,SR1KT2A,MEIDEN,2023-02-10,2023-02-25,2009,50,115/22,58,5,10.0,168.0,521.0,9.0,0.0,125.0,3089.0,6551.0,53212.0,0.0,324.0,833.0,color 1.5
8R8400T1,SR1,KT2A,8R8400T1,SR1KT2A,MEIDEN,2024-03-22,2024-04-20,2009,50,115/22,66,10,8.0,189.0,607.0,12.0,0.0,168.0,3077.0,9932.0,72613.0,19.0,424.0,984.0,
8R8401T1,SN2,KT3A,8R8401T1,SN2KT3A,MEIDEN,2021-06-12,2021-09-12,2004,50,115/22,61,8,17.0,29.0,284.0,0.0,0.0,13.0,559.0,28615.0,76951.0,11.0,236.0,343.0,
8R8401T1,SN2,KT3A,8R8401T1,SN2KT3A,MEIDEN,2022-06-16,2022-06-25,2004,50,115/22,58,7,10.0,109.0,387.0,18.0,0.0,112.0,1291.0,3270.0,66710.0,6.0,304.0,636.0,
8R8401T1,SN2,KT3A,8R8401T1,SN2KT3A,MEIDEN,2023-05-11,2023-07-01,2004,50,115/22,64,16,11.0,113.0,465.0,3.0,0.0,127.0,1794.0,7849.0,57133.0,0.0,433.0,719.0,
8R8401T1,SN2,KT3A,8R8401T1,SN2KT3A,MEIDEN,2024-06-03,2024-06-07,2004,50,115/22,58,6,5.0,140.0,475.0,8.0,0.0,120.0,1731.0,9856.0,30296.0,63.0,474.0,748.0,
8R8402T1,PY,KT1A,8R8402T1,PYKT1A,MEIDEN,2020-03-15,2020-03-21,2007,50,115/22,32,14,1.0,57.0,80.0,0.0,0.0,96.0,1325.0,17970.0,80970.0,73.0,58.0,234.0,
8R8402T1,PY,KT1A,8R8402T1,PYKT1A,MEIDEN,2021-06-21,2021-08-29,2007,50,115/22,45,16,7.0,61.0,134.0,0.0,0.0,145.0,2363.0,8199.0,39188.0,0.0,15.0,347.0,
8R8402T1,PY,KT1A,8R8402T1,PYKT1A,MEIDEN,2022-07-14,2022-07-14,2007,50,115/22,55,21,10.0,56.0,164.0,5.0,0.0,169.0,3125.0,5816.0,40146.0,0.0,51.0,404.0,
8R8402T1,PY,KT1A,8R8402T1,PYKT1A,MEIDEN,2023-04-28,2023-06-10,2007,50,115/22,63,19,4.0,110.0,193.0,5.0,0.0,207.0,3479.0,7752.0,40946.0,6.0,67.0,519.0,
8R8402T1,PY,KT1A,8R8402T1,PYKT1A,MEIDEN,2024-04-29,2024-05-26,2007,50,115/22,60,14,3.0,96.0,171.0,4.0,0.0,192.0,2960.0,5502.0,36758.0,6.0,86.0,466.0,
8R8403T1,SC,KT3A,8R8403T1,SCKT3A,MEIDEN,2019-11-15,2019-11-30,2007,50,115/22,63,13,2.0,58.0,147.0,2.0,0.0,196.0,1938.0,4664.0,37438.0,0.0,71.0,405.0,
8R8403T1,SC,KT3A,8R8403T1,SCKT3A,MEIDEN,2022-05-12,2022-06-09,2007,50,115/22,56,14,2.0,61.0,208.0,0.0,0.0,310.0,1861.0,4132.0,61777.0,0.0,64.0,581.0,
8R8403T1,SC,KT3A,8R8403T1,SCKT3A,MEIDEN,2022-11-18,2022-11-27,2007,50,115/22,54,8,2.0,95.0,175.0,2.0,0.0,314.0,2026.0,3290.0,53550.0,40.0,134.0,588.0,
8R8403T1,SC,KT3A,8R8403T1,SCKT3A,MEIDEN,2023-06-25,2023-06-26,2007,50,115/22,60,7,3.0,157.0,263.0,9.0,0.0,250.0,2262.0,4411.0,67071.0,0.0,153.0,682.0,
8R8403T1,SC,KT3A,8R8403T1,SCKT3A,MEIDEN,2024-06-07,2024-06-17,2007,50,115/22,62,10,4.0,144.0,271.0,8.0,0.0,255.0,2319.0,15388.0,71546.0,13.0,173.0,682.0,
8R8403T2,SR4,KT2A,8R8403T2,SR4KT2A,MEIDEN,2019-12-19,2020-01-12,2007,50,115/22,50,8,9.0,70.0,336.0,7.0,0.0,79.0,1020.0,21324.0,80421.0,1.0,333.0,501.0,
8R8403T2,SR4,KT2A,8R8403T2,SR4KT2A,MEIDEN,2020-06-26,2020-08-15,2007,50,115/22,58,19,11.0,92.0,291.0,1.0,0.0,101.0,1576.0,10960.0,126060.0,126.0,232.0,496.0,
8R8403T2,SR4,KT2A,8R8403T2,SR4KT2A,MEIDEN,2022-07-30,2022-08-07,2007,50,115/22,52,8,3.0,150.0,546.0,10.0,0.0,121.0,1204.0,12150.0,61302.0,0.0,340.0,830.0,
8R8403T2,SR4,KT2A,8R8403T2,SR4KT2A,MEIDEN,2023-02-03,2023-02-26,2007,50,115/22,57,11,10.0,145.0,488.0,9.0,0.0,154.0,1300.0,5293.0,51622.0,0.0,280.0,806.0,
8R8403T2,SR4,KT2A,8R8403T2,SR4KT2A,MEIDEN,2024-05-11,2024-05-18,2007,50,115/22,56,5,13.0,144.0,548.0,11.0,0.0,197.0,1354.0,1837.0,29171.0,10.0,333.0,913.0,
8R8404T1,BGS,KT1A,8R8404T1,BGSKT1A,MEIDEN,2019-09-15,2019-09-21,2007,50,115/22,67,10,19.0,66.0,281.0,0.0,0.0,163.0,1581.0,15794.0,42214.0,0.0,244.0,529.0,
8R8404T1,BGS,KT1A,8R8404T1,BGSKT1A,MEIDEN,2021-01-22,2021-02-13,2007,50,115/22,64,13,25.0,54.0,238.0,0.0,0.0,160.0,1372.0,17582.0,53798.0,0.0,209.0,477.0,
8R8404T1,BGS,KT1A,8R8404T1,BGSKT1A,MEIDEN,2021-10-18,2021-11-17,2007,50,115/22,61,10,21.0,95.0,315.0,1.0,0.0,215.0,2781.0,6098.0,43642.0,0.0,313.0,647.0,
8R8404T1,BGS,KT1A,8R8404T1,BGSKT1A,MEIDEN,2023-03-03,2023-03-12,2007,50,115/22,34,10,21.0,121.0,394.0,4.0,0.0,242.0,1889.0,2467.0,58273.0,3.0,314.0,782.0,
8R8404T1,BGS,KT1A,8R8404T1,BGSKT1A,MEIDEN,2024-02-02,2024-02-24,2007,50,115/22,62,9,16.0,177.0,553.0,6.0,0.0,256.0,1963.0,13020.0,42400.0,56.0,441.0,1008.0,
8R8405T1,KB1,KT2A,8R8405T1,KB1KT2A,MEIDEN,2021-04-23,2021-06-11,2008,50,115/22,63,10,44.0,128.0,317.0,2.0,0.0,155.0,2697.0,2710.0,26430.0,19.0,261.0,646.0,
8R8405T1,KB1,KT2A,8R8405T1,KB1KT2A,MEIDEN,2022-04-24,2022-05-13,2008,50,115/22,62,9,10.0,159.0,479.0,12.0,0.0,127.0,1736.0,5941.0,48848.0,19.0,377.0,787.0,
8R8405T1,KB1,KT2A,8R8405T1,KB1KT2A,MEIDEN,2023-04-21,2023-05-07,2008,50,115/22,60,10,5.0,244.0,623.0,12.0,0.0,235.0,2142.0,3911.0,80200.0,33.0,394.0,1119.0,
8R8405T1,KB1,KT2A,8R8405T1,KB1KT2A,MEIDEN,2024-04-29,2024-05-06,2008,50,115/22,63,5,11.0,258.0,794.0,8.0,0.0,259.0,2436.0,3157.0,61696.0,0.0,503.0,1330.0,
8R8406T1,CM2,KT2A,8R8406T1,CM2KT2A,MEIDEN,2020-03-27,2020-03-27,2007,50,115/22,43,7,10.0,187.0,535.0,0.0,0.0,284.0,2880.0,7016.0,52519.0,0.0,423.0,1016.0,
8R8406T1,CM2,KT2A,8R8406T1,CM2KT2A,MEIDEN,2021-04-10,2021-10-09,2007,50,115/22,58,19,6.0,113.0,403.0,0.0,0.0,274.0,1828.0,14211.0,53974.0,0.0,253.0,796.0,
8R8406T1,CM2,KT2A,8R8406T1,CM2KT2A,MEIDEN,2022-06-09,2022-06-20,2007,50,115/22,74,11,2.0,76.0,298.0,13.0,0.0,258.0,1758.0,16115.0,63617.0,70.0,286.0,647.0,
8R8406T1,CM2,KT2A,8R8406T1,CM2KT2A,MEIDEN,2023-04-03,2023-06-09,2007,50,115/22,57,12,4.0,180.0,529.0,7.0,0.0,269.0,2715.0,17698.0,71717.0,8.0,346.0,989.0,
8R8406T1,CM2,KT2A,8R8406T1,CM2KT2A,MEIDEN,2024-02-08,2024-05-26,2007,50,115/22,57,10,5.0,177.0,605.0,8.0,0.0,211.0,2811.0,2462.0,30911.0,0.0,432.0,1006.0,
8R8407T1,PR,KT1A,8R8407T1,PRKT1A,MEIDEN,2019-05-19,2019-06-07,2007,50,115/22,61,9,4.0,88.0,323.0,8.0,0.0,84.0,857.0,5707.0,44963.0,0.0,171.0,507.0,
8R8407T1,PR,KT1A,8R8407T1,PRKT1A,MEIDEN,2020-05-23,2020-06-05,2007,50,115/22,50,12,2.0,109.0,447.0,10.0,0.0,78.0,546.0,3492.0,54080.0,0.0,253.0,646.0,
8R8407T1,PR,KT1A,8R8407T1,PRKT1A,MEIDEN,2021-04-04,2021-05-29,2007,50,115/22,59,9,30.0,59.0,195.0,3.0,0.0,42.0,689.0,6550.0,113780.0,9.0,166.0,329.0,
8R8407T1,PR,KT1A,8R8407T1,PRKT1A,MEIDEN,2022-03-05,2022-03-18,2007,50,115/22,52,7,8.0,0.0,392.0,8.0,0.0,72.0,813.0,5865.0,46023.0,0.0,150.0,480.0,
8R8407T1,PR,KT1A,8R8407T1,PRKT1A,MEIDEN,2023-04-21,2023-04-29,2007,50,115/22,63,8,3.0,108.0,434.0,14.0,0.0,83.0,946.0,4067.0,56314.0,82.0,320.0,642.0,
8R8407T2,PR,KT2A,8R8407T2,PRKT2A,MEIDEN,2019-05-19,2019-06-07,2007,50,115/22,60,14,26.0,71.0,148.0,3.0,0.0,223.0,2081.0,8474.0,50379.0,0.0,258.0,471.0,
8R8407T2,PR,KT2A,8R8407T2,PRKT2A,MEIDEN,2020-05-23,2020-06-05,2007,50,115/22,58,10,2.0,285.0,904.0,29.0,0.0,174.0,766.0,1831.0,72116.0,0.0,645.0,1394.0,
8R8407T2,PR,KT2A,8R8407T2,PRKT2A,MEIDEN,2021-04-04,2021-05-29,2007,50,115/22,57,17,47.0,126.0,403.0,10.0,0.0,85.0,941.0,1670.0,184790.0,33.0,395.0,671.0,
8R8407T2,PR,KT2A,8R8407T2,PRKT2A,MEIDEN,2022-03-05,2022-03-18,2007,50,115/22,50,6,5.0,0.0,685.0,22.0,0.0,137.0,1003.0,7389.0,61225.0,19.0,354.0,849.0,
8R8407T2,PR,KT2A,8R8407T2,PRKT2A,MEIDEN,2023-04-21,2023-04-29,2007,50,115/22,61,10,3.0,207.0,756.0,26.0,0.0,161.0,1161.0,4063.0,73604.0,45.0,716.0,1153.0,
8R8408T1,CB,KT2A,8R8408T1,CBKT2A,MEIDEN,2019-11-08,2019-11-24,2007,50,115/22,62,9,10.0,68.0,125.0,0.0,0.0,192.0,1300.0,4350.0,33520.0,36.0,88.0,395.0,
8R8408T1,CB,KT2A,8R8408T1,CBKT2A,MEIDEN,2022-05-20,2022-06-06,2007,50,115/22,68,13,7.0,25.0,66.0,0.0,0.0,132.0,3456.0,6971.0,21619.0,0.0,19.0,230.0,
8R8408T1,CB,KT2A,8R8408T1,CBKT2A,MEIDEN,2022-12-15,2023-01-06,2007,50,115/22,57,10,3.0,23.0,42.0,0.0,0.0,84.0,3291.0,5551.0,24895.0,0.0,34.0,152.0,
8R8408T1,CB,KT2A,8R8408T1,CBKT2A,MEIDEN,2023-05-20,2023-05-26,2007,50,115/22,58,7,1.0,35.0,62.0,1.0,0.0,82.0,2852.0,4245.0,25726.0,0.0,42.0,181.0,
8R8408T1,CB,KT2A,8R8408T1,CBKT2A,MEIDEN,2024-04-22,2024-04-24,2007,50,115/22,64,7,4.0,88.0,151.0,4.0,0.0,152.0,3481.0,5780.0,23900.0,17.0,121.0,399.0,
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2019-07-18,2019-08-08,2007,50,115/22,29,12,4.0,0.0,0.0,0.0,0.0,19.0,182.0,12687.0,32965.0,0.0,0.0,23.0,after hot oil circulated
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2019-08-16,2019-08-30,2007,50,115/22,29,20,4.5,0.0,0.1,0.5,0.0,36.8,205.0,8518.0,23505.0,0.4,0.0,41.9,After High voltage test.
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2019-10-17,2019-10-26,2007,50,115/22,33,9,0.0,0.0,0.0,0.0,0.0,1.2,93.1,6680.0,16010.0,0.0,0.0,1.2,AFTER REFILL
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2020-11-07,2020-11-23,2007,50,115/22,55,17,1.0,0.0,1.0,0.0,0.0,56.0,189.0,4731.0,18335.0,1.0,2.0,58.0,หม้อแปลงย้าย รอการเข้าใช้งาน
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2021-04-17,2021-06-08,2007,50,115/22,65,19,38.0,10.0,4.0,0.0,0.0,67.0,953.0,3020.0,28060.0,0.0,3.0,119.0,
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2022-05-20,2022-05-26,2007,50,115/22,58,12,7.0,10.0,16.0,0.0,0.0,100.0,1599.0,4720.0,20381.0,0.0,0.0,133.0,
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2023-04-28,2023-05-06,2007,50,115/22,56,13,4.0,19.0,0.0,0.0,0.0,149.0,2058.0,4916.0,29656.0,2.0,0.0,172.0,
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2023-10-20,2024-01-15,2007,50,115/22,70,27,4.0,8.0,3.0,10.0,0.0,201.0,1694.0,28140.0,43570.0,28.0,1.0,226.0,
8R8408T2,PRB,KT1A,8R8408T2,PRBKT1A,MEIDEN,2024-04-03,2024-04-20,2007,50,115/22,0,11,11.0,25.0,33.0,5.0,0.0,164.0,2730.0,4344.0,35645.0,0.0,0.0,238.0,
8R8409T1,BMN,KT2A,8R8409T1,BMNKT2A,MEIDEN,2020-01-18,2020-01-26,2007,50,115/22,49,5,42.0,190.0,758.0,15.0,0.0,165.0,1239.0,6794.0,38084.0,81.0,703.0,1170.0,
8R8409T1,BMN,KT2A,8R8409T1,BMNKT2A,MEIDEN,2021-06-06,2021-08-16,2007,50,115/22,51,26,12.0,144.0,577.0,34.0,0.0,153.0,977.0,10646.0,60750.0,0.0,370.0,920.0,
8R8409T1,BMN,KT2A,8R8409T1,BMNKT2A,MEIDEN,2022-01-08,2022-01-16,2007,50,115/22,53,7,32.0,254.0,848.0,25.0,0.0,251.0,1452.0,4449.0,73062.0,0.0,596.0,1410.0,
8R8409T1,BMN,KT2A,8R8409T1,BMNKT2A,MEIDEN,2023-03-05,2023-03-12,2007,50,115/22,46,9,7.0,184.0,679.0,26.0,0.0,244.0,1053.0,2664.0,75851.0,24.0,602.0,1140.0,
8R8409T1,BMN,KT2A,8R8409T1,BMNKT2A,MEIDEN,2024-02-03,2024-02-24,2007,50,115/22,57,8,10.0,308.0,1011.0,31.0,0.0,215.0,1323.0,5750.0,52810.0,149.0,852.0,1575.0,
8R8409T2,BMN,KT1A,8R8409T2,BMNKT1A,MEIDEN,2020-01-18,2020-01-27,2007,50,115/22,48,9,30.0,43.0,203.0,1.0,0.0,53.0,846.0,6762.0,45049.0,21.0,185.0,330.0,
8R8409T2,BMN,KT1A,8R8409T2,BMNKT1A,MEIDEN,2021-06-06,2021-08-16,2007,50,115/22,51,33,13.0,54.0,291.0,16.0,0.0,77.0,850.0,14583.0,46823.0,0.0,85.0,451.0,
8R8409T2,BMN,KT1A,8R8409T2,BMNKT1A,MEIDEN,2022-01-08,2022-01-16,2007,50,115/22,52,10,38.0,214.0,375.0,8.0,0.0,181.0,1321.0,4213.0,49144.0,0.0,226.0,816.0,
8R8409T2,BMN,KT1A,8R8409T2,BMNKT1A,MEIDEN,2023-03-05,2023-03-12,2007,50,115/22,52,18,12.0,83.0,336.0,5.0,0.0,129.0,1019.0,3605.0,54027.0,0.0,262.0,565.0,
8R8409T2,BMN,KT1A,8R8409T2,BMNKT1A,MEIDEN,2024-02-03,2024-02-24,2007,50,115/22,56,6,17.0,143.0,532.0,10.0,0.0,120.0,1261.0,72800.0,39540.0,49.0,394.0,822.0,
8R8410T1,CP,KT1A,8R8410T1,CPKT1A,MEIDEN,2019-11-22,2019-12-23,2008,50,115/22,54,11,20.0,83.0,327.0,1.0,0.0,107.0,1355.0,16670.0,72760.0,80.0,264.0,538.0,
8R8410T1,CP,KT1A,8R8410T1,CPKT1A,MEIDEN,2020-11-09,2020-11-28,2008,50,115/22,53,12,42.0,81.0,223.0,3.0,0.0,126.0,1621.0,7762.0,73495.0,69.0,180.0,475.0,
8R8410T1,CP,KT1A,8R8410T1,CPKT1A,MEIDEN,2021-11-02,2021-11-22,2008,50,115/22,64,11,22.0,108.0,361.0,6.0,0.0,161.0,1633.0,4465.0,40315.0,0.0,107.0,658.0,
8R8410T1,CP,KT1A,8R8410T1,CPKT1A,MEIDEN,2022-11-28,2023-01-08,2008,50,115/22,59,13,21.0,115.0,354.0,5.0,0.0,168.0,1631.0,4991.0,41428.0,211.0,196.0,663.0,
8R8410T1,CP,KT1A,8R8410T1,CPKT1A,MEIDEN,2023-11-24,2024-01-27,2008,50,115/22,58,17,31.0,142.0,400.0,2.0,0.0,207.0,1631.0,7577.0,63962.0,13.0,251.0,782.0,
8R8410T2,CP,KT2A,8R8410T2,CPKT2A,MEIDEN,2019-02-10,2019-02-11,2008,50,115/22,34,7,26.0,115.0,279.0,5.0,0.0,275.0,2145.0,2826.0,48024.0,0.0,164.0,700.0,เนื่องจาก Trip ด้วย Diff. Relay เมื่อ 28 ต.ค 47
8R8410T2,CP,KT2A,8R8410T2,CPKT2A,MEIDEN,2019-11-22,2019-12-26,2008,50,115/22,59,10,34.0,161.0,434.0,0.0,0.0,366.0,3019.0,5610.0,59630.0,96.0,317.0,995.0,
8R8410T2,CP,KT2A,8R8410T2,CPKT2A,MEIDEN,2020-11-09,2020-11-27,2008,50,115/22,58,13,40.0,105.0,313.0,2.0,0.0,387.0,3166.0,6408.0,56553.0,85.0,237.0,847.0,
8R8410T2,CP,KT2A,8R8410T2,CPKT2A,MEIDEN,2021-11-02,2021-11-22,2008,50,115/22,64,11,13.0,109.0,324.0,0.0,0.0,193.0,2924.0,4820.0,42400.0,104.0,273.0,639.0,
8R8410T2,CP,KT2A,8R8410T2,CPKT2A,MEIDEN,2022-11-28,2023-01-13,2008,50,115/22,60,8,13.0,109.0,323.0,2.0,0.0,192.0,2422.0,3330.0,50390.0,83.0,269.0,639.0,
8R8410T2,CP,KT2A,8R8410T2,CPKT2A,MEIDEN,2023-11-24,2024-01-27,2008,50,115/22,62,15,28.0,103.0,340.0,5.0,0.0,194.0,1875.0,9399.0,47023.0,12.0,197.0,670.0,
8R8411T1,MR,KT2A,8R8411T1,MRKT2A,MEIDEN,2020-10-25,2020-11-17,2008,50,115/22,53,15,19.0,188.0,615.0,20.0,0.0,122.0,1281.0,3573.0,58674.0,0.0,327.0,964.0,
8R8411T1,MR,KT2A,8R8411T1,MRKT2A,MEIDEN,2021-11-15,2021-12-14,2008,50,115/22,57,6,21.0,165.0,631.0,27.0,0.0,132.0,1589.0,12756.0,63974.0,0.0,291.0,976.0,
8R8411T1,MR,KT2A,8R8411T1,MRKT2A,MEIDEN,2023-02-05,2023-02-12,2008,50,115/22,48,8,5.0,185.0,632.0,26.0,0.0,136.0,1536.0,2930.0,77800.0,37.0,548.0,984.0,
8R8411T1,MR,KT2A,8R8411T1,MRKT2A,MEIDEN,2024-05-25,2024-06-08,2008,50,115/22,56,10,5.0,196.0,583.0,21.0,0.0,148.0,1145.0,8748.0,70055.0,23.0,449.0,953.0,
8R8411T2,NS,KT2A,8R8411T2,NSKT2A,MEIDEN,2020-04-25,2020-05-28,2001,50,115/22,60,14,4.0,88.0,305.0,4.0,0.0,281.0,2614.0,9404.0,63819.0,0.0,202.0,682.0,
8R8411T2,NS,KT2A,8R8411T2,NSKT2A,MEIDEN,2021-12-13,2022-01-06,2001,50,115/22,57,15,12.0,96.0,320.0,1.0,0.0,259.0,2807.0,4840.0,55450.0,42.0,262.0,688.0,
8R8411T2,NS,KT2A,8R8411T2,NSKT2A,MEIDEN,2022-06-11,2022-06-26,2001,50,115/22,58,19,2.0,52.0,208.0,3.0,0.0,241.0,2771.0,18488.0,78132.0,7.0,208.0,506.0,
8R8411T2,NS,KT2A,8R8411T2,NSKT2A,MEIDEN,2023-07-24,2023-08-07,2001,50,115/22,64,7,3.0,92.0,306.0,5.0,0.0,236.0,2645.0,16155.0,54878.0,0.0,218.0,642.0,
8R8411T2,NS,KT2A,8R8411T2,NSKT2A,MEIDEN,2024-05-26,2024-06-08,2001,50,115/22,58,9,5.0,128.0,465.0,7.0,0.0,179.0,2138.0,6788.0,49662.0,10.0,271.0,784.0,
8R9763T1,NCS,KT3A,8R9763T1,NCSKT3A,MEIDEN,2021-05-19,2021-07-11,1990,50,115/22,31,31,9.0,157.0,947.0,12.0,0.0,206.0,2393.0,4551.0,64418.0,0.0,574.0,1331.0,
8R9763T1,NCS,KT3A,8R9763T1,NCSKT3A,MEIDEN,2021-07-16,2021-07-16,1990,50,115/22,39,13,12.0,276.0,1085.0,15.0,0.0,214.0,2518.0,3806.0,72368.0,0.0,666.0,1602.0,หม้อแปลง Trip ด้วย Differential Relay.
8R9763T1,NCS,KT3A,8R9763T1,NCSKT3A,MEIDEN,2022-05-13,2022-05-20,1990,50,115/22,57,9,6.0,250.0,1033.0,14.0,0.0,209.0,2446.0,10022.0,63975.0,0.0,630.0,1512.0,
8R9763T1,NCS,KT3A,8R9763T1,NCSKT3A,MEIDEN,2023-06-18,2023-06-24,1990,50,115/22,52,7,4.0,205.0,850.0,14.0,0.0,232.0,2643.0,15736.0,75737.0,0.0,558.0,1305.0,
8R9763T1,NCS,KT3A,8R9763T1,NCSKT3A,MEIDEN,2024-05-10,2024-05-17,1990,50,115/22,55,8,2.0,191.0,985.0,26.0,0.0,219.0,2307.0,22654.0,88612.0,0.0,612.0,1423.0,
8R9911T1,MMM,KT1A,8R9911T1,MMMKT1A,MEIDENSHA,2019-05-25,2019-06-07,2008,50,115/22,62,6,2.0,61.0,202.0,4.0,0.0,175.0,1777.0,6249.0,49350.0,0.0,129.0,444.0,
8R9911T1,MMM,KT1A,8R9911T1,MMMKT1A,MEIDENSHA,2020-05-09,2020-05-22,2008,50,115/22,58,7,4.0,53.0,201.0,0.0,0.0,81.0,976.0,16675.0,61079.0,0.0,187.0,339.0,
8R9911T1,MMM,KT1A,8R9911T1,MMMKT1A,MEIDENSHA,2021-03-06,2021-04-19,2008,50,115/22,54,11,48.0,51.0,206.0,2.0,0.0,103.0,1071.0,6803.0,69187.0,13.0,193.0,410.0,
8R9911T1,MMM,KT1A,8R9911T1,MMMKT1A,MEIDENSHA,2021-06-11,2021-06-12,2008,50,115/22,58,9,8.0,86.0,281.0,6.0,0.0,142.0,1207.0,10732.0,70411.0,0.0,175.0,523.0,
8R9911T1,MMM,KT1A,8R9911T1,MMMKT1A,MEIDENSHA,2022-03-11,2022-03-19,2008,50,115/22,55,8,8.0,0.0,275.0,53.0,0.0,157.0,1908.0,5394.0,48557.0,110.0,103.0,493.0,
8R9911T1,MMM,KT1A,8R9911T1,MMMKT1A,MEIDENSHA,2023-03-13,2023-03-16,2008,50,115/22,53,5,6.0,87.0,304.0,0.0,0.0,177.0,2017.0,6444.0,51013.0,0.0,154.0,574.0,
8R9911T2,MMM,KT2A,8R9911T2,MMMKT2A,MEIDENSHA,2019-05-25,2019-06-08,2008,50,115/22,61,18,53.0,39.0,136.0,4.0,0.0,128.0,1105.0,6306.0,47095.0,0.0,99.0,360.0,
8R9911T2,MMM,KT2A,8R9911T2,MMMKT2A,MEIDENSHA,2020-05-09,2020-05-19,2008,50,115/22,58,17,17.0,49.0,185.0,1.0,0.0,90.0,820.0,10795.0,61178.0,0.0,161.0,342.0,
8R9911T2,MMM,KT2A,8R9911T2,MMMKT2A,MEIDENSHA,2021-03-06,2021-04-17,2008,50,115/22,52,10,85.0,47.0,154.0,1.0,0.0,57.0,644.0,4537.0,54379.0,11.0,15.0,344.0,
8R9911T2,MMM,KT2A,8R9911T2,MMMKT2A,MEIDENSHA,2021-06-11,2021-06-12,2008,50,115/22,35,5,5.0,57.0,199.0,4.0,0.0,142.0,859.0,5397.0,59316.0,0.0,125.0,407.0,เนื่องจากมีหม้อแปลงตัวใกล้เคียงระเบิดเกิดไฟลุกไหม้MMM-KT3A
8R9911T2,MMM,KT2A,8R9911T2,MMMKT2A,MEIDENSHA,2022-03-11,2022-03-19,2008,50,115/22,54,13,56.0,0.0,180.0,10.0,0.0,112.0,1115.0,7049.0,46446.0,0.0,74.0,358.0,
8R9911T2,MMM,KT2A,8R9911T2,MMMKT2A,MEIDENSHA,2023-03-13,2023-03-16,2008,50,115/22,51,19,39.0,51.0,210.0,0.0,0.0,123.0,1208.0,8403.0,48737.0,0.0,109.0,423.0,
8R9911T3,MMM,KT3A,8R9911T3,MMMKT3A,MEIDENSHA,2019-05-25,2019-06-08,2008,50,115/22,59,23,21.0,64.0,211.0,6.0,0.0,125.0,1079.0,6651.0,49888.0,0.0,141.0,427.0,
8R9911T3,MMM,KT3A,8R9911T3,MMMKT3A,MEIDENSHA,2020-05-09,2020-05-18,2008,50,115/22,56,7,57.0,104.0,346.0,4.0,0.0,140.0,1203.0,3704.0,62819.0,0.0,251.0,651.0,
8R9911T3,MMM,KT3A,8R9911T3,MMMKT3A,MEIDENSHA,2021-03-06,2021-04-19,2008,50,115/22,50,12,37.0,63.0,211.0,3.0,0.0,43.0,647.0,4837.0,59942.0,15.0,193.0,357.0,
8R9911T3,MMM,KT3A,8R9911T3,MMMKT3A,MEIDENSHA,2022-03-11,2022-03-19,2008,50,115/22,65,15,8.0,0.0,19.0,5.0,0.0,62.0,890.0,8353.0,21142.0,0.0,0.0,94.0,
8R9911T3,MMM,KT3A,8R9911T3,MMMKT3A,MEIDENSHA,2022-07-11,2022-07-15,2008,50,115/22,60,11,11.0,7.0,25.0,4.0,0.0,86.0,1555.0,10435.0,30491.0,0.0,0.0,133.0,
8R9911T3,MMM,KT3A,8R9911T3,MMMKT3A,MEIDENSHA,2023-03-13,2023-03-16,2008,50,115/22,61,8,7.0,28.0,44.0,0.0,0.0,113.0,1818.0,7175.0,19655.0,0.0,8.0,192.0,
