transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
92199,PHG,KT1A,92199,PHGKT1A,JEUMONT,2024-02-11,2024-02-16,1995,200,230/115/22,50,20,13.0,19.0,8.0,44.0,0.7,510.0,4479.0,38526.0,79972.0,29.0,5.0,594.7,
92199,PHG,KT1A,92199,PHGKT1A,JEUMONT,2024-04-28,2024-05-04,1995,200,230/115/22,50,16,17.0,37.0,10.0,65.0,0.0,604.0,4498.0,36760.0,54810.0,52.0,5.0,733.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2019-03-29,2019-07-05,2010,200,230/121/33,47,20,12.0,18.0,49.0,1.0,0.0,66.0,815.0,13479.0,40738.0,0.0,28.0,146.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2019-09-15,2019-11-22,2010,200,230/121/33,48,26,30.0,28.0,82.0,0.0,0.0,0.0,0.0,9620.0,55230.0,0.0,64.0,140.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2020-04-05,2020-05-26,2010,200,230/121/33,49,22,45.0,42.0,99.0,0.0,0.0,71.0,946.0,10385.0,66691.0,0.0,78.0,257.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2020-09-06,2020-11-13,2010,200,230/121/33,50,21,17.0,16.0,69.0,1.0,0.0,87.0,1489.0,10011.0,52670.0,0.0,44.0,190.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2021-03-09,2021-05-23,2010,200,230/121/33,46,17,29.0,32.0,81.0,1.0,0.0,147.0,2956.0,10222.0,63482.0,0.0,50.0,290.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2021-09-11,2021-11-16,2010,200,230/121/33,46,17,22.0,31.0,82.0,0.0,0.0,78.0,2376.0,3610.0,40960.0,0.0,65.0,213.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2022-03-11,2022-04-25,2010,200,230/121/33,46,12,25.0,62.0,92.0,1.0,0.0,90.0,1969.0,4736.0,44708.0,0.0,52.0,270.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2022-09-24,2022-10-09,2010,200,230/121/33,48,8,24.0,39.0,89.0,0.0,0.0,77.0,1662.0,2301.0,54774.0,0.0,53.0,229.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2023-03-20,2023-04-09,2010,200,230/121/33,46,8,22.0,35.0,79.0,0.0,0.0,85.0,1683.0,6906.0,42676.0,0.0,39.0,221.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2023-09-23,2023-10-31,2010,200,230/121/33,50,10,42.0,114.0,15.0,112.0,0.0,126.0,1708.0,43781.0,80397.0,14.0,9.0,409.0,
9274720101,NT,KT3A,9274720101,NTKT3A,MITSUBISHI,2024-03-09,2024-04-09,2010,200,230/121/33,47,13,16.0,48.0,143.0,106.0,0.0,93.0,2392.0,17630.0,40170.0,71.0,108.0,406.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2019-11-09,2019-12-09,2007,200,230/121/11,49,12,36.0,27.0,69.0,0.0,0.0,83.0,1749.0,7615.0,58594.0,0.0,51.0,215.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2020-04-24,2020-05-28,2007,200,230/121/11,55,19,5.0,11.0,36.0,0.0,0.0,88.0,1897.0,11413.0,63034.0,0.0,27.0,140.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2020-10-26,2020-11-17,2007,200,230/121/11,53,13,40.0,23.0,100.0,0.0,0.0,81.0,1761.0,3827.0,42572.0,0.0,17.0,244.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2021-06-27,2021-10-08,2007,200,230/121/11,53,12,29.0,20.0,187.0,51.0,0.0,100.0,1743.0,8300.0,47522.0,0.0,33.0,387.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2021-12-13,2022-01-06,2007,200,230/121/11,52,12,28.0,21.0,56.0,0.0,0.0,156.0,2074.0,7650.0,53260.0,4.0,46.0,261.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2022-07-14,2022-07-22,2007,200,230/121/11,54,9,38.0,16.0,84.0,0.0,0.0,130.0,2383.0,4254.0,51861.0,0.0,7.0,268.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2023-02-04,2023-02-12,2007,200,230/121/11,53,5,51.0,37.0,85.0,1.0,0.0,367.0,2586.0,5198.0,56559.0,0.0,50.0,541.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2023-07-24,2023-08-06,2007,200,230/121/11,52,10,20.0,29.0,77.0,10.0,0.0,37.0,1096.0,7630.0,40550.0,4.0,63.0,173.0,
9274730101,NS,KT1A,9274730101,NSKT1A,MITSUBISHI,2024-05-27,2024-06-08,2007,200,230/121/11,54,7,101.0,51.0,85.0,21.0,0.0,156.0,3010.0,7092.0,61511.0,3.0,58.0,414.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2019-11-09,2019-12-09,2007,200,230/121/11,47,8,38.0,28.0,65.0,0.0,0.0,94.0,2107.0,5058.0,43841.0,0.0,48.0,225.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2020-04-24,2020-05-28,2007,200,230/121/11,54,18,7.0,14.0,44.0,0.0,0.0,97.0,2232.0,11572.0,65919.0,0.0,34.0,162.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2020-10-26,2020-11-17,2007,200,230/121/11,51,14,40.0,22.0,100.0,0.0,0.0,78.0,1872.0,4449.0,35989.0,0.0,62.0,240.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2021-06-27,2021-10-08,2007,200,230/121/11,53,9,30.0,19.0,180.0,0.0,0.0,60.0,2001.0,7211.0,40451.0,0.0,33.0,289.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2021-12-13,2022-01-06,2007,200,230/121/11,51,13,39.0,21.0,65.0,0.0,0.0,89.0,1945.0,5515.0,42238.0,0.0,5.0,214.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2022-07-14,2022-07-22,2007,200,230/121/11,53,9,42.0,16.0,98.0,0.0,0.0,100.0,2631.0,3721.0,41454.0,0.0,23.0,256.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2023-02-04,2023-02-12,2007,200,230/121/11,52,7,28.0,26.0,72.0,4.0,0.0,82.0,2248.0,3410.0,44550.0,3.0,51.0,212.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2023-07-24,2023-08-07,2007,200,230/121/11,50,8,22.0,23.0,77.0,2.0,0.0,81.0,2182.0,17537.0,57041.0,5.0,51.0,205.0,
9274730102,NS,KT4A,9274730102,NSKT4A,MITSUBISHI,2024-05-26,2024-06-08,2007,200,230/121/11,54,9,22.0,39.0,82.0,1.0,0.0,99.0,3168.0,8519.0,53386.0,3.0,54.0,243.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2019-05-27,2019-05-30,2007,200,230/121/33,50,20,38.0,27.0,83.0,0.0,0.0,90.0,2387.0,5709.0,46031.0,0.0,46.0,238.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2019-11-18,2019-12-22,2007,200,230/121/33,55,17,42.0,41.0,107.0,0.0,0.0,117.0,3127.0,6740.0,55290.0,0.0,80.0,307.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2020-05-10,2020-05-31,2007,200,230/121/33,50,8,40.0,40.0,100.0,0.0,0.0,64.0,1175.0,6851.0,54187.0,63.0,80.0,244.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2020-11-02,2020-11-27,2007,200,230/121/33,53,14,40.0,30.0,110.0,12.0,0.0,68.0,1232.0,5851.0,64595.0,29.0,68.0,260.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2021-05-04,2021-07-23,2007,200,230/121/33,59,18,7.0,0.0,50.0,0.0,0.0,68.0,1283.0,34246.0,61920.0,0.0,6.0,125.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2021-11-07,2021-11-23,2007,200,230/121/33,54,11,19.0,27.0,79.0,0.0,0.0,66.0,2375.0,5670.0,40250.0,7.0,73.0,191.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2022-02-19,2023-01-13,2007,200,230/121/33,55,6,25.0,33.0,84.0,0.0,0.0,83.0,2956.0,3220.0,51540.0,5.0,62.0,225.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2022-04-10,2022-04-23,2007,200,230/121/33,55,16,42.0,27.0,81.0,11.0,0.0,61.0,2499.0,5492.0,61294.0,5.0,65.0,222.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2022-04-28,2022-05-15,2007,200,230/121/33,53,15,26.0,22.0,92.0,2.0,0.0,86.0,3064.0,5392.0,45226.0,0.0,30.0,228.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2023-05-05,2023-05-18,2007,200,230/121/33,46,6,23.0,18.0,59.0,0.0,0.0,82.0,2751.0,20450.0,61160.0,0.0,61.0,182.0,
9374740101,RPB,KT1A,9374740101,RPBKT1A,MITSUBISHI,2023-11-27,2024-01-25,2007,200,230/121/33,64,15,34.0,35.0,110.0,1.0,0.0,114.0,3730.0,8708.0,59660.0,0.0,57.0,294.0,
9374750101,RY2,KT6A,9374750101,RY2KT6A,MITSUBISHI,2019-03-09,2019-03-18,2007,200,230/115/22,55,15,13.0,18.0,73.0,0.0,0.0,106.0,3635.0,5431.0,35057.0,0.0,38.0,210.0,
9374750101,RY2,KT6A,9374750101,RY2KT6A,MITSUBISHI,2020-02-14,2020-03-06,2007,200,230/115/22,49,9,21.0,14.0,56.0,0.0,0.0,72.0,2418.0,7663.0,45421.0,0.0,41.0,163.0,
9374750101,RY2,KT6A,9374750101,RY2KT6A,MITSUBISHI,2021-01-31,2021-03-26,2007,200,230/115/22,44,18,30.0,15.0,74.0,0.0,0.0,70.0,2500.0,5130.0,51340.0,0.0,56.0,189.0,
9374750101,RY2,KT6A,9374750101,RY2KT6A,MITSUBISHI,2022-08-14,2022-09-02,2007,200,230/115/22,54,13,6.0,40.0,91.0,0.0,0.0,107.0,3441.0,2309.0,43361.0,0.0,51.0,244.0,
9374750101,RY2,KT6A,9374750101,RY2KT6A,MITSUBISHI,2023-02-17,2023-02-27,2007,200,230/115/22,53,9,3.0,9.0,30.0,0.0,0.0,72.0,1341.0,34297.0,57907.0,0.0,17.0,114.0,
9374750101,RY2,KT6A,9374750101,RY2KT6A,MITSUBISHI,2024-04-20,2024-04-26,2007,200,230/115/22,56,7,24.0,37.0,116.0,0.0,0.0,127.0,4513.0,5366.0,31030.0,0.0,54.0,304.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2019-11-22,2019-12-21,2007,200,230/115/22,63,12,23.0,46.0,118.0,0.0,0.0,179.0,5932.0,8356.0,54642.0,0.0,86.0,366.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2020-07-20,2020-08-02,2007,200,230/115/22,68,18,14.0,41.0,119.0,0.0,0.0,171.0,6295.0,8233.0,63141.0,0.0,60.0,345.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2021-06-11,2021-08-14,2007,200,230/115/22,37,17,7.0,15.0,255.0,0.0,0.0,66.0,2564.0,11438.0,63432.0,0.0,74.0,343.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2021-08-21,2021-08-23,2007,200,230/115/22,30,9,0.0,0.0,0.0,0.0,0.0,8.0,232.0,6158.0,19928.0,0.0,0.0,8.0,ก่อนการทดสอบทางไฟฟ้า
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2021-08-30,2021-08-31,2007,200,230/115/22,30,7,5.0,3.0,1.0,1.0,0.4,15.0,394.0,3440.0,13414.0,0.0,1.0,25.4,หลังทดสอบทางไฟฟ้า
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2021-09-04,2021-09-04,2007,200,230/115/22,30,9,11.0,1.0,3.0,2.0,0.1,23.0,556.0,3900.0,15160.0,5.0,2.0,40.1,ตามผลซ้ำหลังทดสอบทางไฟฟ้า
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2021-11-20,2021-11-20,2007,200,230/115/22,35,10,21.0,1.0,3.0,0.0,0.0,4.0,201.0,2750.0,17241.0,1.0,1.0,29.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2022-09-18,2022-09-23,2007,200,230/115/22,55,12,12.0,9.0,7.0,0.0,0.0,47.0,845.0,6290.0,25100.0,1.0,3.0,75.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2022-12-03,2022-12-04,2007,200,230/115/22,56,16,4.0,26.0,11.0,1.0,0.0,81.0,1082.0,7846.0,27395.0,0.0,5.0,123.0,หม้อแปลง TRIP โดยไม่ทราบสาเหตุ
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2023-03-05,2023-03-06,2007,200,230/115/22,0,10,5.0,10.0,15.0,0.0,0.0,151.0,3085.0,10382.0,28609.0,0.0,9.0,181.0,After oil Flow Trip
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2023-06-26,2023-07-16,2007,200,230/115/22,56,11,7.0,24.0,24.0,2.0,0.0,114.0,2563.0,9830.0,33939.0,1.0,14.0,171.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2023-11-23,2024-01-25,2007,200,230/115/22,60,13,25.0,11.0,24.0,1.0,0.0,148.0,3389.0,7946.0,27591.0,0.0,12.0,209.0,
9374750103,PDG,KT3A,9374750103,PDGKT3A,MITSUBISHI,2024-04-21,2024-04-24,2007,200,230/115/22,60,8,16.0,17.0,34.0,0.0,0.0,161.0,4123.0,2157.0,14573.0,0.0,15.0,228.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2019-03-29,2019-06-30,2010,200,230/121/33,49,30,17.0,16.0,46.0,0.0,0.0,82.0,1254.0,11335.0,49901.0,0.0,25.0,161.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2019-09-15,2019-11-22,2010,200,230/121/33,49,23,27.0,21.0,52.0,0.0,0.0,0.0,0.0,9440.0,55740.0,0.0,39.0,100.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2020-04-05,2020-05-26,2010,200,230/121/33,50,19,37.0,36.0,70.0,0.0,0.0,71.0,1013.0,16693.0,670900.0,0.0,56.0,214.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2020-09-06,2020-11-10,2010,200,230/121/33,50,13,25.0,23.0,85.0,0.0,0.0,89.0,1464.0,4159.0,43262.0,0.0,10.0,222.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2021-03-09,2021-05-23,2010,200,230/121/33,50,19,27.0,27.0,52.0,1.0,0.0,156.0,2078.0,9066.0,65007.0,0.0,33.0,263.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2021-09-11,2021-11-16,2010,200,230/121/33,48,22,15.0,26.0,56.0,0.0,0.0,79.0,2289.0,5480.0,46960.0,0.0,43.0,176.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2022-03-11,2022-04-25,2010,200,230/121/33,48,11,37.0,21.0,49.0,11.0,0.0,58.0,1294.0,5037.0,60589.0,5.0,36.0,176.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2022-09-24,2022-10-08,2010,200,230/121/33,45,12,28.0,36.0,76.0,5.0,0.0,76.0,1616.0,5450.0,60990.0,7.0,55.0,221.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2023-03-20,2023-04-09,2010,200,230/121/33,50,8,21.0,26.0,62.0,0.0,0.0,90.0,1674.0,7599.0,46194.0,0.0,26.0,199.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2023-09-23,2023-10-31,2010,200,230/121/33,50,18,26.0,31.0,65.0,0.0,0.0,100.0,1678.0,7787.0,60683.0,0.0,37.0,222.0,
9374760101,NT,KT4A,9374760101,NTKT4A,MITSUBISHI,2024-03-09,2024-04-09,2010,200,230/121/33,50,11,16.0,21.0,39.0,0.0,0.0,76.0,1499.0,10674.0,44612.0,0.0,21.0,152.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2019-01-26,2019-04-07,2002,200,230/121/33,51,35,23.0,8.0,10.0,2.0,0.0,314.0,2223.0,10988.0,43129.0,5.0,13.0,357.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2019-03-25,2019-08-25,2002,200,230/121/33,56,24,12.0,14.0,30.0,0.0,0.0,366.0,2797.0,6473.0,41898.0,0.0,20.0,422.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2019-07-13,2019-09-05,2002,200,230/121/33,50,29,38.0,26.0,17.0,0.0,0.0,433.0,4190.0,6943.0,35884.0,0.0,0.0,514.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2019-11-11,2019-11-12,2002,200,230/121/33,60,20,36.0,31.0,35.0,0.0,0.0,433.0,5308.0,4433.0,36487.0,0.0,22.0,535.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2020-04-05,2020-05-15,2002,200,230/121/33,55,22,23.0,24.0,15.0,0.0,0.0,405.0,4250.0,12481.0,46834.0,0.0,0.0,467.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2020-07-12,2020-08-24,2002,200,230/121/33,55,26,18.0,20.0,20.0,0.0,0.0,360.0,3663.0,13247.0,48305.0,0.0,0.0,418.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2021-08-07,2021-11-15,2002,200,230/121/33,55,21,16.0,25.0,36.0,0.0,0.0,444.0,4777.0,10521.0,41145.0,0.0,3.0,521.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2022-01-30,2022-02-14,2002,200,230/121/33,56,11,10.0,0.0,4.0,0.0,0.0,190.0,2017.0,5439.0,33239.0,0.0,0.0,204.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2022-07-10,2022-07-24,2002,200,230/121/33,56,13,4.0,4.0,3.0,0.0,0.0,197.0,2851.0,11370.0,55790.0,1.0,2.0,208.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2023-01-20,2023-03-11,2002,200,230/121/33,50,20,10.0,12.0,9.0,0.0,0.0,268.0,2856.0,5581.0,31228.0,0.0,0.0,299.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2023-08-14,2023-11-02,2002,200,230/121/33,58,13,13.0,17.0,13.0,1.0,0.0,291.0,3018.0,7772.0,39504.0,0.0,8.0,335.0,
94169,HY2,KT3A,94169,HY2KT3A,JEUMONT SCHNEI,2024-02-19,2024-04-09,2002,200,230/121/33,57,20,10.0,10.0,5.0,0.0,0.0,295.0,3207.0,11328.0,36697.0,0.0,6.0,320.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2019-01-26,2019-04-07,2002,200,230/121/33,56,39,32.0,58.0,32.0,23.0,0.0,434.0,4109.0,2707.0,44555.0,0.0,0.0,579.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2019-03-25,2019-08-26,2002,200,230/121/33,57,27,15.0,53.0,46.0,19.0,0.0,388.0,3503.0,12825.0,48850.0,25.0,26.0,521.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2019-07-13,2019-09-05,2002,200,230/121/33,58,32,25.0,51.0,22.0,22.0,0.0,343.0,3245.0,8748.0,43627.0,27.0,14.0,463.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2019-11-11,2019-11-12,2002,200,230/121/33,58,25,141.0,147.0,44.0,81.0,42.0,520.0,5845.0,4973.0,43787.0,54.0,17.0,975.0,Fault Trip มี Bushing เสียหาย
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2019-12-03,2019-12-07,2002,200,230/121/33,30,15,10.0,6.0,2.0,2.0,1.0,40.0,411.0,5614.0,48876.0,0.0,0.0,61.0,หลังเปิดหม้อแปลงและทำน้ำมัน
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2020-01-05,2020-02-09,2002,200,230/121/33,57,24,7.0,0.0,0.0,0.0,0.0,73.0,985.0,14541.0,45548.0,0.0,0.0,80.0,ตามผลหลังจากซ่อมแล้วใช้งาน
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2020-04-05,2020-05-15,2002,200,230/121/33,60,19,12.0,12.0,0.0,7.0,0.0,293.0,2485.0,14183.0,45085.0,0.0,0.0,324.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2020-07-12,2020-08-24,2002,200,230/121/33,54,24,6.0,10.0,0.0,3.0,0.0,219.0,2418.0,18472.0,50939.0,3.0,2.0,238.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2020-08-03,2020-09-13,2002,200,230/121/33,53,22,2.0,8.0,0.0,4.0,0.0,111.0,1899.0,26523.0,59658.0,3.0,1.0,125.0,Research
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2021-08-07,2021-11-15,2002,200,230/121/33,62,7,7.0,15.0,8.0,0.0,0.0,372.0,5893.0,6450.0,40210.0,6.0,5.0,402.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2022-01-30,2022-02-14,2002,200,230/121/33,61,12,15.0,19.0,23.0,5.0,0.0,443.0,4794.0,5020.0,42539.0,0.0,0.0,505.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2022-07-10,2022-07-24,2002,200,230/121/33,60,14,16.0,8.0,14.0,4.0,0.0,465.0,5064.0,11092.0,45390.0,0.0,0.0,507.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2023-01-20,2023-03-11,2002,200,230/121/33,54,12,9.0,7.0,4.0,0.0,0.0,483.0,4812.0,10042.0,34725.0,0.0,0.0,503.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2023-08-14,2023-11-02,2002,200,230/121/33,63,13,14.0,9.0,4.0,7.0,0.0,424.0,3548.0,10959.0,46231.0,3.0,5.0,458.0,
94170,HY2,KT4A,94170,HY2KT4A,JEUMONT SCHENI,2024-02-19,2024-04-09,2002,200,230/121/33,60,15,14.0,13.0,0.0,0.0,0.0,326.0,3449.0,4638.0,33317.0,0.0,0.0,353.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-03-09,2019-03-09,2003,200,525/230/22,64,10,4.0,20.0,3.0,1.0,0.0,397.0,4300.0,10641.0,47819.0,4.0,4.0,425.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-03-18,2019-03-22,2003,200,525/230/22,64,8,10.0,27.0,10.0,7.0,0.0,448.0,4877.0,3462.0,24229.0,0.0,0.0,502.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-04-21,2019-04-22,2003,200,525/230/22,62,7,7.0,23.0,8.0,5.0,0.0,441.0,4612.0,5045.0,26033.0,4.0,8.0,484.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-06-03,2019-06-29,2003,200,525/230/22,60,18,8.0,16.0,10.0,2.0,0.0,427.0,4385.0,6705.0,32000.0,2.0,5.0,463.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-06-24,2019-06-24,2003,200,525/230/22,55,5,7.0,23.0,6.0,6.0,0.0,464.0,4294.0,6679.0,34045.0,5.0,4.0,506.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-07-07,2019-07-18,2003,200,525/230/22,52,5,3.0,16.0,7.0,3.0,0.0,275.0,2538.0,8866.0,32779.0,3.0,4.0,304.0,after Oil Purify
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-09-01,2019-09-02,2003,200,525/230/22,52,6,2.0,7.0,2.0,0.0,0.0,209.0,2240.0,4489.0,23828.0,1.0,1.0,220.0,ตามผลเนื่องจาก Bkr. ระเบิด
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2019-11-18,2019-11-29,2003,200,525/230/22,53,8,21.0,21.0,5.0,0.0,0.0,238.0,2581.0,3537.0,25896.0,0.0,0.0,285.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2020-05-16,2020-05-30,2003,200,525/230/22,60,15,37.0,38.0,9.0,0.0,0.0,234.0,2915.0,7661.0,40832.0,0.0,7.0,318.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2020-11-24,2020-12-20,2003,200,525/230/22,65,11,28.0,19.0,9.0,0.0,0.0,407.0,4067.0,7862.0,45219.0,0.0,7.0,463.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2021-05-29,2021-07-29,2003,200,525/230/22,68,22,13.0,13.0,10.0,0.0,0.0,197.0,2795.0,19392.0,42981.0,0.0,0.0,233.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2021-08-27,2021-08-29,2003,200,525/230/22,66,8,11.0,31.0,15.0,7.0,0.0,443.0,4472.0,12423.0,43163.0,4.0,6.0,507.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2021-11-28,2021-12-06,2003,200,525/230/22,64,9,5.0,38.0,31.0,0.0,0.0,188.0,4425.0,5400.0,26270.0,10.0,23.0,262.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2022-05-29,2022-06-04,2003,200,525/230/22,61,8,12.0,38.0,17.0,3.0,0.0,430.0,6665.0,6800.0,41473.0,8.0,13.0,500.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2022-11-17,2022-11-20,2003,200,525/230/22,63,10,14.0,34.0,19.0,2.0,0.0,495.0,7617.0,8579.0,30384.0,0.0,4.0,564.0,
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2023-05-14,2023-05-14,2003,200,525/230/22,0,6,7.0,35.0,14.0,0.0,0.0,397.0,5799.0,12010.0,43020.0,4.0,11.0,453.0,"Trip by Tx.diff Ø B,C"
94427,NCO,KT1AA,94427,NCOKT1AA,JEUMONT,2023-11-24,2023-12-25,2003,200,525/230/22,50,7,10.0,43.0,21.0,1.0,0.0,351.0,5640.0,8671.0,24283.0,6.0,14.0,426.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-03-09,2019-03-09,2003,200,525/230/22,58,7,3.0,13.0,4.0,0.0,0.0,460.0,4311.0,5501.0,30042.0,0.0,3.0,480.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-03-18,2019-03-22,2003,200,525/230/22,58,8,7.0,17.0,5.0,0.0,0.0,472.0,4736.0,3795.0,23079.0,0.0,0.0,501.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-04-21,2019-04-22,2003,200,525/230/22,56,7,14.0,0.0,4.0,0.0,0.0,459.0,4569.0,9775.0,32888.0,0.0,3.0,477.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-06-03,2019-06-30,2003,200,525/230/22,54,12,4.0,13.0,6.0,0.0,0.0,401.0,3089.0,9955.0,37901.0,0.0,7.0,424.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-06-24,2019-06-24,2003,200,525/230/22,58,5,4.0,15.0,5.0,0.0,0.0,466.0,3943.0,5896.0,31362.0,1.0,7.0,490.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-07-07,2019-07-18,2003,200,525/230/22,60,6,2.0,4.0,1.0,0.0,0.0,156.0,1529.0,7311.0,36760.0,0.0,0.0,163.0,after Oil Purify
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-09-01,2019-09-02,2003,200,525/230/22,57,5,3.0,6.0,2.0,1.0,0.0,118.0,1299.0,4438.0,17342.0,2.0,2.0,130.0,ตามผลเนื่องจาก Bkr. ระเบิด
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2019-11-18,2019-11-29,2003,200,525/230/22,54,10,14.0,0.0,2.0,0.0,0.0,145.0,1635.0,6692.0,33274.0,0.0,0.0,161.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2020-05-16,2020-05-30,2003,200,525/230/22,55,18,29.0,27.0,6.0,0.0,0.0,194.0,1509.0,7702.0,35254.0,0.0,4.0,256.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2020-11-24,2020-12-20,2003,200,525/230/22,65,14,32.0,9.0,4.0,0.0,0.0,255.0,1983.0,6387.0,47151.0,0.0,3.0,300.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2021-05-29,2021-07-19,2003,200,525/230/22,65,14,10.0,13.0,12.0,0.0,0.0,243.0,2894.0,10192.0,30203.0,0.0,0.0,278.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2021-08-27,2021-08-28,2003,200,525/230/22,63,5,11.0,13.0,13.0,0.0,0.0,253.0,3021.0,9258.0,26003.0,0.0,0.0,290.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2021-11-28,2021-12-06,2003,200,525/230/22,61,5,6.0,78.0,94.0,0.0,0.0,357.0,5213.0,5080.0,34690.0,9.0,81.0,535.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2022-05-29,2022-06-04,2003,200,525/230/22,58,9,12.0,16.0,15.0,0.0,0.0,358.0,4381.0,4873.0,22735.0,0.0,0.0,401.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2022-11-17,2022-11-20,2003,200,525/230/22,61,8,9.0,29.0,18.0,1.0,0.0,395.0,5546.0,9459.0,28681.0,0.0,4.0,452.0,
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2023-05-14,2023-05-14,2003,200,525/230/22,0,5,8.0,32.0,13.0,0.0,0.0,391.0,5459.0,9050.0,35610.0,2.0,9.0,444.0,"Trip by Tx.diff Ø B,C"
94428,NCO,KT1AB,94428,NCOKT1AB,JEUMONT,2023-11-24,2023-12-29,2003,200,525/230/22,46,13,27.0,32.0,26.0,12.0,0.0,368.0,5135.0,6046.0,29681.0,22.0,15.0,465.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-03-09,2019-03-09,2003,200,525/230/22,62,9,6.0,21.0,3.0,3.0,0.0,421.0,4775.0,5763.0,30281.0,3.0,3.0,454.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-03-18,2019-03-22,2003,200,525/230/22,61,10,11.0,22.0,0.0,6.0,0.0,412.0,5098.0,3742.0,24755.0,0.0,0.0,451.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-04-21,2019-04-22,2003,200,525/230/22,57,6,7.0,19.0,4.0,4.0,0.0,387.0,4878.0,7838.0,29575.0,3.0,3.0,421.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-06-03,2019-06-30,2003,200,525/230/22,52,9,11.0,19.0,4.0,4.0,0.0,350.0,4302.0,6713.0,43233.0,0.0,3.0,388.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-06-24,2019-06-24,2003,200,525/230/22,52,4,11.0,22.0,4.0,4.0,0.7,446.0,4486.0,4377.0,29376.0,3.0,3.0,487.7,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-07-07,2019-07-18,2003,200,525/230/22,52,6,3.0,8.0,1.0,1.0,0.0,136.0,1546.0,8685.0,31653.0,0.0,0.0,149.0,after Oil Purify
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-09-01,2019-09-02,2003,200,525/230/22,53,4,4.0,4.0,0.0,0.0,0.0,233.0,1815.0,9877.0,30442.0,0.0,0.0,241.0,ตามผลเนื่องจาก Bkr. ระเบิด
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2019-11-18,2019-11-29,2003,200,525/230/22,55,10,20.0,9.0,0.0,0.0,0.0,265.0,2104.0,5288.0,42740.0,0.0,0.0,294.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2020-05-16,2020-05-30,2003,200,525/230/22,56,12,35.0,9.0,2.0,0.0,0.0,421.0,2894.0,12010.0,65124.0,0.0,1.0,467.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2020-11-24,2020-12-20,2003,200,525/230/22,65,8,34.0,7.0,2.0,0.0,0.0,484.0,3327.0,5356.0,66674.0,0.0,1.0,527.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2021-05-29,2021-07-19,2003,200,525/230/22,64,19,17.0,0.0,5.0,21.0,0.0,512.0,2369.0,16109.0,59612.0,0.0,0.0,555.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2021-08-27,2021-08-27,2003,200,525/230/22,63,14,31.0,15.0,3.0,1.0,0.0,622.0,4828.0,5381.0,48141.0,12.0,9.0,672.0,เนื่องจาก Trip
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2021-11-28,2021-12-06,2003,200,525/230/22,62,8,5.0,60.0,83.0,0.0,0.0,225.0,4179.0,5960.0,32130.0,10.0,72.0,373.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2022-05-29,2022-06-04,2003,200,525/230/22,60,8,18.0,8.0,5.0,0.0,0.0,561.0,4618.0,3331.0,38815.0,0.0,0.0,592.0,
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2022-11-17,2022-11-25,2003,200,525/230/22,60,7,16.0,19.0,4.0,1.0,0.0,618.0,4362.0,4502.0,45233.0,1.0,4.0,658.0,จุด Sampling ชำรุด
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2023-05-14,2023-05-14,2003,200,525/230/22,0,6,9.0,27.0,5.0,0.0,0.0,689.0,5772.0,10650.0,49120.0,2.0,5.0,730.0,"Trip by Tx.diff Ø B,C"
94429,NCO,KT1AC,94429,NCOKT1AC,JEUMONT,2023-11-24,2023-12-25,2003,200,525/230/22,48,12,9.0,26.0,5.0,0.0,0.0,476.0,5400.0,11705.0,32798.0,2.0,3.0,516.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-03-08,2019-03-08,2003,200,525/230/22,60,8,112.0,108.0,76.0,42.0,120.0,442.0,4608.0,6140.0,50588.0,21.0,48.0,900.0,Tx.Trip with buchholz relay phase A.
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-03-18,2019-03-22,2003,200,525/230/22,60,6,11.0,0.0,9.0,0.0,0.0,60.0,1157.0,2777.0,15029.0,0.0,0.0,80.0,"หลังซ่อมสายleadเข้าneutral bushing Ho,Xoหลุด"
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-04-21,2019-04-22,2003,200,525/230/22,60,8,6.0,0.0,8.0,2.0,0.0,117.0,1805.0,9475.0,25907.0,2.0,4.0,133.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-06-03,2019-06-30,2003,200,525/230/22,60,13,6.0,23.0,12.0,5.0,0.0,178.0,2564.0,10705.0,34210.0,5.0,7.0,224.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-06-24,2019-06-24,2003,200,525/230/22,58,6,12.0,18.0,12.0,3.0,2.0,136.0,2679.0,4779.0,25413.0,3.0,6.0,183.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-06-25,2019-06-25,2003,200,525/230/22,58,10,8.0,18.0,11.0,2.0,1.7,131.0,2326.0,2934.0,27604.0,2.0,5.0,171.7,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-07-07,2019-07-18,2003,200,525/230/22,57,6,9.0,16.0,17.0,5.0,2.0,126.0,2397.0,7657.0,26586.0,8.0,4.0,175.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-09-01,2019-09-02,2003,200,525/230/22,56,7,6.0,21.0,15.0,2.0,0.0,130.0,2503.0,3261.0,20538.0,3.0,9.0,174.0,ตามผลเนื่องจาก Bkr. ระเบิด
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2019-11-18,2019-11-29,2003,200,525/230/22,54,11,12.0,23.0,16.0,0.0,0.0,143.0,2769.0,17823.0,73418.0,0.0,0.0,194.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2020-05-16,2020-05-30,2003,200,525/230/22,62,11,10.0,40.0,25.0,0.0,0.0,131.0,2603.0,11244.0,55412.0,0.0,15.0,206.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2020-11-24,2020-12-20,2003,200,525/230/22,68,16,27.0,30.0,18.0,0.0,0.0,181.0,3597.0,5447.0,45618.0,0.0,11.0,256.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2021-05-29,2021-07-19,2003,200,525/230/22,68,17,8.0,18.0,14.0,0.0,0.0,161.0,2856.0,17698.0,49305.0,0.0,0.0,201.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2021-08-27,2021-08-28,2003,200,525/230/22,67,6,9.0,27.0,52.0,0.0,0.0,200.0,3131.0,9209.0,26899.0,0.0,0.0,288.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2021-11-28,2021-12-06,2003,200,525/230/22,65,4,14.0,46.0,14.0,0.0,0.0,337.0,5832.0,2130.0,23820.0,5.0,9.0,411.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2022-05-29,2022-06-04,2003,200,525/230/22,62,9,16.0,46.0,33.0,2.0,0.0,358.0,5799.0,6599.0,39758.0,6.0,18.0,455.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2022-11-17,2022-11-20,2003,200,525/230/22,62,15,7.0,33.0,31.0,2.0,0.0,384.0,5795.0,10916.0,33773.0,0.0,9.0,457.0,
94440,NCO,KT2AA,94440,NCOKT2AA,JEUMONT,2023-11-24,2023-12-25,2003,200,525/230/22,30,12,6.0,51.0,44.0,0.0,0.0,328.0,5723.0,10306.0,29517.0,8.0,28.0,429.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-03-08,2019-03-08,2003,200,525/230/22,58,7,3.0,65.0,69.0,0.0,0.0,451.0,3883.0,7201.0,44225.0,0.0,41.0,588.0,Tx.Trip with buchholz relay phase A.
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-03-18,2019-03-22,2003,200,525/230/22,59,6,8.0,73.0,89.0,0.0,0.0,511.0,4542.0,2785.0,33349.0,0.0,47.0,681.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-04-21,2019-04-22,2003,200,525/230/22,61,7,4.0,71.0,74.0,0.0,0.0,509.0,4604.0,10208.0,43904.0,0.0,44.0,658.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-06-03,2019-06-30,2003,200,525/230/22,64,12,4.0,70.0,84.0,0.6,0.0,518.0,4058.0,8652.0,36882.0,0.0,47.0,676.6,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-06-24,2019-06-24,2003,200,525/230/22,60,4,8.0,71.0,84.0,0.6,0.0,540.0,4219.0,4826.0,42651.0,0.0,51.0,703.6,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-06-25,2019-06-25,2003,200,525/230/22,59,11,4.0,62.0,77.0,0.6,0.0,473.0,3671.0,6086.0,48220.0,0.0,47.0,616.6,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-07-07,2019-07-18,2003,200,525/230/22,57,6,8.0,56.0,79.0,0.0,0.0,415.0,3742.0,9336.0,42028.0,0.0,42.0,558.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-09-01,2019-09-02,2003,200,525/230/22,49,5,4.0,68.0,91.0,0.0,0.0,465.0,3576.0,3668.0,36129.0,0.0,56.0,628.0,ตามผลเนื่องจาก Bkr. ระเบิด
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2019-11-18,2019-11-29,2003,200,525/230/22,38,12,10.0,70.0,98.0,0.0,0.0,502.0,3895.0,8203.0,46317.0,0.0,75.0,680.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2020-05-16,2020-05-29,2003,200,525/230/22,40,11,23.0,89.0,102.0,0.0,0.0,301.0,3240.0,8536.0,40256.0,0.0,84.0,515.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2020-11-24,2020-12-20,2003,200,525/230/22,62,16,28.0,69.0,68.0,3.0,0.0,477.0,5134.0,6963.0,43918.0,8.0,51.0,645.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2021-05-29,2021-07-19,2003,200,525/230/22,58,18,11.0,62.0,93.0,0.0,0.0,406.0,3726.0,9425.0,38386.0,0.0,23.0,572.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2021-08-27,2021-08-28,2003,200,525/230/22,55,6,8.0,60.0,102.0,0.0,0.0,383.0,3765.0,9203.0,38198.0,0.0,14.0,553.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2021-11-28,2021-12-06,2003,200,525/230/22,52,3,8.0,14.0,10.0,0.0,0.0,299.0,4847.0,3600.0,23030.0,2.0,6.0,331.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2022-05-29,2022-06-04,2003,200,525/230/22,47,6,4.0,97.0,116.0,1.0,0.0,529.0,6720.0,6934.0,55244.0,5.0,77.0,747.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2022-11-17,2022-11-20,2003,200,525/230/22,41,10,10.0,87.0,113.0,2.0,0.0,551.0,6801.0,5946.0,35691.0,0.0,62.0,763.0,
94441,NCO,KT2AB,94441,NCOKT2AB,JEUMONT,2023-11-24,2023-12-25,2003,200,525/230/22,30,7,5.0,87.0,111.0,1.0,0.0,571.0,7150.0,4736.0,29697.0,12.0,83.0,775.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-03-08,2019-03-08,2003,200,525/230/22,64,7,10.0,54.0,90.0,0.0,0.0,295.0,3376.0,9555.0,36847.0,0.0,81.0,449.0,Tx.Trip with buchholz relay phase A.
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-03-18,2019-03-22,2003,200,525/230/22,64,6,9.0,61.0,79.0,0.0,0.0,345.0,3562.0,4725.0,31803.0,0.0,40.0,494.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-04-21,2019-04-22,2003,200,525/230/22,65,7,6.0,60.0,72.0,0.0,0.0,352.0,3714.0,9791.0,43291.0,0.0,45.0,490.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-06-03,2019-06-30,2003,200,525/230/22,66,14,4.0,63.0,78.0,1.0,0.0,377.0,3886.0,7529.0,42863.0,0.0,44.0,523.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-06-24,2019-06-24,2003,200,525/230/22,60,6,4.0,64.0,80.0,1.0,0.0,367.0,3421.0,6791.0,40989.0,0.0,46.0,516.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-06-25,2019-06-25,2003,200,525/230/22,60,8,5.0,60.0,75.0,1.0,0.0,339.0,3183.0,5671.0,38716.0,0.0,43.0,480.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-07-07,2019-07-18,2003,200,525/230/22,56,5,8.0,55.0,80.0,0.0,0.0,301.0,3167.0,8331.0,44971.0,0.0,30.0,444.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-09-01,2019-09-02,2003,200,525/230/22,55,4,5.0,61.0,79.0,1.0,0.0,318.0,2980.0,6796.0,39718.0,0.0,51.0,464.0,ตามผลเนื่องจาก Bkr. ระเบิด
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2019-11-18,2019-11-29,2003,200,525/230/22,54,9,19.0,67.0,97.0,0.0,0.0,338.0,3217.0,6309.0,39955.0,0.0,71.0,521.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2020-05-16,2020-05-30,2003,200,525/230/22,60,10,23.0,94.0,113.0,0.0,0.0,262.0,3319.0,6480.0,39385.0,0.0,83.0,492.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2020-11-24,2020-12-20,2003,200,525/230/22,68,12,34.0,77.0,94.0,1.0,0.0,399.0,3858.0,8227.0,42156.0,0.0,72.0,605.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2021-05-29,2021-07-19,2003,200,525/230/22,65,18,13.0,56.0,88.0,0.0,0.0,292.0,3196.0,10059.0,38634.0,0.0,21.0,449.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2021-08-27,2021-08-30,2003,200,525/230/22,62,7,9.0,75.0,101.0,0.0,0.0,382.0,4559.0,10378.0,56267.0,0.0,68.0,567.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2021-11-28,2021-12-06,2003,200,525/230/22,61,5,13.0,10.0,4.0,0.0,0.0,459.0,5147.0,3990.0,38640.0,2.0,2.0,486.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2022-05-29,2022-06-04,2003,200,525/230/22,59,11,8.0,45.0,98.0,2.0,0.0,423.0,5090.0,10973.0,42649.0,0.0,8.0,576.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2022-11-17,2022-11-20,2003,200,525/230/22,62,7,8.0,67.0,104.0,1.0,0.0,459.0,5619.0,10808.0,37842.0,0.0,42.0,639.0,
94442,NCO,KT2AC,94442,NCOKT2AC,JEUMONT,2023-11-24,2023-12-25,2003,200,525/230/22,50,12,7.0,81.0,111.0,0.0,0.0,439.0,5254.0,9507.0,29486.0,12.0,84.0,638.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2019-06-03,2019-06-30,2007,200,230/115/22,66,10,16.0,75.0,67.0,4.0,0.0,365.0,4826.0,8191.0,44163.0,0.0,40.0,527.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2019-11-18,2019-11-29,2007,200,230/115/22,58,9,20.0,92.0,98.0,6.0,0.0,394.0,5276.0,7904.0,40776.0,24.0,73.0,610.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2020-05-16,2020-05-29,2007,200,230/115/22,62,15,26.0,88.0,91.0,8.0,0.0,208.0,3533.0,9504.0,37732.0,30.0,77.0,421.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2020-11-24,2020-12-20,2007,200,230/115/22,63,10,44.0,94.0,88.0,4.0,0.0,449.0,5138.0,5574.0,50598.0,25.0,67.0,679.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2021-05-29,2021-07-19,2007,200,230/115/22,63,19,18.0,0.0,0.0,0.0,0.0,372.0,2740.0,6308.0,27149.0,0.0,0.0,390.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2021-11-28,2021-12-06,2007,200,230/115/22,61,5,10.0,104.0,101.0,0.0,0.0,358.0,7526.0,4140.0,29880.0,27.0,80.0,573.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2022-05-29,2022-06-04,2007,200,230/115/22,60,9,17.0,184.0,119.0,19.0,0.0,474.0,10176.0,4732.0,40217.0,44.0,78.0,813.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2022-11-17,2022-11-25,2007,200,230/115/22,61,8,18.0,111.0,122.0,18.0,0.0,492.0,9262.0,8075.0,46472.0,14.0,78.0,761.0,
95399,NCO,KT5A,95399,NCOKT5A,JEUMONT,2023-11-24,2023-12-29,2007,200,230/115/22,50,11,40.0,112.0,140.0,16.0,0.0,498.0,9368.0,6476.0,37838.0,18.0,69.0,806.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2019-06-03,2019-06-29,2007,200,230/115/22,73,17,5.0,48.0,42.0,2.0,0.0,497.0,3269.0,6444.0,48800.0,0.0,20.0,594.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2019-11-18,2019-11-29,2007,200,230/115/22,62,10,27.0,46.0,40.0,2.0,0.0,537.0,3538.0,2483.0,66751.0,24.0,42.0,652.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2020-05-16,2020-05-29,2007,200,230/115/22,62,12,36.0,88.0,50.0,2.0,0.0,612.0,2436.0,5422.0,60541.0,39.0,55.0,788.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2020-11-24,2020-12-20,2007,200,230/115/22,65,14,45.0,22.0,31.0,0.0,0.0,681.0,2713.0,6465.0,62921.0,0.0,36.0,779.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2021-05-29,2021-07-19,2007,200,230/115/22,66,16,17.0,34.0,38.0,6.0,0.0,652.0,4790.0,6603.0,53386.0,0.0,7.0,747.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2021-11-28,2021-12-06,2007,200,230/115/22,62,8,22.0,80.0,43.0,0.0,0.0,668.0,7422.0,1930.0,51980.0,28.0,47.0,813.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2022-05-29,2022-06-04,2007,200,230/115/22,58,8,24.0,70.0,45.0,5.0,0.0,1069.0,9225.0,4008.0,68412.0,26.0,40.0,1213.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2022-10-04,2022-10-04,2007,200,230/115/22,61,5,10.0,48.0,37.0,4.0,0.0,759.0,8833.0,3912.0,65038.0,15.0,37.0,858.0,Tx. Trip Oil flow relay operated.
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2022-11-17,2022-11-20,2007,200,230/115/22,62,13,14.0,34.0,42.0,3.0,0.0,785.0,9629.0,19670.0,62987.0,10.0,27.0,878.0,
95400,NCO,KT6A,95400,NCOKT6A,JEUMONT,2023-11-24,2023-12-25,2007,200,230/115/22,54,9,15.0,41.0,33.0,1.0,0.0,605.0,7285.0,9634.0,38012.0,18.0,41.0,695.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2019-05-31,2019-06-29,2009,200,220/115/22,58,27,22.0,65.0,86.0,6.0,0.0,285.0,4684.0,10832.0,39579.0,0.0,47.0,464.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2019-11-14,2019-11-28,2009,200,220/115/22,58,12,17.0,66.0,106.0,3.0,0.0,290.0,4981.0,19760.0,65170.0,16.0,83.0,482.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2020-05-15,2020-05-29,2009,200,220/115/22,54,13,72.0,129.0,137.0,4.0,0.0,294.0,4679.0,6071.0,43716.0,44.0,105.0,636.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2020-12-20,2020-12-22,2009,200,220/115/22,52,10,52.0,96.0,105.0,0.0,0.0,399.0,4607.0,6392.0,50216.0,0.0,75.0,652.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2021-05-24,2021-07-11,2009,200,220/115/22,62,12,33.0,52.0,46.0,0.0,0.0,167.0,4671.0,7260.0,41010.0,26.0,36.0,298.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2021-11-14,2021-12-11,2009,200,220/115/22,58,9,7.0,57.0,89.0,0.0,0.0,245.0,4699.0,7490.0,38180.0,16.0,86.0,398.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2022-05-28,2022-06-02,2009,200,220/115/22,57,9,23.0,70.0,129.0,10.0,0.0,512.0,7509.0,5770.0,40714.0,12.0,79.0,744.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2023-05-22,2023-05-26,2009,200,220/115/22,55,8,36.0,61.0,123.0,18.0,0.0,436.0,7157.0,4477.0,36863.0,12.0,70.0,674.0,
95401,BPL,KT5A,95401,BPLKT5A,JEUMONT,2023-11-26,2023-12-21,2009,200,220/115/22,58,12,46.0,107.0,150.0,17.0,0.0,369.0,7255.0,9605.0,38115.0,0.0,84.0,689.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2019-02-15,2019-03-24,2008,200,500,53,10,7.0,29.0,14.0,0.0,0.0,697.0,5228.0,9628.0,42885.0,0.0,0.0,747.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2019-05-18,2019-06-01,2008,200,500,58,13,2.0,29.0,9.0,0.0,0.0,865.0,5602.0,5893.0,39016.0,0.0,4.0,905.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2019-07-28,2019-07-29,2008,200,500,50,6,3.0,32.0,8.0,0.0,0.0,864.0,5033.0,4077.0,37726.0,1.0,3.0,907.0,Buchholz Trip
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2019-08-30,2019-09-23,2008,200,500,58,9,6.0,48.0,10.0,0.0,0.0,932.0,5064.0,5584.0,34069.0,0.0,0.0,996.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2020-06-23,2020-07-05,2008,200,500,53,10,9.0,29.0,14.0,0.0,0.0,735.0,5661.0,6765.0,30817.0,0.0,0.0,787.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2020-09-27,2020-11-13,2008,200,500,49,13,24.0,47.0,8.0,0.0,0.0,811.0,5352.0,6737.0,45973.0,0.0,5.0,890.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2020-12-26,2021-01-26,2008,200,500,42,10,30.0,20.0,9.0,0.0,0.0,622.0,5457.0,6114.0,51048.0,0.0,3.0,681.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2021-04-24,2021-06-04,2008,200,500,58,23,0.0,12.0,6.0,0.0,0.0,342.0,3276.0,17280.0,47940.0,6.0,4.0,360.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2021-05-22,2021-07-24,2008,200,500,48,21,9.0,27.0,14.0,0.0,0.0,661.0,4224.0,10748.0,34150.0,0.0,0.0,711.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2021-12-18,2022-01-18,2008,200,500,46,15,5.0,9.0,13.0,0.0,0.0,732.0,6907.0,4859.0,38011.0,2.0,9.0,759.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2022-02-13,2022-02-18,2008,200,500,40,5,2.0,57.0,11.0,0.0,0.0,1099.0,7154.0,3775.0,32645.0,2.0,5.0,1169.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2022-04-29,2022-05-13,2008,200,500,49,5,6.0,24.0,8.0,11.0,0.0,526.0,3461.0,14003.0,51447.0,22.0,6.0,575.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2023-06-17,2023-07-02,2008,200,500,48,9,6.0,53.0,10.0,0.0,0.0,819.0,7871.0,5490.0,40330.0,4.0,6.0,888.0,
95768,TTK,KT3AA,95768,TTKKT3AA,JEUMONT,2023-12-16,2024-01-28,2008,200,500,44,18,20.0,17.0,12.0,0.0,0.0,454.0,6203.0,30852.0,83491.0,3.0,8.0,503.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2019-02-15,2019-03-24,2008,200,500,54,17,7.0,23.0,10.0,0.0,0.0,686.0,5278.0,9874.0,46098.0,0.0,0.0,726.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2019-05-18,2019-06-01,2008,200,500,61,9,3.0,28.0,7.0,0.0,0.0,865.0,6223.0,5610.0,44760.0,0.0,4.0,903.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2019-07-28,2019-07-29,2008,200,500,48,5,2.0,29.0,5.0,0.0,0.0,778.0,4965.0,4020.0,38395.0,1.0,3.0,814.0,Buchholz Trip
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2019-08-30,2019-09-23,2008,200,500,58,8,6.0,25.0,11.0,0.0,0.0,831.0,5381.0,4852.0,38614.0,0.0,5.0,873.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2020-06-23,2020-07-05,2008,200,500,54,38,9.0,27.0,10.0,0.0,0.0,740.0,6083.0,4054.0,33443.0,0.0,0.0,786.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2020-09-27,2020-11-13,2008,200,500,49,13,22.0,45.0,6.0,0.0,0.0,772.0,6373.0,6264.0,37688.0,0.0,6.0,845.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2020-12-26,2021-01-26,2008,200,500,42,9,31.0,19.0,7.0,0.0,0.0,586.0,5693.0,7613.0,64169.0,0.0,5.0,643.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2021-04-24,2021-06-01,2008,200,500,58,18,24.0,15.0,6.0,0.0,0.0,530.0,4964.0,5430.0,51570.0,1.0,10.0,575.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2021-05-22,2021-07-24,2008,200,500,50,16,8.0,26.0,9.0,0.0,0.0,669.0,4684.0,7012.0,34796.0,0.0,0.0,712.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2021-12-18,2022-01-22,2008,200,500,46,15,8.0,15.0,9.0,0.0,0.0,554.0,3685.0,9164.0,56011.0,0.0,0.0,586.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2022-02-13,2022-02-18,2008,200,500,40,7,2.0,50.0,9.0,2.0,0.0,1017.0,7012.0,2893.0,36365.0,6.0,5.0,1080.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2022-04-29,2022-05-13,2008,200,500,46,9,8.0,23.0,13.0,4.0,0.0,788.0,6003.0,2217.0,30986.0,0.0,0.0,836.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2023-06-17,2023-07-02,2008,200,500,48,12,4.0,49.0,8.0,0.0,0.0,893.0,8966.0,2910.0,42820.0,10.0,11.0,954.0,
95769,TTK,KT3AB,95769,TTKKT3AB,JEUMONT,2023-12-16,2024-01-27,2008,200,500,44,9,29.0,33.0,10.0,4.0,0.0,783.0,5596.0,7902.0,51064.0,6.0,5.0,859.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2019-02-15,2019-03-24,2008,200,500,56,13,7.0,21.0,7.0,0.0,0.0,733.0,5673.0,6023.0,38865.0,0.0,0.0,768.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2019-05-18,2019-06-03,2008,200,500,60,18,6.0,14.0,11.0,0.0,0.0,715.0,5724.0,11791.0,39742.0,0.0,0.0,746.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2019-07-28,2019-07-29,2008,200,500,50,5,6.0,21.0,5.0,0.0,0.0,803.0,5060.0,3514.0,34709.0,1.0,3.0,835.0,Buchholz Trip Buchholz Trip
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2019-08-30,2019-09-23,2008,200,500,60,7,8.0,38.0,7.0,0.0,0.0,858.0,5164.0,5538.0,33574.0,0.0,0.0,911.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2020-06-23,2020-07-05,2008,200,500,56,13,9.0,23.0,13.0,0.0,0.0,753.0,6276.0,4648.0,29184.0,0.0,0.0,798.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2020-09-27,2020-11-13,2008,200,500,50,15,16.0,16.0,6.0,0.0,0.0,761.0,6390.0,7605.0,36145.0,0.0,5.0,799.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2020-12-26,2021-01-26,2008,200,500,42,9,71.0,185.0,40.0,362.0,0.0,476.0,5338.0,9013.0,57302.0,142.0,16.0,1134.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2021-02-15,2021-03-29,2008,200,500,50,16,80.0,92.0,42.0,370.0,0.0,927.0,6783.0,6698.0,51072.0,146.0,6.0,1511.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2021-04-24,2021-06-04,2008,200,500,59,12,91.0,121.0,26.0,180.0,5.0,371.0,3830.0,4790.0,41340.0,107.0,10.0,794.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2021-05-22,2021-07-24,2008,200,500,52,25,36.0,175.0,45.0,226.0,0.0,668.0,4787.0,10211.0,35057.0,30.0,0.0,1150.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2021-06-19,2021-06-21,2008,200,500,55,12,51.0,229.0,32.0,291.0,5.0,934.0,7436.0,3832.0,39405.0,147.0,0.0,1542.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2021-08-31,2021-09-04,2008,200,500,51,11,38.0,219.0,24.0,267.0,2.8,872.0,7483.0,4156.0,37295.0,149.0,0.0,1422.8,ตามผล Overheat
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2021-12-18,2022-01-18,2008,200,500,52,10,40.0,231.0,49.0,276.0,2.0,893.0,7755.0,3881.0,36042.0,145.0,0.0,1491.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2022-02-13,2022-02-18,2008,200,500,44,6,80.0,359.0,46.0,270.0,1.9,907.0,7346.0,2322.0,27688.0,125.0,0.0,1663.9,ตามผล Overheat High temp
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2022-04-10,2022-04-22,2008,200,500,50,10,9.0,175.0,35.0,190.0,1.6,598.0,5960.0,7615.0,35418.0,110.0,11.0,1008.6,ตามผล
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2022-04-29,2022-05-13,2008,200,500,46,6,12.0,111.0,41.0,180.0,0.0,740.0,6070.0,4346.0,33384.0,69.0,3.0,1084.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2022-08-20,2022-08-26,2008,200,500,54,10,10.0,32.0,31.0,140.0,0.0,567.0,5299.0,19234.0,51094.0,74.0,7.0,780.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2023-06-17,2023-07-09,2008,200,500,53,10,2.0,26.0,13.0,50.0,0.0,153.0,1669.0,22388.0,66921.0,26.0,4.0,244.0,ปรับปรุงสภาพน้ำมัน
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2023-12-16,2024-01-27,2008,200,500,48,9,30.0,114.0,34.0,152.0,0.0,912.0,6287.0,9006.0,44748.0,94.0,14.0,1242.0,
95770,TTK,KT3AC,95770,TTKKT3AC,JEUMONT,2024-01-15,2024-01-20,2008,200,500,55,6,36.0,126.0,38.0,160.0,2.0,962.0,8096.0,2902.0,37401.0,105.0,15.0,1324.0,Bushing ความชื้นสูง
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2021-05-25,2021-08-03,2012,200,230/115,48,25,9.0,116.0,51.0,95.0,0.0,177.0,720.0,11889.0,29335.0,23.0,3.0,448.0,
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2022-04-03,2022-04-11,2012,200,230/115,34,8,1.0,0.0,2.0,1.0,0.0,48.0,228.0,2805.0,10299.0,2.0,1.0,52.0,ทดสอบก่อนเข้าระบบ
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2022-04-09,2022-04-10,2012,200,230/115,35,7,5.0,0.0,0.0,0.0,0.0,67.0,501.0,12754.0,65661.0,0.0,0.0,72.0,หลังจากย้ายมาRB3-KT2Bและปรับปรุงสภาพน้ำมัน
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2022-08-18,2022-08-18,2012,200,230/115,54,11,4.0,25.0,7.0,23.0,0.0,208.0,1927.0,1996.0,23321.0,17.0,2.0,267.0,TX.Trip (Oil Flow Trip)
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2022-09-29,2022-09-30,2012,200,230/115,60,12,11.0,27.0,7.0,36.0,0.0,209.0,2128.0,11940.0,45430.0,18.0,2.0,290.0,
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2022-11-27,2022-12-02,2012,200,230/115,55,6,17.0,28.0,8.0,21.0,0.0,294.0,2371.0,5668.0,19498.0,8.0,3.0,368.0,
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2023-05-21,2023-05-25,2012,200,230/115,57,6,19.0,33.0,11.0,22.0,0.0,373.0,2415.0,4504.0,26405.0,8.0,7.0,458.0,
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2023-11-03,2023-12-15,2012,200,230/115,54,10,7.0,18.0,19.0,25.0,0.0,323.0,2464.0,6333.0,59689.0,19.0,4.0,392.0,
96183,NV,KT1A,96183,NVKT1A,JEUMONT,2024-06-04,2024-06-07,2012,200,230/115,66,6,22.0,36.0,11.0,19.0,0.0,441.0,3580.0,4060.0,28965.0,0.0,0.0,529.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2019-03-09,2019-04-27,2012,200,230/121/22,60,16,7.0,0.0,0.0,0.0,0.0,311.0,2096.0,8336.0,42822.0,0.0,0.0,318.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2019-09-01,2019-09-28,2012,200,230/121/22,48,14,8.0,8.0,3.0,0.0,0.0,408.0,2062.0,5224.0,41912.0,0.0,0.0,427.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2020-03-09,2020-03-24,2012,200,230/121/22,53,8,7.0,7.0,3.0,0.0,0.0,416.0,2108.0,9473.0,52014.0,0.0,0.0,433.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2020-07-14,2020-08-22,2012,200,230/121/22,50,14,4.0,7.0,3.0,0.0,0.0,264.0,1917.0,13548.0,53997.0,1.0,2.0,278.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2020-11-24,2020-11-29,2012,200,230/121/22,32,14,4.0,0.0,0.0,0.0,0.0,0.0,134.0,5059.0,10440.0,0.0,0.0,4.0,ย้ายมาจาก RE-KT5A หลังจากทดสอบทางไฟฟ้าก่อนนำเข้าใช้งาน
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2021-01-24,2021-04-23,2012,200,230/121/22,43,29,16.0,1.0,0.0,0.0,0.0,401.0,2045.0,6268.0,45488.0,1.0,1.0,418.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2021-09-05,2021-11-06,2012,200,230/121/22,50,15,10.0,0.0,0.0,0.0,0.0,124.0,1403.0,10836.0,23810.0,0.0,0.0,134.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2022-02-15,2022-03-31,2012,200,230/121/22,46,12,6.0,0.0,5.0,0.0,0.0,142.0,1939.0,9471.0,22560.0,0.0,0.0,153.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2022-07-29,2022-08-19,2012,200,230/121/22,58,9,2.0,2.0,1.0,0.0,0.0,132.0,1728.0,6423.0,28327.0,0.0,0.0,137.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2023-02-14,2023-03-09,2012,200,230/121/22,63,8,2.0,3.0,1.0,0.0,0.0,158.0,2098.0,24418.0,25235.0,0.0,0.0,164.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2023-08-07,2023-09-08,2012,200,230/121/22,56,15,1.0,14.0,2.0,0.0,0.0,251.0,3585.0,4720.0,17510.0,3.0,1.0,268.0,
9711290101,YT,KT4A,9711290101,YTKT4A,MITSUBISHI,2024-02-13,2024-03-18,2012,200,230/121/22,74,13,7.0,10.0,2.0,0.0,0.0,250.0,4138.0,11379.0,24745.0,0.0,1.0,269.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2019-02-09,2019-05-12,2012,200,230/22,63,25,3.0,8.0,2.0,0.0,0.0,272.0,2034.0,10720.0,49705.0,0.0,1.0,285.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2019-08-31,2019-09-28,2012,200,230/22,57,13,4.0,11.0,4.0,0.0,0.0,365.0,1864.0,5295.0,40678.0,0.0,2.0,384.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2020-04-11,2020-05-24,2012,200,230/22,61,16,10.0,0.0,0.0,0.0,0.0,234.0,2109.0,7478.0,35102.0,0.0,0.0,244.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2020-07-05,2020-08-15,2012,200,230/22,57,23,28.0,0.0,2.0,0.0,0.0,36.0,1098.0,17920.0,63910.0,191.0,1.0,66.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2021-02-10,2021-05-24,2012,200,230/22,56,17,23.0,27.0,5.0,0.0,0.0,182.0,3893.0,10831.0,61932.0,0.0,5.0,237.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2022-01-23,2022-02-05,2012,200,230/22,40,8,2.0,7.0,3.0,0.0,0.0,222.0,2805.0,5314.0,42527.0,0.0,2.0,234.0,
