transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2022-07-28,2022-08-21,2012,200,230/22,58,14,3.0,10.0,3.0,0.0,0.0,294.0,2993.0,5040.0,52114.0,0.0,2.0,310.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2023-01-21,2023-02-04,2012,200,230/22,48,7,2.0,25.0,4.0,4.0,0.0,251.0,2765.0,3105.0,43562.0,2.0,2.0,286.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2023-07-13,2023-08-04,2012,200,230/22,62,12,1.0,21.0,4.0,2.0,0.0,258.0,2824.0,8914.0,36137.0,1.0,2.0,286.0,
9711290102,NN,KT4A,9711290102,NNKT4A,MITSUBISHI,2024-01-20,2024-02-10,2012,200,230/22,49,8,5.0,27.0,13.0,37.0,0.0,278.0,2969.0,5240.0,36160.0,3.0,2.0,360.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2019-05-09,2019-09-13,2013,200,230/121/22,74,23,1.0,19.0,13.0,0.0,0.0,180.0,3965.0,6739.0,35817.0,0.0,0.0,213.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2019-11-11,2019-12-20,2013,200,230/121/22,65,10,4.0,21.0,17.0,0.0,0.0,211.0,3752.0,9581.0,41680.0,0.0,0.0,253.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2020-06-22,2020-08-02,2013,200,230/121/22,72,19,7.0,20.0,17.0,0.0,0.0,160.0,4324.0,12244.0,56071.0,0.0,2.0,204.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2020-11-09,2020-12-07,2013,200,230/121/22,72,5,17.0,29.0,11.0,0.0,0.0,42.0,341.0,5760.0,76740.0,192.0,6.0,99.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2021-03-07,2021-04-17,2013,200,230/121/22,64,12,41.0,35.0,15.0,0.0,0.0,90.0,2734.0,6172.0,47469.0,0.0,9.0,181.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2021-09-13,2021-11-05,2013,200,230/121/22,68,10,13.0,22.0,22.0,0.0,0.0,184.0,4850.0,7792.0,39931.0,0.0,0.0,241.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2022-03-12,2022-03-19,2013,200,230/121/22,71,12,7.0,0.0,19.0,0.0,0.0,167.0,4679.0,9383.0,39344.0,0.0,0.0,193.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2022-09-11,2022-09-22,2013,200,230/121/22,60,10,1.0,29.0,15.0,0.0,0.0,164.0,4530.0,2073.0,48632.0,2.0,10.0,209.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2023-03-13,2023-03-16,2013,200,230/121/22,64,7,7.0,29.0,19.0,0.0,0.0,187.0,5591.0,11066.0,41793.0,0.0,0.0,242.0,
9711290103,MM3,KT5A,9711290103,MM3KT5A,MITSUBISHI,2024-04-21,2024-04-28,2013,200,230/121/22,68,9,3.0,62.0,35.0,1.0,0.0,215.0,7199.0,8240.0,41370.0,8.0,21.0,316.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2019-06-03,2019-06-30,2013,200,230/115/22,67,13,3.0,19.0,8.0,1.0,0.0,216.0,3286.0,9311.0,44944.0,0.0,4.0,247.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2019-11-18,2019-11-29,2013,200,230/115/22,72,61,11.0,32.0,13.0,0.0,0.0,239.0,3737.0,3621.0,53534.0,0.0,5.0,295.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2020-03-23,2020-03-24,2013,200,230/115/22,72,13,8.0,28.0,12.0,0.0,0.0,224.0,4652.0,4741.0,48300.0,0.0,5.0,272.0,Trip ด้วย OC-G(51G) เนื่องจากมี Fault ที่ PEA
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2020-05-16,2020-05-30,2013,200,230/115/22,64,16,10.0,48.0,17.0,0.0,0.0,201.0,4199.0,3312.0,51234.0,0.0,10.0,276.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2020-11-24,2020-12-21,2013,200,230/115/22,70,11,31.0,32.0,12.0,0.0,0.0,227.0,4735.0,7004.0,65032.0,0.0,7.0,302.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2021-05-29,2021-07-19,2013,200,230/115/22,68,20,10.0,21.0,22.0,0.0,0.0,178.0,2852.0,12779.0,37323.0,0.0,0.0,231.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2021-11-28,2021-12-06,2013,200,230/115/22,66,8,2.0,32.0,13.0,0.0,0.0,165.0,5058.0,6960.0,41270.0,0.0,8.0,212.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2022-05-29,2022-06-04,2013,200,230/115/22,64,10,4.0,37.0,17.0,2.0,0.0,296.0,7183.0,7849.0,55608.0,5.0,8.0,356.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2022-11-17,2022-11-25,2013,200,230/115/22,66,7,1.0,22.0,16.0,1.0,0.0,272.0,6496.0,16642.0,68483.0,3.0,8.0,312.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2023-11-24,2023-12-25,2013,200,230/115/22,50,11,4.0,38.0,21.0,0.0,0.0,204.0,5614.0,9435.0,38657.0,2.0,13.0,267.0,
9711290104,NCO,KT4A,9711290104,NCOKT4A,MITSUBISHI,2024-04-17,2024-04-17,2013,200,230/115/22,0,5,7.0,59.0,64.0,0.0,0.0,261.0,3693.0,7126.0,55793.0,0.0,12.0,391.0,
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2020-11-03,2020-11-21,2012,200,230/121/21,61,11,16.0,19.0,9.0,0.0,0.0,108.0,1954.0,4090.0,50460.0,0.0,7.0,152.0,
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2022-02-07,2022-03-18,2012,200,230/121/21,45,8,1.0,1.0,3.0,0.0,0.0,4.0,889.0,13348.0,76411.0,0.0,6.0,9.0,
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2023-02-11,2023-02-25,2012,200,230/121/21,32,21,13.0,5.0,6.0,0.0,0.0,82.0,1337.0,32271.0,73110.0,0.0,7.0,106.0,
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2023-05-16,2023-05-21,2012,200,230/121/21,36,14,0.0,2.0,1.0,6.0,0.0,2.0,43.0,6973.0,17506.0,6.0,1.0,11.0,ย้ายมาจากโรงไฟฟ้าลานกระบือ-KG11B (ทดสอบก่อนจ่ายไฟ)
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2023-10-15,2023-12-14,2012,200,230/121/21,64,13,3.0,3.0,2.0,1.0,0.0,188.0,3349.0,7179.0,24258.0,0.0,1.0,197.0,
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2024-03-23,2024-04-20,2012,200,230/121/21,60,18,7.0,3.0,3.0,0.0,0.0,181.0,2782.0,2732.0,27559.0,0.0,0.0,194.0,
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2024-05-14,2024-05-18,2012,200,230/121/21,30,5,0.0,0.0,0.0,0.0,0.0,8.0,149.0,12890.0,23974.0,0.0,0.0,8.0,ก่อนทดสอบ HIGH VOLTAGE
9711290105,BI2,KT2A,9711290105,BI2KT2A,MITSUBISHI,2024-05-25,2024-05-26,2012,200,230/121/21,0,9,0.0,0.0,0.0,0.0,0.0,7.0,172.0,13058.0,30030.0,6.0,1.0,7.0,หลังทดสอบ HIGH VOLTAGE
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2019-04-06,2019-07-05,1993,200,230/121/33,52,24,2.0,3.0,2.0,0.0,0.0,250.0,995.0,12065.0,46490.0,0.0,2.0,257.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2019-09-06,2019-10-18,1993,200,230/121/33,52,16,20.0,18.0,12.0,1.0,0.0,227.0,812.0,17064.0,56054.0,0.0,5.0,278.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2020-03-01,2020-05-15,1993,200,230/121/33,55,28,5.0,0.0,0.0,0.0,0.0,268.0,1305.0,15401.0,49540.0,0.0,0.0,273.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2020-07-25,2020-08-24,1993,200,230/121/33,50,13,7.0,0.0,10.0,0.0,0.0,363.0,1630.0,7885.0,37863.0,0.0,0.0,380.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2021-07-12,2021-11-05,1993,200,230/121/33,49,28,6.0,0.0,20.0,0.0,0.0,271.0,1316.0,15911.0,43488.0,0.0,0.0,297.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2022-01-15,2022-02-14,1993,200,230/121/33,52,13,7.0,0.0,20.0,0.0,0.0,417.0,1851.0,8001.0,42420.0,0.0,0.0,444.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2022-07-24,2022-08-15,1993,200,230/121/33,48,12,3.0,5.0,3.0,0.0,0.0,473.0,2506.0,6400.0,54940.0,0.0,2.0,484.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2023-01-15,2023-03-11,1993,200,230/121/33,45,12,7.0,9.0,4.0,2.0,0.0,529.0,2620.0,6752.0,41749.0,0.0,0.0,551.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2023-07-16,2023-11-18,1993,200,230/121/33,0,24,5.0,9.0,3.0,0.0,0.0,483.0,3027.0,20784.0,35642.0,0.0,2.0,500.0,
9711291101,YL2,KT1A,9711291101,YL2KT1A,MITSUBISHI,2024-01-12,2024-04-09,1993,200,230/121/33,46,19,3.0,11.0,3.0,0.0,0.0,457.0,2290.0,11326.0,62221.0,2.0,2.0,474.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2019-04-06,2019-06-30,1993,200,230/121/33,57,25,2.0,6.0,1.0,0.0,0.0,342.0,1307.0,9586.0,40542.0,0.0,0.0,351.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2019-09-06,2019-10-19,1993,200,230/121/33,54,24,2.0,0.0,0.0,0.0,0.0,235.0,1404.0,8886.0,38335.0,0.0,0.0,237.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2020-01-27,2020-05-15,1993,200,230/121/33,51,27,1.0,1.0,0.0,1.0,0.0,211.0,1340.0,12189.0,44560.0,1.0,0.0,214.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2020-07-25,2020-08-24,1993,200,230/121/33,50,16,7.0,0.0,11.0,0.0,0.0,334.0,1621.0,14280.0,42160.0,0.0,0.0,352.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2021-04-11,2021-07-12,1993,200,230/121/33,50,18,11.0,0.0,18.0,0.0,0.0,295.0,1440.0,18151.0,45568.0,0.0,0.0,324.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2022-01-10,2022-02-14,1993,200,230/121/33,54,15,6.0,0.0,6.0,0.0,0.0,451.0,1904.0,5817.0,40466.0,0.0,0.0,463.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2022-07-15,2022-07-24,1993,200,230/121/33,50,9,10.0,2.0,8.0,0.0,0.0,516.0,2300.0,6541.0,45289.0,0.0,0.0,536.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2023-01-15,2023-03-11,1993,200,230/121/33,45,16,5.0,7.0,4.0,0.0,0.0,581.0,2580.0,12954.0,43531.0,0.0,0.0,597.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2023-07-16,2023-11-18,1993,200,230/121/33,49,13,8.0,11.0,2.0,0.0,0.0,438.0,2936.0,14996.0,33428.0,0.0,1.0,459.0,
9711291102,YL2,KT2A,9711291102,YL2KT2A,MITSUBISHI,2024-01-12,2024-04-09,1993,200,230/121/33,46,18,10.0,9.0,3.0,0.0,0.0,515.0,1958.0,7134.0,39475.0,0.0,1.0,537.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2019-03-16,2019-07-05,2013,200,230/121/33,66,24,2.0,5.0,2.0,0.0,0.0,289.0,1290.0,15147.0,56682.0,0.0,1.0,298.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2019-09-15,2019-11-23,2013,200,230/121/33,65,40,16.0,11.0,0.0,0.0,0.0,0.0,0.0,14080.0,53110.0,0.0,0.0,27.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2020-06-10,2020-08-11,2013,200,230/121/33,64,23,21.0,7.0,3.0,0.0,0.0,446.0,3705.0,8351.0,48921.0,0.0,1.0,477.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2020-09-05,2020-11-13,2013,200,230/121/33,54,23,5.0,62.0,210.0,1.0,0.0,103.0,2069.0,12718.0,60234.0,0.0,112.0,381.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2021-03-06,2021-05-23,2013,200,230/121/33,56,18,8.0,14.0,3.0,0.0,0.0,190.0,2628.0,9369.0,62137.0,5.0,6.0,215.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2021-09-12,2021-11-16,2013,200,230/121/33,58,13,6.0,32.0,51.0,0.0,0.0,33.0,846.0,10406.0,40388.0,0.0,5.0,122.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2022-03-26,2022-04-25,2013,200,230/121/33,58,13,8.0,8.0,3.0,15.0,0.0,288.0,2656.0,5482.0,56684.0,0.0,2.0,322.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2022-09-09,2022-10-09,2013,200,230/121/33,49,8,8.0,18.0,4.0,6.0,0.0,318.0,2558.0,5641.0,55076.0,2.0,4.0,354.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2023-03-05,2023-04-09,2013,200,230/121/33,70,13,7.0,15.0,5.0,0.0,0.0,481.0,3585.0,7950.0,43634.0,0.0,0.0,508.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2023-10-06,2023-10-29,2013,200,230/121/33,50,14,14.0,14.0,5.0,1.0,0.0,584.0,4401.0,11517.0,57269.0,2.0,5.0,618.0,
9711291103,TS,KT2A,9711291103,TSKT2A,MITSUBISHI,2024-03-04,2024-04-09,2013,200,230/121/33,62,12,3.0,26.0,11.0,32.0,0.0,387.0,4584.0,21310.0,41690.0,32.0,4.0,459.0,
9711292101,AT1,KT3A,9711292101,AT1KT3A,MITSUBISHI,2022-02-18,2022-03-10,2013,200,230/115,60,8,18.0,4.0,1.0,0.0,0.0,221.0,1439.0,8707.0,27784.0,1.0,1.0,244.0,
9711292101,AT1,KT3A,9711292101,AT1KT3A,MITSUBISHI,2022-07-29,2022-08-07,2013,200,230/115,61,11,15.0,0.0,3.0,0.0,0.0,280.0,1717.0,3921.0,24030.0,0.0,0.0,298.0,
9711292101,AT1,KT3A,9711292101,AT1KT3A,MITSUBISHI,2023-02-26,2023-03-10,2013,200,230/115,62,12,6.0,3.0,2.0,1.0,0.0,286.0,1782.0,8352.0,36824.0,0.0,1.0,298.0,
9711292101,AT1,KT3A,9711292101,AT1KT3A,MITSUBISHI,2023-07-13,2023-08-05,2013,200,230/115,0,8,7.0,14.0,2.0,0.0,0.0,284.0,1806.0,8040.0,23510.0,12.0,1.0,307.0,
9711292101,AT1,KT3A,9711292101,AT1KT3A,MITSUBISHI,2024-01-26,2024-02-19,2013,200,230/115,56,15,8.0,6.0,5.0,0.0,0.0,275.0,1630.0,16534.0,47267.0,1.0,7.0,294.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2020-03-29,2020-04-07,2013,200,230/115/22,59,8,56.0,3.0,9.0,4.0,0.0,105.0,562.0,8167.0,33061.0,6.0,8.0,177.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2020-10-20,2020-11-17,2013,200,230/115/22,51,10,20.0,0.0,10.0,0.0,0.0,204.0,1431.0,3954.0,28206.0,0.0,0.0,234.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2021-03-08,2021-04-02,2013,200,230/115/22,65,11,25.0,0.0,7.0,0.0,0.0,197.0,1511.0,8337.0,50301.0,0.0,7.0,229.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2021-09-17,2021-10-11,2013,200,230/115/22,54,15,11.0,0.0,25.0,0.0,0.0,279.0,1553.0,9163.0,33894.0,0.0,0.0,315.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2022-04-24,2022-04-29,2013,200,230/115/22,62,8,13.0,4.0,13.0,1.0,0.0,290.0,2158.0,3472.0,29050.0,0.0,1.0,321.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2022-10-02,2022-10-07,2013,200,230/115/22,62,8,5.0,8.0,12.0,0.0,0.0,231.0,1450.0,2975.0,40428.0,2.0,13.0,256.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2023-04-07,2023-04-30,2013,200,230/115/22,67,10,7.0,19.0,10.0,0.0,0.0,237.0,1497.0,3330.0,40480.0,9.0,11.0,273.0,
9812810103,PL2,KT4A,9812810103,PL2KT4A,MITSUBISHI,2024-04-08,2024-04-27,2013,200,230/115/22,73,11,5.0,21.0,16.0,1.0,0.0,268.0,1708.0,3500.0,35110.0,21.0,17.0,311.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2019-03-15,2019-06-30,2013,200,230/121/33,50,26,7.0,0.0,5.0,0.0,0.0,286.0,1069.0,8182.0,44862.0,0.0,0.0,298.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2019-09-19,2019-11-28,2013,200,230/121/33,50,23,11.0,9.0,0.0,0.0,0.0,0.0,0.0,9700.0,47940.0,0.0,0.0,20.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2020-04-04,2020-05-26,2013,200,230/121/33,55,14,19.0,5.0,3.0,0.0,0.0,323.0,885.0,13001.0,54845.0,0.0,3.0,350.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2020-09-08,2020-11-10,2013,200,230/121/33,48,12,8.0,0.0,41.0,0.0,0.0,354.0,1278.0,9413.0,39060.0,0.0,0.0,403.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2021-03-12,2021-05-11,2013,200,230/121/33,53,19,34.0,6.0,3.0,0.0,0.0,350.0,1409.0,5386.0,45718.0,0.0,9.0,393.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2021-09-05,2021-11-16,2013,200,230/121/33,43,18,9.0,0.0,7.0,0.0,0.0,391.0,2516.0,10560.0,43445.0,0.0,0.0,407.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2022-03-26,2022-04-25,2013,200,230/121/33,44,15,5.0,4.0,3.0,10.0,0.0,274.0,1350.0,8214.0,52749.0,1.0,2.0,296.0,
9812811101,PU,KT4A,9812811101,PUKT4A,MITSUBISHI,2022-09-12,2022-10-09,2013,200,230/121/33,42,7,3.0,7.0,3.0,0.0,0.0,368.0,1561.0,12585.0,49869.0,2.0,2.0,381.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2020-03-20,2020-05-16,2013,200,230/115/22,60,12,8.0,5.0,10.0,0.0,0.0,191.0,1529.0,14662.0,66875.0,0.0,10.0,214.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2020-10-05,2020-11-13,2013,200,230/115/22,59,9,8.0,0.0,51.0,0.0,0.0,158.0,1738.0,13368.0,37828.0,0.0,0.0,217.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2021-04-12,2021-10-21,2013,200,230/115/22,59,27,14.0,5.0,7.0,0.0,0.0,5.0,1182.0,24358.0,81627.0,2.0,6.0,31.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2021-10-01,2021-11-12,2013,200,230/115/22,58,10,6.0,0.0,12.0,0.0,0.0,292.0,2573.0,5723.0,32587.0,0.0,0.0,310.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2023-04-03,2023-06-11,2013,200,230/115/22,67,13,3.0,21.0,12.0,1.0,0.0,275.0,2491.0,28140.0,67405.0,1.0,8.0,312.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2023-09-24,2023-10-10,2013,200,230/115/22,0,5,2.0,7.0,8.0,0.0,0.0,233.0,2622.0,14125.0,31048.0,1.0,8.0,250.0,
9812811102,CM3,KT5A,9812811102,CM3KT5A,MITSUBISHI,2024-01-21,2024-05-26,2013,200,230/115/22,0,14,2.0,18.0,19.0,1.0,0.0,413.0,3867.0,9667.0,54172.0,3.0,21.0,453.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2019-03-18,2019-07-06,1993,200,230/121/33,55,21,3.0,5.0,4.0,1.0,0.0,298.0,998.0,11715.0,41561.0,1.0,3.0,311.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2019-09-15,2019-11-23,1993,200,230/121/33,55,16,12.0,9.0,0.0,4.0,0.0,0.0,0.0,9830.0,47310.0,0.0,0.0,25.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2020-04-24,2020-05-26,1993,200,230/121/33,60,21,32.0,5.0,5.0,0.0,0.0,203.0,821.0,17091.0,65481.0,0.0,6.0,245.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2020-09-11,2020-11-15,1993,200,230/121/33,57,11,17.0,4.0,4.0,0.0,0.0,120.0,940.0,12240.0,104890.0,138.0,3.0,145.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2021-03-13,2021-05-11,1993,200,230/121/33,54,9,16.0,8.0,6.0,0.0,0.0,195.0,1205.0,3185.0,44721.0,0.0,2.0,225.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2021-09-20,2021-11-17,1993,200,230/121/33,49,18,5.0,0.0,9.0,0.0,0.0,422.0,1761.0,9276.0,41770.0,0.0,0.0,436.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2022-03-12,2022-04-25,1993,200,230/121/33,40,6,2.0,8.0,6.0,1.0,0.0,426.0,2259.0,5755.0,41257.0,2.0,6.0,443.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2022-09-16,2022-10-08,1993,200,230/121/33,58,7,7.0,2.0,13.0,1.0,0.0,509.0,2122.0,7826.0,40448.0,0.0,7.0,532.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2023-03-04,2023-04-09,1993,200,230/121/33,56,12,7.0,8.0,6.0,0.0,0.0,553.0,2137.0,7536.0,41565.0,0.0,0.0,574.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2023-10-07,2023-10-26,1993,200,230/121/33,40,11,7.0,10.0,7.0,1.0,0.0,476.0,2233.0,17066.0,56879.0,2.0,6.0,501.0,
9816102101,KA,KT4A,9816102101,KAKT4A,MITSUBISHI,2024-03-03,2024-04-09,1993,200,230/121/33,52,11,6.0,11.0,5.0,2.0,0.0,458.0,1744.0,8704.0,40810.0,2.0,4.0,482.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2019-03-18,2019-06-30,1993,200,230/121/33,50,31,7.0,0.0,7.0,0.0,0.0,299.0,1281.0,13080.0,45274.0,0.0,0.0,313.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2019-09-15,2019-11-22,1993,200,230/121/33,54,21,17.0,8.0,0.0,4.0,0.0,0.0,0.0,12370.0,48460.0,0.0,5.0,29.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2020-06-14,2020-08-11,1993,200,230/121/33,49,20,28.0,4.0,4.0,0.0,0.0,310.0,2442.0,10594.0,50262.0,0.0,5.0,346.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2020-09-11,2020-11-15,1993,200,230/121/33,49,13,20.0,3.0,3.0,0.0,0.0,67.0,704.0,21780.0,40380.0,8.0,3.0,93.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2021-03-13,2021-05-23,1993,200,230/121/33,54,12,3.0,10.0,3.0,1.0,0.0,284.0,2331.0,8512.0,57360.0,3.0,7.0,301.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2021-09-20,2021-11-18,1993,200,230/121/33,50,14,13.0,0.0,14.0,0.0,0.0,423.0,1866.0,7869.0,40674.0,0.0,0.0,450.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2022-03-12,2022-04-25,1993,200,230/121/33,50,7,2.0,7.0,6.0,0.0,0.0,442.0,2801.0,4316.0,36499.0,2.0,4.0,457.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2022-09-16,2022-10-08,1993,200,230/121/33,55,14,8.0,3.0,11.0,1.0,0.0,507.0,2208.0,9484.0,40919.0,0.0,7.0,530.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2023-03-04,2023-04-09,1993,200,230/121/33,50,6,7.0,8.0,9.0,0.0,0.0,571.0,2361.0,9054.0,43139.0,0.0,0.0,595.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2023-10-07,2023-10-26,1993,200,230/121/33,0,8,9.0,10.0,12.0,1.0,0.0,530.0,2142.0,14661.0,54673.0,2.0,4.0,562.0,
9816102102,KA,KT3A,9816102102,KAKT3A,MITSUBISHI,2024-03-03,2024-04-09,1993,200,230/121/33,52,14,4.0,21.0,16.0,56.0,0.0,547.0,2968.0,12280.0,39800.0,90.0,10.0,644.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2019-05-31,2019-06-29,2013,300,230/72.5,48,24,26.0,10.0,5.0,0.0,0.0,471.0,1820.0,9093.0,31977.0,0.0,0.0,512.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2019-11-09,2019-11-12,2013,300,230/72.5,48,10,19.0,8.0,9.0,0.0,0.0,461.0,1694.0,13054.0,48146.0,0.0,2.0,497.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2020-05-15,2020-05-29,2013,300,230/72.5,45,11,26.0,21.0,22.0,0.0,0.0,373.0,1686.0,7405.0,51064.0,0.0,15.0,442.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2021-05-21,2021-07-06,2013,300,230/72.5,52,16,31.0,9.0,0.0,4.0,0.0,629.0,2192.0,7450.0,45958.0,2.0,1.0,673.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2021-11-09,2021-11-19,2013,300,230/72.5,50,10,29.0,0.0,5.0,0.0,0.0,515.0,2032.0,10992.0,47681.0,0.0,0.0,549.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2022-05-28,2022-06-02,2013,300,230/72.5,47,7,19.0,15.0,2.0,1.0,0.0,767.0,3059.0,7688.0,33096.0,0.0,0.0,804.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2022-11-14,2022-11-25,2013,300,230/72.5,44,11,20.0,7.0,1.0,4.0,0.0,798.0,3182.0,13035.0,49119.0,2.0,2.0,830.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2023-05-22,2023-05-26,2013,300,230/72.5,50,7,24.0,21.0,1.0,2.0,0.0,820.0,3002.0,7476.0,41803.0,1.0,2.0,868.0,
98900011,TPR,KT3A,98900011,TPRKT3A,TOSHIBA,2023-11-12,2023-12-16,2013,300,230/72.5,50,11,32.0,6.0,2.0,5.0,0.0,635.0,2955.0,14888.0,48328.0,2.0,3.0,680.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2019-05-31,2019-06-29,2013,300,230/72.5,50,15,24.0,0.0,0.0,0.0,0.0,448.0,1787.0,8111.0,32932.0,0.0,0.0,472.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2019-11-09,2019-11-11,2013,300,230/72.5,48,10,26.0,12.0,1.0,0.0,0.0,486.0,1195.0,3694.0,32008.0,0.0,2.0,525.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2020-05-15,2020-05-29,2013,300,230/72.5,48,11,39.0,6.0,2.0,0.0,0.0,487.0,1153.0,7144.0,39885.0,0.0,3.0,534.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2020-11-22,2020-12-04,2013,300,230/72.5,50,7,17.0,0.0,1.0,2.0,0.0,527.0,1989.0,8938.0,40890.0,3.0,2.0,547.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2020-12-20,2020-12-22,2013,300,230/72.5,41,6,32.0,4.0,1.0,0.0,0.0,700.0,4892.0,7149.0,52024.0,0.0,2.0,737.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2021-05-21,2021-07-10,2013,300,230/72.5,53,11,17.0,3.0,1.0,0.0,0.0,566.0,3951.0,8137.0,51171.0,0.0,2.0,587.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2021-11-09,2021-11-19,2013,300,230/72.5,48,7,20.0,0.0,8.0,4.0,0.0,537.0,2016.0,7685.0,32783.0,0.0,0.0,569.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2022-05-28,2022-06-02,2013,300,230/72.5,46,7,21.0,11.0,2.0,5.0,0.0,844.0,3125.0,6080.0,42833.0,3.0,3.0,883.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2022-11-14,2022-11-25,2013,300,230/72.5,44,14,14.0,7.0,0.0,0.0,0.0,499.0,2547.0,15187.0,50098.0,3.0,5.0,520.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2023-05-22,2023-05-26,2013,300,230/72.5,51,11,20.0,19.0,1.0,2.0,0.0,604.0,3139.0,9994.0,47826.0,1.0,3.0,646.0,
98900012,TPR,KT4A,98900012,TPRKT4A,TOSHIBA,2023-11-12,2023-12-10,2013,300,230/72.5,50,26,11.0,20.0,1.0,2.0,0.0,599.0,3240.0,5580.0,30860.0,1.0,4.0,633.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2019-03-22,2019-03-30,2012,200,230/121,59,17,7.0,26.0,6.0,15.0,0.0,387.0,3071.0,8542.0,46260.0,0.0,0.0,441.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2020-03-14,2020-04-04,2012,200,230/121,64,18,73.0,48.0,11.0,5.0,0.0,239.0,1354.0,8890.0,52910.0,41.0,11.0,376.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2021-03-13,2021-05-09,2012,200,230/121,62,24,47.0,49.0,8.0,2.0,0.0,327.0,1960.0,7995.0,51197.0,0.0,12.0,433.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2022-03-24,2022-04-02,2012,200,230/121,62,10,29.0,25.0,11.0,17.0,0.0,378.0,2286.0,6458.0,39256.0,0.0,0.0,460.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2022-10-14,2022-11-10,2012,200,230/121,62,18,38.0,36.0,9.0,13.0,0.0,382.0,3922.0,13402.0,22444.0,0.0,2.0,478.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2023-03-09,2023-04-03,2012,200,230/121,63,21,21.0,53.0,11.0,6.0,0.0,343.0,3945.0,5060.0,49880.0,17.0,11.0,434.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2023-09-10,2023-09-28,2012,200,230/121,60,11,37.0,59.0,19.0,63.0,0.0,356.0,3984.0,7200.0,34780.0,19.0,10.0,534.0,
98900013,SN4,KT1A,98900013,SN4KT1A,TOSHIBA,2024-03-10,2024-04-09,2012,200,230/121,62,15,45.0,54.0,22.0,53.0,0.0,399.0,5941.0,7467.0,54455.0,21.0,11.0,573.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2019-03-22,2019-03-30,2012,200,230/121,65,21,7.0,15.0,5.0,0.0,0.0,325.0,3186.0,9286.0,35874.0,0.0,0.0,352.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2020-03-14,2020-04-04,2012,200,230/121,69,25,80.0,37.0,4.0,0.0,0.0,254.0,2088.0,7070.0,44660.0,21.0,0.0,375.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2021-03-13,2021-05-08,2012,200,230/121,67,21,56.0,0.0,3.0,0.0,0.0,235.0,2577.0,3972.0,49835.0,0.0,7.0,294.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2022-03-24,2022-04-02,2012,200,230/121,68,9,38.0,10.0,5.0,2.0,0.0,291.0,3167.0,7618.0,30856.0,0.0,0.0,346.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2022-10-14,2022-11-10,2012,200,230/121,62,13,10.0,22.0,7.0,2.0,0.0,307.0,5405.0,15584.0,14608.0,0.0,4.0,348.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2023-03-09,2023-04-03,2012,200,230/121,62,20,35.0,51.0,5.0,0.0,0.0,281.0,4419.0,3210.0,45300.0,2.0,7.0,372.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2023-09-10,2023-09-28,2012,200,230/121,60,14,27.0,39.0,4.0,19.0,0.0,298.0,4484.0,7600.0,39222.0,4.0,19.0,387.0,
98900014,SN4,KT2A,98900014,SN4KT2A,TOSHIBA,2024-03-10,2024-04-09,2012,200,230/121,59,13,16.0,41.0,18.0,43.0,0.0,356.0,7726.0,5428.0,44073.0,4.0,7.0,474.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2019-03-22,2019-03-30,2012,200,230/115,65,19,8.0,14.0,0.0,0.0,0.0,483.0,3657.0,8277.0,45860.0,0.0,0.0,505.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2020-03-14,2020-04-04,2012,200,230/115,72,25,73.0,38.0,5.0,0.0,0.0,252.0,2281.0,17380.0,50000.0,9.0,8.0,368.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2021-03-13,2021-05-08,2012,200,230/115,67,23,50.0,22.0,6.0,0.0,0.0,261.0,3144.0,4176.0,40105.0,0.0,10.0,339.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2022-03-24,2022-04-02,2012,200,230/115,70,9,38.0,17.0,8.0,3.0,0.0,371.0,4416.0,3664.0,35602.0,0.0,0.0,437.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2022-10-14,2022-11-10,2012,200,230/115,62,17,38.0,17.0,7.0,3.0,0.0,402.0,5878.0,18718.0,15094.0,0.0,4.0,467.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2023-03-09,2023-04-03,2012,200,230/115,62,21,24.0,45.0,7.0,0.0,0.0,369.0,5762.0,4940.0,48240.0,12.0,10.0,445.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2023-09-10,2023-09-28,2012,200,230/115,60,15,28.0,50.0,15.0,50.0,0.0,373.0,5830.0,6170.0,36960.0,8.0,8.0,516.0,
98900015,SN4,KT3A,98900015,SN4KT3A,TOSHIBA,2024-03-10,2024-04-09,2012,200,230/115,57,15,14.0,45.0,10.0,6.0,0.0,367.0,9996.0,7848.0,52621.0,5.0,8.0,442.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2019-08-31,2019-09-28,2012,200,230/132/22,47,21,16.0,6.0,2.0,0.0,0.0,587.0,2355.0,5032.0,31895.0,0.0,3.0,611.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2020-03-02,2020-04-03,2012,200,230/132/22,38,24,41.0,3.0,1.0,0.0,0.0,544.0,2442.0,18701.0,46375.0,0.0,0.0,589.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2020-07-30,2020-09-12,2012,200,230/132/22,50,17,28.0,7.0,0.0,3.0,0.0,483.0,2270.0,8668.0,38789.0,1.0,0.0,521.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2021-03-01,2021-05-20,2012,200,230/132/22,56,26,9.0,0.0,43.0,0.0,0.0,82.0,1279.0,33875.0,64533.0,0.0,0.0,134.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2021-09-05,2021-11-06,2012,200,230/132/22,41,23,17.0,0.0,5.0,0.0,0.0,422.0,2302.0,14817.0,39024.0,0.0,0.0,444.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2022-02-07,2022-02-19,2012,200,230/132/22,46,12,16.0,4.0,1.0,0.0,0.0,382.0,3107.0,9624.0,53761.0,0.0,0.0,403.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2022-07-30,2022-08-19,2012,200,230/132/22,51,21,4.0,6.0,1.0,1.0,0.0,568.0,2384.0,2695.0,47821.0,3.0,3.0,580.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2023-02-04,2023-02-18,2012,200,230/132/22,48,13,11.0,10.0,3.0,5.0,0.0,715.0,3422.0,10916.0,46764.0,3.0,6.0,744.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2023-07-30,2023-08-11,2012,200,230/132/22,47,13,15.0,25.0,5.0,8.0,0.0,676.0,2956.0,17851.0,30856.0,3.0,4.0,729.0,
98900016,UB2,KT4A,98900016,UB2KT4A,TOSHIBA,2024-02-04,2024-03-08,2012,200,230/132/22,56,17,4.0,9.0,2.0,3.0,0.0,703.0,3377.0,21971.0,33709.0,3.0,5.0,721.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2019-03-30,2019-04-18,2012,200,230/121/22,57,20,26.0,7.0,24.0,2.0,0.0,479.0,2346.0,4339.0,33001.0,0.0,0.0,538.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2019-08-29,2019-09-28,2012,200,230/121/22,52,14,20.0,10.0,6.0,0.0,0.0,557.0,2428.0,4662.0,34938.0,0.0,5.0,593.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2020-03-30,2020-05-26,2012,200,230/121/22,50,22,21.0,4.0,0.0,3.0,0.0,480.0,2317.0,5033.0,51749.0,1.0,2.0,508.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2020-07-31,2020-08-25,2012,200,230/121/22,51,17,37.0,5.0,2.0,0.0,0.0,484.0,2757.0,4419.0,50527.0,0.0,3.0,528.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2021-01-18,2021-02-05,2012,200,230/121/22,48,11,29.0,6.0,3.0,0.0,0.0,509.0,3444.0,2801.0,43344.0,10.0,3.0,547.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2022-03-06,2022-03-27,2012,200,230/121/22,42,15,23.0,0.0,7.0,0.0,0.0,635.0,3099.0,3941.0,33315.0,0.0,0.0,665.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2022-07-31,2022-08-14,2012,200,230/121/22,52,18,24.0,6.0,3.0,21.0,0.0,668.0,3245.0,5930.0,43680.0,12.0,5.0,722.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2023-03-03,2023-03-18,2012,200,230/121/22,40,14,16.0,8.0,0.0,4.0,0.0,748.0,3478.0,6376.0,32976.0,0.0,0.0,776.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2023-08-25,2023-10-09,2012,200,230/121/22,52,15,10.0,47.0,6.0,12.0,0.0,759.0,3658.0,15830.0,31750.0,5.0,5.0,834.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2023-12-23,2024-01-08,2012,200,230/121/22,72,15,37.0,9.0,2.0,2.0,0.0,761.0,3859.0,8765.0,41668.0,2.0,3.0,811.0,
98900017,CYP,KT4A,98900017,CYPKT4A,TOSHIBA,2024-03-04,2024-04-08,2012,200,230/121/22,53,15,14.0,11.0,0.0,5.0,0.0,722.0,3052.0,7169.0,32558.0,0.0,0.0,752.0,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2019-03-10,2019-04-08,2013,50,115/22,41,16,12.0,2.0,2.0,1.0,0.8,395.0,902.0,12047.0,45671.0,1.0,2.0,412.8,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2020-03-08,2020-03-25,2013,50,115/22,47,6,13.0,2.0,1.0,0.0,0.0,399.0,914.0,10753.0,36994.0,0.0,0.0,415.0,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2020-11-05,2020-11-06,2013,50,115/22,34,4,18.0,4.0,1.0,1.0,0.8,520.0,1450.0,10457.0,41090.0,0.0,0.0,544.8,เทีบยผล DGA On Line
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2021-01-24,2021-04-23,2013,50,115/22,33,36,28.0,3.0,1.0,1.0,0.0,511.0,1430.0,13065.0,50521.0,1.0,1.0,544.0,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2021-06-23,2021-06-27,2013,50,115/22,33,7,23.0,4.0,0.9,0.7,0.8,620.0,1763.0,12277.0,46306.0,0.4,0.2,649.4,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2022-02-14,2022-03-28,2013,50,115/22,32,12,17.0,0.0,5.0,0.0,0.0,452.0,1379.0,16293.0,38326.0,0.0,0.0,474.0,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2022-07-29,2022-08-19,2013,50,115/22,40,13,6.0,3.0,2.0,1.0,0.0,592.0,1501.0,2831.0,46206.0,0.0,0.0,604.0,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2023-02-13,2023-03-10,2013,50,115/22,44,11,11.0,2.0,5.0,1.0,0.0,560.0,1531.0,19759.0,40532.0,0.0,1.0,579.0,
9912790101,POT,KT2A,9912790101,POTKT2A,MITSUBISHI,2024-02-12,2024-03-20,2013,50,115/22,47,8,6.0,5.0,2.0,4.0,0.0,488.0,2389.0,13026.0,38315.0,5.0,1.0,505.0,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2019-03-16,2019-04-26,2014,50,115/22,45,14,20.0,4.0,6.0,0.0,1.3,335.0,1025.0,8092.0,37317.0,0.0,0.0,366.3,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2020-03-12,2020-03-27,2014,50,115/22,48,17,12.0,4.0,2.0,0.0,3.0,370.0,1128.0,12726.0,43265.0,0.0,0.0,391.0,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2020-11-04,2020-11-06,2014,50,115/22,38,4,17.0,6.0,2.0,2.0,2.6,523.0,1503.0,9953.0,39393.0,1.0,0.0,552.6,เทีบยผล DGA On Line
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2021-01-29,2021-04-25,2014,50,115/22,39,27,13.0,3.0,3.0,2.0,2.4,314.0,1196.0,26334.0,71629.0,0.0,0.0,337.4,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2022-02-20,2022-03-26,2014,50,115/22,30,7,17.0,2.0,1.0,0.0,0.0,325.0,1320.0,10392.0,48551.0,1.0,1.0,345.0,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2022-07-30,2022-08-19,2014,50,115/22,36,17,3.0,3.0,2.0,2.0,0.0,481.0,1148.0,2895.0,47997.0,0.0,0.0,491.0,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2023-02-19,2023-03-05,2014,50,115/22,31,8,11.0,5.0,2.0,2.0,0.0,493.0,1254.0,17995.0,36726.0,0.0,1.0,513.0,
9912790102,SKA,KT1A,9912790102,SKAKT1A,MITSUBISHI,2024-02-17,2024-03-18,2014,50,115/22,36,12,7.0,5.0,2.0,2.0,0.0,534.0,1990.0,12311.0,33615.0,1.0,1.0,550.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2019-03-16,2019-04-27,2014,50,115/22,38,21,7.0,1.0,5.0,0.0,0.0,228.0,729.0,9418.0,43751.0,0.0,0.0,241.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2020-03-12,2020-03-24,2014,50,115/22,39,8,9.0,2.0,2.0,0.0,0.0,238.0,764.0,13892.0,40708.0,0.0,2.0,251.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2021-01-29,2021-04-23,2014,50,115/22,29,20,23.0,3.0,1.0,0.0,0.0,255.0,801.0,7333.0,47103.0,0.0,1.0,282.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2022-02-20,2022-03-26,2014,50,115/22,40,12,12.0,1.0,1.0,0.0,0.0,268.0,1151.0,14816.0,53337.0,0.0,1.0,282.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2022-07-30,2022-08-19,2014,50,115/22,45,11,4.0,2.0,2.0,1.0,0.0,509.0,1203.0,2971.0,46512.0,6.0,0.0,518.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2023-02-19,2023-03-05,2014,50,115/22,42,9,15.0,5.0,7.0,0.0,0.0,569.0,1430.0,17267.0,37547.0,0.0,0.0,596.0,
9912790103,SKA,KT2A,9912790103,SKAKT2A,MITSUBISHI,2024-02-17,2024-03-18,2014,50,115/22,48,15,10.0,4.0,2.0,1.0,0.0,624.0,2438.0,12359.0,33379.0,2.0,1.0,641.0,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2019-03-17,2019-04-08,2015,50,115/22/11,50,10,14.0,2.0,1.0,1.0,1.6,491.0,1226.0,8597.0,49004.0,0.0,0.0,510.6,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2020-03-16,2020-03-28,2015,50,115/22/11,41,8,17.0,4.0,3.0,0.0,2.2,502.0,1257.0,6934.0,39834.0,0.0,4.0,528.2,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2020-11-03,2020-11-06,2015,50,115/22/11,56,6,14.0,6.0,2.0,2.0,2.0,615.0,1804.0,11917.0,45423.0,0.0,1.0,641.0,เทีบยผล DGA On Line
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2021-02-01,2021-04-25,2015,50,115/22/11,39,22,24.0,0.0,1.0,4.0,2.1,471.0,1410.0,19787.0,49326.0,0.0,0.0,502.1,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2022-02-27,2022-03-27,2015,50,115/22/11,56,16,19.0,3.0,1.0,0.0,0.0,396.0,1808.0,11650.0,52550.0,1.0,1.0,419.0,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2022-07-31,2022-08-19,2015,50,115/22/11,41,15,5.0,4.0,2.0,1.0,0.0,679.0,1700.0,2934.0,50212.0,0.0,0.0,691.0,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2023-02-26,2023-03-12,2015,50,115/22/11,48,13,14.0,4.0,2.0,1.0,0.0,897.0,2033.0,6789.0,45571.0,2.0,1.0,918.0,
9912790104,PKC,KT2A,9912790104,PKCKT2A,MITSUBISHI,2024-02-24,2024-04-07,2015,50,115/22/11,46,9,12.0,6.0,2.0,0.0,0.0,771.0,1868.0,8808.0,33590.0,0.0,0.0,791.0,
A01644T1,TN-P,KT1A,A01644T1,TN-PKT1A,HOKURIKU,2020-10-31,2020-12-13,1995,1,13.8/22,40,21,8.0,0.0,10.0,0.0,0.0,33.0,1440.0,38395.0,63977.0,0.0,0.0,51.0,
A01644T1,TN-P,KT1A,A01644T1,TN-PKT1A,HOKURIKU,2021-05-03,2021-06-11,1995,1,13.8/22,40,21,73.0,1.0,1.0,0.0,0.0,34.0,1029.0,15205.0,62187.0,1.0,1.0,109.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2019-01-19,2019-03-09,2007,200,230/115/22,44,17,14.0,8.0,0.0,0.0,0.0,368.0,994.0,8225.0,41495.0,0.0,0.0,390.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2020-01-17,2020-02-07,2007,200,230/115/22,47,10,41.0,4.0,3.0,0.0,0.0,676.0,1735.0,8500.0,45000.0,0.0,0.0,724.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2020-07-26,2020-08-02,2007,200,230/115/22,46,15,9.0,4.0,2.0,0.0,0.0,388.0,1478.0,18399.0,59719.0,0.0,4.0,403.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2021-01-17,2021-01-31,2007,200,230/115/22,48,13,34.0,6.0,4.0,0.0,0.0,510.0,2177.0,7020.0,95060.0,40.0,6.0,554.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2022-02-28,2022-03-10,2007,200,230/115/22,50,8,25.0,13.0,2.0,1.0,0.0,680.0,2437.0,6125.0,43163.0,0.0,0.0,721.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2022-07-28,2022-08-07,2007,200,230/115/22,47,11,15.0,3.0,2.0,8.0,0.0,691.0,2539.0,7330.0,46420.0,33.0,4.0,719.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2023-01-21,2023-02-02,2007,200,230/115/22,42,5,9.0,5.0,2.0,0.0,0.0,683.0,2623.0,7810.0,45240.0,18.0,3.0,699.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2023-07-29,2023-08-05,2007,200,230/115/22,49,6,10.0,5.0,2.0,0.0,0.0,688.0,2665.0,10170.0,33870.0,27.0,7.0,705.0,
A1E69002T1,HH,KT3A,A1E69002T1,HHKT3A,FUJI,2024-02-10,2024-02-24,2007,200,230/115/22,50,7,17.0,7.0,2.0,0.0,0.0,831.0,2146.0,7727.0,48361.0,1.0,6.0,857.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2019-08-31,2019-09-28,2011,200,230/115/22,42,21,9.0,4.0,2.0,0.0,0.0,384.0,1161.0,18312.0,52054.0,0.0,0.0,399.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2020-06-06,2020-06-21,2011,200,230/115/22,52,9,10.0,6.0,2.0,1.0,0.0,552.0,1708.0,10554.0,52452.0,1.0,0.0,571.0,ทดสอบแทนหลอดแตก Job. ก่อน
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2020-07-30,2020-09-12,2011,200,230/115/22,49,15,15.0,7.0,3.0,1.0,0.0,583.0,1565.0,9817.0,46170.0,0.0,9.0,609.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2021-03-01,2021-05-20,2011,200,230/115/22,53,18,21.0,8.0,3.0,1.0,0.0,470.0,928.0,11880.0,58726.0,1.0,4.0,503.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2021-09-05,2021-11-06,2011,200,230/115/22,40,12,15.0,0.0,0.0,0.0,0.0,638.0,2006.0,6538.0,37503.0,0.0,0.0,653.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2022-02-07,2022-02-19,2011,200,230/115/22,45,14,15.0,4.0,2.0,0.0,0.0,487.0,2036.0,6693.0,49395.0,0.0,5.0,508.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2022-07-30,2022-08-19,2011,200,230/115/22,48,19,13.0,7.0,3.0,0.0,0.0,508.0,1975.0,2168.0,45899.0,2.0,7.0,531.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2023-02-04,2023-02-12,2011,200,230/115/22,48,4,8.0,5.0,3.0,0.0,0.0,617.0,1981.0,7890.0,45300.0,41.0,7.0,633.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2023-07-30,2023-08-06,2011,200,230/115/22,44,17,11.0,5.0,2.0,0.0,0.0,586.0,2047.0,13782.0,34519.0,21.0,7.0,604.0,
A1E69002T2,UB2,KT3A,A1E69002T2,UB2KT3A,FUJI,2024-02-04,2024-03-08,2011,200,230/115/22,54,13,4.0,9.0,3.0,1.0,0.0,679.0,2542.0,19129.0,36503.0,0.0,8.0,696.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,BWNKT3A,FUJI,2019-03-30,2019-04-07,2011,200,230/115,49,15,17.0,5.0,8.0,0.0,0.0,527.0,1857.0,9152.0,43102.0,0.0,0.0,557.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,BWNKT3A,FUJI,2021-05-23,2021-07-20,2011,200,230/115,62,15,21.0,0.0,5.0,0.0,0.0,670.0,3462.0,9063.0,43450.0,0.0,0.0,696.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,BWNKT3A,FUJI,2022-05-12,2022-05-20,2011,200,230/115,60,10,39.0,7.0,4.0,18.0,0.0,459.0,3479.0,5584.0,49651.0,27.0,12.0,527.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,BWNKT3A,FUJI,2022-12-16,2023-01-06,2011,200,230/115,50,14,18.0,6.0,4.0,0.0,0.0,801.0,5897.0,7048.0,42360.0,0.0,12.0,829.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,BWNKT3A,FUJI,2023-06-24,2023-06-29,2011,200,230/115,60,6,24.0,24.0,5.0,0.0,0.0,896.0,6023.0,7479.0,48229.0,0.0,8.0,949.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,BWNKT3A,FUJI,2024-03-10,2024-04-11,2011,200,230/115,54,10,7.0,22.0,7.0,3.0,0.0,592.0,4690.0,7312.0,42486.0,56.0,28.0,631.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,TL3KT4A,FUJI,2019-10-11,2019-11-14,2011,200,230/121/22,60,13,22.0,14.0,11.0,0.0,0.0,471.0,2604.0,10385.0,43186.0,0.0,5.0,518.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,TL3KT4A,FUJI,2021-01-16,2021-03-21,2011,200,230/121/22,51,17,32.0,15.0,5.0,0.0,0.0,500.0,2600.0,5410.0,73940.0,0.0,0.0,552.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,TL3KT4A,FUJI,2022-01-22,2022-01-29,2011,200,230/121/22,68,19,15.0,12.0,44.0,7.0,0.0,724.0,2969.0,6027.0,30811.0,0.0,0.0,802.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,TL3KT4A,FUJI,2023-01-22,2023-01-30,2011,200,230/121/22,51,5,52.0,21.0,14.0,3.0,0.0,683.0,4430.0,5786.0,49631.0,0.0,38.0,773.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,TL3KT4A,FUJI,2024-02-15,2024-03-22,2011,200,230/121/22,58,9,31.0,19.0,21.0,5.0,0.0,690.0,4581.0,5566.0,39289.0,0.0,0.0,766.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2020-04-04,2020-04-12,2012,200,230/115/22,0,13,48.0,7.0,3.0,0.0,0.0,374.0,1285.0,8457.0,64115.0,0.0,0.0,432.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2021-06-21,2021-08-29,2012,200,230/115/22,0,14,14.0,0.0,27.0,0.0,0.0,295.0,1264.0,18828.0,56817.0,0.0,0.0,336.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2021-12-14,2021-12-18,2012,200,230/115/22,0,8,20.0,6.0,3.0,0.0,0.0,630.0,2521.0,3497.0,32268.0,0.0,6.0,659.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2022-06-18,2022-06-20,2012,200,230/115/22,0,6,31.0,4.0,3.0,10.0,0.0,352.0,1061.0,4786.0,47752.0,32.0,6.0,400.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2023-07-23,2023-07-24,2012,200,230/115/22,0,7,63.0,6.0,4.0,2.0,0.0,849.0,2446.0,5789.0,37341.0,0.0,11.0,924.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2023-09-25,2023-10-01,2012,200,230/115/22,30,6,31.0,10.0,5.0,2.0,0.0,1038.0,2643.0,12416.0,51184.0,6.0,7.0,1086.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,CRKT4A,FUJI,2024-04-28,2024-05-27,2012,200,230/115/22,50,11,21.0,11.0,0.0,4.0,0.0,910.0,2337.0,12082.0,33267.0,0.0,0.0,946.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2020-04-04,2020-04-12,2012,200,230/115/22,0,10,58.0,7.0,4.0,0.0,0.0,435.0,1309.0,3698.0,44845.0,0.0,0.0,504.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2021-06-21,2021-08-29,2012,200,230/115/22,0,15,11.0,0.0,8.0,0.0,0.0,286.0,1283.0,13345.0,60395.0,0.0,0.0,305.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2021-12-14,2021-12-18,2012,200,230/115/22,0,8,20.0,6.0,5.0,0.0,0.0,607.0,2472.0,3028.0,32249.0,0.0,7.0,638.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2022-06-18,2022-06-20,2012,200,230/115/22,0,6,29.0,4.0,3.0,11.0,0.0,320.0,1013.0,5276.0,47991.0,53.0,5.0,367.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2023-07-23,2023-07-24,2012,200,230/115/22,0,6,30.0,6.0,4.0,2.0,0.0,834.0,2509.0,5208.0,38853.0,0.0,10.0,876.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2023-09-25,2023-09-29,2012,200,230/115/22,30,6,28.0,16.0,4.0,2.0,0.0,1025.0,2717.0,9314.0,44891.0,7.0,23.0,1075.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,CRKT5A,FUJI,2024-04-28,2024-05-27,2012,200,230/115/22,51,6,23.0,8.0,0.0,6.0,0.0,816.0,2334.0,6332.0,40571.0,0.0,0.0,853.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2019-05-09,2019-09-13,2007,200,230/121/22,60,23,23.0,22.0,111.0,2.0,0.0,70.0,1474.0,9236.0,39894.0,0.0,61.0,228.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2019-11-11,2019-12-16,2007,200,230/121/22,52,12,17.0,13.0,83.0,0.0,0.0,72.0,1607.0,12579.0,37781.0,0.0,80.0,185.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2020-06-22,2020-08-02,2007,200,230/121/22,60,11,36.0,23.0,118.0,6.0,0.0,70.0,1634.0,8715.0,70416.0,115.0,0.0,253.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2020-11-09,2020-12-07,2007,200,230/121/22,60,4,58.0,30.0,126.0,41.0,0.0,19.0,92.0,4800.0,244210.0,584.0,88.0,274.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2021-03-07,2021-04-18,2007,200,230/121/22,54,9,38.0,16.0,78.0,1.0,0.0,16.0,533.0,6706.0,65421.0,0.0,72.0,149.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2021-09-13,2021-11-05,2007,200,230/121/22,56,16,37.0,27.0,143.0,6.0,0.0,84.0,1731.0,5342.0,67958.0,0.0,21.0,297.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2022-03-12,2022-03-19,2007,200,230/121/22,60,12,47.0,0.0,146.0,5.0,0.0,92.0,1836.0,1755.0,64460.0,0.0,45.0,290.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2022-09-11,2022-09-22,2007,200,230/121/22,58,9,18.0,36.0,167.0,6.0,0.0,71.0,1426.0,2212.0,63031.0,4.0,136.0,298.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2023-03-13,2023-03-16,2007,200,230/121/22,55,7,70.0,45.0,186.0,6.0,0.0,110.0,2254.0,6073.0,87423.0,0.0,149.0,417.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2023-09-10,2023-10-07,2007,200,230/121/22,60,8,56.0,49.0,176.0,6.0,0.0,85.0,1513.0,5368.0,83957.0,9.0,110.0,372.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,MM3KT4A,FUJI,2024-04-21,2024-04-28,2007,200,230/121/22,66,13,27.0,33.0,200.0,5.0,0.0,83.0,2247.0,10524.0,60242.0,0.0,58.0,348.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2019-03-30,2019-04-18,2007,200,230/115/22,60,19,36.0,17.0,81.0,14.0,0.0,85.0,794.0,5652.0,29687.0,0.0,19.0,233.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2019-08-29,2019-09-28,2007,200,230/115/22,53,16,22.0,15.0,53.0,2.0,0.0,74.0,668.0,8054.0,38914.0,0.0,34.0,166.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2020-03-30,2020-05-26,2007,200,230/115/22,50,21,0.0,0.0,0.0,0.0,0.0,1.0,221.0,10653.0,46788.0,0.0,0.0,1.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2020-07-31,2020-08-25,2007,200,230/115/22,52,15,26.0,2.0,2.0,0.0,0.0,67.0,312.0,5042.0,36617.0,0.0,1.0,97.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2021-01-18,2021-02-08,2007,200,230/115/22,51,6,31.0,7.0,5.0,0.0,0.0,46.0,297.0,6876.0,39988.0,0.0,3.0,89.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2021-09-09,2021-11-11,2007,200,230/115/22,51,12,39.0,2.0,11.0,1.0,0.0,22.0,724.0,6466.0,37804.0,0.0,8.0,75.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2022-03-06,2022-03-27,2007,200,230/115/22,42,7,19.0,0.0,15.0,0.0,0.0,82.0,588.0,8681.0,28625.0,0.0,0.0,116.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2022-07-31,2022-08-14,2007,200,230/115/22,54,20,24.0,9.0,13.0,0.0,0.0,91.0,617.0,5670.0,34110.0,26.0,8.0,137.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2023-03-03,2023-03-18,2007,200,230/115/22,50,12,23.0,15.0,20.0,0.0,0.0,122.0,793.0,5767.0,34832.0,0.0,0.0,180.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2023-08-25,2023-10-10,2007,200,230/115/22,52,18,12.0,23.0,17.0,2.0,0.0,135.0,877.0,14650.0,36540.0,1.0,10.0,189.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,CYPKT2A,FUJI,2024-03-04,2024-04-08,2007,200,230/115/22,53,13,20.0,15.0,0.0,0.0,0.0,162.0,803.0,8320.0,40055.0,0.0,0.0,197.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2019-11-09,2019-11-30,2008,200,230/115,67,9,27.0,49.0,171.0,5.0,0.0,164.0,3002.0,10320.0,55439.0,0.0,73.0,416.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2020-05-17,2020-06-05,2008,200,230/115,66,12,25.0,62.0,215.0,4.0,0.0,151.0,2878.0,5495.0,56129.0,0.0,159.0,457.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2021-05-22,2021-08-03,2008,200,230/115,75,22,25.0,67.0,283.0,4.0,0.0,152.0,2573.0,7202.0,60689.0,0.0,84.0,531.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2022-05-28,2022-06-05,2008,200,230/115,55,11,36.0,63.0,263.0,3.0,0.0,95.0,2491.0,4770.0,96900.0,480.0,183.0,460.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2022-11-18,2022-12-04,2008,200,230/115,53,8,24.0,110.0,406.0,6.0,0.0,160.0,2558.0,4150.0,72379.0,11.0,306.0,706.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2023-05-12,2023-06-09,2008,200,230/115,52,9,28.0,81.0,357.0,6.0,0.0,148.0,2599.0,3790.0,71350.0,2.0,168.0,620.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2023-11-12,2023-12-29,2008,200,230/115,56,10,24.0,105.0,470.0,8.0,0.0,160.0,2849.0,7620.0,92628.0,0.0,226.0,767.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,BP2KT5A,FUJI,2024-05-24,2024-06-02,2008,200,230/115,52,6,29.0,128.0,523.0,13.0,0.0,158.0,2526.0,8710.0,98932.0,13.0,249.0,851.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2019-05-10,2019-09-14,2007,200,230/121/22,60,19,41.0,59.0,138.0,8.0,0.0,92.0,1453.0,4280.0,39797.0,0.0,82.0,338.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2019-11-11,2019-12-20,2007,200,230/121/22,56,16,23.0,57.0,150.0,1.0,0.0,83.0,1338.0,8354.0,54647.0,0.0,103.0,314.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2020-06-22,2020-08-02,2007,200,230/121/22,55,12,45.0,57.0,193.0,8.0,0.0,101.0,1964.0,4071.0,59148.0,228.0,0.0,404.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2020-11-09,2020-12-07,2007,200,230/121/22,60,3,62.0,58.0,173.0,15.0,0.0,22.0,88.0,3280.0,17644.0,236.0,128.0,330.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2021-03-07,2021-04-17,2007,200,230/121/22,52,20,49.0,60.0,174.0,3.0,0.0,60.0,1124.0,4018.0,69416.0,203.0,161.0,346.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2021-09-13,2021-11-05,2007,200,230/121/22,55,18,60.0,62.0,247.0,7.0,0.0,129.0,1734.0,4918.0,79538.0,0.0,158.0,505.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2022-03-12,2022-03-19,2007,200,230/121/22,56,13,52.0,64.0,181.0,0.0,0.0,73.0,1253.0,5120.0,76240.0,265.0,148.0,370.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2022-09-11,2022-09-22,2007,200,230/121/22,55,14,15.0,69.0,265.0,8.0,0.0,95.0,1648.0,1945.0,72237.0,0.0,197.0,452.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2023-03-13,2023-03-16,2007,200,230/121/22,51,5,88.0,93.0,280.0,9.0,0.0,114.0,2072.0,2144.0,69952.0,0.0,200.0,584.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2023-03-23,2023-03-31,2007,200,230/121/22,54,7,51.0,74.0,216.0,4.0,0.0,111.0,3429.0,2894.0,68762.0,1.0,163.0,456.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,MM3KT7A,FUJI,2024-04-21,2024-04-28,2007,200,230/121/22,66,9,41.0,123.0,366.0,10.0,0.0,125.0,3364.0,9420.0,49810.0,435.0,279.0,665.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2019-03-26,2019-04-18,2007,200,230/115,55,17,32.0,32.0,98.0,0.0,0.0,94.0,1730.0,5789.0,34757.0,0.0,42.0,256.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2019-08-30,2019-09-28,2007,200,230/115,55,10,29.0,34.0,120.0,0.0,0.0,84.0,1596.0,5457.0,34328.0,0.0,82.0,267.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2020-04-06,2020-05-18,2007,200,230/115,34,15,40.0,41.0,138.0,0.0,0.0,92.0,1329.0,5442.0,46731.0,0.0,92.0,311.0,
