transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2021-01-30,2021-04-25,2007,200,230/115,45,16,18.0,0.0,47.0,0.0,0.0,54.0,695.0,9097.0,24585.0,0.0,0.0,119.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2021-09-06,2021-11-06,2007,200,230/115,41,18,14.0,0.0,26.0,0.0,0.0,60.0,943.0,14763.0,26939.0,0.0,0.0,100.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2022-02-22,2022-03-26,2007,200,230/115,47,6,11.0,9.0,24.0,0.0,0.0,62.0,1009.0,6917.0,27086.0,33.0,17.0,106.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2022-07-31,2022-08-19,2007,200,230/115,52,16,3.0,16.0,36.0,1.0,0.0,92.0,1076.0,1971.0,19297.0,0.0,26.0,148.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2023-02-20,2023-03-10,2007,200,230/115,52,10,13.0,16.0,36.0,0.0,0.0,96.0,1173.0,6134.0,15945.0,0.0,21.0,161.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2023-08-14,2023-09-08,2007,200,230/115,53,13,9.0,15.0,37.0,0.0,0.0,120.0,1840.0,4430.0,13860.0,22.0,23.0,181.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,SU2KT1A,FUJI,2024-02-18,2024-03-18,2007,200,230/115,49,10,14.0,16.0,52.0,0.0,0.0,91.0,1160.0,6128.0,18938.0,0.0,28.0,173.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2019-03-26,2019-04-19,2007,200,230/115,57,18,31.0,29.0,112.0,0.0,0.0,103.0,1901.0,4992.0,34939.0,0.0,39.0,275.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2019-08-30,2019-09-28,2007,200,230/115,55,22,17.0,12.0,110.0,4.0,0.0,98.0,1822.0,8491.0,42765.0,0.0,68.0,241.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2020-04-06,2020-05-18,2007,200,230/115,34,18,11.0,39.0,136.0,0.0,0.0,82.0,1265.0,8615.0,57294.0,0.0,95.0,268.0,ก่อนย้าย
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2021-05-03,2021-07-24,2007,200,230/115,49,21,10.0,0.0,16.0,0.0,0.0,38.0,559.0,14050.0,24937.0,0.0,0.0,64.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2021-11-01,2021-11-23,2007,200,230/115,47,18,4.0,9.0,16.0,0.0,0.0,49.0,1135.0,4390.0,14530.0,35.0,10.0,78.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2022-05-08,2022-05-15,2007,200,230/115,49,15,44.0,6.0,24.0,1.0,0.0,69.0,931.0,4473.0,17333.0,0.0,2.0,144.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2022-11-28,2023-01-13,2007,200,230/115,60,9,11.0,9.0,21.0,0.0,0.0,46.0,894.0,5460.0,22420.0,27.0,12.0,87.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2023-04-29,2023-05-18,2007,200,230/115,50,8,5.0,13.0,2.0,2.0,0.0,47.0,800.0,20910.0,47660.0,34.0,25.0,69.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,CPKT4A,FUJI,2023-11-24,2024-01-27,2007,200,230/115,43,20,22.0,10.0,40.0,2.0,0.0,67.0,913.0,13139.0,30454.0,2.0,35.0,141.0,
AE62590T4,KLM,KT4A,AE62590T4,KLMKT4A,FUJI,2022-07-15,2022-07-22,1997,120,230/115/22,69,16,13.0,14.0,18.0,5.0,0.0,74.0,1625.0,6948.0,42495.0,4.0,12.0,124.0,
AE62590T4,KLM,KT4A,AE62590T4,KLMKT4A,FUJI,2023-08-05,2023-08-12,1997,120,230/115/22,61,10,10.0,18.0,24.0,2.0,0.0,79.0,2176.0,13447.0,27149.0,3.0,18.0,133.0,
AE62590T4,KLM,KT4A,AE62590T4,KLMKT4A,FUJI,2024-04-29,2024-05-04,1997,120,230/115/22,64,12,27.0,39.0,44.0,4.0,0.0,123.0,2382.0,8340.0,24940.0,15.0,32.0,237.0,
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2019-03-09,2019-03-18,1997,200,230/115/22,56,19,8.0,27.0,96.0,0.0,0.0,74.0,1141.0,9633.0,41965.0,0.0,51.0,205.0,
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2020-02-14,2020-03-06,1997,200,230/115/22,54,11,11.0,29.0,99.0,0.0,0.0,92.0,1278.0,5214.0,57142.0,0.0,54.0,231.0,
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2021-01-31,2021-03-21,1997,200,230/115/22,49,18,51.0,42.0,92.0,0.0,0.0,100.0,1230.0,6620.0,60000.0,0.0,84.0,285.0,
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2022-08-14,2022-09-02,1997,200,230/115/22,54,13,8.0,56.0,116.0,3.0,0.0,95.0,1212.0,3137.0,81621.0,0.0,75.0,278.0,
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2023-03-01,2023-03-01,1997,200,230/115/22,38,8,51.0,67.0,134.0,4.0,0.0,127.0,1536.0,2593.0,57806.0,1.0,83.0,383.0,Sudden Pressure Trip
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2023-03-08,2023-03-12,1997,200,230/115/22,58,7,48.0,52.0,121.0,3.0,0.0,128.0,1438.0,16423.0,69137.0,1.0,84.0,352.0,
AE69025T1,RY2,KT1A,AE69025T1,RY2KT1A,FUJI,2024-04-20,2024-04-26,1997,200,230/115/22,60,9,41.0,59.0,153.0,4.0,0.0,144.0,1399.0,5712.0,47195.0,0.0,78.0,401.0,
AE69025T2,RB2,KT3A,AE69025T2,RB2KT3A,FUJI,2021-06-26,2021-09-07,1997,25,115/22,36,21,7.0,25.0,58.0,0.0,0.0,140.0,1813.0,8460.0,42318.0,0.0,28.0,230.0,
AE69025T2,RB2,KT3A,AE69025T2,RB2KT3A,FUJI,2023-06-16,2023-06-23,1997,25,115/22,52,10,7.0,52.0,69.0,6.0,0.0,173.0,1307.0,7519.0,42691.0,2.0,23.0,307.0,
AE69025T2,RB2,KT3A,AE69025T2,RB2KT3A,FUJI,2024-06-22,2024-06-28,1997,25,115/22,50,8,20.0,58.0,98.0,5.0,0.0,221.0,1897.0,2822.0,39592.0,46.0,0.0,402.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2019-10-18,2019-11-24,1997,100,230/115/22,48,18,13.0,22.0,70.0,4.0,0.0,55.0,867.0,6201.0,32865.0,1.0,62.0,164.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2020-04-25,2020-05-03,1997,100,230/115/22,54,7,34.0,38.0,95.0,1.0,0.0,52.0,1111.0,5439.0,40375.0,0.0,83.0,220.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2021-04-20,2021-06-07,1997,100,230/115/22,54,15,47.0,17.0,49.0,1.0,0.0,60.0,630.0,5600.0,41720.0,178.0,47.0,174.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2022-04-22,2022-05-06,1997,100,230/115/22,54,22,31.0,13.0,69.0,0.0,0.0,69.0,1076.0,9590.0,46818.0,0.0,25.0,182.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2022-10-07,2022-11-07,1997,100,230/115/22,54,11,11.0,30.0,85.0,4.0,0.0,53.0,1138.0,4005.0,33589.0,0.0,57.0,183.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2023-04-28,2023-05-06,1997,100,230/115/22,54,7,30.0,28.0,74.0,2.0,0.0,50.0,1140.0,4710.0,33020.0,53.0,70.0,184.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2023-09-23,2023-10-14,1997,100,230/115/22,50,8,21.0,40.0,37.0,9.0,0.0,53.0,1094.0,6665.0,48762.0,0.0,41.0,160.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,PKKKT2A,FUJI,2024-05-11,2024-05-17,1997,100,230/115/22,53,6,10.0,48.0,96.0,7.0,0.0,54.0,1102.0,3532.0,34016.0,3.0,65.0,215.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2019-10-18,2019-11-25,1997,100,230/115/22,49,21,16.0,15.0,52.0,0.0,0.0,40.0,671.0,7542.0,34465.0,0.0,41.0,123.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2020-04-25,2020-05-03,1997,100,230/115/22,54,10,31.0,24.0,63.0,0.0,0.0,44.0,944.0,2477.0,24763.0,0.0,53.0,162.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2021-04-20,2021-06-11,1997,100,230/115/22,54,18,43.0,11.0,28.0,0.0,0.0,26.0,707.0,2120.0,42570.0,1.0,24.0,108.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2022-04-22,2022-05-06,1997,100,230/115/22,56,19,15.0,15.0,42.0,2.0,0.0,29.0,713.0,8962.0,41647.0,2.0,37.0,103.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2022-10-07,2022-11-10,1997,100,230/115/22,56,9,8.0,3.0,49.0,2.0,0.0,36.0,877.0,5309.0,43482.0,0.0,29.0,98.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2023-04-28,2023-05-06,1997,100,230/115/22,54,8,8.0,17.0,51.0,1.0,0.0,38.0,845.0,4800.0,32930.0,1.0,44.0,115.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2023-09-23,2023-10-14,1997,100,230/115/22,50,8,9.0,18.0,32.0,0.0,0.0,37.0,883.0,5059.0,42441.0,1.0,33.0,96.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,PKKKT3A,FUJI,2024-05-11,2024-05-17,1997,100,230/115/22,53,7,16.0,42.0,82.0,4.0,0.0,39.0,988.0,2840.0,30857.0,5.0,56.0,183.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2019-02-15,2019-03-24,2002,200,525/242/22,56,11,11.0,51.0,202.0,0.0,0.0,59.0,1744.0,5068.0,46408.0,0.0,108.0,323.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2019-05-18,2019-06-01,2002,200,525/242/22,62,11,11.0,41.0,176.0,2.0,0.0,87.0,1581.0,8712.0,39614.0,0.0,93.0,317.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2019-08-30,2019-09-23,2002,200,525/242/22,66,11,11.0,43.0,214.0,0.0,0.0,46.0,1531.0,8654.0,52933.0,0.0,152.0,314.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2020-06-22,2020-07-05,2002,200,525/242/22,58,8,15.0,53.0,244.0,0.0,0.0,55.0,1983.0,7887.0,49774.0,0.0,118.0,367.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2020-09-25,2020-11-13,2002,200,525/242/22,56,18,21.0,49.0,195.0,0.0,0.0,40.0,1773.0,5257.0,51350.0,0.0,146.0,305.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2020-12-26,2021-01-26,2002,200,525/242/22,47,10,37.0,54.0,228.0,0.0,0.0,228.0,2072.0,6814.0,57902.0,0.0,158.0,547.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2021-05-22,2021-07-23,2002,200,525/242/22,54,13,13.0,46.0,220.0,4.0,0.0,49.0,1311.0,9441.0,47777.0,0.0,64.0,332.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2021-12-18,2022-01-18,2002,200,525/242/22,56,9,29.0,42.0,295.0,4.0,0.0,151.0,1924.0,3538.0,53906.0,0.0,150.0,521.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2022-04-30,2022-05-13,2002,200,525/242/22,53,10,9.0,47.0,249.0,4.0,0.0,143.0,1851.0,3352.0,45320.0,13.0,82.0,452.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2023-02-04,2023-02-12,2002,200,525/242/22,46,12,2.0,55.0,242.0,2.0,0.0,137.0,1587.0,2990.0,57920.0,16.0,181.0,438.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2023-06-17,2023-07-02,2002,200,525/242/22,51,10,4.0,59.0,288.0,1.0,0.0,219.0,2418.0,3670.0,59880.0,7.0,216.0,571.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,TTKKT1AA,FUJI,2023-12-16,2024-01-28,2002,200,525/242/22,47,10,20.0,64.0,310.0,5.0,0.0,83.0,1768.0,10080.0,63780.0,7.0,149.0,482.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2019-02-15,2019-03-17,2002,200,525/242/22,53,15,3.0,12.0,135.0,2.0,0.0,26.0,1217.0,8319.0,46741.0,0.0,80.0,178.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2019-05-18,2019-06-01,2002,200,525/242/22,60,15,6.0,44.0,159.0,3.0,0.0,76.0,1983.0,3280.0,39636.0,0.0,76.0,288.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2019-08-30,2019-09-23,2002,200,525/242/22,63,9,11.0,37.0,172.0,0.0,0.0,48.0,1597.0,6887.0,38135.0,0.0,115.0,268.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2020-06-22,2020-07-05,2002,200,525/242/22,57,11,13.0,39.0,166.0,0.0,0.0,55.0,2027.0,3820.0,35962.0,0.0,79.0,273.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2020-09-25,2020-11-13,2002,200,525/242/22,56,16,22.0,39.0,155.0,0.0,0.0,36.0,1552.0,5024.0,45543.0,0.0,115.0,252.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2020-12-26,2021-01-26,2002,200,525/242/22,46,9,30.0,40.0,159.0,0.0,0.0,39.0,2232.0,6341.0,51786.0,0.0,115.0,268.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2021-05-22,2021-07-23,2002,200,525/242/22,51,16,12.0,36.0,174.0,4.0,0.0,48.0,1339.0,7444.0,40019.0,0.0,49.0,274.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2021-12-18,2022-01-18,2002,200,525/242/22,58,9,25.0,41.0,232.0,5.0,0.0,154.0,2285.0,2827.0,41142.0,0.0,121.0,457.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2022-04-30,2022-05-13,2002,200,525/242/22,50,8,3.0,22.0,121.0,6.0,0.0,128.0,1864.0,11602.0,49475.0,11.0,104.0,280.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2023-02-03,2023-02-12,2002,200,525/242/22,46,11,5.0,55.0,230.0,4.0,0.0,121.0,1848.0,6551.0,43437.0,0.0,125.0,415.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2023-06-17,2023-07-02,2002,200,525/242/22,50,7,11.0,41.0,204.0,1.0,0.0,193.0,2856.0,5400.0,42090.0,6.0,173.0,450.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,TTKKT1AB,FUJI,2023-12-16,2024-01-28,2002,200,525/242/22,47,12,33.0,47.0,241.0,4.0,0.0,57.0,2050.0,6413.0,44557.0,5.0,105.0,382.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2019-02-15,2019-03-23,2002,200,525/242/22,56,10,11.0,32.0,134.0,0.0,0.0,42.0,1711.0,8044.0,37858.0,0.0,63.0,219.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2019-05-18,2019-06-01,2002,200,525/242/22,62,12,6.0,37.0,144.0,3.0,0.0,65.0,1852.0,7058.0,48347.0,0.0,73.0,255.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2019-08-30,2019-09-23,2002,200,525/242/22,65,18,8.0,39.0,170.0,0.0,0.0,58.0,1948.0,4126.0,40795.0,0.0,106.0,275.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2020-06-22,2020-07-05,2002,200,525/242/22,58,11,15.0,34.0,152.0,0.0,0.0,43.0,1873.0,8069.0,35514.0,0.0,65.0,244.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2020-09-25,2020-11-13,2002,200,525/242/22,56,11,24.0,32.0,132.0,0.0,0.0,56.0,1863.0,6371.0,45210.0,0.0,105.0,244.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2020-12-26,2021-01-29,2002,200,525/242/22,46,12,31.0,37.0,146.0,0.0,0.0,38.0,2251.0,6568.0,51867.0,0.0,104.0,252.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2021-05-22,2021-08-15,2002,200,525/242/22,53,27,13.0,30.0,165.0,0.0,0.0,38.0,1594.0,19611.0,59418.0,0.0,46.0,246.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2021-12-18,2022-01-22,2002,200,525/242/22,60,17,14.0,35.0,169.0,0.0,0.0,47.0,1698.0,8655.0,38843.0,0.0,76.0,265.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2022-04-30,2022-05-13,2002,200,525/242/22,52,19,3.0,23.0,124.0,6.0,0.0,43.0,1542.0,12873.0,56774.0,2.0,102.0,199.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2023-02-03,2023-02-12,2002,200,525/242/22,46,11,2.0,32.0,150.0,1.0,0.0,38.0,1396.0,5090.0,40330.0,6.0,105.0,223.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2023-06-17,2023-07-02,2002,200,525/242/22,53,11,7.0,41.0,196.0,0.0,0.0,68.0,2648.0,2650.0,42200.0,5.0,154.0,312.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,TTKKT1AC,FUJI,2023-12-16,2024-01-28,2002,200,525/242/22,49,11,27.0,42.0,193.0,3.0,0.0,72.0,1732.0,5441.0,41612.0,5.0,91.0,337.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2019-02-15,2019-03-23,2002,200,525/242/22,54,12,9.0,54.0,217.0,12.0,0.0,54.0,1460.0,9486.0,47678.0,0.0,109.0,346.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2019-05-18,2019-06-01,2002,200,525/242/22,60,15,8.0,69.0,174.0,40.0,0.0,76.0,2334.0,3071.0,39898.0,0.0,110.0,367.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2019-08-30,2019-09-26,2002,200,525/242/22,65,11,3.0,47.0,252.0,11.0,0.0,54.0,2206.0,9144.0,58984.0,0.0,138.0,367.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2020-06-22,2020-07-05,2002,200,525/242/22,58,10,10.0,52.0,218.0,9.0,0.0,49.0,1529.0,9105.0,42151.0,0.0,101.0,338.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2020-09-27,2020-11-13,2002,200,525/242/22,52,13,16.0,56.0,213.0,4.0,0.0,40.0,1437.0,6492.0,49411.0,2.0,143.0,329.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2020-12-26,2021-01-26,2002,200,525/242/22,47,8,27.0,42.0,188.0,3.0,0.0,28.0,1358.0,8692.0,71954.0,15.0,141.0,288.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2021-05-22,2021-07-23,2002,200,525/242/22,53,15,10.0,52.0,238.0,9.0,0.0,55.0,1163.0,7506.0,45756.0,0.0,71.0,364.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2021-12-18,2022-01-22,2002,200,525/242/22,53,14,11.0,49.0,237.0,9.0,0.0,53.0,1067.0,11218.0,47426.0,0.0,120.0,359.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2022-04-29,2022-05-13,2002,200,525/242/22,48,7,9.0,56.0,275.0,13.0,0.0,63.0,1637.0,5761.0,45292.0,3.0,26.0,416.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2023-04-22,2023-04-30,2002,200,525/242/22,56,6,3.0,65.0,254.0,17.0,0.0,92.0,1724.0,3300.0,53080.0,17.0,175.0,431.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,TTKKT2AA,FUJI,2023-12-16,2024-01-27,2002,200,525/242/22,49,13,22.0,64.0,334.0,11.0,0.0,57.0,1629.0,11427.0,59741.0,17.0,148.0,488.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2019-02-15,2019-03-24,2002,200,525/242/22,55,10,12.0,41.0,187.0,2.0,0.0,62.0,1697.0,6237.0,57507.0,0.0,73.0,304.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2019-05-18,2019-06-02,2002,200,525/242/22,62,13,5.0,51.0,181.0,4.0,0.0,81.0,1522.0,3846.0,53462.0,0.0,86.0,322.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2019-08-30,2019-09-23,2002,200,525/242/22,66,9,11.0,43.0,194.0,0.0,0.0,56.0,1287.0,6907.0,48459.0,0.0,126.0,304.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2020-06-22,2020-07-05,2002,200,525/242/22,58,10,16.0,50.0,198.0,0.0,0.0,63.0,1609.0,4810.0,44266.0,0.0,88.0,327.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2020-09-27,2020-11-13,2002,200,525/242/22,53,13,22.0,44.0,167.0,0.0,0.0,53.0,1592.0,7715.0,50511.0,0.0,121.0,286.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2020-12-26,2021-01-29,2002,200,525/242/22,47,6,35.0,50.0,190.0,0.0,0.0,50.0,2031.0,4517.0,59883.0,0.0,130.0,325.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2021-05-22,2021-07-23,2002,200,525/242/22,53,17,14.0,37.0,187.0,4.0,0.0,57.0,1056.0,10949.0,47614.0,0.0,53.0,299.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2021-12-18,2022-01-22,2002,200,525/242/22,53,11,12.0,34.0,191.0,0.0,0.0,63.0,1147.0,11991.0,51074.0,0.0,100.0,300.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2022-04-29,2022-05-13,2002,200,525/242/22,48,6,11.0,39.0,232.0,4.0,0.0,69.0,1560.0,10078.0,62650.0,0.0,64.0,355.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2023-04-21,2023-04-30,2002,200,525/242/22,54,5,2.0,51.0,195.0,0.0,0.0,84.0,1728.0,3570.0,56340.0,6.0,143.0,332.0,
AE69040T2-2,TTK,KT2AB,AE69040T2-2,TTKKT2AB,FUJI,2023-12-16,2024-01-21,2002,200,525/242/22,50,10,26.0,44.0,177.0,3.0,0.0,65.0,1569.0,10160.0,55957.0,5.0,98.0,315.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2019-02-15,2019-03-23,2002,200,525/242/22,57,9,10.0,41.0,181.0,0.0,0.0,52.0,1561.0,9237.0,43851.0,0.0,94.0,284.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2019-05-18,2019-06-03,2002,200,525/242/22,63,15,14.0,51.0,248.0,9.0,0.0,62.0,2139.0,5061.0,36636.0,0.0,85.0,384.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2019-08-30,2019-09-24,2002,200,525/242/22,67,8,12.0,35.0,178.0,0.0,0.0,59.0,2235.0,10155.0,45118.0,0.0,124.0,284.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2020-06-22,2020-07-05,2002,200,525/242/22,59,26,14.0,43.0,197.0,0.0,0.0,56.0,1727.0,8246.0,43037.0,0.0,95.0,310.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2020-09-27,2020-11-13,2002,200,525/242/22,56,13,16.0,45.0,181.0,0.0,0.0,41.0,1495.0,7648.0,48113.0,0.0,132.0,283.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2020-12-26,2021-01-26,2002,200,525/242/22,47,9,28.0,40.0,176.0,0.0,0.0,36.0,1598.0,5886.0,57404.0,0.0,129.0,280.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2021-05-22,2021-07-24,2002,200,525/242/22,54,21,10.0,41.0,201.0,0.0,0.0,57.0,1970.0,8227.0,40508.0,0.0,62.0,309.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2021-12-18,2022-01-22,2002,200,525/242/22,54,20,10.0,36.0,202.0,0.0,0.0,54.0,1861.0,13880.0,48651.0,0.0,133.0,302.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2022-04-29,2022-05-13,2002,200,525/242/22,50,7,10.0,48.0,229.0,5.0,0.0,64.0,1827.0,3434.0,39539.0,0.0,72.0,356.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2023-04-21,2023-04-30,2002,200,525/242/22,56,10,2.0,39.0,179.0,1.0,0.0,86.0,1599.0,7890.0,46030.0,5.0,141.0,307.0,
AE69040T2-3,TTK,KT2AC,AE69040T2-3,TTKKT2AC,FUJI,2023-12-16,2024-01-26,2002,200,525/242/22,50,14,17.0,53.0,83.0,5.0,0.0,70.0,1687.0,9418.0,52383.0,6.0,119.0,228.0,
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2019-05-22,2019-06-30,2001,200,230/69/11,48,10,16.0,9.0,18.0,2.0,0.0,58.0,1638.0,9913.0,42066.0,0.0,12.0,103.0,de energize.
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2019-11-10,2019-12-14,2001,200,230/69/11,33,23,20.0,21.0,26.0,2.0,0.0,80.0,1250.0,7364.0,32776.0,0.0,17.0,149.0,
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2020-06-02,2020-07-04,2001,200,230/69/11,57,21,58.0,11.0,38.0,0.0,0.0,58.0,1552.0,6146.0,25787.0,0.0,8.0,165.0,
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2020-11-08,2020-11-21,2001,200,230/69/11,34,10,82.0,14.0,28.0,0.0,0.0,29.0,796.0,5796.0,43045.0,0.0,21.0,153.0,
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2021-05-25,2021-07-13,2001,200,230/69/11,35,12,56.0,12.0,38.0,0.0,0.0,47.0,1228.0,5636.0,28992.0,0.0,10.0,153.0,De-energize .
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2021-11-09,2021-11-20,2001,200,230/69/11,30,10,66.0,12.0,43.0,0.0,0.0,54.0,1177.0,8817.0,30176.0,0.0,3.0,175.0,
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2022-06-05,2022-06-13,2001,200,230/69/11,33,7,19.0,15.0,52.0,0.0,0.0,60.0,1338.0,5060.0,26155.0,0.0,12.0,146.0,NO ENERGIZE
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2022-11-27,2022-12-02,2001,200,230/69/11,29,9,48.0,19.0,50.0,3.0,0.0,65.0,1269.0,3210.0,25553.0,18.0,26.0,185.0,
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2023-05-21,2023-05-25,2001,200,230/69/11,35,7,43.0,10.0,46.0,4.0,0.0,47.0,1030.0,4210.0,34119.0,2.0,26.0,150.0,NO ENERGIZE
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2023-12-09,2024-01-20,2001,200,230/69/11,32,13,91.0,19.0,55.0,6.0,0.0,65.0,1137.0,8052.0,37785.0,3.0,29.0,236.0,TX. NO-ENERGIZE
AG69005T1,RS,KT4A,AG69005T1,RSKT4A,FUJI,2024-06-11,2024-06-12,2001,200,230/69/11,32,5,68.0,28.0,83.0,5.0,0.0,84.0,1125.0,5787.0,37043.0,2.0,37.0,268.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2019-05-12,2019-05-25,2004,200,230/72.5/11,51,19,18.0,16.0,9.0,3.0,0.0,268.0,2892.0,6261.0,39200.0,2.0,5.0,314.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2019-11-15,2019-12-01,2004,200,230/72.5/11,36,9,24.0,16.0,11.0,1.0,0.0,151.0,2426.0,5710.0,36846.0,2.0,10.0,203.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2020-05-28,2020-07-03,2004,200,230/72.5/11,55,16,28.0,22.0,24.0,0.0,0.0,186.0,2578.0,5911.0,30141.0,0.0,0.0,260.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2020-11-16,2020-11-22,2004,200,230/72.5/11,62,9,26.0,23.0,70.0,0.0,0.0,153.0,2723.0,9464.0,33327.0,0.0,10.0,272.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2021-07-10,2021-09-14,2004,200,230/72.5/11,67,20,34.0,25.0,34.0,4.0,0.0,219.0,2601.0,7871.0,34407.0,0.0,3.0,316.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2021-11-13,2021-11-19,2004,200,230/72.5/11,58,12,35.0,40.0,36.0,0.0,0.0,169.0,4830.0,4500.0,31340.0,11.0,24.0,280.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2022-05-23,2022-06-04,2004,200,230/72.5/11,56,21,2.0,6.0,15.0,2.0,0.0,15.0,1318.0,6833.0,47971.0,7.0,16.0,40.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2022-11-24,2022-11-28,2004,200,230/72.5/11,55,9,24.0,38.0,39.0,1.0,0.0,115.0,2250.0,4900.0,37060.0,10.0,21.0,217.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2023-05-19,2023-05-22,2004,200,230/72.5/11,56,9,27.0,39.0,40.0,2.0,0.0,128.0,2291.0,7540.0,41700.0,0.0,28.0,236.0,
AG69005T2,STB,KT4A,AG69005T2,STBKT4A,FUJI,2023-11-23,2023-12-19,2004,200,230/72.5/11,56,12,41.0,47.0,69.0,0.0,0.0,247.0,4013.0,9557.0,63710.0,0.0,34.0,404.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2019-05-12,2019-05-25,1997,200,230/69/11,60,13,47.0,60.0,152.0,14.0,0.0,104.0,1678.0,6083.0,47224.0,0.0,80.0,377.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2019-11-04,2019-12-13,1997,200,230/69/11,55,15,69.0,55.0,91.0,4.0,0.0,128.0,2281.0,10721.0,43512.0,0.0,62.0,347.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2020-06-03,2020-07-03,1997,200,230/69/11,58,8,57.0,54.0,164.0,14.0,0.0,90.0,1652.0,5806.0,35645.0,0.0,64.0,379.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2020-11-21,2020-11-30,1997,200,230/69/11,60,9,58.0,58.0,177.0,14.0,0.0,89.0,1668.0,4568.0,34405.0,46.0,20.0,396.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2021-05-18,2021-06-21,1997,200,230/69/11,55,13,55.0,51.0,148.0,7.0,0.0,87.0,1542.0,4386.0,46351.0,4.0,43.0,348.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2021-11-15,2021-11-21,1997,200,230/69/11,55,5,36.0,50.0,162.0,6.0,0.0,73.0,2279.0,3149.0,33915.0,3.0,108.0,327.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2022-05-30,2022-06-04,1997,200,230/69/11,51,24,43.0,46.0,178.0,15.0,0.0,84.0,1739.0,6486.0,51641.0,0.0,45.0,366.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2022-11-26,2022-11-28,1997,200,230/69/11,51,5,38.0,61.0,176.0,12.0,0.0,88.0,1788.0,8684.0,36723.0,57.0,80.0,375.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2023-05-19,2023-05-25,1997,200,230/69/11,46,10,59.0,71.0,187.0,16.0,0.0,117.0,1522.0,4435.0,43658.0,5.0,87.0,450.0,
AG69095T121,BN,KT7A,AG69095T121,BNKT7A,FUJI,2023-11-24,2023-12-25,1997,200,230/69/11,50,12,74.0,77.0,130.0,16.0,0.0,161.0,2549.0,8600.0,41744.0,7.0,16.0,458.0,
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2019-09-22,2019-09-26,1998,200,230/115/11,58,21,0.0,0.0,10.0,1.0,0.0,35.0,61.0,8401.0,25589.0,0.0,8.0,46.0,
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2021-06-01,2021-06-06,1998,200,230/115/11,58,14,7.0,0.0,1.0,0.0,0.0,2.0,11.0,6280.0,23332.0,0.0,0.0,10.0,ก่อนทดสอบ HV Test
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2021-06-02,2021-06-06,1998,200,230/115/11,58,19,7.0,0.0,1.0,0.0,0.0,3.0,12.0,3444.0,18000.0,0.0,0.0,11.0,หลังทดสอบ HV Test ครั้งที่1
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2021-06-04,2021-06-06,1998,200,230/115/11,58,7,0.0,0.0,1.0,0.0,0.0,1.0,11.0,9166.0,26130.0,0.0,0.0,2.0,หลังทดสอบ HV Test ครั้งที่2
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2021-07-09,2021-07-16,1998,200,230/115/11,58,6,0.0,0.0,0.0,0.0,0.0,7.0,75.0,6380.0,18979.0,0.0,0.0,7.0,หม้อแปลงส่งซ่อมที่ บริษัท ถิรไทย จำกัด Before dielectric test.
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2021-07-10,2021-07-16,1998,200,230/115/11,58,7,12.0,0.0,0.0,0.0,0.0,18.0,58.0,6836.0,19002.0,0.0,0.0,30.0,หม้อแปลงส่งซ่อมที่ บริษัท ถิรไทย จำกัด After dielectric test.
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2022-02-25,2022-03-27,1998,200,230/115/11,58,18,6.0,0.0,0.0,0.0,0.0,18.0,208.0,7980.0,22980.0,0.0,0.0,24.0,
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2022-02-26,2022-03-03,1998,200,230/115/11,58,15,7.0,0.0,0.0,0.0,0.0,27.0,373.0,6862.0,13492.0,0.0,0.0,34.0,
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2023-02-24,2023-03-12,1998,200,230/115/11,56,11,17.0,4.0,1.0,2.0,0.0,181.0,991.0,20042.0,48745.0,1.0,1.0,205.0,
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2023-08-17,2023-10-09,1998,200,230/115/11,58,16,22.0,30.0,3.0,6.0,0.0,187.0,1122.0,15030.0,26300.0,14.0,1.0,248.0,
AG69095T131,NPO2,KT3A,AG69095T131,NPO2KT3A,FUJI,2024-03-09,2024-04-08,1998,200,230/115/11,67,11,38.0,0.0,0.0,0.0,0.0,441.0,1704.0,9390.0,25669.0,0.0,0.0,479.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2019-05-12,2019-05-25,1998,200,230/69/11,58,13,72.0,63.0,85.0,13.0,0.0,165.0,2776.0,4257.0,40662.0,0.0,43.0,398.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2019-11-04,2019-12-14,1998,200,230/69/11,55,44,38.0,47.0,183.0,13.0,0.0,74.0,1548.0,10432.0,50742.0,0.0,81.0,355.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2020-06-03,2020-07-03,1998,200,230/69/11,52,12,97.0,68.0,97.0,13.0,0.0,142.0,2456.0,719534824.0,34824.0,0.0,34.0,417.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2020-11-21,2020-11-30,1998,200,230/69/11,54,9,51.0,44.0,91.0,11.0,0.0,139.0,2673.0,6466.0,40534.0,0.0,49.0,336.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2021-05-18,2021-06-21,1998,200,230/69/11,51,11,69.0,59.0,94.0,6.0,0.0,118.0,2532.0,5196.0,39558.0,7.0,65.0,346.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2021-11-15,2021-11-21,1998,200,230/69/11,50,6,43.0,53.0,93.0,4.0,0.0,100.0,3099.0,4786.0,31487.0,0.0,71.0,293.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2022-05-30,2022-06-04,1998,200,230/69/11,51,6,68.0,52.0,104.0,14.0,0.0,128.0,3278.0,7290.0,36363.0,6.0,31.0,366.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2022-11-26,2022-11-28,1998,200,230/69/11,48,6,68.0,55.0,106.0,14.0,0.0,133.0,3281.0,9107.0,34793.0,79.0,71.0,376.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2023-03-11,2023-03-20,1998,200,230/69/11,51,10,91.0,60.0,132.0,15.0,0.0,155.0,2561.0,4649.0,32241.0,0.0,43.0,453.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2023-05-19,2023-05-25,1998,200,230/69/11,50,5,73.0,41.0,111.0,15.0,0.0,165.0,2301.0,5108.0,43292.0,7.0,55.0,405.0,
AG69095T221,BN,KT8A,AG69095T221,BNKT8A,FUJI,2023-11-24,2023-12-25,1998,200,230/69/11,45,55,70.0,74.0,219.0,18.0,0.0,152.0,2176.0,7895.0,44637.0,5.0,92.0,533.0,
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2019-03-18,2019-08-26,1997,25,115/33/11,47,24,13.0,43.0,166.0,11.0,0.0,161.0,1709.0,15504.0,45338.0,0.0,85.0,394.0,
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2019-08-25,2019-10-18,1997,25,115/33/11,47,23,26.0,54.0,206.0,18.0,0.0,169.0,1652.0,5051.0,56404.0,15.0,113.0,473.0,
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2020-07-18,2020-08-24,1997,25,115/33/11,50,18,28.0,64.0,201.0,8.0,0.0,58.0,1089.0,6577.0,47854.0,13.0,117.0,359.0,
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2021-07-10,2021-11-04,1997,25,115/33/11,50,25,44.0,65.0,207.0,12.0,0.0,73.0,1460.0,13948.0,54891.0,0.0,24.0,401.0,
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2022-07-04,2022-07-24,1997,25,115/33/11,51,19,9.0,2.0,1.0,2.0,0.0,443.0,2556.0,11100.0,59620.0,15.0,3.0,457.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2022-08-20,2022-09-02,1997,25,115/33/11,49,22,11.0,44.0,273.0,90.0,0.0,99.0,1165.0,2081.0,53417.0,18.0,110.0,517.0,
AG69095T311,NW,KT1A,AG69095T311,NWKT1A,FUJI,2023-08-05,2023-12-04,1997,25,115/33/11,32,12,19.0,59.0,245.0,14.0,0.0,93.0,1139.0,5691.0,60586.0,0.0,106.0,430.0,
AG69095T312,RPB,KT4A,AG69095T312,RPBKT4A,FUJI,2020-11-02,2020-11-27,1997,25,115/33/11,54,20,22.0,9.0,157.0,8.0,0.0,132.0,1891.0,5489.0,31435.0,0.0,62.0,328.0,
AG69095T312,RPB,KT4A,AG69095T312,RPBKT4A,FUJI,2021-11-07,2021-11-22,1997,25,115/33/11,46,12,6.0,12.0,23.0,0.0,0.0,50.0,1284.0,1580.0,15460.0,3.0,12.0,91.0,
AG69095T312,RPB,KT4A,AG69095T312,RPBKT4A,FUJI,2022-04-10,2022-04-23,1997,25,115/33/11,50,20,12.0,10.0,25.0,0.0,0.0,41.0,1112.0,6364.0,33718.0,0.0,14.0,88.0,
AG69095T312,RPB,KT4A,AG69095T312,RPBKT4A,FUJI,2022-12-19,2023-01-13,1997,25,115/33/11,47,12,23.0,16.0,45.0,2.0,0.0,69.0,1008.0,9438.0,29081.0,2.0,26.0,155.0,
AG69095T312,RPB,KT4A,AG69095T312,RPBKT4A,FUJI,2023-11-27,2024-01-25,1997,25,115/33/11,49,18,16.0,17.0,47.0,3.0,0.0,71.0,1169.0,9442.0,32613.0,3.0,23.0,154.0,
AG69095T313,PTN,KT3A,AG69095T313,PTNKT3A,FUJI,2019-03-17,2019-08-29,2012,25,115/33/11,51,29,8.0,32.0,100.0,5.0,0.0,114.0,1137.0,10598.0,45480.0,0.0,50.0,259.0,
AG69095T313,PTN,KT3A,AG69095T313,PTNKT3A,FUJI,2019-08-25,2019-10-18,2012,25,115/33/11,49,27,11.0,37.0,132.0,3.0,0.0,121.0,1284.0,12017.0,51284.0,0.0,67.0,304.0,
AG69095T313,PTN,KT3A,AG69095T313,PTNKT3A,FUJI,2020-07-19,2020-08-24,2012,25,115/33/11,48,20,21.0,41.0,134.0,2.0,0.0,101.0,1265.0,3955.0,47554.0,0.0,79.0,299.0,
AG69095T313,PTN,KT3A,AG69095T313,PTNKT3A,FUJI,2021-07-10,2021-11-04,2012,25,115/33/11,50,20,12.0,23.0,105.0,5.0,0.0,89.0,935.0,5094.0,30030.0,0.0,10.0,234.0,
AG69095T313,PTN,KT3A,AG69095T313,PTNKT3A,FUJI,2022-07-14,2022-07-25,2012,25,115/33/11,52,19,17.0,19.0,108.0,8.0,0.0,126.0,1421.0,6006.0,34477.0,0.0,29.0,278.0,
AG69095T313,PTN,KT3A,AG69095T313,PTNKT3A,FUJI,2023-07-16,2023-11-23,2012,25,115/33/11,50,20,10.0,60.0,122.0,8.0,0.0,172.0,1816.0,9183.0,46110.0,9.0,70.0,372.0,
AG69095T321,YL1,KT2A,AG69095T321,YL1KT2A,FUJI,2019-04-06,2019-08-26,1997,25,115/33/11,50,26,13.0,35.0,128.0,9.0,0.0,105.0,1227.0,15510.0,44729.0,0.0,69.0,290.0,
AG69095T321,YL1,KT2A,AG69095T321,YL1KT2A,FUJI,2019-09-02,2019-10-18,1997,25,115/33/11,48,28,28.0,56.0,186.0,22.0,0.0,96.0,1187.0,6714.0,61982.0,22.0,97.0,388.0,
AG69095T321,YL1,KT2A,AG69095T321,YL1KT2A,FUJI,2020-07-26,2020-08-24,1997,25,115/33/11,49,14,33.0,55.0,187.0,6.0,0.0,74.0,1754.0,6682.0,51582.0,1.0,109.0,355.0,
AG69095T321,YL1,KT2A,AG69095T321,YL1KT2A,FUJI,2021-07-12,2021-11-04,1997,25,115/33/11,44,20,69.0,60.0,213.0,11.0,0.0,110.0,1468.0,14716.0,56806.0,0.0,30.0,463.0,
AG69095T321,YL1,KT2A,AG69095T321,YL1KT2A,FUJI,2022-07-15,2022-07-24,1997,25,115/33/11,44,16,77.0,41.0,237.0,15.0,0.0,121.0,1970.0,8877.0,53738.0,0.0,59.0,491.0,
AG69095T321,YL1,KT2A,AG69095T321,YL1KT2A,FUJI,2023-07-14,2023-12-04,1997,25,115/33/11,39,10,16.0,78.0,269.0,16.0,0.0,135.0,2161.0,12449.0,74398.0,10.0,96.0,514.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2019-03-20,2019-07-05,1997,25,115/33/11,50,28,10.0,2.0,1.0,4.0,0.0,103.0,753.0,8352.0,40696.0,2.0,0.0,120.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2019-09-14,2019-11-23,1997,25,115/33/11,50,34,17.0,7.0,0.0,0.0,0.0,0.0,0.0,7800.0,45490.0,0.0,0.0,24.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2020-11-30,2020-12-12,1997,25,115/33/11,37,16,48.0,8.0,16.0,1.0,0.0,226.0,1597.0,245592.0,172990.0,3.0,6.0,299.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2020-12-15,2021-01-10,1997,25,115/33/11,37,13,54.0,3.0,2.0,0.0,0.0,213.0,1359.0,6231.0,32199.0,0.0,0.0,272.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2021-09-19,2021-11-16,1997,25,115/33/11,31,19,1.0,0.0,0.0,0.0,0.0,51.0,468.0,7210.0,26590.0,2.0,0.0,52.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2022-09-17,2022-10-08,1997,25,115/33/11,28,11,11.0,1.0,6.0,5.0,0.0,112.0,842.0,5381.0,22242.0,2.0,1.0,135.0,
AG69095T323,PN,KT1A,AG69095T323,PNKT1A,FUJI,2023-09-15,2023-11-06,1997,25,115/33/11,27,21,12.0,7.0,10.0,7.0,0.0,134.0,1131.0,11890.0,35637.0,2.0,2.0,170.0,
AG69095T331,PK2,KT1A,AG69095T331,PK2KT1A,FUJI,2019-04-01,2019-06-30,1998,25,115/33/11,56,23,17.0,27.0,69.0,6.0,0.0,99.0,1573.0,13927.0,41078.0,0.0,22.0,218.0,
AG69095T331,PK2,KT1A,AG69095T331,PK2KT1A,FUJI,2019-09-07,2019-11-24,1998,25,115/33/11,53,28,17.0,22.0,77.0,5.0,0.0,89.0,1476.0,14076.0,49833.0,0.0,32.0,210.0,
AG69095T331,PK2,KT1A,AG69095T331,PK2KT1A,FUJI,2020-09-13,2020-11-16,1998,25,115/33/11,56,19,18.0,33.0,94.0,6.0,0.0,99.0,1780.0,9127.0,38171.0,42.0,0.0,250.0,
AG69095T331,PK2,KT1A,AG69095T331,PK2KT1A,FUJI,2021-09-18,2021-11-17,1998,25,115/33/11,62,13,20.0,36.0,107.0,6.0,0.0,105.0,1948.0,10804.0,38751.0,0.0,22.0,274.0,
AG69095T331,PK2,KT1A,AG69095T331,PK2KT1A,FUJI,2022-09-18,2022-10-08,1998,25,115/33/11,56,12,15.0,2.0,76.0,7.0,0.0,193.0,2088.0,10892.0,31294.0,6.0,38.0,293.0,
AG69095T331,PK2,KT1A,AG69095T331,PK2KT1A,FUJI,2023-09-17,2023-10-26,1998,25,115/33/11,60,18,11.0,24.0,72.0,4.0,0.0,236.0,1939.0,8794.0,43896.0,0.0,49.0,347.0,
AG69095T332,NW,KT2A,AG69095T332,NWKT2A,FUJI,2019-03-18,2019-08-29,1997,25,115/33/11,49,24,8.0,29.0,101.0,7.0,0.0,73.0,981.0,7165.0,40048.0,0.0,61.0,218.0,
AG69095T332,NW,KT2A,AG69095T332,NWKT2A,FUJI,2019-08-25,2019-10-18,1997,25,115/33/11,46,23,21.0,44.0,134.0,15.0,0.0,40.0,1182.0,1218.0,65014.0,21.0,87.0,254.0,
AG69095T332,NW,KT2A,AG69095T332,NWKT2A,FUJI,2020-07-18,2020-08-24,1997,25,115/33/11,51,18,17.0,40.0,128.0,8.0,0.0,74.0,949.0,6637.0,49718.0,0.0,66.0,267.0,
AG69095T332,NW,KT2A,AG69095T332,NWKT2A,FUJI,2021-07-10,2021-11-04,1997,25,115/33/11,51,31,34.0,41.0,109.0,6.0,0.0,51.0,777.0,29791.0,75184.0,0.0,19.0,241.0,
AG69095T332,NW,KT2A,AG69095T332,NWKT2A,FUJI,2022-07-04,2022-07-25,1997,25,115/33/11,51,21,45.0,39.0,240.0,14.0,0.0,65.0,1199.0,14195.0,55009.0,0.0,58.0,403.0,
AG69095T332,NW,KT2A,AG69095T332,NWKT2A,FUJI,2023-08-05,2023-12-04,1997,25,115/33/11,52,11,18.0,46.0,171.0,10.0,0.0,90.0,1174.0,6418.0,58246.0,9.0,74.0,335.0,
AG69095T412,KNG,KT2A,AG69095T412,KNGKT2A,FUJI,2019-03-24,2019-04-21,1993,15,115/22/11,47,18,33.0,48.0,122.0,10.0,0.0,105.0,1371.0,8011.0,37299.0,0.0,65.0,318.0,
AG69095T412,KNG,KT2A,AG69095T412,KNGKT2A,FUJI,2020-03-23,2020-05-25,1993,15,115/22/11,63,17,67.0,67.0,176.0,4.0,0.0,94.0,958.0,15330.0,50000.0,0.0,99.0,408.0,
AG69095T412,KNG,KT2A,AG69095T412,KNGKT2A,FUJI,2021-01-03,2021-02-05,1993,15,115/22/11,50,9,36.0,57.0,134.0,3.0,0.0,85.0,1866.0,5510.0,50476.0,0.0,76.0,315.0,
AG69095T412,KNG,KT2A,AG69095T412,KNGKT2A,FUJI,2022-03-01,2022-03-27,1993,15,115/22/11,49,18,30.0,0.0,154.0,9.0,0.0,121.0,1518.0,6851.0,33815.0,0.0,40.0,314.0,
AG69095T412,KNG,KT2A,AG69095T412,KNGKT2A,FUJI,2023-02-27,2023-03-11,1993,15,115/22/11,55,6,10.0,36.0,117.0,3.0,0.0,131.0,3761.0,5304.0,33095.0,2.0,62.0,297.0,
AG69095T412,KNG,KT2A,AG69095T412,KNGKT2A,FUJI,2024-02-26,2024-04-08,1993,15,115/22/11,61,17,15.0,57.0,184.0,9.0,0.0,156.0,1370.0,11498.0,32702.0,7.0,83.0,421.0,
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2019-02-09,2019-05-10,1997,25,115/22,52,18,20.0,0.0,15.0,0.0,0.0,75.0,634.0,7064.0,24955.0,0.0,10.0,110.0,
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2020-03-13,2020-05-15,1997,25,115/22,55,16,3.0,15.0,14.0,1.0,0.0,40.0,544.0,11972.0,39594.0,0.0,9.0,73.0,research
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2020-04-11,2020-05-24,1997,25,115/22,55,20,20.0,0.0,16.0,0.0,0.0,64.0,565.0,9591.0,23947.0,0.0,0.0,100.0,
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2021-02-10,2021-05-27,1997,25,115/22,53,22,19.0,12.0,22.0,2.0,0.0,137.0,1410.0,12582.0,45313.0,0.0,13.0,192.0,
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2022-01-23,2022-02-05,1997,25,115/22,48,11,15.0,10.0,20.0,1.0,0.0,51.0,731.0,4631.0,28647.0,0.0,15.0,97.0,
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2023-01-21,2023-02-02,1997,25,115/22,50,18,10.0,13.0,29.0,1.0,0.0,80.0,796.0,5778.0,27129.0,0.0,16.0,133.0,
AG69095T421,NN,KT1A,AG69095T421,NNKT1A,FUJI,2024-01-20,2024-02-10,1997,25,115/22,48,7,15.0,14.0,27.0,13.0,0.0,85.0,795.0,4740.0,9510.0,13.0,8.0,154.0,
AG69095T431,KTL,KT2A,AG69095T431,KTLKT2A,FUJI,2019-03-13,2019-04-08,1998,25,115/22/11,52,10,18.0,0.0,11.0,3.0,0.0,112.0,762.0,7531.0,30963.0,0.0,6.0,144.0,
AG69095T431,KTL,KT2A,AG69095T431,KTLKT2A,FUJI,2020-03-14,2020-03-29,1998,25,115/22/11,47,11,37.0,11.0,29.0,0.0,0.0,120.0,812.0,3178.0,23009.0,0.0,0.0,197.0,
AG69095T431,KTL,KT2A,AG69095T431,KTLKT2A,FUJI,2021-01-29,2021-04-20,1998,25,115/22/11,40,49,33.0,5.0,16.0,0.0,0.0,119.0,818.0,7385.0,37012.0,0.0,13.0,173.0,
AG69095T431,KTL,KT2A,AG69095T431,KTLKT2A,FUJI,2022-02-17,2022-03-26,1998,25,115/22/11,49,7,40.0,19.0,47.0,1.0,0.0,78.0,1198.0,5856.0,41763.0,10.0,30.0,185.0,
AG69095T431,KTL,KT2A,AG69095T431,KTLKT2A,FUJI,2023-02-16,2023-03-05,1998,25,115/22/11,56,10,31.0,26.0,53.0,6.0,0.0,113.0,1147.0,9299.0,31295.0,4.0,15.0,229.0,
AG69095T431,KTL,KT2A,AG69095T431,KTLKT2A,FUJI,2024-02-16,2024-03-18,1998,25,115/22/11,60,5,35.0,32.0,91.0,8.0,0.0,133.0,1579.0,6885.0,40347.0,4.0,35.0,299.0,
AG69095T432,PHK,KT2A,AG69095T432,PHKKT2A,FUJI,2020-02-25,2020-03-29,1998,25,115/22,51,10,73.0,16.0,20.0,0.0,0.0,31.0,345.0,4615.0,20748.0,0.0,11.0,140.0,
AG69095T432,PHK,KT2A,AG69095T432,PHKKT2A,FUJI,2021-02-23,2021-05-21,1998,25,115/22,54,23,40.0,16.0,28.0,3.0,0.0,34.0,228.0,11458.0,42225.0,2.0,12.0,121.0,
AG69095T432,PHK,KT2A,AG69095T432,PHKKT2A,FUJI,2022-03-20,2022-04-10,1998,25,115/22,54,20,34.0,18.0,44.0,4.0,0.0,50.0,760.0,5645.0,23184.0,0.0,4.0,150.0,
AG69095T432,PHK,KT2A,AG69095T432,PHKKT2A,FUJI,2023-01-30,2023-02-12,1998,25,115/22,47,10,29.0,21.0,45.0,2.0,0.0,38.0,537.0,6860.0,25360.0,0.0,22.0,135.0,
AG69095T432,PHK,KT2A,AG69095T432,PHKKT2A,FUJI,2024-04-22,2024-04-30,1998,25,115/22,40,11,12.0,27.0,76.0,6.0,0.0,30.0,253.0,15546.0,48911.0,3.0,23.0,151.0,สุ่มทดสอบซ้ำอีกครั้ง
AG69095T434,NN,KT2A,AG69095T434,NNKT2A,FUJI,2019-02-09,2019-05-12,1998,25,115/22,53,26,35.0,25.0,67.0,4.0,0.0,76.0,829.0,10123.0,32638.0,0.0,18.0,207.0,
AG69095T434,NN,KT2A,AG69095T434,NNKT2A,FUJI,2020-04-11,2020-05-24,1998,25,115/22,55,34,24.0,27.0,64.0,6.0,0.0,78.0,887.0,10458.0,26705.0,0.0,23.0,199.0,
AG69095T434,NN,KT2A,AG69095T434,NNKT2A,FUJI,2021-02-10,2021-05-24,1998,25,115/22,52,28,30.0,38.0,94.0,6.0,0.0,150.0,1955.0,10144.0,44244.0,0.0,41.0,318.0,
AG69095T434,NN,KT2A,AG69095T434,NNKT2A,FUJI,2022-01-23,2022-02-06,1998,25,115/22,48,16,53.0,18.0,115.0,7.0,0.0,186.0,2151.0,4334.0,31797.0,0.0,66.0,379.0,
AG69095T434,NN,KT2A,AG69095T434,NNKT2A,FUJI,2023-01-21,2023-02-03,1998,25,115/22,49,15,25.0,36.0,93.0,4.0,0.0,111.0,1641.0,2971.0,32305.0,29.0,46.0,269.0,
AG69095T434,NN,KT2A,AG69095T434,NNKT2A,FUJI,2024-01-20,2024-02-10,1998,25,115/22,47,17,34.0,66.0,164.0,12.0,0.0,118.0,1902.0,5690.0,26820.0,91.0,88.0,394.0,
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2019-04-02,2019-04-19,2000,25,115/22,54,13,9.0,22.0,136.0,11.0,0.0,76.0,1014.0,5440.0,41839.0,0.0,63.0,254.0,
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2020-03-31,2020-05-26,2000,25,115/22,55,25,29.0,42.0,174.0,6.0,0.0,74.0,762.0,6748.0,43555.0,0.0,91.0,325.0,
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2020-10-04,2020-10-27,2000,25,115/22,52,14,13.0,27.0,169.0,5.0,0.0,67.0,650.0,6123.0,44490.0,0.0,88.0,281.0,research
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2021-01-20,2021-02-01,2000,25,115/22,50,7,27.0,36.0,147.0,2.0,0.0,64.0,898.0,3065.0,51092.0,0.0,106.0,276.0,
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2022-03-07,2022-03-27,2000,25,115/22,52,13,29.0,32.0,134.0,2.0,0.0,69.0,797.0,6050.0,55270.0,10.0,101.0,266.0,
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2023-03-04,2023-03-17,2000,25,115/22,48,12,35.0,61.0,198.0,8.0,0.0,93.0,861.0,5689.0,52960.0,0.0,106.0,395.0,
AG69095T435,PO,KT2A,AG69095T435,POKT2A,FUJI,2024-03-05,2024-04-08,2000,25,115/22,51,14,17.0,58.0,180.0,8.0,0.0,144.0,870.0,5966.0,41352.0,0.0,101.0,407.0,
AG69095T436,PHK,KT1A,AG69095T436,PHKKT1A,FUJI,2020-02-25,2020-03-29,1998,25,115/22,52,17,26.0,42.0,55.0,2.0,0.0,84.0,424.0,6783.0,44042.0,0.0,37.0,209.0,
AG69095T436,PHK,KT1A,AG69095T436,PHKKT1A,FUJI,2020-03-31,2020-05-18,1998,25,115/22,52,62,85.0,41.0,59.0,2.0,0.0,112.0,716.0,11278.0,69042.0,0.0,41.0,299.0,
AG69095T436,PHK,KT1A,AG69095T436,PHKKT1A,FUJI,2021-02-23,2021-05-21,1998,25,115/22,54,24,18.0,38.0,65.0,6.0,0.0,86.0,253.0,10349.0,61385.0,7.0,30.0,213.0,
AG69095T436,PHK,KT1A,AG69095T436,PHKKT1A,FUJI,2022-02-01,2022-02-19,1998,25,115/22,44,19,16.0,32.0,63.0,2.0,0.0,75.0,663.0,6304.0,51837.0,0.0,41.0,188.0,
AG69095T436,PHK,KT1A,AG69095T436,PHKKT1A,FUJI,2023-01-30,2023-02-12,1998,25,115/22,48,8,12.0,47.0,93.0,3.0,0.0,89.0,590.0,6590.0,50030.0,14.0,57.0,244.0,
AG69095T436,PHK,KT1A,AG69095T436,PHKKT1A,FUJI,2024-01-29,2024-03-09,1998,25,115/22,53,14,13.0,30.0,32.0,6.0,0.0,97.0,670.0,13040.0,43567.0,11.0,21.0,178.0,
AN69001T11,SLB,KT3A,AN69001T11,SLBKT3A,FUJI,2019-08-10,2019-08-18,1998,25,115/22,50,11,9.0,23.0,21.0,2.0,0.0,158.0,1094.0,5676.0,30780.0,5.0,8.0,213.0,
AN69001T11,SLB,KT3A,AN69001T11,SLBKT3A,FUJI,2020-03-13,2020-05-09,1998,25,115/22,50,29,3.0,21.0,17.0,3.0,0.0,172.0,905.0,7183.0,48641.0,3.0,15.0,216.0,research
AN69001T11,SLB,KT3A,AN69001T11,SLBKT3A,FUJI,2020-10-18,2020-11-13,1998,25,115/22,51,12,34.0,18.0,11.0,1.0,0.0,171.0,1088.0,6485.0,49256.0,5.0,7.0,235.0,
AN69001T11,SLB,KT3A,AN69001T11,SLBKT3A,FUJI,2021-08-01,2021-10-03,1998,25,115/22,52,29,6.0,13.0,20.0,5.0,0.0,129.0,850.0,19278.0,41483.0,0.0,0.0,173.0,
AN69001T11,SLB,KT3A,AN69001T11,SLBKT3A,FUJI,2022-09-03,2022-09-15,1998,25,115/22,54,12,9.0,2.0,19.0,0.0,0.0,172.0,1170.0,5255.0,30812.0,0.0,0.0,202.0,
AN69001T11,SLB,KT3A,AN69001T11,SLBKT3A,FUJI,2023-06-16,2023-07-02,1998,25,115/22,50,14,11.0,34.0,20.0,1.0,0.0,183.0,2474.0,4230.0,41680.0,8.0,12.0,249.0,
AN69001T12,SM,KT2A,AN69001T12,SMKT2A,FUJI,2019-04-05,2019-04-12,1998,25,115/22,30,20,6.0,30.0,25.0,5.0,0.0,351.0,3415.0,6048.0,42388.0,5.0,11.0,417.0,
AN69001T12,SM,KT2A,AN69001T12,SMKT2A,FUJI,2023-03-23,2023-04-06,1998,25,115/22,52,21,3.0,56.0,29.0,2.0,0.0,393.0,4144.0,5974.0,48482.0,0.0,21.0,483.0,
AN69001T12,SM,KT2A,AN69001T12,SMKT2A,FUJI,2024-03-16,2024-04-19,1998,25,115/22,0,17,8.0,56.0,36.0,26.0,0.0,376.0,4539.0,8477.0,53089.0,9.0,16.0,502.0,
AN69001T21-1,PN,KT2A,AN69001T21-1,PNKT2A,FUJI,2019-03-20,2019-07-05,1998,25,115/33/11,54,24,10.0,9.0,12.0,2.0,0.0,67.0,424.0,5599.0,41664.0,0.0,6.0,100.0,
AN69001T21-1,PN,KT2A,AN69001T21-1,PNKT2A,FUJI,2020-09-12,2020-11-15,1998,25,115/33/11,54,26,25.0,5.0,7.0,0.0,0.0,38.0,184.0,8680.0,51910.0,10.0,4.0,75.0,
AN69001T21-1,PN,KT2A,AN69001T21-1,PNKT2A,FUJI,2021-09-19,2021-11-16,1998,25,115/33/11,52,17,5.0,27.0,19.0,0.0,0.0,163.0,1529.0,4220.0,29580.0,29.0,13.0,214.0,
AN69001T21-1,PN,KT2A,AN69001T21-1,PNKT2A,FUJI,2022-09-17,2022-10-08,1998,25,115/33/11,51,13,10.0,2.0,24.0,5.0,0.0,218.0,1534.0,4382.0,30907.0,0.0,7.0,259.0,
AN69001T21-1,PN,KT2A,AN69001T21-1,PNKT2A,FUJI,2023-09-15,2023-11-06,1998,25,115/33/11,54,15,13.0,15.0,18.0,8.0,0.0,265.0,1405.0,8487.0,33722.0,3.0,9.0,319.0,
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2019-03-23,2019-08-25,1998,25,115/33/11,41,25,10.0,31.0,72.0,0.0,0.0,222.0,1408.0,9561.0,51352.0,0.0,18.0,335.0,De-energize.
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2019-07-15,2019-09-05,1998,25,115/33/11,63,34,16.0,34.0,48.0,8.0,0.0,291.0,1828.0,6450.0,49880.0,0.0,21.0,397.0,
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2020-07-05,2020-08-24,1998,25,115/33/11,63,32,12.0,31.0,58.0,8.0,0.0,263.0,1715.0,14418.0,50431.0,0.0,0.0,372.0,
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2021-08-08,2021-11-15,1998,25,115/33/11,62,28,3.0,63.0,83.0,2.0,0.0,304.0,3245.0,7750.0,60240.0,50.0,53.0,455.0,
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2022-07-11,2022-07-25,1998,25,115/33/11,41,14,8.0,3.0,10.0,1.0,0.0,55.0,681.0,4230.0,17817.0,0.0,0.0,77.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2022-08-19,2022-08-26,1998,25,115/33/11,54,10,7.0,0.0,6.0,0.0,0.0,38.0,662.0,7502.0,18290.0,0.0,0.0,51.0,
AN69001T22,SDO,KT4A,AN69001T22,SDOKT4A,FUJI,2023-07-23,2023-11-05,1998,25,115/33/11,50,16,14.0,16.0,41.0,12.0,0.0,115.0,858.0,4764.0,28068.0,2.0,5.0,198.0,
AN69001T31,TK2,KT1A,AN69001T31,TK2KT1A,FUJI,2019-08-09,2019-08-23,1998,25,115/69/22,48,16,31.0,277.0,131.0,501.0,0.0,109.0,1402.0,19281.0,54201.0,270.0,34.0,1049.0,ไม่น่าจะเป็นข้อมูลที่ได้จากเครื่อง DGA ที่ตรงกับใบแนบ (มั่วมา)
AN69001T31,TK2,KT1A,AN69001T31,TK2KT1A,FUJI,2020-08-16,2020-08-30,1998,25,115/69/22,50,26,35.0,58.0,180.0,5.0,0.0,119.0,1451.0,5082.0,54856.0,0.0,45.0,397.0,
AN69001T31,TK2,KT1A,AN69001T31,TK2KT1A,FUJI,2021-08-02,2021-10-31,1998,25,115/69/22,52,26,10.0,64.0,196.0,16.0,0.0,195.0,1298.0,8839.0,62956.0,0.0,29.0,481.0,
AN69001T31,TK2,KT1A,AN69001T31,TK2KT1A,FUJI,2022-09-04,2022-09-15,1998,25,115/69/22,57,17,6.0,22.0,197.0,18.0,0.0,230.0,1775.0,5245.0,62192.0,6.0,116.0,473.0,
AN69001T31,TK2,KT1A,AN69001T31,TK2KT1A,FUJI,2023-05-03,2023-05-22,1998,25,115/69/22,35,14,2.0,56.0,248.0,14.0,0.0,199.0,1881.0,4503.0,60075.0,21.0,143.0,519.0,
AN69001T31,TK2,KT1A,AN69001T31,TK2KT1A,FUJI,2024-05-24,2024-06-08,1998,25,115/69/22,60,15,2.0,128.0,246.0,17.0,0.0,291.0,1518.0,5921.0,77354.0,20.0,175.0,684.0,
AN69003T1,SDO,KT3A,AN69003T1,SDOKT3A,FUJI,2019-03-23,2019-08-26,1998,66,132/121/33,37,25,3.0,17.0,93.0,4.0,0.0,68.0,465.0,14371.0,48401.0,0.0,50.0,185.0,
AN69003T1,SDO,KT3A,AN69003T1,SDOKT3A,FUJI,2019-07-14,2019-09-05,1998,66,132/121/33,55,29,6.0,16.0,92.0,0.0,0.0,69.0,718.0,9973.0,43524.0,0.0,49.0,183.0,
AN69003T1,SDO,KT3A,AN69003T1,SDOKT3A,FUJI,2020-07-14,2020-08-24,1998,66,132/121/33,51,25,19.0,16.0,97.0,1.0,0.0,44.0,841.0,8023.0,49902.0,3.0,64.0,177.0,
AN69003T1,SDO,KT3A,AN69003T1,SDOKT3A,FUJI,2021-08-08,2021-11-15,1998,66,132/121/33,49,20,6.0,31.0,139.0,2.0,0.0,86.0,1708.0,4160.0,41840.0,14.0,91.0,264.0,
AN69003T1,SDO,KT3A,AN69003T1,SDOKT3A,FUJI,2022-07-11,2022-07-24,1998,66,132/121/33,36,23,8.0,25.0,122.0,13.0,0.0,65.0,1469.0,7840.0,55230.0,10.0,82.0,233.0,
AN69003T1,SDO,KT3A,AN69003T1,SDOKT3A,FUJI,2023-07-23,2023-11-05,1998,66,132/121/33,29,16,16.0,30.0,166.0,10.0,0.0,89.0,1729.0,10163.0,49972.0,10.0,73.0,311.0,
AN69003T2,CM3,KT1A,AN69003T2,CM3KT1A,FUJI,2020-03-20,2020-05-16,1998,50,115/22,58,11,32.0,78.0,332.0,3.0,0.0,64.0,1704.0,4508.0,80257.0,0.0,183.0,509.0,
AN69003T2,CM3,KT1A,AN69003T2,CM3KT1A,FUJI,2021-04-11,2021-10-22,1998,50,115/22,56,13,34.0,89.0,271.0,8.0,0.0,59.0,1394.0,14241.0,69760.0,0.0,121.0,461.0,
AN69003T2,CM3,KT1A,AN69003T2,CM3KT1A,FUJI,2022-06-11,2022-06-19,1998,50,115/22,54,12,9.0,56.0,267.0,12.0,0.0,61.0,1547.0,5556.0,73401.0,3.0,148.0,405.0,
AN69003T2,CM3,KT1A,AN69003T2,CM3KT1A,FUJI,2023-04-03,2023-06-05,1998,50,115/22,53,16,4.0,58.0,276.0,14.0,0.0,63.0,1608.0,9410.0,72068.0,4.0,137.0,415.0,
AN69003T2,CM3,KT1A,AN69003T2,CM3KT1A,FUJI,2024-01-21,2024-05-26,1998,50,115/22,49,12,61.0,73.0,391.0,10.0,0.0,80.0,2130.0,3551.0,44502.0,0.0,179.0,615.0,
AN69003T3-1,CTG,KT1A,AN69003T3-1,CTGKT1A,FUJI,2020-03-23,2020-05-16,2000,25,115/22,68,12,9.0,54.0,179.0,0.0,0.0,102.0,2592.0,8497.0,43926.0,0.0,115.0,344.0,
AN69003T3-1,CTG,KT1A,AN69003T3-1,CTGKT1A,FUJI,2021-04-10,2021-10-21,2000,25,115/22,66,30,16.0,254.0,181.0,0.0,0.0,214.0,2050.0,8360.0,60858.0,0.0,81.0,665.0,
AN69003T3-1,CTG,KT1A,AN69003T3-1,CTGKT1A,FUJI,2022-06-11,2022-06-19,2000,25,115/22,63,19,6.0,44.0,144.0,19.0,0.0,68.0,1979.0,6486.0,57392.0,6.0,88.0,281.0,
AN69003T3-1,CTG,KT1A,AN69003T3-1,CTGKT1A,FUJI,2023-04-03,2023-06-11,2000,25,115/22,54,15,1.0,0.0,155.0,2.0,0.0,76.0,2150.0,36000.0,66087.0,2.0,55.0,234.0,
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2019-07-29,2019-08-08,1998,25,115/22,60,19,5.0,7.0,9.0,2.0,0.0,46.0,434.0,9277.0,47057.0,1.0,4.0,69.0,ย้ายมาจาก KT3A NA-SUBก่อนเข้าใช้งาน
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2020-03-23,2020-05-16,1998,25,115/22,60,23,47.0,37.0,213.0,5.0,0.0,114.0,1551.0,3647.0,63618.0,50.0,76.0,416.0,
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2021-04-10,2021-10-21,1998,25,115/22,60,27,13.0,42.0,165.0,6.0,0.0,206.0,932.0,2985.0,69546.0,0.0,81.0,432.0,
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2022-06-09,2022-06-12,1998,25,115/22,60,29,8.0,41.0,184.0,7.0,0.0,182.0,2188.0,3469.0,55943.0,0.0,49.0,422.0,
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2022-06-23,2022-06-26,1998,25,115/22,60,15,2.0,38.0,119.0,15.0,0.0,185.0,2384.0,6814.0,75331.0,19.0,143.0,359.0,
