transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2022-07-04,2022-07-10,1998,25,115/22,49,13,3.0,42.0,135.0,2.0,0.0,184.0,2414.0,7200.0,76570.0,23.0,91.0,366.0,
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2023-04-03,2023-06-04,1998,25,115/22,53,19,1.0,39.0,197.0,8.0,0.0,193.0,2548.0,6664.0,74567.0,6.0,92.0,438.0,
AN69003T3-2,MTG,KT1A,AN69003T3-2,MTGKT1A,FUJI,2024-03-03,2024-05-26,1998,25,115/22,53,9,2.0,81.0,244.0,6.0,0.0,199.0,2619.0,7221.0,72521.0,12.0,132.0,532.0,
AN69003T4-1,TK2,KT2A,AN69003T4-1,TK2KT2A,FUJI,2019-08-09,2019-08-18,1998,25,115/22,48,12,8.0,28.0,68.0,0.0,0.0,122.0,2473.0,4356.0,32740.0,0.0,32.0,226.0,
AN69003T4-1,TK2,KT2A,AN69003T4-1,TK2KT2A,FUJI,2020-08-16,2020-08-30,1998,25,115/22,51,16,20.0,36.0,68.0,0.0,0.0,79.0,2247.0,3592.0,50123.0,0.0,49.0,203.0,
AN69003T4-1,TK2,KT2A,AN69003T4-1,TK2KT2A,FUJI,2021-08-02,2021-11-01,1998,25,115/22,54,29,5.0,27.0,74.0,0.0,0.0,113.0,2120.0,8321.0,37860.0,0.0,10.0,219.0,
AN69003T4-1,TK2,KT2A,AN69003T4-1,TK2KT2A,FUJI,2022-09-04,2022-09-15,1998,25,115/22,61,14,7.0,1.0,11.0,0.0,0.0,20.0,1262.0,6342.0,38263.0,0.0,0.0,39.0,
AN69003T4-1,TK2,KT2A,AN69003T4-1,TK2KT2A,FUJI,2023-06-09,2023-06-16,1998,25,115/22,60,15,1.0,27.0,19.0,1.0,0.0,125.0,1771.0,7905.0,27626.0,9.0,15.0,173.0,
AN69003T4-1,TK2,KT2A,AN69003T4-1,TK2KT2A,FUJI,2024-05-24,2024-06-08,1998,25,115/22,63,13,2.0,18.0,43.0,4.0,0.0,76.0,1462.0,9328.0,32490.0,2.0,35.0,143.0,
AN69003T4-2,LP2,KT1A,AN69003T4-2,LP2KT1A,FUJI,2019-05-20,2019-06-07,1998,25,115/22,60,20,4.0,66.0,164.0,3.0,0.0,91.0,4800.0,4111.0,38190.0,0.0,104.0,328.0,
AN69003T4-2,LP2,KT1A,AN69003T4-2,LP2KT1A,FUJI,2020-05-08,2020-05-22,1998,25,115/22,58,13,5.0,39.0,156.0,0.0,0.0,32.0,1821.0,23492.0,62861.0,0.0,120.0,232.0,
AN69003T4-2,LP2,KT1A,AN69003T4-2,LP2KT1A,FUJI,2021-04-02,2021-05-29,1998,25,115/22,67,19,42.0,40.0,111.0,0.0,0.0,52.0,3611.0,4910.0,47550.0,44.0,77.0,245.0,
AN69003T4-2,LP2,KT1A,AN69003T4-2,LP2KT1A,FUJI,2022-03-07,2022-03-18,1998,25,115/22,52,11,7.0,0.0,220.0,5.0,0.0,97.0,4787.0,3724.0,32529.0,0.0,55.0,329.0,
AN69003T4-2,LP2,KT1A,AN69003T4-2,LP2KT1A,FUJI,2023-05-21,2023-06-07,1998,25,115/22,60,16,2.0,71.0,199.0,0.0,0.0,77.0,4120.0,4280.0,43320.0,6.0,108.0,349.0,
AN69003T5,LB2,KT1A,AN69003T5,LB2KT1A,FUJI,2019-10-13,2019-11-14,1998,25,115/22,55,24,7.0,51.0,131.0,0.0,0.0,74.0,2781.0,5486.0,31968.0,0.0,50.0,263.0,
AN69003T5,LB2,KT1A,AN69003T5,LB2KT1A,FUJI,2022-04-09,2022-05-06,1998,25,115/22,63,19,5.0,26.0,123.0,15.0,0.0,25.0,2116.0,8075.0,45706.0,5.0,80.0,194.0,
AN69003T5,LB2,KT1A,AN69003T5,LB2KT1A,FUJI,2022-10-13,2022-11-03,1998,25,115/22,64,22,8.0,19.0,155.0,2.0,0.0,36.0,2617.0,17401.0,42983.0,2.0,64.0,220.0,
AN69003T5,LB2,KT1A,AN69003T5,LB2KT1A,FUJI,2023-05-07,2023-05-21,1998,25,115/22,53,15,2.0,39.0,150.0,1.0,0.0,29.0,2369.0,4470.0,39130.0,2.0,9.0,221.0,
AN69003T5,LB2,KT1A,AN69003T5,LB2KT1A,FUJI,2024-05-10,2024-05-18,1998,25,115/22,64,13,13.0,70.0,227.0,25.0,0.0,65.0,3211.0,3773.0,37435.0,5.0,84.0,400.0,
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2019-03-23,2019-08-29,1993,66,132/115/33,51,25,7.0,45.0,74.0,12.0,0.0,159.0,1099.0,4164.0,43399.0,9.0,38.0,297.0,
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2019-07-14,2019-09-05,1993,66,132/115/33,56,33,10.0,48.0,76.0,12.0,0.0,168.0,1063.0,5172.0,46622.0,10.0,38.0,314.0,
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2020-03-03,2020-03-13,1993,66,132/115/33,53,12,16.0,52.0,101.0,29.0,0.0,153.0,1572.0,9459.0,51873.0,0.0,44.0,351.0,research
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2020-07-14,2020-08-24,1993,66,132/115/33,52,22,20.0,89.0,86.0,11.0,0.0,150.0,1500.0,3797.0,50981.0,0.0,19.0,356.0,
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2021-08-08,2021-11-15,1993,66,132/115/33,51,16,4.0,42.0,86.0,4.0,0.0,114.0,2164.0,4880.0,53930.0,27.0,67.0,250.0,
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2022-07-11,2022-07-24,1993,66,132/115/33,27,16,15.0,9.0,64.0,10.0,0.0,140.0,2134.0,8251.0,60662.0,10.0,22.0,238.0,
AN69050T1,SDO,KT2A,AN69050T1,SDOKT2A,FUJI,2023-07-23,2023-11-05,1993,66,132/115/33,33,15,17.0,44.0,99.0,9.0,0.0,173.0,2122.0,3724.0,74692.0,11.0,57.0,342.0,
AN69051T11,NPO1,KT1A,AN69051T11,NPO1KT1A,FUJI,2020-05-03,2020-06-01,1998,25,115/22,52,18,28.0,39.0,87.0,1.0,0.0,55.0,425.0,5442.0,31004.0,8.0,52.0,210.0,
AN69051T11,NPO1,KT1A,AN69051T11,NPO1KT1A,FUJI,2020-10-04,2020-10-27,1998,25,115/22,51,21,3.0,13.0,58.0,2.0,0.0,81.0,684.0,5109.0,30960.0,0.0,30.0,157.0,research
AN69051T11,NPO1,KT1A,AN69051T11,NPO1KT1A,FUJI,2021-01-22,2021-04-24,1998,25,115/22,50,17,36.0,17.0,54.0,2.0,0.0,76.0,691.0,5374.0,31563.0,3.0,39.0,185.0,
AN69051T11,NPO1,KT1A,AN69051T11,NPO1KT1A,FUJI,2022-01-28,2022-02-18,1998,25,115/22,51,18,14.0,15.0,44.0,0.0,0.0,70.0,632.0,6074.0,33992.0,0.0,29.0,143.0,
AN69051T11,NPO1,KT1A,AN69051T11,NPO1KT1A,FUJI,2023-01-26,2023-02-18,1998,25,115/22,50,8,17.0,30.0,81.0,3.0,0.0,80.0,855.0,10392.0,38063.0,0.0,41.0,211.0,
AN69051T11,NPO1,KT1A,AN69051T11,NPO1KT1A,FUJI,2024-01-25,2024-03-10,1998,25,115/22,52,20,6.0,22.0,71.0,3.0,0.0,89.0,1114.0,12098.0,34906.0,0.0,51.0,191.0,
AN69051T12,NPO1,KT2A,AN69051T12,NPO1KT2A,FUJI,2020-05-03,2020-06-01,1998,25,115/22,55,18,20.0,74.0,246.0,3.0,0.0,81.0,1100.0,19012.0,48114.0,15.0,155.0,424.0,
AN69051T12,NPO1,KT2A,AN69051T12,NPO1KT2A,FUJI,2020-10-04,2020-10-27,1998,25,115/22,51,15,6.0,37.0,167.0,5.0,0.0,97.0,1009.0,5910.0,53923.0,0.0,83.0,312.0,research
AN69051T12,NPO1,KT2A,AN69051T12,NPO1KT2A,FUJI,2021-01-22,2021-04-23,1998,25,115/22,48,29,37.0,35.0,129.0,4.0,0.0,102.0,1098.0,6444.0,57611.0,2.0,107.0,307.0,
AN69051T12,NPO1,KT2A,AN69051T12,NPO1KT2A,FUJI,2022-01-28,2022-02-20,1998,25,115/22,48,14,20.0,37.0,129.0,2.0,0.0,90.0,918.0,4902.0,68604.0,1.0,90.0,278.0,
AN69051T12,NPO1,KT2A,AN69051T12,NPO1KT2A,FUJI,2023-01-26,2023-02-13,1998,25,115/22,54,8,36.0,49.0,161.0,3.0,0.0,78.0,912.0,5760.0,63230.0,17.0,109.0,327.0,
AN69051T12,NPO1,KT2A,AN69051T12,NPO1KT2A,FUJI,2024-01-25,2024-03-10,1998,25,115/22,50,15,7.0,42.0,190.0,5.0,0.0,80.0,1007.0,8253.0,43365.0,47.0,154.0,324.0,
AN69051T22,KKC-P,KT3A,AN69051T22,KKC-PKT3A,FUJI,2020-02-08,2020-02-16,1998,25,115/22,35,15,1.0,2.0,0.0,0.0,0.0,15.0,285.0,19634.0,55348.0,0.0,0.0,18.0,หม้อแปลงย้ายมาจาก สฟ.กำแพงแสน
AN69051T22,KKC-P,KT3A,AN69051T22,KKC-PKT3A,FUJI,2021-01-16,2021-02-01,1998,25,115/22,46,11,37.0,10.0,5.0,0.0,0.0,49.0,685.0,3950.0,24330.0,2.0,2.0,101.0,
AN69051T22,KKC-P,KT3A,AN69051T22,KKC-PKT3A,FUJI,2022-01-24,2022-02-05,1998,25,115/22,46,18,2.0,15.0,14.0,2.0,0.0,104.0,934.0,2315.0,14873.0,2.0,5.0,137.0,
AN69051T22,KKC-P,KT3A,AN69051T22,KKC-PKT3A,FUJI,2023-01-21,2023-01-27,1998,25,115/22,48,8,2.0,21.0,29.0,2.0,0.0,122.0,988.0,3859.0,24988.0,2.0,17.0,176.0,
AN69051T22,KKC-P,KT3A,AN69051T22,KKC-PKT3A,FUJI,2024-01-19,2024-02-19,1998,25,115/22,43,14,2.0,31.0,34.0,3.0,0.0,111.0,990.0,9221.0,34373.0,3.0,17.0,181.0,
AN69051T22,KKC-P,KT3A,AN69051T22,KKC-PKT3A,FUJI,2024-05-21,2024-05-26,1998,25,115/22,42,26,3.0,28.0,51.0,3.0,0.0,99.0,1029.0,11376.0,42791.0,0.0,30.0,184.0,
AN69051T23,SH1,KT2A,AN69051T23,SH1KT2A,FUJI,2021-02-12,2021-02-15,1998,15,115/22,57,10,4.0,3.0,91.0,3.0,0.0,55.0,820.0,27842.0,74367.0,0.0,55.0,156.0,พบค่าทดสอบ Resistance ไม่เรียงตาม Tap
AN69051T23,SH1,KT2A,AN69051T23,SH1KT2A,FUJI,2021-03-30,2021-05-03,1998,15,115/22,57,19,6.0,3.0,1.0,1.0,0.0,53.0,108.0,19582.0,70220.0,3.0,0.0,64.0,หลังซ่อมจะนำใช้งาน
AN69051T23,SH1,KT2A,AN69051T23,SH1KT2A,FUJI,2022-02-27,2022-03-07,1998,15,115/22,57,15,12.0,8.0,22.0,0.0,0.0,51.0,840.0,6045.0,17273.0,0.0,0.0,93.0,
AN69051T23,SH1,KT2A,AN69051T23,SH1KT2A,FUJI,2022-08-25,2022-09-02,1998,15,115/22,61,11,4.0,11.0,23.0,0.0,0.0,58.0,871.0,5002.0,21596.0,2.0,12.0,96.0,
AN69051T23,SH1,KT2A,AN69051T23,SH1KT2A,FUJI,2023-03-11,2023-03-17,1998,15,115/22,64,13,6.0,19.0,34.0,0.0,0.0,70.0,1042.0,10324.0,22770.0,0.0,9.0,129.0,
AN69051T23,SH1,KT2A,AN69051T23,SH1KT2A,FUJI,2024-02-09,2024-02-25,1998,15,115/22,65,15,18.0,17.0,48.0,2.0,0.0,87.0,950.0,8300.0,26911.0,3.0,23.0,172.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2019-03-09,2019-03-18,2006,200,230/115/22,59,13,14.0,37.0,206.0,4.0,0.0,99.0,1924.0,6886.0,37764.0,0.0,111.0,360.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2020-02-14,2020-03-06,2006,200,230/115/22,56,13,27.0,41.0,197.0,4.0,0.0,104.0,1840.0,10387.0,68225.0,0.0,93.0,373.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2021-01-31,2021-03-26,2006,200,230/115/22,48,12,38.0,53.0,248.0,2.0,0.0,36.0,0.0,8350.0,22986.0,263.0,188.0,377.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2022-04-08,2022-04-10,2006,200,230/115/22,53,15,29.0,21.0,287.0,5.0,0.0,95.0,1640.0,4633.0,71077.0,0.0,102.0,437.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2022-08-14,2022-09-02,2006,200,230/115/22,50,9,7.0,72.0,325.0,5.0,0.0,97.0,1460.0,2483.0,89128.0,0.0,240.0,506.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2023-02-17,2023-02-25,2006,200,230/115/22,53,7,21.0,68.0,321.0,4.0,0.0,101.0,1673.0,4972.0,76144.0,0.0,172.0,515.0,
AQ69007T1,RY2,KT4A,AQ69007T1,RY2KT4A,FUJI,2024-04-20,2024-04-26,2006,200,230/115/22,55,6,28.0,68.0,384.0,6.0,0.0,100.0,1622.0,4039.0,63701.0,0.0,201.0,586.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2019-03-14,2019-03-30,2007,200,230/115/22,71,13,8.0,37.0,212.0,0.0,0.0,134.0,2512.0,7662.0,46789.0,0.0,87.0,391.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2020-03-21,2020-04-04,2007,200,230/115/22,62,18,90.0,89.0,303.0,0.0,0.0,105.0,1636.0,5990.0,50000.0,155.0,217.0,587.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2021-03-20,2021-05-09,2007,200,230/115/22,60,19,57.0,67.0,206.0,2.0,0.0,87.0,1585.0,5476.0,53744.0,0.0,190.0,419.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2022-04-29,2022-05-08,2007,200,230/115/22,61,7,52.0,58.0,229.0,1.0,0.0,81.0,2892.0,4385.0,94293.0,0.0,170.0,421.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2022-09-09,2022-10-02,2007,200,230/115/22,63,14,61.0,60.0,201.0,2.0,0.0,80.0,1509.0,2265.0,60853.0,0.0,148.0,404.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2023-01-23,2023-01-23,2007,200,230/115/22,38,8,26.0,45.0,180.0,1.0,0.0,52.0,1632.0,1710.0,60880.0,105.0,148.0,304.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2023-03-25,2023-04-03,2007,200,230/115/22,64,12,13.0,34.0,147.0,0.0,0.0,46.0,1590.0,2220.0,40040.0,109.0,135.0,240.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2023-10-15,2023-12-14,2007,200,230/115/22,62,18,14.0,52.0,251.0,7.0,0.0,71.0,2941.0,8971.0,60962.0,1.0,155.0,395.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,BI2KT1A,FUJI,2024-03-23,2024-04-20,2007,200,230/115/22,62,17,16.0,40.0,217.0,8.0,0.0,71.0,2049.0,12615.0,62306.0,3.0,126.0,352.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,TL3KT1A,FUJI,2019-10-11,2019-11-14,2006,200,230/121/22,63,11,11.0,21.0,79.0,0.0,0.0,82.0,1642.0,7135.0,37654.0,0.0,57.0,193.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,TL3KT1A,FUJI,2021-01-16,2021-03-23,2006,200,230/121/22,61,21,58.0,0.0,93.0,0.0,0.0,100.0,1700.0,5250.0,62360.0,0.0,0.0,251.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,TL3KT1A,FUJI,2022-01-22,2022-01-29,2006,200,230/121/22,74,15,22.0,19.0,85.0,0.0,0.0,79.0,1658.0,9570.0,45910.0,74.0,83.0,205.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,TL3KT1A,FUJI,2023-01-22,2023-01-30,2006,200,230/121/22,56,5,39.0,41.0,146.0,3.0,0.0,103.0,1796.0,4774.0,45420.0,49.0,79.0,332.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,TL3KT1A,FUJI,2024-02-15,2024-03-22,2006,200,230/121/22,65,21,27.0,56.0,196.0,4.0,0.0,110.0,2187.0,9151.0,46500.0,0.0,110.0,393.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2019-01-20,2019-01-26,1995,200,230/115/22,45,24,10.0,45.0,116.0,7.0,0.0,173.0,1697.0,9716.0,47912.0,0.0,102.0,351.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2019-11-07,2019-11-24,1995,200,230/115/22,55,11,64.0,67.0,153.0,10.0,0.0,170.0,1566.0,15150.0,73010.0,162.0,118.0,464.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2020-12-22,2021-01-09,1995,200,230/115/22,55,9,62.0,79.0,141.0,2.0,0.0,179.0,2587.0,13785.0,52036.0,34.0,110.0,463.0,research
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2021-05-24,2021-06-13,1995,200,230/115/22,55,12,51.0,34.0,94.0,0.0,0.0,153.0,2240.0,4444.0,61463.0,1.0,58.0,332.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2022-05-15,2022-06-09,1995,200,230/115/22,58,13,18.0,73.0,145.0,2.0,0.0,212.0,1909.0,2823.0,34550.0,0.0,65.0,450.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2022-07-11,2022-07-14,1995,200,230/115/22,54,10,52.0,34.0,150.0,6.0,0.0,194.0,1844.0,10131.0,40301.0,0.0,49.0,436.0,TEST AFTER TRANSFORMER TRIP.
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2022-11-19,2022-11-25,1995,200,230/115/22,47,8,17.0,69.0,156.0,8.0,0.0,191.0,1722.0,6376.0,42454.0,9.0,96.0,441.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2023-06-04,2023-06-10,1995,200,230/115/22,51,6,57.0,63.0,149.0,5.0,0.0,184.0,1886.0,6315.0,36163.0,255.0,38.0,458.0,
AQ69061T41,BPK,KT1A,AQ69061T41,BPKKT1A,FUJI,2024-06-23,2024-06-30,1995,200,230/115/22,60,10,34.0,74.0,177.0,9.0,0.0,200.0,3083.0,8432.0,46249.0,10.0,99.0,494.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2019-02-12,2019-05-12,1998,200,230/115/22,55,23,40.0,46.0,164.0,6.0,0.0,74.0,1001.0,10185.0,46936.0,0.0,75.0,330.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2019-09-02,2019-09-28,1998,200,230/115/22,52,11,17.0,32.0,165.0,0.0,0.0,98.0,968.0,9504.0,37612.0,0.0,74.0,312.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2020-02-07,2020-02-27,1998,200,230/115/22,53,9,88.0,80.0,269.0,3.0,0.0,107.0,1126.0,4873.0,56165.0,23.0,174.0,547.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2020-08-22,2020-09-12,1998,200,230/115/22,51,8,50.0,56.0,203.0,8.0,0.0,86.0,1057.0,4974.0,51987.0,0.0,111.0,403.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2021-02-05,2021-03-09,1998,200,230/115/22,51,10,48.0,40.0,290.0,2.0,0.0,74.0,906.0,5855.0,60407.0,24.0,134.0,454.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2021-09-12,2021-11-08,1998,200,230/115/22,55,10,20.0,38.0,186.0,5.0,0.0,69.0,1058.0,18718.0,51470.0,0.0,39.0,318.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2022-02-11,2022-03-28,1998,200,230/115/22,54,15,34.0,155.0,252.0,8.0,0.0,81.0,1317.0,6989.0,46471.0,0.0,121.0,530.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2022-08-03,2022-08-14,1998,200,230/115/22,56,10,64.0,151.0,295.0,3.0,0.0,85.0,1593.0,4440.0,60760.0,11.0,145.0,598.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2023-02-10,2023-03-10,1998,200,230/115/22,56,12,33.0,67.0,233.0,4.0,0.0,96.0,1319.0,7602.0,48626.0,0.0,116.0,433.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2023-08-03,2023-09-07,1998,200,230/115/22,57,11,20.0,56.0,213.0,4.0,0.0,127.0,1955.0,9200.0,43630.0,7.0,166.0,420.0,
AV69020T1,KK1,KT5A,AV69020T1,KK1KT5A,FUJI,2024-02-08,2024-03-18,1998,200,230/115/22,61,8,27.0,67.0,257.0,7.0,0.0,102.0,1399.0,6622.0,47168.0,8.0,139.0,460.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2019-05-31,2019-06-29,2003,200,220/115/11,54,19,33.0,44.0,144.0,5.0,0.0,93.0,2863.0,9368.0,37738.0,0.0,76.0,319.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2019-11-14,2019-11-25,2003,200,220/115/11,57,14,18.0,52.0,186.0,0.0,0.0,95.0,2900.0,6490.0,53580.0,0.0,128.0,351.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2020-05-15,2020-05-31,2003,200,220/115/11,60,10,10.0,0.0,0.0,0.0,0.0,140.0,1124.0,26694.0,43964.0,0.0,0.0,150.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2020-12-20,2020-12-22,2003,200,220/115/11,38,7,48.0,51.0,158.0,0.0,0.0,134.0,3988.0,8985.0,49792.0,0.0,116.0,391.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2021-11-14,2021-12-11,2003,200,220/115/11,50,14,2.0,28.0,151.0,0.0,0.0,128.0,3030.0,18690.0,55750.0,37.0,136.0,309.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2022-05-28,2022-06-02,2003,200,220/115/11,51,9,14.0,75.0,205.0,5.0,0.0,137.0,4766.0,6873.0,44252.0,60.0,121.0,436.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2023-05-22,2023-05-26,2003,200,220/115/11,53,8,35.0,59.0,130.0,7.0,0.0,203.0,5124.0,5060.0,35974.0,3.0,71.0,434.0,
AV69020T2,BPL,KT3A,AV69020T2,BPLKT3A,FUJI,2023-11-26,2023-12-21,2003,200,220/115/11,32,10,36.0,67.0,239.0,3.0,0.0,95.0,4031.0,9913.0,49271.0,0.0,106.0,440.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2019-05-27,2019-07-25,1999,100,230/121/33,64,31,20.0,71.0,134.0,0.0,0.0,49.0,3885.0,6039.0,40004.0,0.0,66.0,274.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2019-11-02,2019-12-26,1999,100,230/121/33,59,19,28.0,42.0,175.0,0.0,0.0,49.0,4333.0,6240.0,43080.0,0.0,114.0,294.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2020-03-28,2020-04-11,1999,100,230/121/33,62,8,24.0,23.0,112.0,0.0,0.0,45.0,4134.0,10451.0,39682.0,0.0,81.0,204.0,research
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2020-05-10,2020-05-31,1999,100,230/121/33,63,12,27.0,44.0,161.0,0.0,0.0,32.0,1784.0,9845.0,40215.0,19.0,101.0,264.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2020-10-30,2020-11-29,1999,100,230/121/33,63,10,28.0,86.0,185.0,0.0,0.0,41.0,2724.0,14045.0,40410.0,0.0,110.0,340.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2021-05-04,2021-07-25,1999,100,230/121/33,66,30,17.0,26.0,114.0,0.0,0.0,40.0,2896.0,7680.0,29905.0,0.0,28.0,197.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2021-11-10,2021-11-23,1999,100,230/121/33,55,12,13.0,29.0,125.0,0.0,0.0,29.0,4014.0,2990.0,28810.0,9.0,97.0,196.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2022-05-06,2022-05-15,1999,100,230/121/33,53,9,22.0,24.0,127.0,2.0,0.0,30.0,3564.0,9171.0,32904.0,0.0,39.0,205.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2022-12-08,2023-01-13,1999,100,230/121/33,53,13,7.0,20.0,97.0,1.0,0.0,25.0,2643.0,6070.0,32580.0,5.0,4.0,150.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2023-05-06,2023-05-15,1999,100,230/121/33,60,15,27.0,33.0,127.0,0.0,0.0,21.0,3842.0,2920.0,34730.0,6.0,98.0,208.0,
AV69090T11,SRT,KT1A,AV69090T11,SRTKT1A,FUJI,2023-12-08,2024-01-25,1999,100,230/121/33,59,13,22.0,36.0,145.0,2.0,0.0,50.0,4253.0,6942.0,37338.0,5.0,79.0,255.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2019-05-27,2019-07-25,1999,100,230/121/33,60,19,18.0,41.0,151.0,0.0,0.0,46.0,3147.0,7545.0,37903.0,0.0,62.0,256.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2019-11-02,2019-12-26,1999,100,230/121/33,57,19,28.0,48.0,207.0,0.0,0.0,52.0,3604.0,13600.0,74760.0,0.0,137.0,335.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2020-03-29,2020-04-11,1999,100,230/121/33,58,9,26.0,42.0,135.0,0.0,0.0,50.0,3799.0,10310.0,41892.0,0.0,92.0,253.0,research
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2020-05-10,2020-05-31,1999,100,230/121/33,59,13,25.0,52.0,187.0,0.0,0.0,34.0,1510.0,11025.0,65217.0,20.0,119.0,298.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2020-10-30,2020-11-27,1999,100,230/121/33,60,15,22.0,38.0,195.0,0.0,0.0,38.0,1984.0,3604.0,24610.0,0.0,124.0,293.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2021-05-04,2021-07-25,1999,100,230/121/33,65,15,22.0,36.0,151.0,0.0,0.0,39.0,2736.0,6220.0,34153.0,0.0,39.0,248.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2021-11-10,2021-11-23,1999,100,230/121/33,53,10,12.0,37.0,151.0,0.0,0.0,33.0,3433.0,3590.0,33600.0,11.0,109.0,233.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2022-05-06,2022-05-15,1999,100,230/121/33,52,10,22.0,36.0,160.0,2.0,0.0,45.0,3284.0,4938.0,34850.0,0.0,48.0,265.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2022-12-08,2023-01-12,1999,100,230/121/33,50,12,13.0,29.0,114.0,0.0,0.0,53.0,3388.0,2540.0,33830.0,7.0,79.0,209.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2023-05-06,2023-05-18,1999,100,230/121/33,58,6,41.0,34.0,124.0,4.0,0.0,62.0,2614.0,4285.0,40594.0,3.0,68.0,265.0,
AV69090T12,SRT,KT2A,AV69090T12,SRTKT2A,FUJI,2023-12-08,2024-01-26,1999,100,230/121/33,56,19,35.0,42.0,154.0,3.0,0.0,72.0,3371.0,9032.0,44200.0,6.0,87.0,306.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2019-03-09,2019-03-18,2000,200,230/115/22,62,20,5.0,16.0,36.0,0.0,0.0,82.0,2155.0,8526.0,37455.0,0.0,0.0,139.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2020-02-14,2020-03-06,2000,200,230/115/22,61,11,13.0,14.0,46.0,0.0,0.0,95.0,2281.0,5038.0,39052.0,0.0,13.0,168.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2021-01-31,2021-03-21,2000,200,230/115/22,50,9,29.0,16.0,39.0,0.0,0.0,100.0,2300.0,10410.0,52310.0,12.0,28.0,184.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2022-04-08,2022-04-10,2000,200,230/115/22,56,10,23.0,29.0,71.0,1.0,0.0,91.0,2128.0,4047.0,29267.0,0.0,20.0,215.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2022-08-14,2022-09-02,2000,200,230/115/22,55,10,8.0,45.0,80.0,0.0,0.0,92.0,2015.0,2145.0,45445.0,0.0,39.0,225.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2023-02-17,2023-02-25,2000,200,230/115/22,58,9,21.0,37.0,84.0,0.0,0.0,95.0,2075.0,5709.0,33756.0,0.0,34.0,237.0,
AX69026T2,RY2,KT3A,AX69026T2,RY2KT3A,FUJI,2024-04-20,2024-04-26,2000,200,230/115/22,60,8,21.0,32.0,93.0,3.0,0.0,71.0,2021.0,7262.0,29731.0,0.0,34.0,220.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2019-05-04,2019-05-25,2000,200,230/72/11,73,21,47.0,76.0,307.0,10.0,0.0,81.0,5034.0,6057.0,43512.0,0.0,152.0,521.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2019-11-02,2019-12-06,2000,200,230/72/11,67,16,98.0,102.0,365.0,12.0,0.0,91.0,5655.0,7153.0,41856.0,28.0,228.0,668.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2020-06-05,2020-08-04,2000,200,230/72/11,69,15,64.0,93.0,306.0,4.0,0.0,78.0,5468.0,6950.0,58803.0,0.0,155.0,545.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2020-11-09,2020-11-22,2000,200,230/72/11,62,9,68.0,71.0,265.0,0.0,0.0,30.0,2187.0,5800.0,140340.0,40.0,177.0,434.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2021-05-20,2021-06-21,2000,200,230/72/11,52,8,102.0,101.0,334.0,0.0,0.0,80.0,3271.0,5371.0,52619.0,0.0,210.0,617.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2021-11-08,2021-11-18,2000,200,230/72/11,60,8,67.0,105.0,373.0,0.0,0.0,95.0,4519.0,2990.0,70440.0,44.0,241.0,640.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2022-05-29,2022-06-03,2000,200,230/72/11,65,8,87.0,86.0,321.0,42.0,0.0,61.0,5424.0,5401.0,76340.0,2.0,203.0,597.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2022-11-19,2022-11-28,2000,200,230/72/11,62,11,65.0,119.0,378.0,6.0,0.0,75.0,5293.0,8729.0,66256.0,10.0,214.0,643.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2023-05-12,2023-05-14,2000,200,230/72/11,0,14,100.0,99.0,360.0,4.0,0.0,89.0,5899.0,8950.0,80040.0,27.0,241.0,652.0,
AX69026T3,NB,KT2A,AX69026T3,NBKT2A,FUJI,2023-11-20,2023-12-24,2000,200,230/72/11,58,12,47.0,147.0,421.0,13.0,0.0,104.0,4992.0,7108.0,89445.0,13.0,210.0,732.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2019-05-04,2019-05-25,2000,200,230/69/11,80,22,11.0,23.0,74.0,0.0,0.0,98.0,2443.0,4703.0,21134.0,0.0,29.0,206.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2019-11-02,2019-12-06,2000,200,230/69/11,65,11,8.0,72.0,56.0,4.0,0.0,106.0,3152.0,18757.0,45101.0,6.0,30.0,246.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2020-06-05,2020-08-04,2000,200,230/69/11,40,16,24.0,37.0,75.0,0.0,0.0,109.0,3423.0,4903.0,26472.0,0.0,73.0,245.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2020-11-09,2020-11-22,2000,200,230/69/11,33,6,22.0,5.0,10.0,0.0,0.0,23.0,597.0,5650.0,31370.0,3.0,10.0,60.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2021-05-20,2021-06-14,2000,200,230/69/11,52,10,51.0,3.0,13.0,0.0,0.0,88.0,1500.0,4983.0,54018.0,0.0,13.0,155.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2021-11-08,2021-11-18,2000,200,230/69/11,58,10,6.0,7.0,13.0,0.0,0.0,185.0,3336.0,4270.0,47270.0,7.0,12.0,211.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2022-05-29,2022-06-03,2000,200,230/69/11,58,10,15.0,32.0,34.0,5.0,0.0,172.0,3524.0,4199.0,65792.0,8.0,22.0,258.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2022-11-19,2022-11-28,2000,200,230/69/11,56,14,13.0,39.0,49.0,2.0,0.0,141.0,3199.0,4980.0,77880.0,19.0,28.0,244.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2023-05-12,2023-05-14,2000,200,230/69/11,0,12,9.0,14.0,18.0,1.0,0.0,149.0,3132.0,7370.0,41160.0,5.0,18.0,191.0,trip by over current phase B
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2023-11-20,2023-12-24,2000,200,230/69/11,54,13,44.0,16.0,28.0,4.0,0.0,185.0,2413.0,10247.0,42136.0,4.0,21.0,277.0,
AX69026T4,NB,KT1A,AX69026T4,NBKT1A,FUJI,2024-06-21,2024-06-23,2000,200,230/69/11,56,11,29.0,23.0,37.0,3.0,0.0,202.0,3496.0,6716.0,41519.0,3.0,22.0,294.0,
EDP001201,MR,KT1A,EDP001201,MRKT1A,EKARAT DAIHEN,2019-02-17,2019-03-24,2007,50,115/22,47,10,11.0,117.0,221.0,0.0,0.0,225.0,1687.0,7339.0,45251.0,0.0,125.0,574.0,
EDP001201,MR,KT1A,EDP001201,MRKT1A,EKARAT DAIHEN,2020-10-25,2020-11-17,2007,50,115/22,46,12,15.0,129.0,248.0,3.0,0.0,269.0,1776.0,2063.0,42933.0,0.0,138.0,664.0,
EDP001201,MR,KT1A,EDP001201,MRKT1A,EKARAT DAIHEN,2021-11-15,2021-12-14,2007,50,115/22,49,10,10.0,109.0,243.0,0.0,0.0,261.0,1794.0,8734.0,44125.0,0.0,118.0,623.0,
EDP001201,MR,KT1A,EDP001201,MRKT1A,EKARAT DAIHEN,2023-02-05,2023-02-12,2007,50,115/22,47,6,14.0,120.0,244.0,1.0,0.0,268.0,1780.0,4540.0,44070.0,14.0,202.0,647.0,
EDP001201,MR,KT1A,EDP001201,MRKT1A,EKARAT DAIHEN,2024-05-25,2024-06-08,2007,50,115/22,50,7,13.0,156.0,373.0,4.0,0.0,264.0,1619.0,8823.0,54068.0,12.0,202.0,810.0,
EDP001301,UD2,KT2A,EDP001301,UD2KT2A,EKARAT DAIHEN,2019-02-06,2019-05-12,2007,50,115/22,45,26,40.0,9.0,2.0,3.0,0.0,612.0,1644.0,13703.0,51898.0,4.0,2.0,666.0,
EDP001301,UD2,KT2A,EDP001301,UD2KT2A,EKARAT DAIHEN,2020-04-05,2020-05-15,2007,50,115/22,54,8,92.0,11.0,3.0,0.0,0.0,1014.0,2572.0,8674.0,46879.0,0.0,6.0,1120.0,
EDP001301,UD2,KT2A,EDP001301,UD2KT2A,EKARAT DAIHEN,2021-02-15,2021-05-24,2007,50,115/22,51,27,48.0,14.0,0.0,4.0,0.0,1354.0,4540.0,14254.0,57766.0,5.0,6.0,1420.0,
EDP001301,UD2,KT2A,EDP001301,UD2KT2A,EKARAT DAIHEN,2022-01-19,2022-02-06,2007,50,115/22,48,7,75.0,7.0,2.0,1.0,0.0,699.0,3010.0,6574.0,45128.0,3.0,4.0,784.0,
EDP001301,UD2,KT2A,EDP001301,UD2KT2A,EKARAT DAIHEN,2023-02-04,2023-02-17,2007,50,115/22,44,10,49.0,9.0,3.0,3.0,0.0,568.0,2700.0,6398.0,43141.0,10.0,4.0,632.0,
EDP001301,UD2,KT2A,EDP001301,UD2KT2A,EKARAT DAIHEN,2024-01-16,2024-02-10,2007,50,115/22,46,6,77.0,0.0,4.0,8.0,0.0,842.0,2294.0,9658.0,45030.0,6.0,7.0,931.0,
EDP001401,RA,KT1A,EDP001401,RAKT1A,DAIHEN,2019-09-19,2019-11-23,2008,50,115/33/11,28,18,25.0,70.0,0.0,3.0,0.0,100.0,692.0,11906.0,50564.0,0.0,0.0,198.0,
EDP001401,RA,KT1A,EDP001401,RAKT1A,DAIHEN,2020-09-07,2020-10-11,2008,50,115/33/11,56,13,21.0,65.0,183.0,0.0,0.0,118.0,1113.0,2715.0,31532.0,0.0,70.0,387.0,ทดสอบ DBV. ได้ค่าเฉลี่ยที่ 22.4 kV.
EDP001401,RA,KT1A,EDP001401,RAKT1A,DAIHEN,2021-09-10,2021-11-16,2008,50,115/33/11,57,17,24.0,61.0,171.0,0.0,0.0,101.0,1778.0,7920.0,40020.0,18.0,142.0,357.0,
EDP001401,RA,KT1A,EDP001401,RAKT1A,DAIHEN,2022-09-25,2022-10-08,2008,50,115/33/11,30,10,39.0,78.0,224.0,1.0,0.0,108.0,1879.0,6710.0,51520.0,11.0,187.0,450.0,
EDP001401,RA,KT1A,EDP001401,RAKT1A,DAIHEN,2023-09-22,2023-11-17,2008,50,115/33/11,56,15,27.0,78.0,203.0,3.0,0.0,134.0,1755.0,11624.0,51519.0,11.0,121.0,445.0,
EDP011201,NBL,KT3A,EDP011201,NBLKT3A,EKARAT DAIHEN,2019-02-03,2019-05-12,2012,50,115/22/11,50,18,37.0,0.0,13.0,5.0,0.0,494.0,1698.0,12158.0,47361.0,0.0,0.0,549.0,
EDP011201,NBL,KT3A,EDP011201,NBLKT3A,EKARAT DAIHEN,2020-04-04,2020-05-15,2012,50,115/22/11,58,12,64.0,7.0,11.0,0.0,0.0,1024.0,2749.0,7785.0,60631.0,0.0,16.0,1106.0,
EDP011201,NBL,KT3A,EDP011201,NBLKT3A,EKARAT DAIHEN,2021-02-16,2021-05-24,2012,50,115/22/11,53,23,36.0,9.0,0.0,4.0,0.0,1438.0,5082.0,15890.0,69497.0,7.0,7.0,1487.0,
EDP011201,NBL,KT3A,EDP011201,NBLKT3A,EKARAT DAIHEN,2022-01-17,2022-02-06,2012,50,115/22/11,45,5,46.0,4.0,7.0,2.0,0.0,773.0,3595.0,9324.0,60951.0,4.0,9.0,832.0,
EDP011201,NBL,KT3A,EDP011201,NBLKT3A,EKARAT DAIHEN,2023-01-15,2023-02-04,2012,50,115/22/11,36,5,38.0,13.0,7.0,8.0,0.0,1073.0,3762.0,4077.0,48373.0,0.0,0.0,1139.0,
EDP011201,NBL,KT3A,EDP011201,NBLKT3A,EKARAT DAIHEN,2024-01-14,2024-02-11,2012,50,115/22/11,44,7,43.0,12.0,8.0,8.0,0.0,966.0,2817.0,15555.0,64747.0,7.0,8.0,1037.0,
EDP011202,UB2,KT2A,EDP011202,UB2KT2A,EKARAT DAIHEN,2020-03-02,2020-04-03,2011,50,115/22/11,36,13,35.0,3.0,2.0,0.0,0.0,449.0,916.0,15954.0,47106.0,0.0,2.0,489.0,
EDP011202,UB2,KT2A,EDP011202,UB2KT2A,EKARAT DAIHEN,2021-03-02,2021-05-20,2011,50,115/22/11,26,21,60.0,4.0,1.0,3.0,0.0,449.0,622.0,15523.0,54820.0,5.0,2.0,517.0,
EDP011202,UB2,KT2A,EDP011202,UB2KT2A,EKARAT DAIHEN,2022-02-07,2022-02-18,2011,50,115/22/11,28,18,53.0,2.0,2.0,0.0,0.0,467.0,1369.0,10135.0,54876.0,0.0,0.0,524.0,
EDP011202,UB2,KT2A,EDP011202,UB2KT2A,EKARAT DAIHEN,2023-02-04,2023-02-18,2011,50,115/22/11,0,7,67.0,5.0,1.0,3.0,0.0,932.0,1737.0,15862.0,61511.0,6.0,2.0,1008.0,
EDP011202,UB2,KT2A,EDP011202,UB2KT2A,EKARAT DAIHEN,2024-02-04,2024-03-08,2011,50,115/22/11,52,7,35.0,6.0,2.0,3.0,0.0,620.0,1670.0,18125.0,43122.0,6.0,4.0,666.0,
EDP011203,BPI,KT2A,EDP011203,BPIKT2A,EKARAT-DAIHEN,2019-04-01,2019-04-19,2011,50,115/22/11,60,9,39.0,0.0,18.0,0.0,0.0,690.0,1940.0,7592.0,42123.0,0.0,0.0,747.0,
EDP011203,BPI,KT2A,EDP011203,BPIKT2A,EKARAT-DAIHEN,2020-05-02,2020-06-01,2011,50,115/22/11,54,10,42.0,4.0,2.0,0.0,0.0,680.0,1096.0,9454.0,41201.0,0.0,3.0,728.0,
EDP011203,BPI,KT2A,EDP011203,BPIKT2A,EKARAT-DAIHEN,2021-01-20,2021-02-05,2011,50,115/22/11,32,11,38.0,3.0,1.0,0.0,0.0,762.0,2603.0,6301.0,57961.0,0.0,3.0,804.0,
EDP011203,BPI,KT2A,EDP011203,BPIKT2A,EKARAT-DAIHEN,2022-03-10,2022-03-27,2011,50,115/22/11,52,12,26.0,0.0,0.0,6.0,0.0,916.0,2492.0,7936.0,49319.0,0.0,0.0,948.0,
EDP011203,BPI,KT2A,EDP011203,BPIKT2A,EKARAT-DAIHEN,2023-03-10,2023-03-17,2011,50,115/22/11,52,9,48.0,8.0,2.0,8.0,0.0,1027.0,2800.0,8668.0,62645.0,7.0,4.0,1093.0,
EDP011203,BPI,KT2A,EDP011203,BPIKT2A,EKARAT-DAIHEN,2024-03-08,2024-04-08,2011,50,115/22/11,53,7,21.0,64.0,71.0,18.0,0.0,1154.0,3344.0,14488.0,66086.0,7.0,5.0,1328.0,
EDP011204,PHK,KT3A,EDP011204,PHKKT3A,EKARAT DAIHEN,2020-06-09,2020-06-21,2011,50,115/22/11,50,58,40.0,7.0,0.0,6.0,0.0,1035.0,2437.0,8489.0,42236.0,6.0,3.0,1088.0,
EDP011204,PHK,KT3A,EDP011204,PHKKT3A,EKARAT DAIHEN,2021-02-23,2021-05-20,2011,50,115/22/11,51,28,19.0,0.0,0.0,5.0,0.0,503.0,1390.0,26859.0,58907.0,0.0,0.0,527.0,
EDP011204,PHK,KT3A,EDP011204,PHKKT3A,EKARAT DAIHEN,2022-02-01,2022-02-18,2011,50,115/22/11,41,10,51.0,3.0,1.0,2.0,0.0,676.0,1486.0,11130.0,57056.0,0.0,3.0,733.0,
EDP011204,PHK,KT3A,EDP011204,PHKKT3A,EKARAT DAIHEN,2023-01-30,2023-02-18,2011,50,115/22/11,45,10,19.0,8.0,2.0,10.0,0.0,1151.0,2573.0,13442.0,68212.0,7.0,4.0,1190.0,
EDP011204,PHK,KT3A,EDP011204,PHKKT3A,EKARAT DAIHEN,2024-01-29,2024-03-08,2011,50,115/22/11,50,12,32.0,5.0,2.0,11.0,0.0,965.0,2597.0,9081.0,47819.0,5.0,6.0,1015.0,
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2019-03-04,2019-03-07,2011,50,115/22,33,9,31.0,5.0,1.0,3.0,0.0,879.0,1838.0,7581.0,33599.0,4.0,2.0,919.0,Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2019-03-05,2019-03-08,2011,50,115/22,33,9,0.0,5.0,2.0,0.0,0.0,887.0,2119.0,7315.0,34125.0,0.0,2.0,894.0,Oil ที่ Buchholz(Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B)
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2020-04-18,2020-05-26,2011,50,115/22,54,14,14.0,5.0,2.0,5.0,0.0,904.0,2189.0,10380.0,69024.0,5.0,3.0,930.0,
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2021-02-20,2021-05-21,2011,50,115/22,55,37,32.0,5.0,2.0,8.0,0.0,1004.0,2567.0,22240.0,77318.0,4.0,3.0,1051.0,
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2022-01-30,2022-02-18,2011,50,115/22,50,19,33.0,3.0,1.0,2.0,0.0,806.0,2440.0,9923.0,62864.0,1.0,2.0,845.0,
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2023-01-28,2023-02-13,2011,50,115/22,50,7,31.0,10.0,4.0,12.0,0.0,1407.0,3460.0,11651.0,68002.0,6.0,7.0,1464.0,
EDP011205,SD,KT1A,EDP011205,SDKT1A,EKARAT-HAIDEN,2024-01-27,2024-03-09,2011,50,115/22,51,14,20.0,5.0,3.0,6.0,0.0,1101.0,2729.0,10048.0,48575.0,2.0,1.0,1135.0,
EDP011206,SD,KT2A,EDP011206,SDKT2A,EKARAT-DAIHEN,2020-04-18,2020-05-26,2011,50,115/22,51,11,4.0,0.0,1.0,1.0,0.0,599.0,1369.0,6867.0,37291.0,2.0,1.0,605.0,
EDP011206,SD,KT2A,EDP011206,SDKT2A,EKARAT-DAIHEN,2021-02-20,2021-05-20,2011,50,115/22,49,28,18.0,0.0,48.0,4.0,0.0,513.0,1376.0,22811.0,53270.0,0.0,0.0,583.0,
EDP011206,SD,KT2A,EDP011206,SDKT2A,EKARAT-DAIHEN,2022-01-30,2022-02-19,2011,50,115/22,46,17,27.0,2.0,1.0,1.0,0.0,446.0,1681.0,12574.0,56523.0,0.0,3.0,477.0,
EDP011206,SD,KT2A,EDP011206,SDKT2A,EKARAT-DAIHEN,2023-01-28,2023-02-13,2011,50,115/22,46,5,17.0,3.0,2.0,4.0,0.0,668.0,1773.0,16280.0,75340.0,66.0,4.0,694.0,
EDP011206,SD,KT2A,EDP011206,SDKT2A,EKARAT-DAIHEN,2024-01-27,2024-03-09,2011,50,115/22,48,12,21.0,4.0,0.0,6.0,0.0,766.0,2414.0,13230.0,50625.0,24.0,0.0,797.0,
EDP011301,RY1,KT1A,EDP011301,RY1KT1A,EKARAT,2020-03-22,2020-04-10,2014,50,115/22,52,7,56.0,8.0,3.0,0.0,0.0,641.0,1660.0,8140.0,66340.0,0.0,6.0,708.0,
EDP011301,RY1,KT1A,EDP011301,RY1KT1A,EKARAT,2022-03-17,2022-03-31,2014,50,115/22,53,15,23.0,7.0,2.0,0.0,0.0,658.0,1729.0,8034.0,81662.0,0.0,6.0,690.0,
EDP011301,RY1,KT1A,EDP011301,RY1KT1A,EKARAT,2022-09-16,2022-09-22,2014,50,115/22,46,6,4.0,12.0,1.0,6.0,0.0,606.0,2735.0,7440.0,70680.0,7.0,6.0,629.0,
EDP011301,RY1,KT1A,EDP011301,RY1KT1A,EKARAT,2023-05-13,2023-05-21,2014,50,115/22,54,7,8.0,23.0,3.0,3.0,0.0,641.0,2572.0,7924.0,58992.0,2.0,1.0,678.0,
EDP011301,RY1,KT1A,EDP011301,RY1KT1A,EKARAT,2024-04-19,2024-04-24,2014,50,115/22,55,10,10.0,32.0,6.0,8.0,0.0,757.0,5440.0,11410.0,48140.0,202.0,14.0,813.0,
EDP011302,PA1,KT1A,EDP011302,PA1KT1A,EKARAT,2020-01-20,2020-02-06,2013,50,115/22,50,12,31.0,9.0,5.0,0.0,0.0,500.0,2426.0,3600.0,65490.0,5.0,8.0,545.0,
EDP011302,PA1,KT1A,EDP011302,PA1KT1A,EKARAT,2021-01-22,2021-03-21,2013,50,115/22,54,9,33.0,0.0,3.0,0.0,0.0,525.0,2500.0,5570.0,12487.0,0.0,0.0,561.0,
EDP011302,PA1,KT1A,EDP011302,PA1KT1A,EKARAT,2022-07-09,2022-07-30,2013,50,115/22,47,14,15.0,4.0,3.0,3.0,0.0,520.0,2519.0,10543.0,74826.0,6.0,4.0,545.0,
EDP011302,PA1,KT1A,EDP011302,PA1KT1A,EKARAT,2023-02-17,2023-02-26,2013,50,115/22,50,5,9.0,5.0,12.0,10.0,0.0,529.0,2623.0,8612.0,54803.0,0.0,0.0,565.0,
EDP011302,PA1,KT1A,EDP011302,PA1KT1A,EKARAT,2024-02-18,2024-03-17,2013,50,115/22,50,13,14.0,10.0,8.0,12.0,0.0,616.0,2455.0,21748.0,58018.0,7.0,15.0,660.0,
EDP011303,MS,KT1A,EDP011303,MSKT1A,EKARAT DAIHEN,2019-01-26,2019-01-31,2012,50,115/22,40,12,7.0,0.0,17.0,0.0,0.0,103.0,631.0,6696.0,34586.0,0.0,0.0,127.0,
EDP011303,MS,KT1A,EDP011303,MSKT1A,EKARAT DAIHEN,2020-12-26,2021-01-12,2012,50,115/22,34,10,29.0,2.0,5.0,0.0,0.0,650.0,2227.0,7486.0,56152.0,0.0,6.0,686.0,
EDP011303,MS,KT1A,EDP011303,MSKT1A,EKARAT DAIHEN,2021-05-15,2021-06-25,2012,50,115/22,45,25,2.0,0.0,0.0,0.0,0.0,31.0,52.0,8261.0,20654.0,0.0,0.0,33.0,
EDP011303,MS,KT1A,EDP011303,MSKT1A,EKARAT DAIHEN,2022-10-23,2022-11-20,2012,50,115/22,50,21,10.0,3.0,5.0,2.0,0.0,595.0,1562.0,8795.0,46401.0,0.0,7.0,615.0,
EDP011303,MS,KT1A,EDP011303,MSKT1A,EKARAT DAIHEN,2023-02-03,2023-02-12,2012,50,115/22,41,7,12.0,4.0,5.0,2.0,0.0,753.0,1745.0,5020.0,48500.0,50.0,9.0,776.0,
EDP011304,MS,KT2A,EDP011304,MSKT2A,EKARAT-DAIHEN,2019-01-26,2019-01-31,2012,50,115/22,48,8,10.0,2.0,24.0,0.0,0.0,141.0,911.0,8357.0,43253.0,0.0,0.0,177.0,
EDP011304,MS,KT2A,EDP011304,MSKT2A,EKARAT-DAIHEN,2020-12-26,2021-01-12,2012,50,115/22,42,10,39.0,4.0,11.0,0.0,0.0,999.0,3668.0,6274.0,50897.0,0.0,14.0,1053.0,
EDP011304,MS,KT2A,EDP011304,MSKT2A,EKARAT-DAIHEN,2021-05-15,2021-06-25,2012,50,115/22,47,17,36.0,5.0,12.0,1.0,0.0,1291.0,5337.0,5366.0,41409.0,5.0,17.0,1345.0,
EDP011304,MS,KT2A,EDP011304,MSKT2A,EKARAT-DAIHEN,2022-10-23,2022-11-20,2012,50,115/22,52,19,17.0,10.0,13.0,7.0,0.0,1317.0,5413.0,10102.0,50271.0,7.0,15.0,1364.0,
EDP011304,MS,KT2A,EDP011304,MSKT2A,EKARAT-DAIHEN,2023-02-03,2023-02-12,2012,50,115/22,44,6,14.0,10.0,13.0,8.0,0.0,1245.0,5227.0,16431.0,79425.0,7.0,15.0,1290.0,
EDP011305,KS,KT1A,EDP011305,KSKT1A,EKARAT,2019-02-07,2019-03-02,2012,50,115/22,46,25,53.0,19.0,0.0,9.0,0.0,804.0,2645.0,6441.0,47051.0,0.0,0.0,885.0,
EDP011305,KS,KT1A,EDP011305,KSKT1A,EKARAT,2021-02-21,2021-04-02,2012,50,115/22,50,16,29.0,0.0,3.0,0.0,0.0,800.0,2700.0,6500.0,50000.0,0.0,0.0,832.0,
EDP011305,KS,KT1A,EDP011305,KSKT1A,EKARAT,2022-02-06,2022-03-07,2012,50,115/22,49,9,31.0,0.0,8.0,9.0,0.0,940.0,3529.0,7586.0,56355.0,0.0,0.0,988.0,
EDP011305,KS,KT1A,EDP011305,KSKT1A,EKARAT,2023-02-24,2023-03-10,2012,50,115/22,49,6,17.0,10.0,5.0,7.0,0.0,975.0,3568.0,6173.0,68652.0,2.0,8.0,1014.0,
EDP011305,KS,KT1A,EDP011305,KSKT1A,EKARAT,2024-02-09,2024-02-16,2012,50,115/22,52,11,24.0,11.0,6.0,14.0,0.0,1289.0,4392.0,9579.0,66799.0,9.0,12.0,1344.0,
EDP011306,KS,KT2A,EDP011306,KSKT2A,EKARAT,2019-02-07,2019-03-02,2012,50,115/22,46,15,64.0,7.0,0.0,0.0,0.0,396.0,1272.0,8010.0,50681.0,0.0,0.0,467.0,
EDP011306,KS,KT2A,EDP011306,KSKT2A,EKARAT,2021-02-21,2021-04-02,2012,50,115/22,48,21,28.0,0.0,0.0,0.0,0.0,300.0,1300.0,8660.0,53000.0,0.0,0.0,328.0,
EDP011306,KS,KT2A,EDP011306,KSKT2A,EKARAT,2022-02-06,2022-03-07,2012,50,115/22,47,11,26.0,0.0,11.0,12.0,0.0,638.0,2603.0,9199.0,53713.0,0.0,0.0,687.0,
EDP011306,KS,KT2A,EDP011306,KSKT2A,EKARAT,2022-03-19,2022-03-19,2012,50,115/22,47,7,29.0,12.0,2.0,11.0,0.0,1387.0,3755.0,6923.0,60212.0,4.0,3.0,1441.0,เนื่องจากมี Oil Flow relay ของห้อง OLTC ทำงาน
EDP011306,KS,KT2A,EDP011306,KSKT2A,EKARAT,2023-02-24,2023-03-10,2012,50,115/22,50,9,18.0,6.0,2.0,8.0,0.0,794.0,3120.0,4541.0,66715.0,2.0,1.0,828.0,
EDP011306,KS,KT2A,EDP011306,KSKT2A,EKARAT,2024-02-09,2024-02-24,2012,50,115/22,48,9,22.0,8.0,7.0,17.0,0.0,1431.0,4228.0,11529.0,69504.0,7.0,13.0,1485.0,
EDP011307,NY,KT1A,EDP011307,NYKT1A,EKARAT,2019-12-19,2020-01-09,2012,50,115/22,40,12,18.0,3.0,3.0,0.0,0.0,601.0,2126.0,16681.0,61669.0,0.0,7.0,625.0,
EDP011307,NY,KT1A,EDP011307,NYKT1A,EKARAT,2020-06-29,2020-08-15,2012,50,115/22,52,14,38.0,0.0,1.0,0.0,0.0,818.0,3985.0,10500.0,112890.0,31.0,1.0,857.0,
EDP011307,NY,KT1A,EDP011307,NYKT1A,EKARAT,2022-01-15,2022-01-29,2012,50,115/22,25,11,19.0,2.0,1.0,0.0,0.0,820.0,3981.0,9240.0,61510.0,34.0,2.0,842.0,
EDP011307,NY,KT1A,EDP011307,NYKT1A,EKARAT,2022-07-07,2022-07-30,2012,50,115/22,52,15,20.0,2.0,4.0,6.0,0.0,1079.0,3992.0,17042.0,60525.0,20.0,0.0,1111.0,
EDP011307,NY,KT1A,EDP011307,NYKT1A,EKARAT,2023-03-17,2023-03-25,2012,50,115/22,40,7,12.0,7.0,3.0,6.0,0.0,932.0,3498.0,24205.0,57549.0,0.0,0.0,960.0,
EDP011308,PA1,KT2A,EDP011308,PA1KT2A,EKARAT,2020-01-20,2020-02-06,2013,50,115/22,42,15,31.0,8.0,5.0,2.0,0.0,1033.0,2162.0,4310.0,68350.0,9.0,7.0,1079.0,
EDP011308,PA1,KT2A,EDP011308,PA1KT2A,EKARAT,2021-01-22,2021-03-23,2013,50,115/22,50,17,20.0,0.0,4.0,5.0,0.0,498.0,2200.0,8520.0,62665.0,0.0,5.0,527.0,
EDP011308,PA1,KT2A,EDP011308,PA1KT2A,EKARAT,2022-07-09,2022-07-30,2013,50,115/22,42,16,17.0,4.0,3.0,4.0,0.0,577.0,2276.0,10062.0,71895.0,5.0,4.0,605.0,
EDP011308,PA1,KT2A,EDP011308,PA1KT2A,EKARAT,2023-02-17,2023-02-26,2013,50,115/22,55,13,7.0,3.0,6.0,12.0,0.0,528.0,1926.0,18305.0,56964.0,0.0,0.0,556.0,
EDP011308,PA1,KT2A,EDP011308,PA1KT2A,EKARAT,2024-02-18,2024-03-16,2013,50,115/22,48,13,7.0,11.0,5.0,15.0,0.0,588.0,2100.0,18650.0,48000.0,37.0,9.0,626.0,
EDP011901,PYK,KT2A,EDP011901,PYKKT2A,DAIHEN,2019-03-22,2019-04-18,2012,50,115/22,37,23,33.0,0.0,13.0,0.0,0.0,475.0,1261.0,14717.0,44560.0,0.0,0.0,521.0,Cold stanby.
EDP011901,PYK,KT2A,EDP011901,PYKKT2A,DAIHEN,2020-03-21,2020-05-26,2012,50,115/22,50,23,34.0,0.0,6.0,0.0,0.0,512.0,1418.0,18312.0,45913.0,0.0,0.0,552.0,
EDP011901,PYK,KT2A,EDP011901,PYKKT2A,DAIHEN,2021-01-10,2021-02-01,2012,50,115/22,40,11,42.0,3.0,4.0,0.0,0.0,586.0,2374.0,11463.0,53685.0,0.0,6.0,635.0,
EDP011901,PYK,KT2A,EDP011901,PYKKT2A,DAIHEN,2022-02-26,2022-03-27,2012,50,115/22,53,16,44.0,3.0,4.0,2.0,0.0,557.0,1994.0,11460.0,62910.0,16.0,6.0,610.0,
EDP011901,PYK,KT2A,EDP011901,PYKKT2A,DAIHEN,2023-02-24,2023-03-12,2012,50,115/22,60,10,36.0,8.0,7.0,9.0,0.0,1226.0,2640.0,16153.0,52924.0,3.0,2.0,1286.0,
EDP011902,KK1,KT2A,EDP011902,KK1KT2A,DAIHEN,2019-02-12,2019-05-10,2012,50,115/22,49,13,17.0,2.0,0.0,3.0,0.0,401.0,1353.0,14658.0,49659.0,2.0,0.0,423.0,
EDP011902,KK1,KT2A,EDP011902,KK1KT2A,DAIHEN,2020-02-06,2020-02-28,2012,50,115/22,48,7,53.0,3.0,0.0,0.0,0.0,463.0,1255.0,9703.0,39157.0,0.0,0.0,519.0,
EDP011902,KK1,KT2A,EDP011902,KK1KT2A,DAIHEN,2021-02-05,2021-03-08,2012,50,115/22,43,6,5.0,0.0,1.0,3.0,0.0,229.0,1418.0,10367.0,54273.0,2.0,2.0,238.0,
EDP011902,KK1,KT2A,EDP011902,KK1KT2A,DAIHEN,2022-02-11,2022-03-28,2012,50,115/22,44,16,39.0,2.0,1.0,2.0,0.0,408.0,1891.0,11390.0,60890.0,83.0,3.0,452.0,
EDP011902,KK1,KT2A,EDP011902,KK1KT2A,DAIHEN,2023-02-10,2023-03-10,2012,50,115/22,47,10,15.0,1.0,4.0,8.0,0.0,695.0,1967.0,13985.0,44255.0,1.0,1.0,723.0,
EDP011902,KK1,KT2A,EDP011902,KK1KT2A,DAIHEN,2024-02-08,2024-03-17,2012,50,115/22,49,9,17.0,7.0,2.0,10.0,0.0,681.0,1936.0,15166.0,46667.0,5.0,3.0,717.0,
EDP011903,NH,KT2A,EDP011903,NHKT2A,DAIHEN,2019-02-04,2019-05-12,2012,50,115/22,49,21,21.0,4.0,1.0,4.0,0.0,711.0,1346.0,12576.0,47181.0,4.0,1.0,741.0,
EDP011903,NH,KT2A,EDP011903,NHKT2A,DAIHEN,2020-04-07,2020-05-15,2012,50,115/22,40,16,37.0,3.0,1.0,1.0,0.0,1049.0,1878.0,13085.0,65064.0,3.0,4.0,1091.0,
EDP011903,NH,KT2A,EDP011903,NHKT2A,DAIHEN,2021-02-12,2021-05-24,2012,50,115/22,48,19,46.0,5.0,2.0,5.0,0.0,945.0,3843.0,13311.0,52557.0,12.0,6.0,1003.0,
EDP011903,NH,KT2A,EDP011903,NHKT2A,DAIHEN,2022-01-18,2022-02-07,2012,50,115/22,42,14,27.0,2.0,1.0,3.0,0.0,605.0,2138.0,13207.0,61135.0,8.0,3.0,638.0,
EDP011903,NH,KT2A,EDP011903,NHKT2A,DAIHEN,2023-01-18,2023-02-04,2012,50,115/22,47,10,30.0,7.0,1.0,12.0,0.0,966.0,2327.0,12744.0,66861.0,5.0,3.0,1016.0,
EDP011903,NH,KT2A,EDP011903,NHKT2A,DAIHEN,2024-01-17,2024-02-11,2012,50,115/22,41,13,33.0,4.0,2.0,13.0,0.0,873.0,2107.0,16814.0,63924.0,4.0,6.0,925.0,
EDP011904,AN,KT2A,EDP011904,ANKT2A,DAIHEN,2020-02-28,2020-04-04,2013,50,115/22/11,49,15,27.0,4.0,2.0,2.0,0.0,617.0,1004.0,11354.0,68371.0,0.0,3.0,652.0,
EDP011904,AN,KT2A,EDP011904,ANKT2A,DAIHEN,2021-02-26,2021-05-21,2013,50,115/22/11,50,29,42.0,7.0,2.0,8.0,0.0,544.0,854.0,14386.0,65964.0,6.0,3.0,603.0,
EDP011904,AN,KT2A,EDP011904,ANKT2A,DAIHEN,2022-02-04,2022-02-18,2013,50,115/22/11,43,16,40.0,3.0,1.0,2.0,0.0,684.0,1439.0,11005.0,70904.0,3.0,2.0,730.0,
EDP011904,AN,KT2A,EDP011904,ANKT2A,DAIHEN,2023-02-03,2023-02-16,2013,50,115/22/11,46,6,14.0,3.0,1.0,5.0,0.0,592.0,1642.0,10570.0,56560.0,28.0,3.0,615.0,
EDP011904,AN,KT2A,EDP011904,ANKT2A,DAIHEN,2024-02-02,2024-03-08,2013,50,115/22/11,50,10,17.0,8.0,2.0,12.0,0.0,641.0,1625.0,19766.0,47492.0,4.0,5.0,680.0,
EDP011905,MD1,KT2A,EDP011905,MD1KT2A,DAIHEN,2020-02-26,2020-03-29,2013,50,115/22/11,48,18,26.0,4.0,4.0,2.0,0.0,452.0,714.0,15254.0,61704.0,0.0,7.0,488.0,
EDP011905,MD1,KT2A,EDP011905,MD1KT2A,DAIHEN,2021-02-25,2021-05-21,2013,50,115/22/11,51,13,40.0,6.0,3.0,7.0,0.0,376.0,475.0,18137.0,63192.0,5.0,4.0,432.0,
EDP011905,MD1,KT2A,EDP011905,MD1KT2A,DAIHEN,2022-02-03,2022-02-19,2013,50,115/22/11,35,10,34.0,2.0,3.0,2.0,0.0,475.0,1046.0,12638.0,62651.0,0.0,4.0,516.0,
EDP011905,MD1,KT2A,EDP011905,MD1KT2A,DAIHEN,2023-02-02,2023-02-12,2013,50,115/22/11,41,9,15.0,4.0,3.0,9.0,0.0,561.0,1213.0,7030.0,52210.0,26.0,4.0,592.0,
EDP011905,MD1,KT2A,EDP011905,MD1KT2A,DAIHEN,2024-01-31,2024-03-08,2013,50,115/22/11,50,10,13.0,6.0,4.0,8.0,0.0,531.0,1588.0,20033.0,39245.0,3.0,7.0,562.0,
EDP011907,KL,KT2A,EDP011907,KLKT2A,DAIHEN,2020-04-19,2020-05-17,2013,50,115/22/11,53,10,65.0,9.0,10.0,2.0,0.0,882.0,1750.0,13439.0,64905.0,3.0,12.0,968.0,
EDP011907,KL,KT2A,EDP011907,KLKT2A,DAIHEN,2020-10-13,2020-10-16,2013,50,115/22/11,50,7,26.0,5.0,6.0,5.0,0.0,976.0,2158.0,4797.0,54671.0,7.0,6.0,1018.0,หลังจาก Trip ด้วย Bouchholz relay
EDP011907,KL,KT2A,EDP011907,KLKT2A,DAIHEN,2021-02-20,2021-06-14,2013,50,115/22/11,54,9,40.0,5.0,4.0,3.0,0.0,358.0,2052.0,6097.0,54671.0,5.0,6.0,410.0,
EDP011907,KL,KT2A,EDP011907,KLKT2A,DAIHEN,2022-01-29,2022-02-20,2013,50,115/22/11,50,7,7.0,6.0,6.0,3.0,0.0,599.0,2145.0,8947.0,63684.0,2.0,7.0,621.0,
EDP011907,KL,KT2A,EDP011907,KLKT2A,DAIHEN,2023-01-27,2023-02-13,2013,50,115/22/11,48,8,27.0,14.0,11.0,12.0,0.0,1195.0,2703.0,10846.0,63849.0,7.0,14.0,1259.0,
EDP011907,KL,KT2A,EDP011907,KLKT2A,DAIHEN,2024-01-26,2024-03-09,2013,50,115/22/11,50,9,26.0,12.0,9.0,12.0,0.0,1161.0,2529.0,7193.0,47072.0,15.0,3.0,1220.0,
EDP011908,KL,KT1A,EDP011908,KLKT1A,DAIHEN,2020-04-19,2020-05-17,2013,50,115/22/11,52,12,12.0,4.0,2.0,2.0,0.0,802.0,1572.0,11558.0,63227.0,1.0,5.0,822.0,
EDP011908,KL,KT1A,EDP011908,KLKT1A,DAIHEN,2021-02-20,2021-05-21,2013,50,115/22/11,51,17,18.0,0.0,58.0,7.0,0.0,694.0,1739.0,10588.0,48287.0,0.0,0.0,777.0,
EDP011908,KL,KT1A,EDP011908,KLKT1A,DAIHEN,2022-01-29,2022-02-20,2013,50,115/22/11,50,11,14.0,3.0,2.0,3.0,0.0,550.0,1995.0,10432.0,64407.0,3.0,3.0,572.0,
EDP011908,KL,KT1A,EDP011908,KLKT1A,DAIHEN,2023-01-27,2023-02-13,2013,50,115/22/11,45,8,8.0,5.0,2.0,6.0,0.0,778.0,2114.0,7830.0,60470.0,31.0,6.0,799.0,
EDP011908,KL,KT1A,EDP011908,KLKT1A,DAIHEN,2024-01-26,2024-03-10,2013,50,115/22/11,48,13,7.0,3.0,1.0,7.0,0.0,520.0,2000.0,8374.0,38378.0,3.0,4.0,538.0,
EDP012001,NW,KT3A,EDP012001,NWKT3A,DAIHEN,2019-08-25,2019-10-19,2012,50,115/33,44,28,9.0,0.0,5.0,0.0,0.0,496.0,1958.0,7319.0,42409.0,0.0,0.0,510.0,
EDP012001,NW,KT3A,EDP012001,NWKT3A,DAIHEN,2020-07-18,2020-08-24,2012,50,115/33,48,14,35.0,0.0,1.0,0.0,0.0,453.0,2033.0,9795.0,48369.0,0.0,3.0,489.0,
EDP012001,NW,KT3A,EDP012001,NWKT3A,DAIHEN,2021-07-10,2021-11-05,2012,50,115/33,48,37,12.0,0.0,0.0,0.0,0.0,526.0,1876.0,24685.0,55269.0,0.0,0.0,538.0,
EDP012001,NW,KT3A,EDP012001,NWKT3A,DAIHEN,2022-07-04,2022-07-25,2012,50,115/33,48,25,27.0,17.0,124.0,9.0,0.0,538.0,1915.0,20593.0,62062.0,0.0,38.0,715.0,
EDP012001,NW,KT3A,EDP012001,NWKT3A,DAIHEN,2023-08-05,2023-12-04,2012,50,115/33,47,15,38.0,6.0,4.0,9.0,0.0,886.0,3861.0,8660.0,66241.0,5.0,8.0,943.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2019-05-24,2019-08-09,2008,300,230/115,60,9,6.0,5.0,2.0,0.0,0.0,741.0,2214.0,8061.0,40181.0,0.0,1.0,754.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2019-11-03,2019-12-06,2008,300,230/115,53,9,25.0,6.0,0.0,0.0,0.0,982.0,3942.0,7432.0,49551.0,0.0,0.0,1013.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2020-06-06,2020-08-04,2008,300,230/115,62,17,13.0,0.0,4.0,0.0,0.0,752.0,3660.0,10936.0,44132.0,0.0,0.0,769.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2020-11-21,2020-11-30,2008,300,230/115,58,8,11.0,0.0,3.0,3.0,0.0,933.0,4678.0,6736.0,51515.0,3.0,4.0,950.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2021-06-13,2021-08-28,2008,300,230/115,62,16,15.0,0.0,0.0,0.0,0.0,799.0,4330.0,6074.0,41052.0,0.0,0.0,814.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2021-11-14,2021-11-20,2008,300,230/115,54,8,9.0,7.0,4.0,0.0,0.0,836.0,7241.0,5310.0,46180.0,0.0,5.0,856.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2022-05-26,2022-05-29,2008,300,230/115,58,10,9.0,6.0,3.0,6.0,0.0,520.0,5307.0,10999.0,62932.0,2.0,7.0,544.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2022-11-25,2022-11-28,2008,300,230/115,50,7,12.0,16.0,5.0,2.0,0.0,907.0,5410.0,7662.0,57969.0,2.0,5.0,942.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2023-05-20,2023-05-25,2008,300,230/115,53,6,7.0,28.0,4.0,1.0,0.0,883.0,5205.0,9832.0,59054.0,3.0,6.0,923.0,
GBK600001,SNO,KT2A,GBK600001,SNOKT2A,DAIHEN,2023-11-27,2023-12-28,2008,300,230/115,51,8,2.0,11.0,5.0,1.0,0.0,765.0,4766.0,41690.0,53470.0,4.0,8.0,784.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2019-07-27,2019-08-30,2013,300,230/121/22,61,17,10.0,8.0,3.0,1.0,0.0,786.0,2004.0,9905.0,43552.0,1.0,4.0,808.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2019-11-09,2019-11-11,2013,300,230/121/22,58,9,22.0,7.0,3.0,0.0,0.0,867.0,1776.0,4092.0,54984.0,0.0,3.0,899.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2020-05-15,2020-05-29,2013,300,230/121/22,55,14,45.0,6.0,4.0,0.0,0.0,753.0,1544.0,12423.0,60422.0,3.0,4.0,808.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2020-12-20,2020-12-25,2013,300,230/121/22,42,8,46.0,0.0,2.0,0.0,0.0,1205.0,3809.0,12782.0,61297.0,1.0,2.0,1253.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2021-05-21,2021-07-10,2013,300,230/121/22,57,21,30.0,4.0,2.0,0.0,0.0,650.0,4520.0,3984.0,56081.0,0.0,3.0,686.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2021-11-09,2021-11-19,2013,300,230/121/22,50,15,19.0,0.0,7.0,0.0,0.0,866.0,2801.0,9962.0,48054.0,0.0,0.0,892.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2022-05-28,2022-06-02,2013,300,230/121/22,47,8,17.0,21.0,7.0,3.0,0.0,1631.0,4913.0,4483.0,50231.0,8.0,13.0,1679.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2022-11-14,2022-11-20,2013,300,230/121/22,44,7,0.0,0.0,0.0,0.0,0.0,0.0,4931.0,8607.0,46068.0,0.0,0.0,0.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2022-12-15,2023-01-06,2013,300,230/121/22,44,7,13.0,5.0,3.0,0.0,0.0,1277.0,5229.0,5010.0,53530.0,1.0,3.0,1298.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2023-05-22,2023-05-26,2013,300,230/121/22,57,5,17.0,34.0,3.0,1.0,0.0,1326.0,5454.0,4637.0,56712.0,1.0,3.0,1381.0,
GBK600002,TPR,KT1A,GBK600002,TPRKT1A,DAIHEN,2023-11-12,2023-12-11,2013,300,230/121/22,54,10,3.0,11.0,3.0,6.0,0.0,1275.0,5164.0,4697.0,43160.0,5.0,3.0,1298.0,
