transformer_id,loc,name,ser,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tcg,nb
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2019-05-31,2019-06-29,2013,300,230/121/22,61,18,18.0,0.0,8.0,0.0,0.0,900.0,2770.0,8161.0,55345.0,0.0,0.0,926.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2019-11-09,2019-11-12,2013,300,230/121/22,57,9,21.0,3.0,7.0,0.0,0.0,872.0,2418.0,6211.0,44248.0,0.0,0.0,903.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2020-05-15,2020-05-30,2013,300,230/121/22,53,16,26.0,7.0,4.0,0.0,0.0,753.0,2819.0,12271.0,68071.0,0.0,5.0,790.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2020-11-22,2020-12-04,2013,300,230/121/22,60,13,11.0,0.0,3.0,0.0,0.0,1144.0,3469.0,7680.0,57320.0,2.0,3.0,1158.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2021-05-21,2021-07-09,2013,300,230/121/22,56,19,11.0,9.0,5.0,1.0,0.0,702.0,2635.0,14470.0,60815.0,1.0,2.0,728.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2021-11-09,2021-11-19,2013,300,230/121/22,55,13,18.0,0.0,5.0,0.0,0.0,742.0,2857.0,6203.0,40118.0,0.0,0.0,765.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2022-05-28,2022-06-02,2013,300,230/121/22,49,6,13.0,13.0,5.0,2.0,0.0,929.0,3421.0,8458.0,49114.0,4.0,0.0,962.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2022-11-14,2022-11-20,2013,300,230/121/22,43,10,17.0,9.0,5.0,6.0,0.0,957.0,3920.0,6149.0,41342.0,1.0,1.0,994.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2023-05-22,2023-05-26,2013,300,230/121/22,57,9,20.0,7.0,2.0,1.0,0.0,1217.0,4395.0,6354.0,52743.0,1.0,3.0,1247.0,
GBK600003,TPR,KT2A,GBK600003,TPRKT2A,DAIHEN,2023-11-12,2023-12-10,2013,300,230/121/22,52,30,4.0,16.0,2.0,1.0,0.0,1267.0,4267.0,6430.0,53564.0,1.0,4.0,1290.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2019-05-18,2019-05-24,2013,300,230/115,50,22,13.0,2.0,0.0,0.0,0.0,540.0,1240.0,9583.0,46343.0,0.0,0.0,555.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2019-11-10,2019-12-08,2013,300,230/115,48,16,25.0,4.0,0.0,0.0,0.0,1029.0,1792.0,9048.0,51184.0,0.0,0.0,1058.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2020-05-24,2020-06-01,2013,300,230/115,49,13,22.0,5.0,4.0,0.0,0.0,738.0,1664.0,9320.0,48126.0,0.0,3.0,769.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2020-11-24,2020-12-20,2013,300,230/115,52,15,36.0,3.0,2.0,0.0,0.0,811.0,1829.0,16934.0,41239.0,0.0,2.0,852.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2021-06-07,2021-08-14,2013,300,230/115,50,22,17.0,0.0,5.0,0.0,0.0,781.0,1886.0,14158.0,55707.0,0.0,0.0,803.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2021-11-07,2021-11-19,2013,300,230/115,42,14,18.0,0.0,4.0,0.0,0.0,974.0,2214.0,10777.0,49041.0,0.0,0.0,996.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2022-05-26,2022-06-02,2013,300,230/115,52,14,15.0,2.0,4.0,2.0,0.0,1086.0,2469.0,9215.0,46689.0,0.0,0.0,1109.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2022-12-15,2023-01-06,2013,300,230/115,40,8,15.0,5.0,3.0,17.0,0.0,1557.0,4424.0,3290.0,53360.0,0.0,2.0,1597.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2023-05-25,2023-05-26,2013,300,230/115,48,8,17.0,6.0,7.0,4.0,0.0,1489.0,4103.0,6281.0,61482.0,2.0,7.0,1523.0,
GBK600004,ON,KT1A,GBK600004,ONKT1A,DAIHEN,2023-11-17,2024-12-16,2013,300,230/115,58,29,24.0,11.0,4.0,0.0,0.0,1134.0,4064.0,7779.0,56144.0,2.0,4.0,1173.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2019-05-18,2019-05-24,2013,300,230,52,20,14.0,0.0,12.0,0.0,0.0,607.0,2616.0,7109.0,39695.0,0.0,0.0,633.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2019-11-10,2019-12-08,2013,300,230,48,12,26.0,6.0,0.0,0.0,0.0,612.0,1887.0,8347.0,47981.0,0.0,0.0,644.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2020-05-24,2020-06-01,2013,300,230,50,15,25.0,8.0,5.0,0.0,0.0,490.0,2079.0,12031.0,45122.0,3.0,3.0,528.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2020-11-24,2020-12-20,2013,300,230,52,16,33.0,6.0,4.0,0.0,0.0,645.0,2737.0,10325.0,47583.0,0.0,3.0,688.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2021-06-07,2021-08-09,2013,300,230,51,14,20.0,0.0,5.0,0.0,0.0,494.0,1948.0,7815.0,41669.0,0.0,0.0,519.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2021-11-07,2021-11-19,2013,300,230,34,14,19.0,0.0,7.0,0.0,0.0,493.0,2101.0,5578.0,39245.0,0.0,0.0,519.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2022-05-26,2022-06-02,2013,300,230,53,9,13.0,3.0,5.0,1.0,0.0,496.0,2345.0,12756.0,45080.0,0.0,0.0,518.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2022-12-15,2023-01-06,2013,300,230,42,10,14.0,7.0,4.0,0.0,0.0,684.0,3978.0,4970.0,47230.0,2.0,2.0,709.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2023-05-25,2023-05-26,2013,300,230,50,7,21.0,11.0,6.0,3.0,0.0,673.0,3457.0,5975.0,55189.0,2.0,6.0,714.0,
GBK600005,ON,KT2A,GBK600005,ONKT2A,DAIHEN,2023-11-17,2023-12-16,2013,300,230,50,11,28.0,13.0,5.0,0.0,0.0,557.0,2666.0,7767.0,50716.0,3.0,7.0,603.0,
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2019-12-22,2020-01-04,2019,300,230/115,32,13,7.0,0.0,0.0,0.0,0.0,27.0,312.0,12849.0,28281.0,0.0,0.0,34.0,นำเข้าใช้งานใหม่
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2020-06-29,2020-08-15,2019,300,230/115,54,12,21.0,4.0,2.0,1.0,0.0,87.0,606.0,7158.0,31099.0,1.0,1.0,115.0,
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2021-06-21,2021-07-02,2019,300,230/115,55,28,38.0,6.0,3.0,1.0,0.0,176.0,1122.0,8480.0,32511.0,2.0,2.0,224.0,
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2022-06-18,2022-06-25,2019,300,230/115,56,7,47.0,3.0,6.0,0.0,0.0,207.0,1389.0,4020.0,21865.0,0.0,0.0,263.0,
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2023-06-11,2023-06-16,2019,300,230/115,57,6,67.0,11.0,5.0,1.0,0.0,292.0,1929.0,2841.0,19266.0,0.0,0.0,376.0,
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2023-11-18,2023-12-28,2019,300,230/115,42,7,57.0,10.0,4.0,0.0,0.0,283.0,2049.0,12521.0,36092.0,11.0,0.0,354.0,
GBK604201,SR2,KT2A,GBK604201,SR2KT2A,DAIHEN,2024-03-24,2024-04-19,2019,300,230/115,58,13,33.0,14.0,5.0,2.0,0.0,213.0,1568.0,7542.0,36344.0,3.0,3.0,267.0,
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2019-11-01,2019-11-10,2019,300,230/115,42,7,19.0,2.0,2.0,0.0,0.0,14.0,105.0,19861.0,66010.0,0.0,2.0,37.0,เข้าใช้งานครั้งแรก 9/10/48
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2019-12-22,2020-01-04,2019,300,230/115,33,13,14.0,0.0,0.0,0.0,0.0,49.0,429.0,12096.0,28111.0,0.0,0.0,63.0,ตามผลหลังเข้าใช้งานมากกว่า1เดือน
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2020-06-29,2020-08-15,2019,300,230/115,54,15,44.0,12.0,2.0,0.0,0.0,83.0,899.0,7890.0,37770.0,1.0,2.0,141.0,
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2021-06-21,2021-07-02,2019,300,230/115,54,6,52.0,9.0,5.0,1.0,0.0,169.0,1110.0,7282.0,34725.0,1.0,3.0,236.0,
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2022-06-18,2022-06-25,2019,300,230/115,54,8,66.0,5.0,4.0,0.0,0.0,177.0,1311.0,4309.0,21842.0,0.0,0.0,252.0,
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2023-06-11,2023-06-16,2019,300,230/115,55,11,82.0,15.0,5.0,2.0,0.0,256.0,1860.0,2759.0,23241.0,0.0,0.0,360.0,
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2023-11-18,2023-12-28,2019,300,230/115,41,9,64.0,10.0,5.0,0.0,0.0,237.0,1798.0,10693.0,34236.0,4.0,6.0,316.0,
GBK604202,SR2,KT3A,GBK604202,SR2KT3A,DAIHEN,2024-03-24,2024-04-19,2019,300,230/115,56,11,45.0,15.0,5.0,3.0,0.0,182.0,1408.0,4923.0,34882.0,3.0,3.0,250.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2020-03-27,2020-05-25,2019,180/240/300,230/121/22,48,17,33.0,2.0,1.0,0.0,0.0,54.0,296.0,5600.0,22730.0,0.0,1.0,90.0,ENERGIZED 03/02/06
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2020-07-25,2020-08-25,2019,180/240/300,230/121/22,56,14,33.0,2.0,2.0,0.0,0.0,57.0,283.0,7304.0,37148.0,0.0,2.0,94.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2021-01-14,2021-02-05,2019,180/240/300,230/121/22,43,9,25.0,2.0,1.0,0.0,0.0,100.0,540.0,7925.0,36035.0,0.0,1.0,128.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2021-09-07,2021-11-11,2019,180/240/300,230/121/22,56,9,33.0,3.0,1.0,0.0,0.0,33.0,876.0,8095.0,35592.0,1.0,1.0,70.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2022-01-09,2022-02-12,2019,180/240/300,230/121/22,52,10,19.0,3.0,1.0,0.0,0.0,125.0,1005.0,7234.0,29938.0,0.0,2.0,148.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2022-07-31,2022-08-14,2019,180/240/300,230/121/22,52,13,19.0,3.0,4.0,3.0,0.0,138.0,1025.0,7860.0,32140.0,2.0,3.0,167.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2023-02-27,2023-03-12,2019,180/240/300,230/121/22,62,12,19.0,11.0,5.0,0.0,0.0,236.0,1032.0,6901.0,27233.0,2.0,4.0,271.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2023-08-22,2023-10-09,2019,180/240/300,230/121/22,55,13,16.0,22.0,4.0,2.0,0.0,241.0,1205.0,18320.0,23670.0,2.0,3.0,285.0,
GBK604203,NR2,KT4A,GBK604203,NR2KT4A,DAIHEN,2024-02-26,2024-04-08,2019,180/240/300,230/121/22,53,10,24.0,10.0,7.0,2.0,0.0,265.0,1588.0,8021.0,27316.0,1.0,2.0,308.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2020-03-27,2020-05-26,2019,180/240/300,230/121/22,50,11,19.0,0.0,0.0,0.0,0.0,50.0,358.0,6767.0,21928.0,0.0,0.0,69.0,ENERGIZED 03/02/06
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2020-07-25,2020-08-25,2019,180/240/300,230/121/22,56,9,31.0,9.0,4.0,0.0,0.0,61.0,375.0,6532.0,34412.0,0.0,3.0,105.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2021-01-14,2021-02-09,2019,180/240/300,230/121/22,43,7,30.0,3.0,2.0,0.0,0.0,89.0,515.0,5886.0,33172.0,0.0,2.0,124.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2021-09-07,2021-11-06,2019,180/240/300,230/121/22,56,13,16.0,0.0,7.0,0.0,0.0,132.0,752.0,11798.0,26934.0,0.0,0.0,155.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2022-01-09,2022-02-12,2019,180/240/300,230/121/22,52,7,23.0,3.0,2.0,0.0,0.0,123.0,933.0,6354.0,28007.0,2.0,2.0,151.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2022-07-31,2022-08-14,2019,180/240/300,230/121/22,52,10,23.0,9.0,4.0,4.0,0.0,136.0,1027.0,5700.0,28930.0,2.0,4.0,176.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2023-02-27,2023-03-11,2019,180/240/300,230/121/22,63,8,16.0,13.0,6.0,4.0,0.0,353.0,4107.0,5778.0,30051.0,1.0,3.0,392.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2023-08-22,2023-10-10,2019,180/240/300,230/121/22,57,10,20.0,23.0,6.0,0.0,0.0,365.0,4269.0,14890.0,22600.0,2.0,4.0,414.0,
GBK604204,NR2,KT5A,GBK604204,NR2KT5A,DAIHEN,2024-02-26,2024-04-08,2019,180/240/300,230/121/22,53,10,22.0,0.0,0.0,1.0,0.0,213.0,1341.0,10272.0,26288.0,6.0,0.0,236.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2020-03-27,2020-05-26,2019,300,230/121/22,49,15,16.0,0.0,0.0,0.0,0.0,84.0,431.0,8719.0,22926.0,0.0,0.0,100.0,ENERGIZED 03/02/06
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2020-07-25,2020-08-25,2019,300,230/121/22,46,12,29.0,11.0,3.0,0.0,0.0,81.0,398.0,6904.0,33814.0,0.0,2.0,124.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2021-01-14,2021-02-09,2019,300,230/121/22,43,8,30.0,4.0,1.0,0.0,0.0,112.0,589.0,4001.0,28574.0,0.0,1.0,147.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2021-09-07,2021-11-06,2019,300,230/121/22,55,12,19.0,0.0,7.0,0.0,0.0,151.0,764.0,10951.0,24890.0,0.0,0.0,177.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2022-01-09,2022-02-12,2019,300,230/121/22,52,9,16.0,10.0,2.0,1.0,0.0,226.0,1036.0,7438.0,21721.0,1.0,1.0,255.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2022-07-31,2022-08-14,2019,300,230/121/22,51,14,31.0,11.0,2.0,5.0,0.0,225.0,1249.0,4690.0,27280.0,1.0,3.0,274.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2023-02-27,2023-03-11,2019,300,230/121/22,58,14,15.0,8.0,7.0,0.0,0.0,299.0,1281.0,13673.0,28481.0,0.0,2.0,329.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2023-03-26,2023-04-08,2019,300,230/121/22,55,8,15.0,4.0,4.0,0.0,0.0,171.0,1015.0,12372.0,25185.0,0.0,0.0,194.0,มีค่า%pf เพิ่มขึ้นหลังจากที่แก้ไขน้ำมันรั่วที่หัว bushing
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2023-08-22,2023-10-09,2019,300,230/121/22,53,11,10.0,26.0,3.0,2.0,0.0,187.0,935.0,15600.0,23220.0,2.0,2.0,228.0,
GBK604205,NR2,KT3A,GBK604205,NR2KT3A,DAIHEN,2024-02-26,2024-04-07,2019,300,230/121/22,52,8,18.0,7.0,0.0,2.0,0.0,359.0,1675.0,3166.0,28504.0,0.0,0.0,386.0,
GBK604901,RB2,KT1A,GBK604901,RB2KT1A,DAIHEN,2021-06-26,2021-09-05,2019,300,230/115,53,16,14.0,0.0,0.0,0.0,0.0,62.0,428.0,6564.0,23725.0,0.0,0.0,76.0,
GBK604901,RB2,KT1A,GBK604901,RB2KT1A,DAIHEN,2022-06-26,2022-07-02,2019,300,230/115,57,7,28.0,3.0,2.0,5.0,0.0,107.0,1168.0,6820.0,30570.0,1.0,1.0,145.0,
GBK604901,RB2,KT1A,GBK604901,RB2KT1A,DAIHEN,2022-12-23,2023-01-15,2019,300,230/115,50,9,39.0,7.0,6.0,1.0,0.0,187.0,1167.0,11863.0,36301.0,2.0,4.0,240.0,
GBK604901,RB2,KT1A,GBK604901,RB2KT1A,DAIHEN,2023-06-16,2023-06-23,2019,300,230/115,55,8,50.0,13.0,2.0,0.0,0.0,192.0,1509.0,4549.0,30378.0,3.0,4.0,257.0,
GBK604901,RB2,KT1A,GBK604901,RB2KT1A,DAIHEN,2024-02-02,2024-02-04,2019,300,230/115,57,18,68.0,16.0,7.0,21.0,0.0,225.0,1654.0,1610.0,18210.0,8.0,2.0,337.0,
GBK604902,RB2,KT4A,GBK604902,RB2KT4A,DAIHEN,2021-06-26,2021-09-07,2019,300,230/115,53,14,11.0,0.0,0.0,0.0,0.0,53.0,284.0,5339.0,20257.0,0.0,0.0,64.0,
GBK604902,RB2,KT4A,GBK604902,RB2KT4A,DAIHEN,2023-12-16,2024-01-29,2019,300,230/115,30,17,22.0,0.0,4.0,2.0,0.0,144.0,493.0,11721.0,41099.0,1.0,6.0,172.0,
GBK604902,RB2,KT4A,GBK604902,RB2KT4A,DAIHEN,2024-06-22,2024-06-28,2019,300,230/115,52,6,16.0,7.0,16.0,2.0,0.0,210.0,846.0,5007.0,28803.0,1.0,22.0,251.0,
GBK604903,RB2,KT5A,GBK604903,RB2KT5A,DAIHEN,2021-06-26,2021-09-07,2020,300,230/115,46,15,11.0,0.0,6.0,0.0,0.0,68.0,309.0,5178.0,20730.0,0.0,0.0,85.0,
GBK604903,RB2,KT5A,GBK604903,RB2KT5A,DAIHEN,2022-06-26,2022-07-02,2020,300,230/115,56,5,27.0,2.0,1.0,0.0,0.0,101.0,962.0,6690.0,30150.0,1.0,1.0,131.0,
GBK604903,RB2,KT5A,GBK604903,RB2KT5A,DAIHEN,2022-12-23,2023-01-15,2020,300,230/115,50,9,43.0,4.0,2.0,1.0,0.0,171.0,965.0,13358.0,38539.0,2.0,2.0,221.0,
GBK604903,RB2,KT5A,GBK604903,RB2KT5A,DAIHEN,2023-06-16,2023-06-23,2020,300,230/115,53,12,61.0,14.0,2.0,0.0,0.0,192.0,1206.0,4352.0,32089.0,3.0,2.0,269.0,
GBK604903,RB2,KT5A,GBK604903,RB2KT5A,DAIHEN,2023-12-16,2024-01-29,2020,300,230/115,52,17,42.0,8.0,4.0,2.0,0.0,339.0,2184.0,11114.0,33230.0,4.0,4.0,395.0,
GBK604903,RB2,KT5A,GBK604903,RB2KT5A,DAIHEN,2024-06-22,2024-06-28,2020,300,230/115,54,7,50.0,10.0,3.0,2.0,0.0,241.0,1931.0,7389.0,32233.0,7.0,0.0,306.0,
H67440-02,PC,KT3A,H67440-02,PCKT3A,ALSTHOM,2021-06-05,2021-08-16,1995,25,115/22,55,30,13.0,12.0,26.0,13.0,0.0,161.0,1596.0,5998.0,30804.0,0.0,0.0,225.0,
H67440-02,PC,KT3A,H67440-02,PCKT3A,ALSTHOM,2022-01-09,2022-01-16,1995,25,115/22,40,11,34.0,5.0,22.0,4.0,0.0,36.0,2288.0,3746.0,30813.0,3.0,18.0,101.0,
H67440-02,PC,KT3A,H67440-02,PCKT3A,ALSTHOM,2023-01-09,2023-01-09,1995,25,115/22,50,15,20.0,16.0,19.0,4.0,0.0,164.0,2226.0,14344.0,46321.0,4.0,11.0,223.0,
H67440-02,PC,KT3A,H67440-02,PCKT3A,ALSTHOM,2023-03-11,2023-03-17,1995,25,115/22,50,14,13.0,19.0,23.0,3.0,0.0,204.0,2566.0,4877.0,32432.0,0.0,5.0,262.0,
H67440-02,PC,KT3A,H67440-02,PCKT3A,ALSTHOM,2024-02-04,2024-02-24,1995,25,115/22,53,16,8.0,22.0,23.0,4.0,0.0,157.0,2435.0,13170.0,34550.0,13.0,16.0,214.0,
H67440-03,TE,KT1A,H67440-03,TEKT1A,ALSTHOM,2019-05-17,2019-06-07,1995,25,115/22,57,16,2.0,230.0,219.0,10.0,0.0,160.0,1270.0,4890.0,51440.0,0.0,102.0,621.0,
H67440-03,TE,KT1A,H67440-03,TEKT1A,ALSTHOM,2019-11-10,2019-12-26,1995,25,115/22,-49,25,11.0,97.0,210.0,67.0,0.0,217.0,2155.0,9811.0,72427.0,0.0,88.0,602.0,
H67440-03,TE,KT1A,H67440-03,TEKT1A,ALSTHOM,2020-05-16,2020-06-05,1995,25,115/22,48,13,17.0,176.0,282.0,8.0,0.0,248.0,1622.0,1977.0,81673.0,0.0,138.0,731.0,
H67440-03,TE,KT1A,H67440-03,TEKT1A,ALSTHOM,2022-03-13,2022-03-19,1995,25,115/22,60,20,12.0,0.0,252.0,8.0,0.0,203.0,2179.0,8712.0,68397.0,0.0,77.0,475.0,
H67440-03,TE,KT1A,H67440-03,TEKT1A,ALSTHOM,2023-04-20,2023-04-29,1995,25,115/22,60,15,11.0,134.0,257.0,4.0,0.0,243.0,2502.0,3487.0,85003.0,12.0,163.0,649.0,
H67440-03,TE,KT1A,H67440-03,TEKT1A,ALSTHOM,2024-04-07,2024-04-20,1995,25,115/22,59,12,12.0,159.0,276.0,7.0,0.0,257.0,2406.0,7260.0,89110.0,12.0,153.0,711.0,
H67440-05,PA2,KT4A,H67440-05,PA2KT4A,ALSTHOM,2020-01-16,2020-02-07,1995,25,115/22,56,11,39.0,92.0,214.0,0.0,0.0,277.0,2968.0,9520.0,93990.0,27.0,151.0,622.0,
H67440-05,PA2,KT4A,H67440-05,PA2KT4A,ALSTHOM,2021-01-23,2021-03-26,1995,25,115/22,51,18,32.0,100.0,160.0,0.0,0.0,280.0,3000.0,3580.0,66260.0,0.0,126.0,572.0,
H67440-05,PA2,KT4A,H67440-05,PA2KT4A,ALSTHOM,2022-01-08,2022-01-14,1995,25,115/22,55,8,5.0,73.0,194.0,0.0,0.0,161.0,3665.0,9580.0,85180.0,8.0,0.0,433.0,
H67440-05,PA2,KT4A,H67440-05,PA2KT4A,ALSTHOM,2022-08-20,2022-09-02,1995,25,115/22,70,13,11.0,86.0,239.0,2.0,0.0,182.0,3743.0,3470.0,84920.0,11.0,171.0,520.0,
H67440-05,PA2,KT4A,H67440-05,PA2KT4A,ALSTHOM,2023-02-26,2023-03-04,1995,25,115/22,0,13,8.0,101.0,284.0,2.0,0.0,162.0,3624.0,4320.0,78070.0,13.0,217.0,557.0,
H67440-05,PA2,KT4A,H67440-05,PA2KT4A,ALSTHOM,2024-02-12,2024-02-25,1995,25,115/22,0,10,19.0,105.0,319.0,6.0,0.0,159.0,3502.0,15166.0,79809.0,19.0,184.0,608.0,
H67440-06,PC,KT1A,H67440-06,PCKT1A,ALSTHOM,2020-01-19,2020-01-26,1995,25,115/22,52,5,54.0,111.0,216.0,0.0,0.0,250.0,2478.0,7921.0,49022.0,0.0,167.0,631.0,
H67440-06,PC,KT1A,H67440-06,PCKT1A,ALSTHOM,2020-02-17,2020-05-09,1995,25,115/22,55,36,11.0,98.0,236.0,7.0,0.0,276.0,2120.0,5414.0,48301.0,0.0,154.0,628.0,research
H67440-06,PC,KT1A,H67440-06,PCKT1A,ALSTHOM,2022-01-09,2022-01-16,1995,25,115/22,56,7,28.0,2.0,15.0,1.0,0.0,16.0,1152.0,3713.0,20422.0,0.0,14.0,62.0,
H67440-06,PC,KT1A,H67440-06,PCKT1A,ALSTHOM,2023-01-09,2023-01-15,1995,25,115/22,50,9,25.0,14.0,18.0,1.0,0.0,117.0,1578.0,7944.0,33758.0,0.0,11.0,175.0,
H67440-06,PC,KT1A,H67440-06,PCKT1A,ALSTHOM,2023-03-11,2023-03-17,1995,25,115/22,55,8,14.0,16.0,16.0,0.0,0.0,105.0,1553.0,4910.0,19552.0,0.0,6.0,151.0,
H67440-06,PC,KT1A,H67440-06,PCKT1A,ALSTHOM,2024-02-04,2024-02-24,1995,25,115/22,57,10,18.0,15.0,20.0,1.0,0.0,141.0,2167.0,12148.0,32816.0,2.0,12.0,195.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2019-01-12,2019-03-07,1999,200,230/115/22,52,17,23.0,4.0,2.0,0.0,0.0,429.0,2280.0,8201.0,48090.0,1.0,3.0,458.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2020-01-23,2020-02-07,1999,200,230/115/22,59,8,23.0,5.0,10.0,0.0,0.0,220.0,1803.0,23420.0,66584.0,92.0,10.0,258.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2021-01-25,2021-03-16,1999,200,230/115/22,66,11,29.0,0.0,20.0,0.0,0.0,476.0,3562.0,7459.0,33596.0,0.0,0.0,525.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2021-12-19,2022-01-29,1999,200,230/115/22,60,14,46.0,4.0,7.0,0.0,0.0,423.0,4767.0,4429.0,35724.0,0.0,7.0,480.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2022-07-15,2022-07-22,1999,200,230/115/22,70,9,38.0,7.0,4.0,0.0,0.0,452.0,5841.0,3075.0,38762.0,0.0,10.0,501.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2023-03-04,2023-03-12,1999,200,230/115/22,40,6,25.0,8.0,5.0,0.0,0.0,602.0,5908.0,2910.0,33490.0,8.0,10.0,640.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2023-08-05,2023-08-12,1999,200,230/115/22,54,6,14.0,21.0,6.0,2.0,0.0,607.0,6048.0,10478.0,27386.0,3.0,9.0,650.0,
N407924,KLM,KT1A,N407924,KLMKT1A,TRAFO UNION,2024-04-29,2024-05-04,1999,200,230/115/22,64,13,22.0,29.0,9.0,1.0,0.0,589.0,5110.0,5700.0,26720.0,18.0,18.0,650.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2019-01-12,2019-03-07,1999,200,230/115/22,55,17,19.0,9.0,4.0,0.0,0.0,432.0,3178.0,7888.0,45709.0,2.0,4.0,464.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2020-01-23,2020-02-03,1999,200,230/115/22,60,8,49.0,12.0,8.0,0.0,0.0,689.0,4629.0,6587.0,55352.0,15.0,13.0,758.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2021-01-25,2021-03-16,1999,200,230/115/22,65,10,30.0,0.0,40.0,0.0,0.0,511.0,5661.0,5291.0,31537.0,0.0,0.0,581.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2021-12-19,2022-01-29,1999,200,230/115/22,60,10,44.0,5.0,6.0,0.0,0.0,530.0,7296.0,3717.0,35803.0,0.0,7.0,585.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2022-07-15,2022-07-22,1999,200,230/115/22,68,16,33.0,9.0,5.0,0.0,0.0,414.0,7825.0,4328.0,41964.0,0.0,10.0,461.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2023-08-03,2023-08-12,1999,200,230/115/22,60,9,21.0,23.0,7.0,3.0,0.0,547.0,7966.0,14365.0,32395.0,3.0,11.0,601.0,
N407926,KLM,KT2A,N407926,KLMKT2A,TRAFO UNION,2024-04-29,2024-05-04,1999,200,230/115/22,68,9,23.0,36.0,10.0,2.0,0.0,563.0,7018.0,7260.0,29740.0,31.0,19.0,634.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2019-01-12,2019-03-07,1999,200,230/115/22,53,17,14.0,5.0,4.0,1.0,0.0,390.0,1586.0,11261.0,42570.0,1.0,3.0,414.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2020-01-23,2020-02-03,1999,200,230/115/22,59,6,52.0,8.0,8.0,1.0,0.0,574.0,2317.0,9574.0,63042.0,19.0,9.0,643.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2021-01-25,2021-03-16,1999,200,230/115/22,62,8,31.0,0.0,36.0,0.0,0.0,489.0,2627.0,6070.0,34824.0,0.0,0.0,556.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2021-12-19,2022-01-29,1999,200,230/115/22,60,8,52.0,4.0,4.0,1.0,0.0,491.0,3391.0,3566.0,35145.0,1.0,5.0,552.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2022-06-10,2022-07-07,1999,200,230/115/22,41,11,33.0,5.0,3.0,19.0,0.0,417.0,3241.0,5590.0,42430.0,6.0,8.0,477.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2022-07-15,2022-07-22,1999,200,230/115/22,62,10,32.0,6.0,3.0,0.0,0.0,450.0,3725.0,4551.0,39635.0,0.0,9.0,491.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2023-08-03,2023-08-12,1999,200,230/115/22,60,5,20.0,19.0,5.0,1.0,0.0,538.0,4260.0,13406.0,28387.0,2.0,8.0,583.0,
N407928,KLM,KT3A,N407928,KLMKT3A,TRAFO UNION,2024-04-29,2024-05-04,1999,200,230/115/22,60,9,16.0,22.0,5.0,1.0,0.0,564.0,4758.0,6300.0,26400.0,11.0,9.0,608.0,
N407930,BWN,KT2A,N407930,BWNKT2A,TRAFO UNION,2019-03-30,2019-04-05,2006,200,230/115/22,55,14,13.0,4.0,4.0,0.0,0.0,465.0,1027.0,7013.0,45538.0,0.0,0.0,486.0,
N407930,BWN,KT2A,N407930,BWNKT2A,TRAFO UNION,2021-05-23,2021-07-20,2006,200,230/115/22,68,23,16.0,0.0,6.0,0.0,0.0,387.0,1937.0,5949.0,35091.0,0.0,0.0,409.0,
N407930,BWN,KT2A,N407930,BWNKT2A,TRAFO UNION,2022-05-12,2022-05-20,2006,200,230/115/22,62,9,35.0,7.0,5.0,14.0,0.0,300.0,2332.0,3265.0,43441.0,0.0,10.0,361.0,
N407930,BWN,KT2A,N407930,BWNKT2A,TRAFO UNION,2022-12-16,2023-01-07,2006,200,230/115/22,54,5,26.0,8.0,2.0,0.0,0.0,493.0,2696.0,7812.0,30859.0,0.0,5.0,529.0,
N407930,BWN,KT2A,N407930,BWNKT2A,TRAFO UNION,2023-06-24,2023-06-29,2006,200,230/115/22,60,7,22.0,19.0,4.0,1.0,0.0,541.0,3278.0,6958.0,46224.0,0.0,4.0,587.0,
N407930,BWN,KT2A,N407930,BWNKT2A,TRAFO UNION,2024-03-10,2024-04-09,2006,200,230/115/22,55,7,24.0,26.0,9.0,28.0,0.0,576.0,4132.0,7986.0,37584.0,52.0,15.0,663.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2019-05-24,2019-08-09,2008,300,230/121/22,68,13,24.0,10.0,2.0,0.0,0.0,341.0,3518.0,6498.0,41612.0,0.0,3.0,377.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2019-11-03,2019-12-06,2008,300,230/121/22,70,11,27.0,21.0,0.0,0.0,0.0,416.0,5495.0,5704.0,36648.0,0.0,0.0,464.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2020-06-06,2020-08-04,2008,300,230/121/22,68,9,21.0,0.0,0.0,0.0,0.0,262.0,4138.0,9230.0,32185.0,0.0,0.0,283.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2020-11-21,2020-11-30,2008,300,230/121/22,69,14,14.0,0.0,3.0,0.0,0.0,280.0,5211.0,6631.0,43897.0,2.0,7.0,297.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2021-06-13,2021-08-28,2008,300,230/121/22,65,13,20.0,10.0,5.0,0.0,0.0,270.0,4180.0,7405.0,31835.0,0.0,0.0,305.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2021-11-14,2021-11-20,2008,300,230/121/22,64,7,4.0,9.0,7.0,0.0,0.0,794.0,5476.0,6160.0,37470.0,0.0,3.0,814.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2022-05-26,2022-05-30,2008,300,230/121/22,62,7,26.0,10.0,9.0,2.0,0.0,352.0,6226.0,4205.0,31098.0,0.0,0.0,399.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2022-11-25,2022-11-28,2008,300,230/121/22,60,4,27.0,19.0,5.0,1.0,0.0,350.0,6220.0,5836.0,39146.0,2.0,12.0,402.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2023-05-20,2023-05-25,2008,300,230/121/22,60,5,18.0,19.0,4.0,0.0,0.0,368.0,6122.0,5873.0,37204.0,0.0,7.0,409.0,
N408032,SNO,KT1A,N408032,SNOKT1A,TRAFO UNION,2023-11-27,2023-12-28,2008,300,230/121/22,60,8,13.0,21.0,6.0,1.0,0.0,362.0,6037.0,29250.0,42530.0,33.0,19.0,403.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2019-05-27,2019-05-31,2009,300,230/121/22,65,8,30.0,3.0,1.0,1.0,0.0,331.0,2133.0,6428.0,32573.0,1.0,2.0,366.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2019-11-10,2019-12-14,2009,300,230/121/22,60,10,28.0,0.0,1.0,0.0,0.0,264.0,2323.0,7552.0,33300.0,1.0,3.0,293.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2020-11-08,2020-11-21,2009,300,230/121/22,66,6,23.0,4.0,1.0,0.0,0.0,157.0,1690.0,5523.0,39061.0,0.0,4.0,185.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2021-06-12,2021-08-16,2009,300,230/121/22,70,16,22.0,0.0,8.0,0.0,0.0,288.0,2888.0,8967.0,31193.0,0.0,0.0,318.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2021-11-07,2021-11-18,2009,300,230/121/22,60,12,18.0,5.0,2.0,0.0,0.0,399.0,5062.0,4690.0,23420.0,7.0,10.0,424.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2022-05-27,2022-06-03,2009,300,230/121/22,61,7,36.0,7.0,3.0,5.0,0.0,289.0,4538.0,5919.0,31334.0,6.0,9.0,340.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2022-11-25,2022-11-28,2009,300,230/121/22,60,3,25.0,12.0,2.0,0.0,0.0,359.0,4770.0,5372.0,25239.0,0.0,4.0,398.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2023-05-18,2023-05-22,2009,300,230/121/22,65,9,23.0,18.0,2.0,0.0,0.0,379.0,4919.0,3090.0,28270.0,5.0,8.0,422.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2023-11-06,2023-12-16,2009,300,230/121/22,66,24,10.0,1.0,1.0,0.0,0.0,29.0,1430.0,6017.0,57454.0,0.0,3.0,41.0,
N408034,CHW,KT2A,N408034,CHWKT2A,TRAFO UNION,2024-06-04,2024-06-07,2009,300,230/121/22,65,5,23.0,13.0,3.0,0.0,0.0,324.0,4793.0,6212.0,32132.0,0.0,1.0,363.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2019-05-18,2019-05-24,2009,300,230,48,23,19.0,6.0,9.0,0.0,0.0,345.0,2569.0,8512.0,42218.0,0.0,0.0,379.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2019-11-01,2019-11-08,2009,300,230,54,10,22.0,13.0,8.0,0.0,0.0,388.0,2928.0,5547.0,36240.0,0.0,0.0,431.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2020-05-26,2020-06-01,2009,300,230,60,9,22.0,0.0,7.0,0.0,0.0,355.0,2653.0,6828.0,29108.0,0.0,0.0,384.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2020-11-23,2020-11-29,2009,300,230,58,6,14.0,0.0,3.0,0.0,0.0,400.0,3069.0,8438.0,38519.0,0.0,8.0,417.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2021-05-21,2021-07-12,2009,300,230,62,14,15.0,82.0,92.0,22.0,0.0,371.0,5024.0,8391.0,30766.0,0.0,22.0,582.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2021-11-23,2021-12-10,2009,300,230,48,18,27.0,16.0,3.0,0.0,0.0,445.0,4559.0,5844.0,43466.0,0.0,10.0,491.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2022-05-30,2022-06-04,2009,300,230,56,13,13.0,11.0,3.0,0.0,0.0,523.0,4435.0,7060.0,46692.0,5.0,8.0,550.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2022-12-12,2022-12-15,2009,300,230,60,16,12.0,21.0,3.0,0.0,0.0,510.0,4681.0,5090.0,34780.0,17.0,9.0,546.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2023-05-18,2023-05-29,2009,300,230,60,10,20.0,8.0,3.0,0.0,0.0,521.0,5683.0,3290.0,34650.0,19.0,13.0,552.0,
N408036,RPS,KT1A,N408036,RPSKT1A,TRAFO UNION,2023-11-16,2023-12-16,2009,300,230,56,9,32.0,10.0,3.0,0.0,0.0,445.0,4851.0,9238.0,40812.0,0.0,11.0,490.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2019-05-27,2019-05-31,2009,300,230/121/22,65,8,23.0,12.0,8.0,2.0,0.0,517.0,3481.0,6571.0,44596.0,2.0,6.0,562.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2019-11-10,2019-12-14,2009,300,230/121/22,60,11,13.0,9.0,9.0,0.0,0.0,445.0,3445.0,11064.0,51685.0,2.0,8.0,476.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2020-11-08,2020-11-21,2009,300,230/121/22,66,8,32.0,11.0,0.0,0.0,0.0,450.0,2594.0,5174.0,52016.0,0.0,0.0,493.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2021-06-12,2021-08-16,2009,300,230/121/22,70,12,21.0,12.0,12.0,28.0,0.0,881.0,5182.0,7212.0,57935.0,0.0,0.0,954.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2021-11-07,2021-11-18,2009,300,230/121/22,60,10,8.0,8.0,10.0,0.0,0.0,741.0,7342.0,5400.0,46900.0,5.0,14.0,767.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2022-05-27,2022-06-03,2009,300,230/121/22,60,7,23.0,10.0,11.0,16.0,0.0,806.0,6088.0,5025.0,63842.0,2.0,22.0,866.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2022-11-25,2022-11-28,2009,300,230/121/22,60,4,18.0,20.0,11.0,0.0,0.0,1081.0,6296.0,8454.0,62570.0,0.0,4.0,1130.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2023-05-18,2023-05-22,2009,300,230/121/22,65,7,11.0,33.0,10.0,0.0,0.0,1024.0,6389.0,8650.0,70870.0,0.0,15.0,1078.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2023-11-06,2023-12-15,2009,300,230/121/22,66,10,2.0,5.0,6.0,5.0,0.0,272.0,3019.0,9205.0,75242.0,19.0,7.0,290.0,
N408177,CHW,KT1A,N408177,CHWKT1A,SIEMENS,2024-06-04,2024-06-07,2009,300,230/121/22,65,5,21.0,15.0,6.0,7.0,0.0,931.0,7435.0,9993.0,57714.0,0.0,0.0,980.0,
N422375,RPS,KT2A,N422375,RPSKT2A,SIEMENS,2023-05-18,2023-05-29,2009,200,230,60,10,23.0,7.0,3.0,0.0,0.0,403.0,5209.0,2050.0,33480.0,0.0,8.0,436.0,
N422375,RPS,KT2A,N422375,RPSKT2A,SIEMENS,2023-11-16,2023-12-16,2009,200,230,60,6,40.0,9.0,3.0,1.0,0.0,573.0,5329.0,7307.0,39174.0,0.0,6.0,626.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2019-01-12,2019-03-08,1988,200,230/115/11,57,19,57.0,18.0,15.0,0.0,0.0,486.0,2807.0,11268.0,52354.0,0.0,18.0,576.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2020-01-23,2020-02-09,1988,200,230/115/11,57,13,31.0,4.0,10.0,0.0,0.0,134.0,1612.0,12000.0,53000.0,0.0,35.0,179.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2020-09-14,2020-09-22,1988,200,230/115/11,56,11,48.0,14.0,11.0,3.0,0.0,525.0,1977.0,6267.0,55897.0,11.0,20.0,601.0,research
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2021-01-23,2021-02-01,1988,200,230/115/11,56,11,49.0,8.0,11.0,0.0,0.0,445.0,4189.0,6330.0,14597.0,19.0,27.0,513.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2021-11-28,2021-12-03,1988,200,230/115/11,53,14,38.0,8.0,11.0,0.0,0.0,626.0,5448.0,5755.0,60771.0,20.0,28.0,683.0,repeat
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2022-02-18,2022-03-10,1988,200,230/115/11,59,9,38.0,25.0,12.0,7.0,0.0,825.0,4506.0,3912.0,74968.0,12.0,20.0,907.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2022-07-29,2022-08-07,1988,200,230/115/11,56,18,35.0,0.0,14.0,2.0,0.0,648.0,3585.0,9028.0,62934.0,4.0,8.0,699.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2023-02-25,2023-03-10,1988,200,230/115/11,55,13,28.0,7.0,8.0,1.0,0.0,701.0,3861.0,6884.0,75301.0,0.0,8.0,745.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2023-07-13,2023-08-05,1988,200,230/115/11,55,16,20.0,22.0,8.0,1.0,0.0,700.0,3552.0,12540.0,52850.0,20.0,22.0,751.0,
S 251385,AT1,KT7A,S 251385,AT1KT7A,TRAFO UNION,2024-01-26,2024-02-23,1988,200,230/115/11,54,14,5.0,8.0,5.0,1.0,0.0,668.0,3506.0,14815.0,53080.0,15.0,14.0,687.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2019-04-12,2019-04-12,1994,200,220/115/11,60,18,26.0,106.0,186.0,8.0,0.0,279.0,5094.0,8452.0,48128.0,0.0,89.0,605.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2019-07-27,2019-08-30,1994,200,220/115/11,60,18,16.0,83.0,156.0,6.0,0.0,207.0,4443.0,7349.0,40805.0,0.0,117.0,468.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2019-11-14,2019-11-28,1994,200,220/115/11,67,14,20.0,94.0,188.0,8.0,0.0,252.0,4910.0,12909.0,50351.0,0.0,0.0,562.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2020-05-15,2020-05-29,1994,200,220/115/11,70,12,49.0,124.0,224.0,3.0,0.0,284.0,4991.0,8206.0,48285.0,29.0,177.0,684.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2020-11-22,2020-12-04,1994,200,220/115/11,60,8,21.0,102.0,190.0,3.0,0.0,319.0,5536.0,5001.0,50623.0,0.0,115.0,635.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2021-11-14,2021-12-11,1994,200,220/115/11,60,9,3.0,66.0,180.0,0.0,0.0,206.0,4666.0,13060.0,55940.0,25.0,168.0,455.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2022-05-28,2022-06-02,1994,200,220/115/11,61,16,12.0,90.0,207.0,8.0,0.0,333.0,6595.0,11501.0,76354.0,70.0,14.0,650.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2023-05-22,2023-05-26,1994,200,220/115/11,62,11,15.0,60.0,200.0,8.0,0.0,296.0,6438.0,9975.0,65521.0,8.0,127.0,579.0,
S.251386,BPL,KT2A,S.251386,BPLKT2A,TRAFO UNION,2023-11-26,2023-12-21,1994,200,220/115/11,60,16,22.0,100.0,199.0,7.0,0.0,247.0,4659.0,20310.0,65263.0,5.0,124.0,575.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2019-05-06,2019-05-25,1994,200,220/69,75,14,48.0,17.0,9.0,4.0,0.0,642.0,3597.0,7007.0,32989.0,10.0,19.0,720.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2019-09-23,2019-09-27,1994,200,220/69,63,14,18.0,7.0,6.0,0.0,0.0,208.0,1720.0,10785.0,42210.0,0.0,20.0,239.0,Tx.tripมีน้ำมันรั่วซึมที่Bushing 11kVV
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2019-11-13,2019-12-14,1994,200,220/69,65,14,21.0,5.0,7.0,2.0,0.0,279.0,2572.0,17962.0,72472.0,10.0,18.0,314.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2020-11-09,2020-11-22,1994,200,220/69,62,14,31.0,5.0,7.0,0.0,0.0,176.0,1576.0,12220.0,180870.0,50.0,18.0,219.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2021-06-12,2021-08-16,1994,200,220/69,60,15,28.0,0.0,15.0,9.0,0.0,375.0,2583.0,17989.0,63365.0,0.0,0.0,427.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2021-11-07,2021-11-18,1994,200,220/69,60,17,31.0,5.0,9.0,0.0,0.0,499.0,5593.0,4270.0,63090.0,19.0,21.0,544.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2022-05-27,2022-06-03,1994,200,220/69,68,19,32.0,4.0,7.0,1.0,0.0,319.0,3795.0,16084.0,66354.0,14.0,15.0,363.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2022-11-17,2022-11-28,1994,200,220/69,62,16,34.0,5.0,8.0,0.0,0.0,335.0,3485.0,15790.0,62870.0,3.0,16.0,382.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2023-05-18,2023-05-22,1994,200,220/69,60,7,24.0,10.0,5.0,1.0,0.0,386.0,3670.0,9820.0,52890.0,0.0,14.0,426.0,
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2023-08-11,2023-08-11,1994,200,220/69,60,10,43.0,4.0,9.0,3.0,0.0,462.0,4118.0,13307.0,78853.0,0.0,16.0,521.0,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.
S251401,LPR,KT2A,S251401,LPRKT2A,TRAFO UNION,2023-11-19,2023-12-23,1994,200,220/69,60,14,60.0,17.0,14.0,11.0,0.0,654.0,5919.0,8283.0,77184.0,14.0,30.0,756.0,
T200762,UR-P,KT1A,T200762,UR-PKT1A,SIEMENS,2019-07-11,2019-08-11,1993,5,115/22,46,21,7.0,0.0,0.0,10.0,0.0,148.0,1520.0,21778.0,60767.0,0.0,0.0,165.0,
T200762,UR-P,KT1A,T200762,UR-PKT1A,SIEMENS,2020-06-05,2020-07-05,1993,5,115/22,46,22,0.0,0.0,0.0,11.0,0.0,183.0,1454.0,21051.0,77246.0,2.0,0.0,194.0,
T200762,UR-P,KT1A,T200762,UR-PKT1A,SIEMENS,2021-05-09,2021-07-11,1993,5,115/22,46,21,22.0,1.0,0.0,7.0,0.0,153.0,3183.0,24840.0,79420.0,0.0,0.0,183.0,
T200762,UR-P,KT1A,T200762,UR-PKT1A,SIEMENS,2022-03-28,2022-04-02,1993,5,115/22,46,21,8.0,61.0,0.0,13.0,0.0,159.0,1520.0,37967.0,66708.0,0.0,0.0,241.0,
T200762,UR-P,KT1A,T200762,UR-PKT1A,SIEMENS,2023-06-01,2023-06-10,1993,5,115/22,46,17,8.0,2.0,10.0,0.0,0.0,194.0,1648.0,35860.0,63953.0,0.0,0.0,214.0,
T933002,PK1,KT2A,T933002,PK1KT2A,HYUNDAI,2019-09-09,2019-11-23,2007,50,115/33/11,54,29,15.0,33.0,70.0,0.0,0.0,0.0,0.0,9850.0,49420.0,0.0,59.0,118.0,
T933002,PK1,KT2A,T933002,PK1KT2A,HYUNDAI,2020-09-12,2020-11-15,2007,50,115/33/11,54,11,13.0,43.0,116.0,0.0,0.0,15.0,1769.0,8385.0,44938.0,31.0,0.0,187.0,
T933002,PK1,KT2A,T933002,PK1KT2A,HYUNDAI,2021-09-17,2021-11-17,2007,50,115/33/11,48,14,9.0,34.0,83.0,0.0,0.0,14.0,1516.0,11669.0,42565.0,0.0,16.0,140.0,
T933002,PK1,KT2A,T933002,PK1KT2A,HYUNDAI,2022-09-19,2022-10-08,2007,50,115/33/11,51,9,14.0,40.0,96.0,3.0,0.0,15.0,1983.0,5023.0,40856.0,13.0,48.0,168.0,
T933002,PK1,KT2A,T933002,PK1KT2A,HYUNDAI,2023-09-16,2023-10-29,2007,50,115/33/11,49,5,4.0,60.0,96.0,3.0,0.0,22.0,2298.0,8532.0,55216.0,0.0,79.0,185.0,
T933027,RA,KT2A,T933027,RAKT2A,HYUNDAI,2019-09-22,2019-11-22,2008,50,115/33/11,38,24,8.0,40.0,50.0,0.0,0.0,0.0,0.0,8490.0,49190.0,0.0,29.0,98.0,
T933027,RA,KT2A,T933027,RAKT2A,HYUNDAI,2020-09-07,2020-10-11,2008,50,115/33/11,38,15,7.0,38.0,78.0,0.0,0.0,26.0,623.0,4615.0,35731.0,0.0,10.0,149.0,
T933027,RA,KT2A,T933027,RAKT2A,HYUNDAI,2021-09-10,2021-11-16,2008,50,115/33/11,33,14,27.0,36.0,76.0,5.0,0.0,326.0,3157.0,8625.0,67890.0,0.0,7.0,470.0,
T933027,RA,KT2A,T933027,RAKT2A,HYUNDAI,2022-09-25,2022-10-08,2008,50,115/33/11,60,10,26.0,52.0,62.0,1.0,0.0,360.0,3204.0,8490.0,53620.0,10.0,41.0,501.0,
T933027,RA,KT2A,T933027,RAKT2A,HYUNDAI,2023-09-22,2023-11-17,2008,50,115/33/11,56,14,11.0,50.0,61.0,7.0,0.0,312.0,3297.0,8628.0,50913.0,66.0,43.0,441.0,
T943016,HY2,KT2A,T943016,HY2KT2A,HYUNDAI,2019-07-11,2019-09-05,2008,50,115/33,54,32,9.0,34.0,73.0,2.0,0.0,16.0,637.0,11162.0,45196.0,0.0,53.0,134.0,
T943016,HY2,KT2A,T943016,HY2KT2A,HYUNDAI,2020-07-12,2020-08-24,2008,50,115/33,53,20,11.0,33.0,110.0,0.0,0.0,13.0,891.0,6144.0,46254.0,0.0,28.0,167.0,
T943016,HY2,KT2A,T943016,HY2KT2A,HYUNDAI,2021-08-07,2021-11-15,2008,50,115/33,52,17,7.0,34.0,85.0,0.0,0.0,17.0,1392.0,5860.0,45320.0,12.0,83.0,143.0,
T943016,HY2,KT2A,T943016,HY2KT2A,HYUNDAI,2023-08-14,2023-11-02,2008,50,115/33,54,19,12.0,54.0,128.0,3.0,0.0,24.0,1261.0,6052.0,55237.0,0.0,72.0,221.0,
T943017,HY2,KT1A,T943017,HY2KT1A,HYUNDAI,2019-07-11,2019-09-05,2008,50,115/33,52,25,15.0,48.0,91.0,8.0,0.0,116.0,851.0,4567.0,49511.0,0.0,56.0,278.0,
T943017,HY2,KT1A,T943017,HY2KT1A,HYUNDAI,2020-07-12,2020-08-24,2008,50,115/33,51,22,25.0,45.0,60.0,2.0,0.0,66.0,468.0,4444.0,42773.0,0.0,55.0,198.0,
T943017,HY2,KT1A,T943017,HY2KT1A,HYUNDAI,2021-08-07,2021-11-15,2008,50,115/33,49,26,4.0,50.0,97.0,3.0,0.0,92.0,1323.0,2830.0,57450.0,28.0,109.0,246.0,
T943017,HY2,KT1A,T943017,HY2KT1A,HYUNDAI,2023-08-14,2023-11-02,2008,50,115/33,49,18,11.0,75.0,172.0,10.0,0.0,124.0,1091.0,5046.0,72593.0,0.0,92.0,392.0,
T943037,SUK,KT1A,T943037,SUKKT1A,HYUNDAI,2019-08-24,2019-10-18,2009,50,115/33/11,55,25,11.0,30.0,87.0,1.0,0.0,11.0,329.0,9896.0,46705.0,0.0,66.0,140.0,
T943037,SUK,KT1A,T943037,SUKKT1A,HYUNDAI,2020-07-18,2020-08-24,2009,50,115/33/11,52,16,7.0,31.0,82.0,2.0,0.0,23.0,551.0,6828.0,46031.0,0.0,68.0,145.0,
T943037,SUK,KT1A,T943037,SUKKT1A,HYUNDAI,2021-07-11,2021-11-04,2009,50,115/33/11,52,20,7.0,29.0,111.0,0.0,0.0,17.0,577.0,6296.0,39452.0,0.0,13.0,164.0,
T943037,SUK,KT1A,T943037,SUKKT1A,HYUNDAI,2022-07-03,2022-07-25,2009,50,115/33/11,49,11,11.0,29.0,112.0,2.0,0.0,32.0,684.0,5182.0,42903.0,0.0,36.0,186.0,
T943037,SUK,KT1A,T943037,SUKKT1A,HYUNDAI,2023-08-26,2023-11-18,2009,50,115/33/11,53,25,10.0,23.0,80.0,2.0,0.0,33.0,1046.0,10920.0,35350.0,3.0,77.0,148.0,
T943038,KN,KT1A,T943038,KNKT1A,HYUNDAI,2019-11-10,2019-12-22,2008,50,115/33/11,55,9,13.0,32.0,85.0,0.0,0.0,20.0,953.0,8400.0,45580.0,0.0,66.0,150.0,
T943038,KN,KT1A,T943038,KNKT1A,HYUNDAI,2020-04-05,2020-04-11,2008,50,115/33/11,40,9,7.0,36.0,77.0,0.0,0.0,20.0,896.0,2846.0,33547.0,0.0,20.0,140.0,หลังจาก Tx. Diff Relay ทำงาน เนื่องจากเกิด Flash ด้าน 33 KV
T943038,KN,KT1A,T943038,KNKT1A,HYUNDAI,2020-11-03,2020-11-28,2008,50,115/33/11,47,11,21.0,36.0,76.0,21.0,0.0,28.0,934.0,6397.0,52309.0,15.0,56.0,182.0,
T943038,KN,KT1A,T943038,KNKT1A,HYUNDAI,2021-12-18,2022-01-10,2008,50,115/33/11,48,15,2.0,32.0,86.0,5.0,0.0,28.0,953.0,3697.0,43662.0,14.0,68.0,153.0,Cold standby
T943038,KN,KT1A,T943038,KNKT1A,HYUNDAI,2022-12-03,2023-01-13,2008,50,115/33/11,32,4,2.0,32.0,83.0,5.0,0.0,14.0,795.0,4060.0,41870.0,13.0,60.0,136.0,
T943038,KN,KT1A,T943038,KNKT1A,HYUNDAI,2023-11-09,2024-01-23,2008,50,115/33/11,30,11,7.0,50.0,112.0,9.0,0.0,21.0,790.0,5840.0,45376.0,13.0,69.0,199.0,
xxxx1,PHT,KT2A,xxxx1,PHTKT2A,DAIHEN,2024-02-22,2024-03-02,2024,300,230,30,5,4.0,0.0,0.0,0.0,0.0,5.0,43.0,3581.0,8508.0,0.0,0.0,9.0,
xxxx2,PHT,KT3A,xxxx2,PHTKT3A,DAIHEN,2024-02-22,2024-03-02,2024,300,230,30,6,2.0,0.0,0.0,0.0,0.0,8.0,68.0,4437.0,11290.0,0.0,0.0,10.0,
xxxx3,UD3,KT1A,xxxx3,UD3KT1A,DAIHEN,2024-03-31,2024-04-20,2023,300,230,34,14,1.0,1.0,0.0,0.0,0.0,8.0,264.0,4967.0,51632.0,0.0,0.0,10.0,
xxxx4,UD3,KT2A,xxxx4,UD3KT2A,DAIHEN,2024-03-31,2024-04-20,2023,300,230,34,12,2.0,1.0,0.0,0.0,0.0,5.0,118.0,2867.0,21046.0,0.0,0.0,8.0,
xxxx5,UD3,KT3A,xxxx5,UD3KT3A,DAIHEN,2024-04-01,2024-04-20,2023,300,230,34,14,2.0,1.0,0.0,0.0,0.0,10.0,170.0,2911.0,36432.0,0.0,0.0,13.0,
