transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2019-03-16,2019-04-01,2015.0,333.3,525/230/22,54.0,14.0,14.0,2.0,0.0,0.0,0.0,112.0,2301.0,8441.0,35721.0,0.0,0.0,128.0,128.0,128.0,128.0,1,raw_available,0.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2019-09-20,2019-10-26,2015.0,333.3,525/230/22,55.0,24.0,5.0,2.0,0.0,0.0,0.0,113.0,2682.0,4765.0,19214.0,0.0,0.0,120.0,120.0,120.0,120.0,1,raw_available,0.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2020-03-21,2020-04-10,2015.0,333.3,525/230/22,54.0,18.0,56.0,3.0,1.0,0.0,0.0,162.0,730.0,7610.0,32950.0,0.0,1.0,223.0,222.0,223.0,223.0,1,raw_available,1.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2020-09-05,2020-09-19,2015.0,333.3,525/230/22,54.0,19.0,14.0,0.0,0.0,0.0,0.0,242.0,1467.0,6724.0,28190.0,0.0,0.0,256.0,256.0,256.0,256.0,1,raw_available,0.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2021-03-15,2021-05-02,2015.0,333.3,525/230/22,54.0,19.0,43.0,0.0,4.0,0.0,0.0,113.0,634.0,3990.0,26800.0,3.0,3.0,166.0,160.0,166.0,166.0,1,raw_available,6.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2021-07-09,2021-07-09,2015.0,333.3,525/230/22,,3.0,8.0,4.0,1.0,0.0,0.0,298.0,1412.0,8543.0,31389.0,1.0,1.0,313.0,311.0,313.0,313.0,1,raw_available,2.0,เนื่องจาก BUSHING KT1AB ระเบิด
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2021-07-27,2021-10-08,2015.0,333.3,525/230/22,,12.0,5.0,0.0,0.0,0.0,0.0,12.0,391.0,34260.0,68108.0,0.0,0.0,5.0,17.0,5.0,5.0,1,raw_available,-12.0,หลังทดสอบทางไฟฟ้า
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2021-09-14,2021-11-13,2015.0,333.3,525/230/22,50.0,11.0,1.0,0.0,0.0,0.0,0.0,31.0,599.0,4542.0,13779.0,1.0,0.0,33.0,32.0,33.0,33.0,1,raw_available,1.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2022-03-18,2022-03-31,2015.0,333.3,525/230/22,53.0,7.0,6.0,1.0,0.0,0.0,0.0,38.0,661.0,4952.0,14818.0,0.0,0.0,45.0,45.0,45.0,45.0,1,raw_available,0.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2022-09-18,2022-09-23,2015.0,333.3,525/230/22,54.0,12.0,4.0,1.0,0.0,0.0,0.0,33.0,624.0,6000.0,22130.0,0.0,0.0,38.0,38.0,38.0,38.0,1,raw_available,0.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2023-06-26,2023-07-16,2015.0,333.3,525/230/22,54.0,12.0,6.0,10.0,1.0,1.0,0.0,47.0,652.0,6601.0,19061.0,1.0,1.0,67.0,65.0,67.0,67.0,1,raw_available,2.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2023-11-23,2024-01-26,2015.0,333.3,525/230/22,48.0,28.0,26.0,0.0,1.0,0.0,0.0,151.0,1819.0,12771.0,46285.0,1.0,2.0,181.0,178.0,181.0,181.0,1,raw_available,3.0,
01900067,PDG,KT1AA,01900067,0,PDGKT1AA,TOSHIBA,2024-04-21,2024-04-24,2015.0,333.3,525/230/22,50.0,14.0,11.0,0.0,0.0,0.0,0.0,158.0,1935.0,5707.0,17088.0,0.0,0.0,169.0,169.0,169.0,169.0,1,raw_available,0.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2019-03-16,2019-04-01,2015.0,333.3,525/230/22,54.0,11.0,17.0,3.0,0.0,0.0,0.0,106.0,1448.0,7773.0,35473.0,0.0,0.0,126.0,126.0,126.0,126.0,1,raw_available,0.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2019-09-20,2019-10-26,2015.0,333.3,525/230/22,55.0,25.0,5.0,2.0,1.0,0.0,0.0,137.0,1812.0,5545.0,20297.0,0.0,0.0,145.0,145.0,145.0,145.0,1,raw_available,0.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2020-03-21,2020-04-10,2015.0,333.3,525/230/22,72.0,10.0,48.0,23.0,5.0,0.0,0.0,162.0,1858.0,9420.0,40700.0,4.0,4.0,246.0,238.0,246.0,246.0,1,raw_available,8.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2020-09-05,2020-09-19,2015.0,333.3,525/230/22,54.0,19.0,14.0,0.0,0.0,0.0,0.0,243.0,1421.0,5447.0,21850.0,0.0,0.0,257.0,257.0,257.0,257.0,1,raw_available,0.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2021-03-15,2021-05-02,2015.0,333.3,525/230/22,52.0,18.0,34.0,0.0,2.0,0.0,0.0,141.0,846.0,4510.0,29280.0,2.0,2.0,181.0,177.0,181.0,181.0,1,raw_available,4.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2021-07-09,2021-07-09,2015.0,333.3,525/230/22,,6.0,2537.0,1207.0,78.0,851.0,612.0,345.0,1648.0,8928.0,30297.0,186.0,0.0,5816.0,5630.0,5816.0,5816.0,1,raw_available,186.0,เนื่องจาก BUSHING KT1AB ระเบิด
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2021-09-17,2021-09-21,2015.0,333.3,525/230/22,,52.0,46.0,263.0,54.0,467.0,0.0,36.0,1038.0,21913.0,68838.0,148.0,0.0,1014.0,866.0,1014.0,1014.0,1,raw_available,148.0,"Note หลังจากพังและได้ทำ Purifyของ PDG#KT1AB """"TOSHIBA"""" เพื่อจะนำน้ำมันไปใช้งาน"
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2023-11-29,2023-12-02,2015.0,333.3,525/230/22,30.0,5.0,0.0,0.0,0.0,0.0,0.0,3.0,71.0,6458.0,13935.0,0.0,0.0,3.0,3.0,3.0,3.0,1,raw_available,0.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2024-02-22,2024-03-02,2015.0,333.3,525/230/22,55.0,,14.0,0.0,1.0,0.0,0.0,15.0,313.0,13410.0,26501.0,1.0,1.0,32.0,30.0,32.0,32.0,1,raw_available,2.0,
01900068,PDG,KT1AB,01900068,0,PDGKT1AB,TOSHIBA,2024-04-21,2024-04-24,2015.0,333.3,525/230/22,50.0,10.0,1.0,2.0,1.0,0.0,0.0,30.0,363.0,7682.0,21433.0,0.0,0.0,34.0,34.0,34.0,34.0,1,raw_available,0.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2019-03-16,2019-04-01,2015.0,333.3,525/230/22,54.0,14.0,8.0,8.0,0.0,0.0,0.0,113.0,1414.0,8419.0,35659.0,0.0,0.0,129.0,129.0,129.0,129.0,1,raw_available,0.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2019-09-20,2019-10-26,2015.0,333.3,525/230/22,56.0,16.0,3.0,5.0,2.0,0.0,0.0,151.0,1681.0,3479.0,19335.0,0.0,0.0,161.0,161.0,161.0,161.0,1,raw_available,0.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2020-03-21,2020-04-10,2015.0,333.3,525/230/22,54.0,18.0,47.0,5.0,2.0,0.0,0.0,174.0,1612.0,10170.0,35400.0,0.0,2.0,230.0,228.0,230.0,230.0,1,raw_available,2.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2020-09-05,2020-09-19,2015.0,333.3,525/230/22,54.0,22.0,10.0,0.0,8.0,0.0,0.0,230.0,1171.0,10314.0,33575.0,0.0,0.0,248.0,248.0,248.0,248.0,1,raw_available,0.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2021-03-15,2021-05-02,2015.0,333.3,525/230/22,53.0,25.0,46.0,0.0,2.0,0.0,0.0,128.0,582.0,5080.0,40570.0,17.0,4.0,197.0,176.0,197.0,197.0,1,raw_available,21.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2021-07-09,2021-07-09,2015.0,333.3,525/230/22,,5.0,10.0,7.0,2.0,2.0,0.0,320.0,1247.0,7630.0,28595.0,2.0,1.0,344.0,341.0,344.0,344.0,1,raw_available,3.0,เนื่องจาก BUSHING KT1AB ระเบิด
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2021-07-27,2021-10-08,2015.0,333.3,525/230/22,,18.0,6.0,0.0,0.0,0.0,0.0,11.0,344.0,31404.0,67620.0,0.0,0.0,6.0,17.0,6.0,6.0,1,raw_available,-11.0,หลังทดสอบทางไฟฟ้า
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2021-09-14,2021-11-13,2015.0,333.3,525/230/22,50.0,12.0,2.0,0.0,1.0,0.0,0.0,27.0,553.0,5931.0,15193.0,1.0,1.0,32.0,30.0,32.0,32.0,1,raw_available,2.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2022-03-18,2022-04-01,2015.0,333.3,525/230/22,63.0,8.0,1.0,2.0,1.0,0.0,0.0,47.0,619.0,21101.0,63435.0,0.0,0.0,51.0,51.0,51.0,51.0,1,raw_available,0.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2022-09-18,2022-09-23,2015.0,333.3,525/230/22,54.0,10.0,7.0,1.0,0.0,2.0,0.0,41.0,665.0,25420.0,64460.0,2.0,0.0,53.0,51.0,53.0,53.0,1,raw_available,2.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2023-06-26,2023-07-17,2015.0,333.3,525/230/22,54.0,20.0,9.0,0.0,0.0,0.0,0.0,80.0,843.0,11918.0,43829.0,0.0,0.0,89.0,89.0,89.0,89.0,1,raw_available,0.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2023-11-23,2024-01-26,2015.0,333.3,525/230/22,47.0,31.0,19.0,2.0,0.0,0.0,0.0,178.0,3064.0,12629.0,48537.0,1.0,0.0,200.0,199.0,200.0,200.0,1,raw_available,1.0,
01900069,PDG,KT1AC,01900069,0,PDGKT1AC,TOSHIBA,2024-04-21,2024-04-24,2015.0,333.3,525/230/22,56.0,6.0,1.0,3.0,2.0,1.0,0.0,131.0,684.0,6656.0,19540.0,3.0,2.0,143.0,138.0,143.0,143.0,1,raw_available,5.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2020-04-27,2020-05-03,2018.0,333.33,500,54.0,14.0,5.0,2.0,1.0,0.0,0.0,119.0,721.0,6349.0,26053.0,0.0,1.0,128.0,127.0,128.0,128.0,1,raw_available,1.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2021-04-19,2021-06-11,2018.0,333.33,500,62.0,19.0,46.0,1.0,1.0,0.0,0.0,79.0,667.0,16370.0,37240.0,0.0,0.0,127.0,127.0,127.0,127.0,1,raw_available,0.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2021-08-20,2021-11-11,2018.0,333.33,500,56.0,12.0,9.0,0.0,0.0,0.0,0.0,25.0,209.0,21989.0,43834.0,0.0,0.0,34.0,34.0,34.0,34.0,1,raw_available,0.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2022-04-23,2022-05-06,2018.0,333.33,500,55.0,13.0,12.0,2.0,8.0,0.0,0.0,56.0,913.0,12944.0,51337.0,0.0,0.0,78.0,78.0,78.0,78.0,1,raw_available,0.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2022-10-16,2023-01-27,2018.0,333.33,500,55.0,17.0,6.0,1.0,0.0,0.0,0.0,53.0,922.0,36005.0,59136.0,0.0,0.0,60.0,60.0,60.0,60.0,1,raw_available,0.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2023-04-22,2023-05-07,2018.0,333.33,500,56.0,18.0,6.0,5.0,0.0,0.0,0.0,64.0,943.0,3804.0,24534.0,0.0,0.0,75.0,75.0,75.0,75.0,1,raw_available,0.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2023-10-16,2023-12-11,2018.0,333.33,500,54.0,20.0,8.0,6.0,1.0,3.0,0.0,146.0,977.0,12930.0,23700.0,5.0,1.0,170.0,164.0,170.0,170.0,1,raw_available,6.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2024-02-17,2024-03-04,2018.0,333.33,500,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,791.0,21640.0,37850.0,0.0,0.0,0.0,0.0,0.0,0.0,1,raw_available,0.0,
04900004,BSP2,KT1AA,04900004,0,BSP2KT1AA,TMT&D,2024-04-20,2024-04-27,2018.0,333.33,500,60.0,9.0,7.0,9.0,4.0,1.0,0.0,180.0,1707.0,5462.0,32059.0,18.0,6.0,225.0,201.0,225.0,225.0,1,raw_available,24.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2020-04-27,2020-05-03,2018.0,333.33,500,56.0,10.0,7.0,2.0,1.0,0.0,0.0,116.0,734.0,4693.0,19728.0,0.0,1.0,127.0,126.0,127.0,127.0,1,raw_available,1.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2021-04-19,2021-06-11,2018.0,333.33,500,64.0,26.0,48.0,1.0,1.0,0.0,0.0,89.0,728.0,23880.0,38350.0,0.0,0.0,139.0,139.0,139.0,139.0,1,raw_available,0.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2021-08-20,2021-11-11,2018.0,333.33,500,,8.0,8.0,0.0,0.0,0.0,0.0,13.0,170.0,12480.0,21138.0,0.0,0.0,21.0,21.0,21.0,21.0,1,raw_available,0.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2022-04-23,2022-05-06,2018.0,333.33,500,56.0,7.0,10.0,3.0,10.0,0.0,0.0,56.0,900.0,6345.0,23376.0,0.0,0.0,79.0,79.0,79.0,79.0,1,raw_available,0.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2022-10-16,2023-01-27,2018.0,333.33,500,0.0,8.0,5.0,1.0,0.0,0.0,0.0,53.0,902.0,10378.0,23170.0,1.0,1.0,61.0,59.0,61.0,61.0,1,raw_available,2.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2023-04-22,2023-05-07,2018.0,333.33,500,55.0,16.0,2.0,5.0,1.0,0.0,0.0,58.0,933.0,17205.0,48596.0,0.0,0.0,66.0,66.0,66.0,66.0,1,raw_available,0.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2023-10-16,2023-12-11,2018.0,333.33,500,55.0,15.0,5.0,9.0,7.0,23.0,0.0,84.0,1053.0,7600.0,22350.0,6.0,1.0,135.0,128.0,135.0,135.0,1,raw_available,7.0,
04900005,BSP2,KT1AB,04900005,0,BSP2KT1AB,TMT&D,2024-04-20,2024-04-27,2018.0,333.33,500,60.0,6.0,9.0,3.0,0.0,0.0,0.0,139.0,1190.0,4744.0,29945.0,0.0,0.0,151.0,151.0,151.0,151.0,1,raw_available,0.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2020-04-27,2020-05-03,2018.0,333.33,500,54.0,15.0,5.0,6.0,6.0,0.0,0.0,121.0,637.0,4405.0,15418.0,0.0,4.0,142.0,138.0,142.0,142.0,1,raw_available,4.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2021-04-19,2021-06-07,2018.0,333.33,500,64.0,14.0,47.0,1.0,0.0,0.0,0.0,72.0,525.0,14500.0,37240.0,0.0,5.0,125.0,120.0,125.0,125.0,1,raw_available,5.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2021-08-20,2021-11-11,2018.0,333.33,500,,9.0,9.0,0.0,0.0,0.0,0.0,11.0,171.0,13308.0,21763.0,0.0,0.0,20.0,20.0,20.0,20.0,1,raw_available,0.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2022-04-23,2022-05-06,2018.0,333.33,500,55.0,11.0,11.0,4.0,2.0,2.0,0.0,34.0,624.0,4548.0,20463.0,0.0,2.0,55.0,53.0,55.0,55.0,1,raw_available,2.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2022-07-23,2022-07-31,2018.0,333.33,500,56.0,13.0,7.0,1.0,1.0,3.0,0.0,41.0,947.0,10045.0,31365.0,2.0,7.0,62.0,53.0,62.0,62.0,1,raw_available,9.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2022-10-16,2023-01-27,2018.0,333.33,500,55.0,15.0,5.0,1.0,0.0,0.0,0.0,42.0,914.0,36392.0,60957.0,0.0,0.0,48.0,48.0,48.0,48.0,1,raw_available,0.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2023-04-22,2023-05-07,2018.0,333.33,500,56.0,16.0,3.0,3.0,0.0,0.0,0.0,51.0,910.0,14385.0,34327.0,0.0,0.0,57.0,57.0,57.0,57.0,1,raw_available,0.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2023-10-16,2023-12-11,2018.0,333.33,500,54.0,18.0,5.0,9.0,7.0,19.0,0.0,63.0,926.0,8680.0,21290.0,5.0,1.0,109.0,103.0,109.0,109.0,1,raw_available,6.0,
04900006,BSP2,KT1AC,04900006,0,BSP2KT1AC,TMT&D,2024-04-20,2024-04-27,2018.0,333.33,500,60.0,8.0,7.0,7.0,2.0,1.0,0.0,179.0,1663.0,8334.0,25121.0,14.0,3.0,213.0,196.0,213.0,213.0,1,raw_available,17.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2020-06-20,2020-08-03,2019.0,333,500/230,56.0,35.0,0.0,0.0,2.0,0.0,0.0,14.0,415.0,25838.0,64211.0,0.0,0.0,16.0,16.0,16.0,16.0,1,raw_available,0.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2020-11-09,2020-12-07,2019.0,333,500/230,54.0,15.0,32.0,2.0,1.0,3.0,0.0,10.0,26.0,13130.0,89430.0,2.0,1.0,51.0,48.0,51.0,51.0,1,raw_available,3.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2021-03-07,2021-04-18,2019.0,333,500/230,56.0,7.0,20.0,1.0,1.0,0.0,0.0,41.0,274.0,7678.0,55824.0,1.0,1.0,65.0,63.0,65.0,65.0,1,raw_available,2.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2021-08-23,2021-08-27,2019.0,333,500/230,58.0,8.0,15.0,0.0,0.0,0.0,0.0,109.0,631.0,7973.0,19373.0,0.0,0.0,124.0,124.0,124.0,124.0,1,raw_available,0.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2021-08-31,2021-09-11,2019.0,333,500/230,,9.0,8.0,0.0,0.0,0.0,0.0,9.0,103.0,2459.0,10065.0,0.0,0.0,17.0,17.0,17.0,17.0,1,raw_available,0.0,หลังเปิดตรวจสอบภายใน
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2022-03-11,2022-03-20,2019.0,333,500/230,59.0,11.0,2.0,4.0,3.0,0.0,0.0,38.0,492.0,10944.0,23663.0,1.0,5.0,53.0,47.0,53.0,53.0,1,raw_available,6.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2023-03-12,2023-03-16,2019.0,333,500/230,61.0,12.0,6.0,1.0,0.0,0.0,0.0,101.0,859.0,10592.0,31422.0,0.0,0.0,108.0,108.0,108.0,108.0,1,raw_available,0.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2023-09-10,2023-10-08,2019.0,333,500/230,58.0,11.0,14.0,2.0,6.0,8.0,0.0,122.0,869.0,9282.0,23768.0,10.0,5.0,167.0,152.0,167.0,167.0,1,raw_available,15.0,
05900001,MM3,KT3AA,05900001,0,MM3KT3AA,TMT&D,2024-04-21,2024-04-28,2019.0,333,500/230,58.0,8.0,4.0,5.0,1.0,3.0,0.0,175.0,1522.0,14410.0,19950.0,75.0,1.0,264.0,188.0,264.0,264.0,1,raw_available,76.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2020-06-20,2020-08-03,2019.0,333,500/230,58.0,27.0,2.0,1.0,1.0,2.0,0.0,26.0,370.0,18341.0,63171.0,11.0,0.0,43.0,32.0,43.0,43.0,1,raw_available,11.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2020-11-09,2020-12-07,2019.0,333,500/230,56.0,10.0,30.0,2.0,1.0,0.0,0.0,10.0,25.0,14620.0,106660.0,3.0,1.0,47.0,43.0,47.0,47.0,1,raw_available,4.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2021-03-07,2021-04-18,2019.0,333,500/230,56.0,8.0,18.0,1.0,1.0,0.0,0.0,33.0,280.0,13032.0,52198.0,0.0,0.0,53.0,53.0,53.0,53.0,1,raw_available,0.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2021-08-23,2021-08-27,2019.0,333,500/230,60.0,11.0,15.0,0.0,0.0,0.0,0.0,107.0,591.0,6545.0,15450.0,0.0,0.0,122.0,122.0,122.0,122.0,1,raw_available,0.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2021-08-31,2021-09-11,2019.0,333,500/230,,14.0,12.0,0.0,0.0,0.0,0.0,16.0,93.0,4683.0,15998.0,0.0,0.0,28.0,28.0,28.0,28.0,1,raw_available,0.0,หลังเปิดตรวจสอบภายใน
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2022-03-11,2022-03-19,2019.0,333,500/230,60.0,31.0,4.0,0.0,0.0,0.0,0.0,31.0,412.0,3670.0,11150.0,0.0,0.0,35.0,35.0,35.0,35.0,1,raw_available,0.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2023-03-12,2023-03-16,2019.0,333,500/230,60.0,7.0,24.0,1.0,0.0,0.0,0.0,122.0,807.0,8890.0,27443.0,2.0,2.0,151.0,147.0,151.0,151.0,1,raw_available,4.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2023-09-10,2023-10-08,2019.0,333,500/230,55.0,10.0,16.0,2.0,15.0,11.0,0.0,135.0,762.0,9314.0,22569.0,2.0,1.0,182.0,179.0,182.0,182.0,1,raw_available,3.0,
05900002,MM3,KT3AB,05900002,0,MM3KT3AB,TMT&D,2024-04-21,2024-04-28,2019.0,333,500/230,59.0,7.0,10.0,0.0,0.0,0.0,0.0,172.0,997.0,8105.0,18465.0,0.0,0.0,182.0,182.0,182.0,182.0,1,raw_available,0.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2020-06-20,2020-08-03,2019.0,333,500/230,58.0,18.0,2.0,0.0,2.0,0.0,0.0,34.0,381.0,18752.0,64874.0,0.0,0.0,38.0,38.0,38.0,38.0,1,raw_available,0.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2020-11-09,2020-12-07,2019.0,333,500/230,56.0,9.0,19.0,2.0,0.0,2.0,0.0,11.0,27.0,14040.0,105010.0,2.0,1.0,37.0,34.0,37.0,37.0,1,raw_available,3.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2021-03-07,2021-04-18,2019.0,333,500/230,56.0,6.0,20.0,1.0,1.0,0.0,0.0,42.0,294.0,17224.0,63248.0,0.0,0.0,64.0,64.0,64.0,64.0,1,raw_available,0.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2021-08-18,2021-08-22,2019.0,333,500/230,54.0,8.0,9.0,0.0,0.0,0.0,0.0,18.0,598.0,13402.0,27468.0,0.0,0.0,27.0,27.0,27.0,27.0,1,raw_available,0.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2021-08-31,2021-09-11,2019.0,333,500/230,,9.0,15.0,3.0,2.0,0.0,0.0,1.0,63.0,4137.0,17654.0,0.0,1.0,22.0,21.0,22.0,22.0,1,raw_available,1.0,หลังเปิดตรวจสอบภายใน
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2022-03-11,2022-03-19,2019.0,333,500/230,60.0,11.0,9.0,0.0,0.0,0.0,0.0,39.0,481.0,5839.0,14096.0,0.0,0.0,48.0,48.0,48.0,48.0,1,raw_available,0.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2023-03-12,2023-03-16,2019.0,333,500/230,62.0,16.0,9.0,1.0,0.0,0.0,0.0,112.0,958.0,10913.0,31426.0,0.0,0.0,122.0,122.0,122.0,122.0,1,raw_available,0.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2023-09-10,2023-10-08,2019.0,333,500/230,58.0,12.0,18.0,2.0,18.0,0.0,0.0,135.0,872.0,10647.0,26478.0,2.0,4.0,179.0,173.0,179.0,179.0,1,raw_available,6.0,
05900003,MM3,KT3AC,05900003,0,MM3KT3AC,TMT&D,2024-04-21,2024-04-28,2019.0,333,500/230,58.0,11.0,5.0,5.0,1.0,1.0,0.0,177.0,1505.0,14940.0,25260.0,55.0,5.0,249.0,189.0,249.0,249.0,1,raw_available,60.0,
103710,AP,KT6A,103710,0,APKT6A,ABB,2019-11-17,2019-12-14,2007.0,200,230/115/22,62.0,23.0,29.0,6.0,0.0,0.0,0.0,221.0,1895.0,18887.0,51574.0,0.0,0.0,256.0,256.0,256.0,256.0,1,raw_available,0.0,
103710,AP,KT6A,103710,0,APKT6A,ABB,2020-06-19,2020-07-05,2007.0,200,230/115/22,60.0,17.0,19.0,4.0,0.0,1.0,0.0,578.0,3862.0,6900.0,47305.0,4.0,0.0,606.0,602.0,606.0,606.0,1,raw_available,4.0,
103710,AP,KT6A,103710,0,APKT6A,ABB,2021-01-25,2021-03-21,2007.0,200,230/115/22,58.0,17.0,30.0,0.0,0.0,0.0,0.0,600.0,4000.0,12730.0,50620.0,0.0,0.0,630.0,630.0,630.0,630.0,1,raw_available,0.0,
103710,AP,KT6A,103710,0,APKT6A,ABB,2021-04-17,2021-06-12,2007.0,200,230/115/22,62.0,17.0,51.0,1.0,1.0,0.0,0.0,667.0,4031.0,13000.0,56000.0,0.0,0.0,720.0,720.0,720.0,720.0,1,raw_available,0.0,
103710,AP,KT6A,103710,0,APKT6A,ABB,2022-07-02,2022-07-07,2007.0,200,230/115/22,,13.0,1.0,0.0,0.0,0.0,0.0,2.0,140.0,7620.0,16180.0,0.0,0.0,3.0,3.0,3.0,3.0,1,raw_available,0.0,ทดสอบก่อนนำเข้าใช้งาน
103710,AP,KT6A,103710,0,APKT6A,ABB,2023-03-19,2023-04-07,2007.0,200,230/115/22,55.0,14.0,6.0,1.0,0.0,0.0,0.0,90.0,3301.0,10070.0,26000.0,3.0,0.0,100.0,97.0,100.0,100.0,1,raw_available,3.0,
103710,AP,KT6A,103710,0,APKT6A,ABB,2023-09-07,2023-10-10,2007.0,200,230/115/22,58.0,12.0,8.0,15.0,0.0,0.0,0.0,97.0,3516.0,15020.0,14340.0,0.0,0.0,120.0,120.0,120.0,120.0,1,raw_available,0.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2019-05-04,2019-05-25,1998.0,200,230/72.5,67.0,20.0,16.0,0.0,9.0,0.0,0.0,76.0,883.0,5702.0,19683.0,0.0,0.0,101.0,101.0,101.0,101.0,1,raw_available,0.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2019-11-02,2019-12-02,1998.0,200,230/72.5,56.0,9.0,21.0,36.0,11.0,0.0,0.0,95.0,2472.0,5118.0,22011.0,0.0,5.0,168.0,163.0,168.0,168.0,1,raw_available,5.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2020-06-05,2020-08-04,1998.0,200,230/72.5,67.0,18.0,24.0,11.0,19.0,0.0,0.0,84.0,2345.0,5343.0,17432.0,0.0,0.0,138.0,138.0,138.0,138.0,1,raw_available,0.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2020-11-09,2020-11-22,1998.0,200,230/72.5,62.0,14.0,37.0,15.0,17.0,0.0,0.0,38.0,1338.0,5690.0,43720.0,5.0,10.0,122.0,107.0,122.0,122.0,1,raw_available,15.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2021-05-20,2021-06-15,1998.0,200,230/72.5,60.0,8.0,30.0,2.0,13.0,1.0,0.0,136.0,1680.0,5788.0,42388.0,1.0,7.0,190.0,182.0,190.0,190.0,1,raw_available,8.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2021-11-08,2021-11-18,1998.0,200,230/72.5,52.0,,21.0,19.0,23.0,0.0,0.0,174.0,3643.0,3480.0,16220.0,7.0,14.0,258.0,237.0,258.0,258.0,1,raw_available,21.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2022-05-29,2022-06-03,1998.0,200,230/72.5,58.0,8.0,25.0,19.0,23.0,0.0,0.0,64.0,2711.0,6382.0,29611.0,7.0,4.0,142.0,131.0,142.0,142.0,1,raw_available,11.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2022-11-19,2022-11-28,1998.0,200,230/72.5,54.0,8.0,23.0,19.0,25.0,0.0,0.0,69.0,2577.0,3410.0,23040.0,8.0,14.0,158.0,136.0,158.0,158.0,1,raw_available,22.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2023-03-19,2023-03-20,1998.0,200,230/72.5,53.0,8.0,34.0,25.0,50.0,0.0,0.0,110.0,2987.0,2433.0,17990.0,0.0,17.0,236.0,219.0,236.0,236.0,1,raw_available,17.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2023-05-12,2023-05-14,1998.0,200,230/72.5,0.0,5.0,21.0,21.0,25.0,0.0,0.0,126.0,3087.0,7600.0,28010.0,6.0,14.0,213.0,193.0,213.0,213.0,1,raw_available,20.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2023-11-20,2023-12-24,1998.0,200,230/72.5,54.0,9.0,50.0,25.0,34.0,2.0,0.0,116.0,2716.0,9562.0,31236.0,3.0,22.0,252.0,227.0,252.0,252.0,1,raw_available,25.0,
103711,NB,KT3A,103711,0,NBKT3A,ABB,2024-06-21,2024-06-23,1998.0,200,230/72.5,58.0,7.0,32.0,29.0,42.0,2.0,0.0,122.0,2703.0,6282.0,29462.0,2.0,17.0,246.0,227.0,246.0,246.0,1,raw_available,19.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2020-02-01,2020-02-09,2007.0,200,230/72.5,35.0,8.0,5.0,0.0,0.0,0.0,0.0,19.0,299.0,8646.0,17245.0,0.0,0.0,24.0,24.0,24.0,24.0,1,raw_available,0.0,ย้ายมาจาก SB*-KT4A
103712,NB,KT6A,103712,0,NBKT6A,ABB,2020-05-30,2020-05-31,2007.0,200,230/72.5,66.0,8.0,7.0,0.0,0.0,0.0,0.0,56.0,1108.0,3694.0,23529.0,0.0,0.0,63.0,63.0,63.0,63.0,1,raw_available,0.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2020-06-05,2020-08-04,2007.0,200,230/72.5,67.0,19.0,8.0,0.0,0.0,0.0,0.0,56.0,1054.0,6140.0,14668.0,0.0,0.0,64.0,64.0,64.0,64.0,1,raw_available,0.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2020-11-09,2020-11-22,2007.0,200,230/72.5,56.0,8.0,23.0,1.0,0.0,0.0,0.0,38.0,554.0,6580.0,3104.0,1.0,0.0,63.0,62.0,63.0,63.0,1,raw_available,1.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2021-05-20,2021-06-18,2007.0,200,230/72.5,60.0,12.0,26.0,13.0,7.0,0.0,0.0,74.0,853.0,7783.0,25494.0,0.0,3.0,123.0,120.0,123.0,123.0,1,raw_available,3.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2021-11-08,2021-11-18,2007.0,200,230/72.5,58.0,,18.0,1.0,0.0,0.0,0.0,154.0,2901.0,4580.0,15090.0,2.0,0.0,175.0,173.0,175.0,175.0,1,raw_available,2.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2022-02-25,2022-02-25,2007.0,200,230/72.5,38.0,6.0,21.0,4.0,0.0,0.0,0.0,229.0,2680.0,4206.0,14245.0,1.0,0.0,255.0,254.0,255.0,255.0,1,raw_available,1.0,Buchholz Relay Trip
103712,NB,KT6A,103712,0,NBKT6A,ABB,2022-05-29,2022-06-03,2007.0,200,230/72.5,58.0,10.0,17.0,1.0,0.0,0.0,0.0,123.0,2197.0,9971.0,29184.0,1.0,0.0,142.0,141.0,142.0,142.0,1,raw_available,1.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2022-11-19,2022-11-28,2007.0,200,230/72.5,56.0,10.0,16.0,2.0,0.0,0.0,0.0,134.0,2352.0,6250.0,21770.0,0.0,0.0,152.0,152.0,152.0,152.0,1,raw_available,0.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2023-05-12,2023-05-14,2007.0,200,230/72.5,0.0,5.0,18.0,6.0,0.0,0.0,0.0,158.0,2932.0,10170.0,28830.0,0.0,2.0,184.0,182.0,184.0,184.0,1,raw_available,2.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2023-11-20,2023-12-24,2007.0,200,230/72.5,56.0,10.0,54.0,3.0,1.0,0.0,0.0,306.0,3566.0,10501.0,30196.0,1.0,3.0,368.0,364.0,368.0,368.0,1,raw_available,4.0,
103712,NB,KT6A,103712,0,NBKT6A,ABB,2024-06-21,2024-06-23,2007.0,200,230/72.5,60.0,6.0,30.0,5.0,2.0,1.0,0.0,353.0,3722.0,7886.0,29675.0,1.0,1.0,393.0,391.0,393.0,393.0,1,raw_available,2.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2019-10-19,2019-11-25,2007.0,200,230/115,54.0,11.0,13.0,0.0,0.0,0.0,0.0,516.0,1484.0,9210.0,32696.0,0.0,0.0,529.0,529.0,529.0,529.0,1,raw_available,0.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2020-04-26,2020-05-03,2007.0,200,230/115,44.0,8.0,47.0,9.0,13.0,0.0,0.0,680.0,1628.0,4758.0,27173.0,0.0,7.0,756.0,749.0,756.0,756.0,1,raw_available,7.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2021-04-18,2021-06-07,2007.0,200,230/115,50.0,30.0,57.0,4.0,2.0,0.0,0.0,190.0,735.0,23900.0,48120.0,0.0,1.0,254.0,253.0,254.0,254.0,1,raw_available,1.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2022-05-21,2022-05-26,2007.0,200,230/115,48.0,9.0,7.0,8.0,6.0,1.0,0.0,572.0,1697.0,6050.0,34273.0,0.0,0.0,594.0,594.0,594.0,594.0,1,raw_available,0.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2022-10-16,2023-01-27,2007.0,200,230/115,53.0,13.0,5.0,2.0,0.0,0.0,0.0,566.0,1699.0,38713.0,67474.0,0.0,0.0,573.0,573.0,573.0,573.0,1,raw_available,0.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2023-01-20,2023-02-02,2007.0,200,230/115,50.0,10.0,4.0,9.0,7.0,0.0,0.0,564.0,1692.0,5150.0,39140.0,0.0,0.0,584.0,584.0,584.0,584.0,1,raw_available,0.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2023-04-23,2023-05-08,2007.0,200,230/115,48.0,10.0,3.0,7.0,0.0,0.0,0.0,495.0,1502.0,12071.0,48427.0,0.0,0.0,505.0,505.0,505.0,505.0,1,raw_available,0.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2023-10-13,2023-12-11,2007.0,200,230/115,54.0,16.0,3.0,7.0,1.0,2.0,0.0,416.0,1529.0,19790.0,29180.0,48.0,0.0,477.0,429.0,477.0,477.0,1,raw_available,48.0,
103724,BSP,KT1A,103724,0,BSPKT1A,ABB,2024-04-20,2024-04-27,2007.0,200,230/115,54.0,5.0,12.0,5.0,0.0,0.0,0.0,745.0,1988.0,8581.0,27654.0,0.0,0.0,762.0,762.0,762.0,762.0,1,raw_available,0.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2019-10-19,2019-11-24,2007.0,200,230/115,56.0,10.0,20.0,7.0,0.0,0.0,0.0,463.0,1250.0,10533.0,38361.0,23.0,0.0,513.0,490.0,513.0,513.0,1,raw_available,23.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2020-04-26,2020-05-03,2007.0,200,230/115,46.0,7.0,28.0,9.0,6.0,0.0,0.0,737.0,1839.0,2357.0,29768.0,0.0,3.0,783.0,780.0,783.0,783.0,1,raw_available,3.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2021-04-18,2021-06-07,2007.0,200,230/115,52.0,20.0,46.0,3.0,1.0,0.0,0.0,208.0,880.0,16040.0,50130.0,1.0,1.0,260.0,258.0,260.0,260.0,1,raw_available,2.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2022-05-21,2022-05-26,2007.0,200,230/115,54.0,5.0,10.0,2.0,0.0,0.0,0.0,516.0,1678.0,5690.0,33937.0,0.0,0.0,528.0,528.0,528.0,528.0,1,raw_available,0.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2022-10-16,2023-01-27,2007.0,200,230/115,0.0,14.0,5.0,2.0,0.0,0.0,0.0,516.0,1680.0,37645.0,66899.0,0.0,0.0,523.0,523.0,523.0,523.0,1,raw_available,0.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2023-01-20,2023-02-02,2007.0,200,230/115,51.0,10.0,4.0,4.0,1.0,0.0,0.0,524.0,1655.0,4440.0,39160.0,28.0,0.0,561.0,533.0,561.0,561.0,1,raw_available,28.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2023-04-23,2023-05-07,2007.0,200,230/115,50.0,14.0,5.0,6.0,1.0,1.0,0.0,596.0,1785.0,6337.0,43937.0,1.0,1.0,611.0,609.0,611.0,611.0,1,raw_available,2.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2023-10-13,2023-12-05,2007.0,200,230/115,57.0,12.0,17.0,5.0,2.0,1.0,0.0,556.0,1870.0,12737.0,43178.0,9.0,0.0,590.0,581.0,590.0,590.0,1,raw_available,9.0,
103725,BSP,KT2A,103725,0,BSPKT2A,ABB,2024-04-20,2024-04-27,2007.0,200,230/115,52.0,4.0,11.0,5.0,10.0,0.0,0.0,626.0,1896.0,6084.0,28326.0,0.0,0.0,652.0,652.0,652.0,652.0,1,raw_available,0.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2020-06-23,2020-08-11,2007.0,200,230/115/22,56.0,21.0,42.0,0.0,1.0,0.0,0.0,330.0,3106.0,9514.0,77752.0,26.0,0.0,399.0,373.0,399.0,399.0,1,raw_available,26.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2020-12-18,2021-01-11,2007.0,200,230/115/22,51.0,9.0,35.0,3.0,1.0,0.0,0.0,207.0,2512.0,11981.0,50655.0,0.0,1.0,247.0,246.0,247.0,247.0,1,raw_available,1.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2021-06-28,2021-10-08,2007.0,200,230/115/22,60.0,12.0,11.0,0.0,0.0,42.0,0.0,163.0,1937.0,11137.0,36310.0,0.0,0.0,216.0,216.0,216.0,216.0,1,raw_available,0.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2021-12-18,2022-01-22,2007.0,200,230/115/22,56.0,13.0,14.0,0.0,5.0,0.0,0.0,187.0,2210.0,16324.0,43567.0,0.0,0.0,206.0,206.0,206.0,206.0,1,raw_available,0.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2022-06-10,2022-06-26,2007.0,200,230/115/22,60.0,11.0,12.0,3.0,1.0,0.0,0.0,199.0,2229.0,11662.0,49642.0,0.0,1.0,216.0,215.0,216.0,216.0,1,raw_available,1.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2023-06-17,2023-07-03,2007.0,200,230/115/22,58.0,7.0,15.0,14.0,3.0,2.0,0.0,490.0,2344.0,5975.0,39293.0,1.0,1.0,526.0,524.0,526.0,526.0,1,raw_available,2.0,
103726,TTK,KT5A,103726,0,TTKKT5A,ABB,2023-12-16,2024-01-27,2007.0,200,230/115/22,55.0,14.0,29.0,6.0,1.0,2.0,0.0,474.0,2497.0,15327.0,48957.0,1.0,1.0,514.0,512.0,514.0,514.0,1,raw_available,2.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2019-01-19,2019-03-09,2007.0,200,230/115/22,50.0,25.0,13.0,4.0,0.0,0.0,0.0,150.0,634.0,8299.0,41410.0,0.0,0.0,167.0,167.0,167.0,167.0,1,raw_available,0.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2020-01-17,2020-02-07,2007.0,200,230/115/22,56.0,13.0,13.0,4.0,1.0,1.0,0.0,164.0,700.0,9390.0,33249.0,0.0,0.0,183.0,183.0,183.0,183.0,1,raw_available,0.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2020-07-26,2020-08-02,2007.0,200,230/115/22,54.0,10.0,20.0,5.0,1.0,1.0,0.0,319.0,1263.0,6196.0,33213.0,1.0,0.0,347.0,346.0,347.0,347.0,1,raw_available,1.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2021-01-17,2021-01-31,2007.0,200,230/115/22,54.0,10.0,29.0,4.0,1.0,0.0,0.0,163.0,1177.0,8630.0,47790.0,21.0,1.0,219.0,197.0,219.0,219.0,1,raw_available,22.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2022-02-28,2022-03-10,2007.0,200,230/115/22,56.0,6.0,10.0,5.0,1.0,1.0,0.0,304.0,1370.0,9461.0,30032.0,0.0,0.0,321.0,321.0,321.0,321.0,1,raw_available,0.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2022-07-28,2022-08-07,2007.0,200,230/115/22,57.0,10.0,15.0,3.0,1.0,0.0,0.0,308.0,1302.0,8820.0,35920.0,20.0,0.0,347.0,327.0,347.0,347.0,1,raw_available,20.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2023-01-21,2023-02-02,2007.0,200,230/115/22,48.0,7.0,10.0,3.0,0.0,0.0,0.0,324.0,1389.0,7900.0,31170.0,0.0,0.0,337.0,337.0,337.0,337.0,1,raw_available,0.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2023-07-29,2023-08-05,2007.0,200,230/115/22,56.0,5.0,12.0,16.0,0.0,0.0,0.0,340.0,1893.0,8790.0,20150.0,25.0,0.0,393.0,368.0,393.0,393.0,1,raw_available,25.0,
103727,HH,KT1A,103727,0,HHKT1A,ABB,2024-02-10,2024-02-24,2007.0,200,230/115/22,55.0,9.0,17.0,5.0,1.0,0.0,0.0,359.0,1439.0,8735.0,31324.0,1.0,1.0,384.0,382.0,384.0,384.0,1,raw_available,2.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2020-01-16,2020-02-06,2008.0,200,230,54.0,9.0,13.0,3.0,2.0,0.0,0.0,649.0,1676.0,11400.0,57270.0,0.0,0.0,667.0,667.0,667.0,667.0,1,raw_available,0.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2021-01-23,2021-03-23,2008.0,200,230,55.0,15.0,20.0,0.0,0.0,0.0,0.0,650.0,1700.0,9980.0,55290.0,0.0,0.0,670.0,670.0,670.0,670.0,1,raw_available,0.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2022-01-08,2022-01-14,2008.0,200,230,50.0,12.0,9.0,2.0,1.0,0.0,0.0,397.0,2225.0,15470.0,5229.0,0.0,0.0,409.0,409.0,409.0,409.0,1,raw_available,0.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2022-08-20,2022-09-02,2008.0,200,230,52.0,11.0,15.0,3.0,1.0,0.0,0.0,426.0,2489.0,9600.0,48360.0,0.0,1.0,446.0,445.0,446.0,446.0,1,raw_available,1.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2023-02-26,2023-03-04,2008.0,200,230,62.0,7.0,17.0,4.0,1.0,0.0,0.0,513.0,2594.0,5930.0,41690.0,1.0,0.0,536.0,535.0,536.0,536.0,1,raw_available,1.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2023-08-20,2023-08-28,2008.0,200,230,64.0,5.0,20.0,7.0,7.0,13.0,0.0,634.0,2741.0,9846.0,46602.0,2.0,1.0,684.0,681.0,684.0,684.0,1,raw_available,3.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2023-08-23,2023-08-24,2008.0,200,230,51.0,4.0,21.0,8.0,1.0,2.0,0.0,1239.0,3681.0,7752.0,43794.0,1.0,0.0,1272.0,1271.0,1272.0,1272.0,1,raw_available,1.0,
103728,PA2,KT1A,103728,0,PA2KT1A,ABB,2024-02-12,2024-02-25,2008.0,200,230,62.0,8.0,26.0,4.0,1.0,0.0,0.0,693.0,2251.0,14193.0,50390.0,1.0,2.0,727.0,724.0,727.0,727.0,1,raw_available,3.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2020-01-16,2020-02-06,2008.0,200,230,50.0,8.0,41.0,3.0,1.0,0.0,0.0,710.0,1914.0,7090.0,44120.0,0.0,0.0,755.0,755.0,755.0,755.0,1,raw_available,0.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2021-01-23,2021-03-21,2008.0,200,230,55.0,16.0,37.0,3.0,1.0,0.0,0.0,700.0,2000.0,10670.0,62490.0,0.0,0.0,741.0,741.0,741.0,741.0,1,raw_available,0.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2022-01-08,2022-01-14,2008.0,200,230,48.0,9.0,7.0,5.0,1.0,0.0,0.0,329.0,3067.0,24110.0,90580.0,0.0,0.0,342.0,342.0,342.0,342.0,1,raw_available,0.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2022-08-20,2022-09-02,2008.0,200,230,60.0,17.0,12.0,3.0,1.0,0.0,0.0,448.0,3469.0,12010.0,53560.0,0.0,0.0,464.0,464.0,464.0,464.0,1,raw_available,0.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2023-02-26,2023-03-04,2008.0,200,230,60.0,7.0,18.0,5.0,1.0,0.0,0.0,524.0,3385.0,18.0,5410.0,2.0,0.0,550.0,548.0,550.0,550.0,1,raw_available,2.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2023-08-20,2023-08-28,2008.0,200,230,63.0,8.0,20.0,8.0,1.0,1.0,0.0,637.0,2116.0,10262.0,49022.0,1.0,1.0,669.0,667.0,669.0,669.0,1,raw_available,2.0,
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2023-08-23,2023-08-24,2008.0,200,230,0.0,5.0,23.0,14.0,2.0,3.0,1.0,1311.0,4798.0,6274.0,44349.0,4.0,1.0,1359.0,1354.0,1359.0,1359.0,1,raw_available,5.0,หม้อแปลงมีเสียงดัง
103729,PA2,KT2A,103729,0,PA2KT2A,ABB,2024-02-12,2024-02-25,2008.0,200,230,60.0,7.0,26.0,6.0,6.0,1.0,0.0,692.0,3264.0,12835.0,49936.0,1.0,10.0,742.0,731.0,742.0,742.0,1,raw_available,11.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2019-03-14,2019-04-01,2008.0,200,230/115/22,61.0,15.0,18.0,77.0,39.0,58.0,0.0,1007.0,6872.0,6500.0,48244.0,10.0,9.0,1218.0,1199.0,1218.0,1218.0,1,raw_available,19.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2020-03-21,2020-04-04,2008.0,200,230/115/22,60.0,8.0,65.0,183.0,63.0,41.0,0.0,608.0,2033.0,4600.0,6967.0,263.0,25.0,1248.0,960.0,1248.0,1248.0,1,raw_available,288.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2021-03-20,2021-05-09,2008.0,200,230/115/22,58.0,11.0,36.0,164.0,58.0,40.0,0.0,472.0,3010.0,5783.0,54144.0,17.0,50.0,837.0,770.0,837.0,837.0,1,raw_available,67.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2022-03-16,2022-04-01,2008.0,200,230/115/22,56.0,11.0,5.0,155.0,47.0,49.0,0.0,376.0,4085.0,16391.0,79315.0,69.0,12.0,713.0,632.0,713.0,713.0,1,raw_available,81.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2022-09-09,2022-10-02,2008.0,200,230/115/22,56.0,16.0,19.0,170.0,47.0,51.0,0.0,518.0,3431.0,3328.0,80704.0,77.0,15.0,897.0,805.0,897.0,897.0,1,raw_available,92.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2023-01-23,2023-01-23,2008.0,200,230/115/22,40.0,6.0,26.0,122.0,54.0,59.0,0.0,1110.0,7788.0,9252.0,75485.0,73.0,18.0,1462.0,1371.0,1462.0,1462.0,1,raw_available,91.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2023-03-25,2023-04-03,2008.0,200,230/115/22,60.0,9.0,35.0,141.0,48.0,34.0,0.0,874.0,6346.0,4190.0,73470.0,17.0,20.0,1169.0,1132.0,1169.0,1169.0,1,raw_available,37.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2023-10-15,2023-12-14,2008.0,200,230/115/22,58.0,17.0,45.0,159.0,62.0,38.0,0.0,892.0,9461.0,15493.0,75449.0,72.0,18.0,1286.0,1196.0,1286.0,1286.0,1,raw_available,90.0,
103730,BI2,KT3A,103730,0,BI2KT3A,ABB,2024-03-23,2024-04-20,2008.0,200,230/115/22,60.0,20.0,24.0,86.0,51.0,49.0,0.0,876.0,6618.0,9339.0,54566.0,53.0,5.0,1144.0,1086.0,1144.0,1144.0,1,raw_available,58.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2019-10-19,2019-11-25,2008.0,100,139.43/16,48.0,12.0,6.0,0.0,0.0,6.0,0.0,687.0,1814.0,13235.0,44348.0,0.0,0.0,699.0,699.0,699.0,699.0,1,raw_available,0.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2020-04-26,2020-05-03,2008.0,100,139.43/16,54.0,20.0,21.0,9.0,4.0,0.0,0.0,951.0,2095.0,7715.0,43582.0,0.0,8.0,993.0,985.0,993.0,993.0,1,raw_available,8.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2020-05-24,2020-06-02,2008.0,100,139.43/16,,7.0,11.0,0.0,0.0,5.0,0.0,687.0,1748.0,8273.0,33481.0,0.0,0.0,703.0,703.0,703.0,703.0,1,raw_available,0.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2021-04-18,2021-06-11,2008.0,100,139.43/16,56.0,15.0,59.0,3.0,1.0,1.0,0.0,414.0,1589.0,19510.0,73560.0,0.0,3.0,481.0,478.0,481.0,481.0,1,raw_available,3.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2022-05-21,2022-05-26,2008.0,100,139.43/16,50.0,8.0,8.0,3.0,6.0,5.0,0.0,769.0,2019.0,13980.0,42131.0,0.0,0.0,791.0,791.0,791.0,791.0,1,raw_available,0.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2022-10-16,2023-01-27,2008.0,100,139.43/16,52.0,14.0,5.0,4.0,1.0,5.0,0.0,766.0,2073.0,37134.0,66550.0,0.0,0.0,781.0,781.0,781.0,781.0,1,raw_available,0.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2023-01-20,2023-02-02,2008.0,100,139.43/16,45.0,10.0,2.0,6.0,2.0,2.0,0.0,738.0,2179.0,7850.0,45440.0,194.0,5.0,949.0,750.0,949.0,949.0,1,raw_available,199.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2023-04-23,2023-05-07,2008.0,100,139.43/16,50.0,15.0,4.0,7.0,3.0,4.0,0.0,592.0,2092.0,8727.0,49923.0,0.0,0.0,610.0,610.0,610.0,610.0,1,raw_available,0.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2023-10-13,2023-12-11,2008.0,100,139.43/16,44.0,18.0,5.0,13.0,5.0,21.0,0.0,607.0,2166.0,10570.0,35880.0,0.0,0.0,651.0,651.0,651.0,651.0,1,raw_available,0.0,
103798,BSP,KT4AA,103798,0,BSPKT4AA,ABB NORWAY,2024-06-09,2024-06-28,2008.0,100,139.43/16,49.0,4.0,6.0,12.0,4.0,9.0,0.0,1044.0,4119.0,14051.0,58631.0,8.0,13.0,1096.0,1075.0,1096.0,1096.0,1,raw_available,21.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2019-10-19,2019-11-25,2008.0,100,139.43/16,50.0,20.0,7.0,0.0,0.0,6.0,0.0,609.0,1941.0,17855.0,47401.0,0.0,0.0,622.0,622.0,622.0,622.0,1,raw_available,0.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2020-04-26,2020-05-03,2008.0,100,139.43/16,54.0,11.0,14.0,7.0,3.0,5.0,0.0,952.0,2478.0,6148.0,39685.0,2.0,8.0,991.0,981.0,991.0,991.0,1,raw_available,10.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2020-05-24,2020-06-01,2008.0,100,139.43/16,,10.0,0.0,6.0,2.0,1.0,0.0,497.0,908.0,0.0,0.0,0.0,6.0,512.0,506.0,512.0,512.0,1,raw_available,6.0,"เครื่องไม่สามารถรายงานผลของ O2, N2, H2 ได้"
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2021-04-18,2021-06-07,2008.0,100,139.43/16,56.0,17.0,40.0,3.0,1.0,1.0,0.0,370.0,1496.0,17930.0,62930.0,0.0,3.0,418.0,415.0,418.0,418.0,1,raw_available,3.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2022-05-21,2022-05-27,2008.0,100,139.43/16,50.0,13.0,9.0,4.0,4.0,6.0,0.0,795.0,2599.0,9660.0,38926.0,0.0,0.0,818.0,818.0,818.0,818.0,1,raw_available,0.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2022-10-16,2023-01-27,2008.0,100,139.43/16,53.0,16.0,7.0,1.0,3.0,5.0,0.0,761.0,2556.0,41029.0,65708.0,3.0,3.0,783.0,777.0,783.0,783.0,1,raw_available,6.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2023-01-20,2023-02-02,2008.0,100,139.43/16,45.0,13.0,3.0,6.0,3.0,3.0,0.0,774.0,2573.0,7270.0,45770.0,0.0,0.0,789.0,789.0,789.0,789.0,1,raw_available,0.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2023-04-23,2023-05-07,2008.0,100,139.43/16,52.0,13.0,3.0,11.0,3.0,9.0,0.0,922.0,2911.0,8141.0,51418.0,7.0,5.0,960.0,948.0,960.0,960.0,1,raw_available,12.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2023-10-13,2023-12-11,2008.0,100,139.43/16,44.0,12.0,4.0,13.0,4.0,13.0,0.0,939.0,2936.0,17410.0,33220.0,10.0,5.0,988.0,973.0,988.0,988.0,1,raw_available,15.0,
103799,BSP,KT4AB,103799,0,BSPKT4AB,ABB NORWAY,2024-04-19,2024-04-27,2008.0,100,139.43/16,52.0,5.0,8.0,10.0,0.0,6.0,0.0,1007.0,2873.0,8225.0,34399.0,0.0,0.0,1031.0,1031.0,1031.0,1031.0,1,raw_available,0.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2019-10-19,2019-11-25,2008.0,100,139.43/16,50.0,17.0,5.0,3.0,0.0,5.0,0.0,512.0,1780.0,12219.0,45047.0,7.0,4.0,536.0,525.0,536.0,536.0,1,raw_available,11.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2020-04-26,2020-05-03,2008.0,100,139.43/16,54.0,11.0,22.0,8.0,4.0,0.0,0.0,975.0,2204.0,6817.0,39629.0,0.0,7.0,1016.0,1009.0,1016.0,1016.0,1,raw_available,7.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2020-05-24,2020-06-01,2008.0,100,139.43/16,,8.0,0.0,8.0,4.0,1.0,0.0,539.0,864.0,0.0,0.0,0.0,6.0,558.0,552.0,558.0,558.0,1,raw_available,6.0,"เครื่องไม่สามารถรายงานผลของ O2, N2, H2 ได้"
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2021-04-18,2021-06-07,2008.0,100,139.43/16,56.0,12.0,23.0,4.0,1.0,0.0,0.0,383.0,1125.0,1309.0,5178.0,0.0,0.0,411.0,411.0,411.0,411.0,1,raw_available,0.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2022-05-21,2022-05-26,2008.0,100,139.43/16,50.0,14.0,8.0,4.0,7.0,4.0,0.0,710.0,1926.0,13407.0,39720.0,0.0,0.0,733.0,733.0,733.0,733.0,1,raw_available,0.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2022-10-16,2023-01-27,2008.0,100,139.43/16,52.0,12.0,5.0,4.0,2.0,1.0,0.0,697.0,1937.0,36230.0,63652.0,4.0,2.0,715.0,709.0,715.0,715.0,1,raw_available,6.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2023-01-20,2023-02-02,2008.0,100,139.43/16,45.0,9.0,2.0,6.0,2.0,3.0,0.0,706.0,1978.0,10800.0,49760.0,0.0,0.0,719.0,719.0,719.0,719.0,1,raw_available,0.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2023-04-23,2023-05-07,2008.0,100,139.43/16,50.0,13.0,2.0,7.0,2.0,5.0,0.0,707.0,1806.0,13882.0,57915.0,7.0,5.0,735.0,723.0,735.0,735.0,1,raw_available,12.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2023-10-13,2023-12-05,2008.0,100,139.43/16,44.0,11.0,17.0,9.0,3.0,5.0,0.0,817.0,2477.0,17019.0,52795.0,10.0,5.0,866.0,851.0,866.0,866.0,1,raw_available,15.0,
103800,BSP,KT4AC,103800,0,BSPKT4AC,ABB NORWAY,2024-04-19,2024-04-27,2008.0,100,139.43/16,52.0,4.0,7.0,10.0,0.0,5.0,0.0,898.0,2723.0,9303.0,35010.0,0.0,0.0,920.0,920.0,920.0,920.0,1,raw_available,0.0,
103826,BN,KT2A,103826,0,BNKT2A,ABB,2019-05-24,2019-12-05,2008.0,200,230/69,40.0,10.0,11.0,0.0,0.0,2.0,0.0,376.0,1713.0,10185.0,48997.0,0.0,0.0,389.0,389.0,389.0,389.0,1,raw_available,0.0,de-energize.
103826,BN,KT2A,103826,0,BNKT2A,ABB,2019-11-04,2019-12-14,2008.0,200,230/69,40.0,25.0,6.0,6.0,0.0,3.0,0.0,341.0,1921.0,28150.0,76555.0,3.0,0.0,359.0,356.0,359.0,359.0,1,raw_available,3.0,
103826,BN,KT2A,103826,0,BNKT2A,ABB,2020-06-03,2020-07-03,2008.0,200,230/69,42.0,14.0,12.0,0.0,4.0,8.0,0.0,423.0,1831.0,27393.0,62374.0,0.0,0.0,447.0,447.0,447.0,447.0,1,raw_available,0.0,
103826,BN,KT2A,103826,0,BNKT2A,ABB,2020-11-21,2020-11-30,2008.0,200,230/69,,9.0,4.0,0.0,4.0,0.0,0.0,361.0,1795.0,29264.0,72753.0,3.0,0.0,372.0,369.0,372.0,372.0,1,raw_available,3.0,
103826,BN,KT2A,103826,0,BNKT2A,ABB,2021-05-21,2021-06-15,2008.0,200,230/69,40.0,10.0,7.0,3.0,0.0,8.0,0.0,351.0,1752.0,12940.0,65687.0,2.0,0.0,371.0,369.0,371.0,371.0,1,raw_available,2.0,De-energize .
103826,BN,KT2A,103826,0,BNKT2A,ABB,2021-11-15,2021-11-21,2008.0,200,230/69,40.0,6.0,2.0,1.0,1.0,1.0,0.0,368.0,1833.0,16655.0,45462.0,1.0,1.0,375.0,373.0,375.0,375.0,1,raw_available,2.0,De-Energize
103826,BN,KT2A,103826,0,BNKT2A,ABB,2022-05-30,2022-06-13,2008.0,200,230/69,63.0,9.0,9.0,78.0,6.0,5.0,0.0,278.0,2023.0,30697.0,63264.0,0.0,0.0,376.0,376.0,376.0,376.0,1,raw_available,0.0,
103826,BN,KT2A,103826,0,BNKT2A,ABB,2022-11-26,2022-11-28,2008.0,200,230/69,56.0,5.0,10.0,3.0,1.0,4.0,0.0,278.0,1797.0,32652.0,60401.0,4.0,2.0,302.0,296.0,302.0,302.0,1,raw_available,6.0,
103826,BN,KT2A,103826,0,BNKT2A,ABB,2023-05-19,2023-05-22,2008.0,200,230/69,40.0,6.0,4.0,1.0,0.0,2.0,0.0,254.0,1989.0,27340.0,66270.0,1.0,0.0,262.0,261.0,262.0,262.0,1,raw_available,1.0,De Energize
103826,BN,KT2A,103826,0,BNKT2A,ABB,2023-11-24,2023-12-25,2008.0,200,230/69,58.0,16.0,21.0,1.0,1.0,3.0,0.0,228.0,1909.0,40970.0,78204.0,4.0,3.0,261.0,254.0,261.0,261.0,1,raw_available,7.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2017-11-30,2020-11-21,2008.0,200,230/69,66.0,7.0,9.0,51.0,20.0,33.0,3.0,1503.0,6035.0,8570.0,62498.0,43.0,0.0,1662.0,1619.0,1662.0,1662.0,1,raw_available,43.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2019-05-12,2019-05-25,2008.0,200,230/69,68.0,12.0,15.0,72.0,21.0,43.0,6.0,1085.0,5378.0,7237.0,42914.0,40.0,0.0,1282.0,1242.0,1282.0,1282.0,1,raw_available,40.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2019-11-04,2019-12-14,2008.0,200,230/69,66.0,9.0,10.0,57.0,24.0,38.0,4.0,1063.0,5078.0,11420.0,62697.0,51.0,0.0,1247.0,1196.0,1247.0,1247.0,1,raw_available,51.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2020-06-03,2020-07-03,2008.0,200,230/69,68.0,11.0,16.0,63.0,28.0,40.0,4.0,1255.0,5123.0,9249.0,51994.0,0.0,0.0,1406.0,1406.0,1406.0,1406.0,1,raw_available,0.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2021-05-21,2021-06-21,2008.0,200,230/69,66.0,13.0,31.0,32.0,17.0,15.0,1.0,1050.0,6372.0,9032.0,59531.0,18.0,6.0,1170.0,1146.0,1170.0,1170.0,1,raw_available,24.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2021-11-15,2021-11-21,2008.0,200,230/69,56.0,4.0,7.0,30.0,17.0,14.0,1.0,813.0,5373.0,7392.0,38921.0,14.0,5.0,901.0,882.0,901.0,901.0,1,raw_available,19.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2022-05-30,2022-06-04,2008.0,200,230/69,42.0,10.0,14.0,35.0,25.0,37.0,0.0,1037.0,4255.0,8484.0,47781.0,20.0,10.0,1178.0,1148.0,1178.0,1178.0,1,raw_available,30.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2022-11-26,2022-11-28,2008.0,200,230/69,60.0,4.0,21.0,68.0,22.0,31.0,0.0,1263.0,4718.0,6654.0,42045.0,27.0,7.0,1439.0,1405.0,1439.0,1439.0,1,raw_available,34.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2023-05-19,2023-05-25,2008.0,200,230/69,58.0,6.0,17.0,64.0,20.0,35.0,0.0,851.0,3453.0,9067.0,59494.0,42.0,5.0,1034.0,987.0,1034.0,1034.0,1,raw_available,47.0,
103827,BN,KT3A,103827,0,BNKT3A,ABB,2023-11-24,2023-12-25,2008.0,200,230/69,58.0,10.0,25.0,57.0,28.0,52.0,0.0,1173.0,5782.0,15255.0,57457.0,49.0,6.0,1390.0,1335.0,1390.0,1390.0,1,raw_available,55.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2019-06-06,2019-07-28,2011.0,300,230/72.5,59.0,13.0,19.0,11.0,7.0,9.0,0.0,900.0,3242.0,9320.0,42035.0,0.0,0.0,946.0,946.0,946.0,946.0,1,raw_available,0.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2019-10-26,2019-11-08,2011.0,300,230/72.5,60.0,8.0,26.0,10.0,4.0,0.0,0.0,990.0,3011.0,8190.0,43830.0,0.0,3.0,1033.0,1030.0,1033.0,1033.0,1,raw_available,3.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2020-05-29,2020-06-02,2011.0,300,230/72.5,60.0,10.0,22.0,0.0,0.0,0.0,0.0,943.0,3725.0,14828.0,52569.0,0.0,0.0,965.0,965.0,965.0,965.0,1,raw_available,0.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2020-11-22,2020-12-25,2011.0,300,230/72.5,56.0,14.0,42.0,7.0,3.0,2.0,0.0,951.0,3876.0,9226.0,51821.0,2.0,2.0,1009.0,1005.0,1009.0,1009.0,1,raw_available,4.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2021-06-07,2021-08-14,2011.0,300,230/72.5,,10.0,21.0,9.0,0.0,0.0,0.0,904.0,3555.0,18438.0,62690.0,0.0,0.0,934.0,934.0,934.0,934.0,1,raw_available,0.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2021-11-21,2021-12-10,2011.0,300,230/72.5,,12.0,38.0,18.0,4.0,0.0,0.0,1530.0,5252.0,7906.0,63965.0,7.0,3.0,1600.0,1590.0,1600.0,1600.0,1,raw_available,10.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2022-05-23,2022-06-02,2011.0,300,230/72.5,60.0,10.0,35.0,7.0,4.0,44.0,0.0,1560.0,5700.0,9920.0,76050.0,119.0,3.0,1772.0,1650.0,1772.0,1772.0,1,raw_available,122.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2022-12-12,2022-12-15,2011.0,300,230/72.5,52.0,6.0,17.0,9.0,4.0,1.0,0.0,1526.0,5652.0,11690.0,62430.0,115.0,3.0,1675.0,1557.0,1675.0,1675.0,1,raw_available,118.0,
103916,SB,KT4A,103916,0,SBKT4A,ABB,2023-07-01,2023-07-09,2011.0,300,230/72.5,58.0,8.0,19.0,33.0,4.0,2.0,0.0,1311.0,4168.0,13550.0,67097.0,12.0,6.0,1387.0,1369.0,1387.0,1387.0,1,raw_available,18.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2019-02-09,2019-02-09,2011.0,300,230/72/11,48.0,5.0,29.0,167.0,66.0,161.0,0.0,291.0,1456.0,10652.0,34078.0,117.0,10.0,841.0,714.0,841.0,841.0,1,raw_available,127.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2019-06-06,2019-07-28,2011.0,300,230/72/11,56.0,9.0,28.0,163.0,79.0,161.0,2.0,326.0,1700.0,7254.0,39685.0,101.0,8.0,868.0,759.0,868.0,868.0,1,raw_available,109.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2019-09-15,2019-09-17,2011.0,300,230/72/11,44.0,10.0,15.0,133.0,73.0,145.0,0.0,269.0,1589.0,9846.0,32305.0,62.0,6.0,703.0,635.0,703.0,703.0,1,raw_available,68.0,"งูขึ้นใบมีด69kV SB-6955 phase a,b"
103917,SB,KT5A,103917,0,SBKT5A,ABB,2019-10-26,2019-11-08,2011.0,300,230/72/11,46.0,9.0,23.0,141.0,80.0,170.0,0.0,259.0,1611.0,13140.0,37160.0,158.0,30.0,861.0,673.0,861.0,861.0,1,raw_available,188.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2020-05-29,2020-06-02,2011.0,300,230/72/11,52.0,8.0,25.0,157.0,80.0,151.0,0.0,379.0,1828.0,14469.0,32592.0,126.0,0.0,918.0,792.0,918.0,918.0,1,raw_available,126.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2020-11-22,2020-12-25,2011.0,300,230/72/11,57.0,18.0,28.0,152.0,67.0,163.0,0.0,364.0,1768.0,16562.0,60491.0,134.0,22.0,930.0,774.0,930.0,930.0,1,raw_available,156.0,
