transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
103917,SB,KT5A,103917,0,SBKT5A,ABB,2021-06-07,2021-08-10,2011.0,300,230/72/11,,20.0,20.0,123.0,80.0,133.0,0.0,374.0,1535.0,20856.0,41618.0,23.0,5.0,758.0,730.0,758.0,758.0,1,raw_available,28.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2021-11-21,2021-12-10,2011.0,300,230/72/11,52.0,18.0,37.0,171.0,95.0,179.0,1.0,588.0,2384.0,10530.0,49833.0,144.0,21.0,1236.0,1071.0,1236.0,1236.0,1,raw_available,165.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2022-05-23,2022-06-02,2011.0,300,230/72/11,50.0,10.0,19.0,124.0,88.0,146.0,0.0,549.0,2335.0,17151.0,42346.0,107.0,9.0,1042.0,926.0,1042.0,1042.0,1,raw_available,116.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2022-12-12,2022-12-15,2011.0,300,230/72/11,45.0,5.0,21.0,159.0,86.0,150.0,0.0,505.0,2205.0,13600.0,47400.0,175.0,31.0,1127.0,921.0,1127.0,1127.0,1,raw_available,206.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2023-07-01,2023-07-09,2011.0,300,230/72/11,49.0,8.0,21.0,228.0,130.0,214.0,0.0,714.0,2328.0,17377.0,53792.0,208.0,22.0,1537.0,1307.0,1537.0,1537.0,1,raw_available,230.0,
103917,SB,KT5A,103917,0,SBKT5A,ABB,2024-02-12,2024-02-12,2011.0,300,230/72/11,0.0,7.0,41.0,319.0,188.0,289.0,0.0,605.0,2314.0,10820.0,39440.0,446.0,74.0,1962.0,1442.0,1962.0,1962.0,1,raw_available,520.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2019-07-17,2019-07-20,2011.0,300,230/72/22,60.0,10.0,23.0,9.0,0.0,0.0,0.0,1038.0,4714.0,7855.0,50903.0,0.0,0.0,1070.0,1070.0,1070.0,1070.0,1,raw_available,0.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2019-10-26,2019-11-08,2011.0,300,230/72/22,56.0,12.0,27.0,8.0,2.0,0.0,0.0,993.0,4643.0,7875.0,52451.0,0.0,2.0,1032.0,1030.0,1032.0,1032.0,1,raw_available,2.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2020-05-29,2020-06-02,2011.0,300,230/72/22,58.0,14.0,18.0,0.0,0.0,0.0,0.0,769.0,3726.0,17002.0,52869.0,0.0,0.0,787.0,787.0,787.0,787.0,1,raw_available,0.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2020-11-22,2020-12-25,2011.0,300,230/72/22,60.0,12.0,51.0,10.0,2.0,2.0,0.0,861.0,4392.0,6837.0,54517.0,2.0,2.0,930.0,926.0,930.0,930.0,1,raw_available,4.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2021-06-07,2021-08-10,2011.0,300,230/72/22,,13.0,16.0,0.0,0.0,0.0,0.0,773.0,3467.0,17382.0,52553.0,0.0,0.0,789.0,789.0,789.0,789.0,1,raw_available,0.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2021-11-21,2021-12-10,2011.0,300,230/72/22,,11.0,43.0,20.0,2.0,0.0,0.0,1279.0,5363.0,8504.0,64530.0,6.0,2.0,1352.0,1344.0,1352.0,1352.0,1,raw_available,8.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2022-05-23,2022-06-02,2011.0,300,230/72/22,58.0,14.0,24.0,4.0,5.0,2.0,0.0,1176.0,5175.0,9393.0,58701.0,0.0,0.0,1211.0,1211.0,1211.0,1211.0,1,raw_available,0.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2022-12-12,2022-12-15,2011.0,300,230/72/22,50.0,6.0,15.0,7.0,3.0,1.0,0.0,1198.0,5138.0,10730.0,56190.0,67.0,2.0,1293.0,1224.0,1293.0,1293.0,1,raw_available,69.0,
103922,SB,KT2A,103922,0,SBKT2A,ABB,2023-07-01,2023-07-09,2011.0,300,230/72/22,55.0,12.0,17.0,18.0,6.0,0.0,0.0,1136.0,4167.0,13856.0,67223.0,15.0,1.0,1193.0,1177.0,1193.0,1193.0,1,raw_available,16.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2019-06-06,2019-07-28,2011.0,300,230/72/22,62.0,20.0,17.0,10.0,2.0,0.0,0.0,814.0,3615.0,8802.0,52134.0,2.0,1.0,846.0,843.0,846.0,846.0,1,raw_available,3.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2019-10-26,2019-11-08,2011.0,300,230/72/22,54.0,8.0,20.0,7.0,2.0,0.0,0.0,831.0,3629.0,10991.0,56220.0,0.0,2.0,862.0,860.0,862.0,862.0,1,raw_available,2.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2020-05-29,2020-06-02,2011.0,300,230/72/22,60.0,18.0,17.0,0.0,0.0,0.0,0.0,702.0,3395.0,17435.0,53682.0,0.0,0.0,719.0,719.0,719.0,719.0,1,raw_available,0.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2020-11-22,2020-12-25,2011.0,300,230/72/22,60.0,17.0,38.0,11.0,2.0,1.0,0.0,957.0,4286.0,12364.0,51265.0,1.0,2.0,1012.0,1009.0,1012.0,1012.0,1,raw_available,3.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2021-06-07,2021-08-16,2011.0,300,230/72/22,,18.0,16.0,0.0,9.0,0.0,0.0,815.0,4076.0,22071.0,67811.0,0.0,0.0,840.0,840.0,840.0,840.0,1,raw_available,0.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2021-11-21,2021-12-10,2011.0,300,230/72/22,52.0,19.0,40.0,20.0,2.0,0.0,0.0,1371.0,5400.0,7737.0,64182.0,5.0,2.0,1440.0,1433.0,1440.0,1440.0,1,raw_available,7.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2022-05-25,2022-06-02,2011.0,300,230/72/22,60.0,12.0,19.0,3.0,4.0,3.0,0.0,1167.0,4928.0,11803.0,58217.0,4.0,0.0,1200.0,1196.0,1200.0,1200.0,1,raw_available,4.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2022-12-12,2022-12-15,2011.0,300,230/72/22,50.0,5.0,14.0,7.0,2.0,1.0,0.0,1227.0,5144.0,10330.0,58550.0,48.0,2.0,1301.0,1251.0,1301.0,1301.0,1,raw_available,50.0,
103923,SB,KT1A,103923,0,SBKT1A,ABB,2023-07-01,2023-07-09,2011.0,300,230/72/22,0.0,10.0,11.0,21.0,4.0,1.0,0.0,1108.0,3683.0,13843.0,66504.0,17.0,5.0,1167.0,1145.0,1167.0,1167.0,1,raw_available,22.0,
110-73311,CP,KT3A,110-73311,0,CPKT3A,NATIONAL,2019-03-30,2019-07-06,2001.0,60,115/5.6,40.0,31.0,4.0,0.0,0.0,0.0,0.0,6.0,399.0,13052.0,53950.0,0.0,0.0,10.0,10.0,10.0,10.0,1,raw_available,0.0,หม้อแปลงไม่ได้ใช้งาน เนื่องจาก SVS เสีย
110-73311,CP,KT3A,110-73311,0,CPKT3A,NATIONAL,2022-04-17,2022-04-25,2001.0,60,115/5.6,30.0,11.0,9.0,2.0,1.0,1.0,0.0,530.0,2432.0,4260.0,47610.0,3.0,3.0,549.0,543.0,549.0,549.0,1,raw_available,6.0,ก่อนนำระบบ SVS เข้าใช้งานหลังจากหยุดใช้งานมาหลายปี
110-73311,CP,KT3A,110-73311,0,CPKT3A,NATIONAL,2022-11-28,2023-01-13,2001.0,60,115/5.6,,17.0,18.0,5.0,3.0,1.0,0.0,898.0,2484.0,21169.0,71375.0,6.0,5.0,936.0,925.0,936.0,936.0,1,raw_available,11.0,
110-73311,CP,KT3A,110-73311,0,CPKT3A,NATIONAL,2023-11-24,2024-01-27,2001.0,60,115/5.6,45.0,20.0,6.0,7.0,2.0,1.0,0.0,733.0,2782.0,16936.0,62804.0,2.0,4.0,755.0,749.0,755.0,755.0,1,raw_available,6.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2019-05-24,2019-08-09,2009.0,300,500,60.0,14.0,3.0,7.0,3.0,0.0,0.0,658.0,2897.0,10383.0,35098.0,0.0,4.0,675.0,671.0,675.0,675.0,1,raw_available,4.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2019-11-30,2019-12-08,2009.0,300,500,60.0,8.0,17.0,6.0,3.0,0.0,0.0,826.0,3564.0,8893.0,38557.0,0.0,2.0,854.0,852.0,854.0,854.0,1,raw_available,2.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2020-06-06,2020-08-04,2009.0,300,500,63.0,15.0,11.0,12.0,0.0,0.0,0.0,802.0,3772.0,6797.0,44755.0,0.0,0.0,825.0,825.0,825.0,825.0,1,raw_available,0.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2020-11-21,2020-11-30,2009.0,300,500,62.0,8.0,8.0,0.0,3.0,0.0,0.0,822.0,3889.0,7868.0,42432.0,0.0,0.0,833.0,833.0,833.0,833.0,1,raw_available,0.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2021-06-13,2021-08-28,2009.0,300,500,65.0,17.0,12.0,0.0,23.0,4.0,0.0,703.0,2923.0,10332.0,37002.0,0.0,0.0,742.0,742.0,742.0,742.0,1,raw_available,0.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2021-11-14,2021-11-20,2009.0,300,500,56.0,6.0,15.0,8.0,4.0,0.0,0.0,801.0,5159.0,2830.0,30790.0,0.0,4.0,832.0,828.0,832.0,832.0,1,raw_available,4.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2022-05-26,2022-05-30,2009.0,300,500,60.0,7.0,23.0,10.0,10.0,9.0,0.0,782.0,5247.0,4215.0,48295.0,40.0,6.0,900.0,834.0,900.0,900.0,1,raw_available,66.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2022-11-25,2022-11-28,2009.0,300,500,52.0,5.0,20.0,15.0,3.0,3.0,0.0,981.0,5370.0,9053.0,34228.0,0.0,0.0,1022.0,1022.0,1022.0,1022.0,1,raw_available,0.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2023-05-20,2023-05-25,2009.0,300,500,57.0,11.0,13.0,17.0,7.0,3.0,0.0,893.0,4806.0,4812.0,45426.0,0.0,4.0,937.0,933.0,937.0,937.0,1,raw_available,4.0,
11135210,SNO,KT5AA,11135210,0,SNOKT5AA,ABB,2023-11-27,2023-12-28,2009.0,300,500,52.0,8.0,8.0,13.0,5.0,5.0,0.0,741.0,4346.0,30060.0,45240.0,96.0,3.0,871.0,772.0,871.0,871.0,1,raw_available,99.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2019-05-24,2019-08-09,2009.0,300,500,60.0,14.0,3.0,6.0,2.0,0.0,0.0,664.0,2873.0,9669.0,39352.0,0.0,1.0,676.0,675.0,676.0,676.0,1,raw_available,1.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2019-11-30,2019-12-08,2009.0,300,500,60.0,8.0,19.0,5.0,2.0,0.0,0.0,698.0,3018.0,11623.0,41709.0,0.0,1.0,725.0,724.0,725.0,725.0,1,raw_available,1.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2020-06-06,2020-08-04,2009.0,300,500,63.0,11.0,14.0,8.0,0.0,1.0,0.0,686.0,3124.0,8649.0,42532.0,2.0,1.0,712.0,709.0,712.0,712.0,1,raw_available,3.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2020-11-21,2020-11-30,2009.0,300,500,62.0,6.0,9.0,0.0,2.0,0.0,0.0,757.0,3328.0,7413.0,39903.0,3.0,1.0,772.0,768.0,772.0,772.0,1,raw_available,4.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2021-06-13,2021-08-28,2009.0,300,500,65.0,18.0,16.0,0.0,0.0,0.0,0.0,693.0,2640.0,6932.0,32118.0,0.0,0.0,709.0,709.0,709.0,709.0,1,raw_available,0.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2021-11-14,2021-11-20,2009.0,300,500,54.0,5.0,9.0,10.0,5.0,0.0,0.0,225.0,7935.0,13840.0,64600.0,19.0,15.0,283.0,249.0,283.0,283.0,1,raw_available,34.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2022-05-26,2022-05-30,2009.0,300,500,58.0,11.0,22.0,8.0,10.0,3.0,0.0,683.0,4248.0,4645.0,43377.0,30.0,2.0,788.0,726.0,788.0,788.0,1,raw_available,62.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2022-11-25,2022-11-28,2009.0,300,500,50.0,13.0,18.0,12.0,2.0,12.0,0.0,876.0,4561.0,7436.0,38821.0,3.0,2.0,925.0,920.0,925.0,925.0,1,raw_available,5.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2023-05-20,2023-05-25,2009.0,300,500,55.0,8.0,16.0,17.0,3.0,1.0,0.0,802.0,4488.0,5758.0,41362.0,0.0,1.0,840.0,839.0,840.0,840.0,1,raw_available,1.0,
11135211,SNO,KT5AB,11135211,0,SNOKT5AB,ABB,2023-11-27,2023-12-28,2009.0,300,500,51.0,9.0,7.0,8.0,3.0,2.0,0.0,670.0,3028.0,40940.0,47050.0,53.0,2.0,545.0,690.0,545.0,545.0,1,raw_available,-145.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2019-05-24,2019-08-09,2009.0,300,500,61.0,9.0,4.0,10.0,3.0,0.0,0.0,630.0,2718.0,9423.0,40113.0,0.0,2.0,649.0,647.0,649.0,649.0,1,raw_available,2.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2019-11-30,2019-12-08,2009.0,300,500,60.0,14.0,19.0,9.0,4.0,0.0,0.0,651.0,2873.0,10821.0,40985.0,0.0,4.0,687.0,683.0,687.0,687.0,1,raw_available,4.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2020-06-06,2020-08-04,2009.0,300,500,64.0,11.0,14.0,12.0,6.0,0.0,0.0,626.0,2902.0,8762.0,33951.0,0.0,0.0,658.0,658.0,658.0,658.0,1,raw_available,0.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2020-11-21,2020-11-30,2009.0,300,500,64.0,7.0,19.0,13.0,9.0,0.0,0.0,648.0,3223.0,6336.0,31134.0,0.0,0.0,689.0,689.0,689.0,689.0,1,raw_available,0.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2021-06-13,2021-08-28,2009.0,300,500,66.0,12.0,18.0,13.0,7.0,5.0,0.0,628.0,2746.0,7480.0,34837.0,0.0,0.0,671.0,671.0,671.0,671.0,1,raw_available,0.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2021-11-14,2021-11-20,2009.0,300,500,55.0,6.0,8.0,9.0,6.0,0.0,0.0,768.0,5497.0,4510.0,36510.0,0.0,3.0,794.0,791.0,794.0,794.0,1,raw_available,3.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2022-05-26,2022-05-29,2009.0,300,500,60.0,8.0,16.0,8.0,10.0,4.0,0.0,465.0,3375.0,8835.0,45182.0,23.0,6.0,552.0,503.0,552.0,552.0,1,raw_available,49.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2022-11-25,2022-11-28,2009.0,300,500,50.0,8.0,26.0,18.0,7.0,4.0,0.0,468.0,3476.0,4463.0,38499.0,7.0,3.0,533.0,523.0,533.0,533.0,1,raw_available,10.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2023-05-20,2023-05-25,2009.0,300,500,55.0,12.0,23.0,22.0,6.0,2.0,0.0,464.0,3619.0,5094.0,42041.0,6.0,3.0,526.0,517.0,526.0,526.0,1,raw_available,9.0,
11135212,SNO,KT5AC,11135212,0,SNOKT5AC,ABB,2023-11-27,2023-12-26,2009.0,300,500,51.0,9.0,24.0,16.0,7.0,3.0,0.0,832.0,4517.0,5110.0,25890.0,0.0,2.0,884.0,882.0,884.0,884.0,1,raw_available,2.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2019-05-24,2019-08-09,2009.0,300,500,62.0,13.0,7.0,12.0,4.0,3.0,0.0,634.0,3291.0,4936.0,36228.0,0.0,0.0,660.0,660.0,660.0,660.0,1,raw_available,0.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2019-11-03,2019-12-06,2009.0,300,500,62.0,10.0,19.0,15.0,9.0,0.0,0.0,993.0,4766.0,4837.0,36849.0,0.0,0.0,1036.0,1036.0,1036.0,1036.0,1,raw_available,0.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2020-06-06,2020-08-04,2009.0,300,500,64.0,16.0,25.0,15.0,1.0,0.0,0.0,631.0,3579.0,7606.0,41388.0,3.0,5.0,680.0,672.0,680.0,680.0,1,raw_available,8.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2020-11-21,2020-11-30,2009.0,300,500,62.0,5.0,22.0,0.0,2.0,0.0,0.0,692.0,4106.0,8017.0,38508.0,4.0,1.0,721.0,716.0,721.0,721.0,1,raw_available,5.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2021-06-13,2021-08-28,2009.0,300,500,64.0,14.0,34.0,27.0,73.0,9.0,0.0,303.0,2158.0,5811.0,33952.0,0.0,7.0,453.0,446.0,453.0,453.0,1,raw_available,7.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2021-11-14,2021-11-20,2009.0,300,500,56.0,6.0,43.0,8.0,5.0,0.0,0.0,710.0,6290.0,2760.0,31600.0,0.0,2.0,768.0,766.0,768.0,768.0,1,raw_available,2.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2022-05-26,2022-05-29,2009.0,300,500,57.0,10.0,38.0,6.0,3.0,8.0,0.0,515.0,4433.0,6771.0,43074.0,25.0,1.0,606.0,570.0,606.0,606.0,1,raw_available,36.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2022-11-25,2022-11-28,2009.0,300,500,55.0,5.0,41.0,14.0,4.0,2.0,0.0,593.0,4557.0,7236.0,38668.0,4.0,2.0,660.0,654.0,660.0,660.0,1,raw_available,6.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2023-05-20,2023-05-25,2009.0,300,500,58.0,6.0,34.0,17.0,0.0,1.0,0.0,581.0,4738.0,5451.0,40769.0,3.0,1.0,637.0,633.0,637.0,637.0,1,raw_available,4.0,
11155008,SNO,KT6AA,11155008,0,SNOKT6AA,ABB,2023-11-27,2023-12-28,2009.0,300,500,52.0,9.0,18.0,13.0,6.0,2.0,0.0,499.0,4223.0,34230.0,49800.0,61.0,4.0,603.0,538.0,603.0,603.0,1,raw_available,65.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2019-05-24,2019-08-09,2009.0,300,500,64.0,10.0,7.0,13.0,4.0,10.0,0.0,208.0,1698.0,5350.0,24212.0,8.0,0.0,250.0,242.0,250.0,250.0,1,raw_available,8.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2019-11-03,2019-12-02,2009.0,300,500,62.0,7.0,9.0,54.0,5.0,11.0,0.0,265.0,2215.0,5845.0,28545.0,8.0,1.0,353.0,344.0,353.0,353.0,1,raw_available,9.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2020-06-06,2020-08-04,2009.0,300,500,63.0,21.0,17.0,13.0,10.0,9.0,0.0,224.0,1843.0,12451.0,28373.0,0.0,0.0,273.0,273.0,273.0,273.0,1,raw_available,0.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2020-11-21,2020-11-30,2009.0,300,500,62.0,6.0,23.0,2.0,5.0,8.0,0.0,303.0,2515.0,5608.0,27195.0,8.0,1.0,350.0,341.0,350.0,350.0,1,raw_available,9.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2021-06-13,2021-08-28,2009.0,300,500,64.0,20.0,19.0,13.0,21.0,10.0,0.0,249.0,1829.0,13279.0,33640.0,0.0,0.0,312.0,312.0,312.0,312.0,1,raw_available,0.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2021-11-14,2021-11-20,2009.0,300,500,58.0,7.0,34.0,13.0,6.0,3.0,0.0,330.0,3949.0,3840.0,21290.0,0.0,3.0,389.0,386.0,389.0,389.0,1,raw_available,3.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2022-05-26,2022-06-04,2009.0,300,500,,11.0,6.0,2.0,8.0,0.0,0.0,76.0,2125.0,15559.0,49613.0,0.0,0.0,100.0,92.0,100.0,100.0,1,raw_available,8.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2022-11-25,2022-11-28,2009.0,300,500,55.0,6.0,40.0,22.0,8.0,13.0,0.0,430.0,2736.0,3392.0,18159.0,6.0,3.0,522.0,513.0,522.0,522.0,1,raw_available,9.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2023-05-20,2023-05-25,2009.0,300,500,58.0,7.0,22.0,22.0,6.0,18.0,0.0,379.0,2851.0,7349.0,30857.0,7.0,1.0,455.0,447.0,455.0,455.0,1,raw_available,8.0,
11155009,SNO,KT6AB,11155009,0,SNOKT6AB,ABB,2023-11-27,2023-12-28,2009.0,300,500,52.0,8.0,13.0,33.0,88.0,7.0,0.0,289.0,2261.0,35290.0,45470.0,42.0,68.0,540.0,430.0,540.0,540.0,1,raw_available,110.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2019-05-24,2019-08-09,2010.0,300,500,64.0,20.0,6.0,26.0,47.0,10.0,0.0,309.0,2083.0,8856.0,42907.0,9.0,24.0,431.0,398.0,431.0,431.0,1,raw_available,33.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2019-11-03,2019-12-06,2010.0,300,500,64.0,6.0,22.0,34.0,56.0,3.0,0.0,373.0,2720.0,8403.0,39530.0,23.0,36.0,547.0,488.0,547.0,547.0,1,raw_available,59.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2020-06-06,2020-08-04,2010.0,300,500,63.0,10.0,29.0,27.0,54.0,8.0,0.0,316.0,2551.0,7493.0,42158.0,8.0,29.0,471.0,434.0,471.0,471.0,1,raw_available,37.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2020-11-21,2020-11-30,2010.0,300,500,62.0,5.0,32.0,29.0,90.0,10.0,0.0,331.0,2591.0,4075.0,29094.0,18.0,0.0,510.0,492.0,510.0,510.0,1,raw_available,18.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2021-06-13,2021-08-29,2010.0,300,500,62.0,21.0,34.0,0.0,16.0,0.0,0.0,550.0,2879.0,9968.0,41218.0,0.0,0.0,600.0,600.0,600.0,600.0,1,raw_available,0.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2021-11-14,2021-11-20,2010.0,300,500,58.0,5.0,12.0,9.0,5.0,0.0,0.0,641.0,4588.0,4780.0,32720.0,0.0,4.0,671.0,667.0,671.0,671.0,1,raw_available,4.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2022-05-26,2022-05-30,2010.0,300,500,56.0,5.0,44.0,27.0,95.0,11.0,0.0,384.0,2990.0,4126.0,31621.0,0.0,28.0,589.0,561.0,589.0,589.0,1,raw_available,28.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2022-11-25,2022-11-28,2010.0,300,500,56.0,12.0,44.0,45.0,84.0,11.0,0.0,388.0,2948.0,6730.0,43198.0,10.0,60.0,642.0,572.0,642.0,642.0,1,raw_available,70.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2023-05-20,2023-05-25,2010.0,300,500,58.0,5.0,44.0,46.0,86.0,22.0,0.0,406.0,3129.0,2347.0,43915.0,15.0,56.0,675.0,604.0,675.0,675.0,1,raw_available,71.0,
11155010,SNO,KT6AC,11155010,0,SNOKT6AC,ABB,2023-11-27,2023-12-28,2010.0,300,500,52.0,10.0,6.0,16.0,10.0,8.0,0.0,348.0,2148.0,59840.0,53930.0,37.0,6.0,431.0,388.0,431.0,431.0,1,raw_available,43.0,
136698,SR3,KT1A,136698,0,SR3KT1A,ELECTRO-BAU,2021-12-04,2022-01-15,2000.0,50,115/22,36.0,11.0,0.0,1.0,1.0,0.0,0.0,4.0,443.0,20790.0,49980.0,1.0,2.0,9.0,6.0,9.0,9.0,1,raw_available,3.0,
136702,BL,KT2A,136702,0,BLKT2A,EBG,2019-11-14,2019-11-30,2000.0,50,115/22,67.0,13.0,87.0,56.0,132.0,0.0,0.0,279.0,5656.0,4956.0,38946.0,0.0,76.0,630.0,554.0,630.0,630.0,1,raw_available,76.0,
136702,BL,KT2A,136702,0,BLKT2A,EBG,2022-05-29,2022-06-06,2000.0,50,115/22,62.0,9.0,125.0,48.0,110.0,0.0,0.0,370.0,7041.0,3714.0,37873.0,0.0,42.0,695.0,653.0,695.0,695.0,1,raw_available,42.0,
136702,BL,KT2A,136702,0,BLKT2A,EBG,2022-11-17,2022-11-27,2000.0,50,115/22,69.0,21.0,100.0,70.0,120.0,1.0,0.0,342.0,6774.0,7509.0,43415.0,10.0,81.0,724.0,633.0,724.0,724.0,1,raw_available,91.0,
136702,BL,KT2A,136702,0,BLKT2A,EBG,2023-06-03,2023-06-10,2000.0,50,115/22,65.0,8.0,34.0,63.0,128.0,3.0,0.0,329.0,6592.0,8851.0,43749.0,0.0,46.0,603.0,557.0,603.0,603.0,1,raw_available,46.0,
136703,MM2,KT3A,136703,0,MM2KT3A,EBG,2019-05-08,2019-05-25,2000.0,50,115/22,52.0,24.0,22.0,39.0,85.0,12.0,0.0,647.0,3025.0,4445.0,36060.0,0.0,75.0,880.0,805.0,880.0,880.0,1,raw_available,75.0,
136703,MM2,KT3A,136703,0,MM2KT3A,EBG,2020-05-09,2020-05-22,2000.0,50,115/22,53.0,28.0,8.0,21.0,72.0,2.0,0.0,96.0,884.0,20674.0,61907.0,0.0,96.0,295.0,199.0,295.0,295.0,1,raw_available,96.0,
136703,MM2,KT3A,136703,0,MM2KT3A,EBG,2020-07-28,2020-08-23,2000.0,50,115/22,50.0,24.0,23.0,37.0,124.0,11.0,0.0,515.0,2622.0,2764.0,67926.0,55.0,99.0,864.0,710.0,864.0,864.0,1,raw_available,154.0,
136703,MM2,KT3A,136703,0,MM2KT3A,EBG,2021-03-07,2021-04-20,2000.0,50,115/22,52.0,10.0,48.0,23.0,24.0,10.0,0.0,40.0,485.0,13803.0,69142.0,18.0,19.0,182.0,145.0,182.0,182.0,1,raw_available,37.0,
136703,MM2,KT3A,136703,0,MM2KT3A,EBG,2022-03-11,2022-03-19,2000.0,50,115/22,49.0,15.0,21.0,0.0,159.0,10.0,0.0,495.0,2552.0,1508.0,60936.0,0.0,65.0,750.0,685.0,750.0,750.0,1,raw_available,65.0,
136703,MM2,KT3A,136703,0,MM2KT3A,EBG,2023-03-12,2023-03-16,2000.0,50,115/22,49.0,21.0,18.0,81.0,217.0,10.0,0.0,620.0,2788.0,6581.0,88536.0,13.0,148.0,1107.0,946.0,1107.0,1107.0,1,raw_available,161.0,
136704,MM2,KT4A,136704,0,MM2KT4A,EBG,2019-05-25,2019-06-07,2000.0,50,115/22,52.0,19.0,16.0,134.0,217.0,7.0,0.0,255.0,2415.0,4972.0,43683.0,0.0,146.0,775.0,629.0,775.0,775.0,1,raw_available,146.0,
136704,MM2,KT4A,136704,0,MM2KT4A,EBG,2020-05-09,2020-05-18,2000.0,50,115/22,50.0,16.0,24.0,77.0,174.0,0.0,0.0,198.0,1944.0,5142.0,69643.0,0.0,108.0,581.0,473.0,581.0,581.0,1,raw_available,108.0,
136704,MM2,KT4A,136704,0,MM2KT4A,EBG,2021-03-07,2021-04-17,2000.0,50,115/22,50.0,10.0,30.0,73.0,162.0,1.0,0.0,78.0,1039.0,6364.0,64192.0,10.0,156.0,510.0,344.0,510.0,510.0,1,raw_available,166.0,
136704,MM2,KT4A,136704,0,MM2KT4A,EBG,2022-03-11,2022-03-20,2000.0,50,115/22,48.0,8.0,15.0,84.0,257.0,4.0,0.0,177.0,2540.0,6241.0,81685.0,0.0,140.0,677.0,537.0,677.0,677.0,1,raw_available,140.0,
136704,MM2,KT4A,136704,0,MM2KT4A,EBG,2023-03-12,2023-03-16,2000.0,50,115/22,47.0,8.0,50.0,115.0,274.0,4.0,0.0,248.0,2438.0,5776.0,93047.0,0.0,162.0,853.0,691.0,853.0,853.0,1,raw_available,162.0,
145496,AP,KT5A,145496,0,APKT5A,EBG,2019-11-17,2019-12-14,2007.0,13,115/22,48.0,8.0,25.0,4.0,0.0,0.0,0.0,1066.0,3329.0,10147.0,61062.0,0.0,0.0,1095.0,1095.0,1095.0,1095.0,1,raw_available,0.0,
145496,AP,KT5A,145496,0,APKT5A,EBG,2020-06-19,2020-07-05,2007.0,13,115/22,60.0,11.0,17.0,10.0,0.0,0.0,0.0,1338.0,4065.0,2934.0,61432.0,0.0,0.0,1365.0,1365.0,1365.0,1365.0,1,raw_available,0.0,
145496,AP,KT5A,145496,0,APKT5A,EBG,2021-01-25,2021-03-21,2007.0,13,115/22,40.0,13.0,25.0,15.0,2.0,0.0,0.0,20.0,1400.0,6570.0,79950.0,56.0,3.0,121.0,62.0,121.0,121.0,1,raw_available,59.0,
145496,AP,KT5A,145496,0,APKT5A,EBG,2022-07-08,2022-07-14,2007.0,13,115/22,42.0,11.0,31.0,4.0,2.0,0.0,0.0,648.0,2652.0,6600.0,69760.0,6.0,3.0,694.0,685.0,694.0,694.0,1,raw_available,9.0,
145496,AP,KT5A,145496,0,APKT5A,EBG,2023-03-19,2023-04-07,2007.0,13,115/22,42.0,10.0,24.0,5.0,2.0,0.0,0.0,764.0,3874.0,6830.0,60910.0,7.0,4.0,806.0,795.0,806.0,806.0,1,raw_available,11.0,
1G9579T1,LP2,KT3A,1G9579T1,0,LP2KT3A,MEIDENSHA,2023-04-28,2023-05-07,1995.0,15/20/25,115/22,40.0,12.0,2.0,4.0,5.0,3.0,0.0,65.0,875.0,11547.0,41014.0,2.0,2.0,83.0,79.0,83.0,83.0,1,raw_available,4.0,ทดสอบหลังการย้ายหม้อแปลง (ก่อนทำการ Overhaul โดย กม-ส.)
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2019-06-16,2019-06-23,2011.0,250,525/242,56.0,15.0,21.0,0.0,5.0,0.0,0.0,620.0,2387.0,6206.0,37949.0,0.0,0.0,646.0,646.0,646.0,646.0,1,raw_available,0.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2019-12-07,2020-01-09,2011.0,250,525/242,38.0,27.0,132.0,5.0,4.0,0.0,0.0,744.0,2502.0,12208.0,82383.0,0.0,14.0,899.0,885.0,899.0,899.0,1,raw_available,14.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2020-04-10,2020-05-29,2011.0,250,525/242,6.0,6.0,11.0,0.0,8.0,0.0,0.0,665.0,2347.0,11407.0,36363.0,0.0,0.0,684.0,684.0,684.0,684.0,1,raw_available,0.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2020-10-03,2020-10-31,2011.0,250,525/242,55.0,14.0,3.0,0.0,3.0,0.0,0.0,566.0,2192.0,15400.0,59195.0,3.0,1.0,576.0,572.0,576.0,576.0,1,raw_available,4.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2020-10-26,2020-11-16,2011.0,250,525/242,54.0,16.0,21.0,0.0,45.0,0.0,0.0,624.0,2914.0,18169.0,54864.0,0.0,0.0,690.0,690.0,690.0,690.0,1,raw_available,0.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2021-01-10,2021-03-26,2011.0,250,525/242,,,54.0,0.0,0.0,0.0,0.0,0.0,0.0,19520.0,98210.0,0.0,0.0,0.0,54.0,0.0,0.0,1,raw_available,-54.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2021-03-26,2021-05-03,2011.0,250,525/242,61.0,18.0,48.0,13.0,6.0,0.0,0.0,543.0,2637.0,3458.0,45759.0,0.0,4.0,614.0,610.0,614.0,614.0,1,raw_available,4.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2021-07-16,2021-10-08,2011.0,250,525/242,56.0,17.0,7.0,0.0,0.0,0.0,0.0,120.0,2525.0,8605.0,42892.0,0.0,0.0,127.0,127.0,127.0,127.0,1,raw_available,0.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2021-09-17,2021-11-11,2011.0,250,525/242,60.0,12.0,13.0,0.0,14.0,0.0,0.0,892.0,3417.0,10102.0,51107.0,0.0,0.0,919.0,919.0,919.0,919.0,1,raw_available,0.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2022-01-24,2022-01-29,2011.0,250,525/242,54.0,10.0,19.0,3.0,2.0,0.0,0.0,588.0,2178.0,25270.0,78000.0,4.0,5.0,621.0,612.0,621.0,621.0,1,raw_available,9.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2022-05-20,2022-06-10,2011.0,250,525/242,53.0,15.0,17.0,4.0,10.0,1.0,0.0,815.0,3256.0,16785.0,64835.0,0.0,5.0,842.0,847.0,842.0,842.0,1,raw_available,-5.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2022-07-10,2022-07-30,2011.0,250,525/242,56.0,18.0,18.0,5.0,4.0,0.0,0.0,849.0,3413.0,11365.0,60987.0,0.0,3.0,879.0,876.0,879.0,879.0,1,raw_available,3.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2023-02-16,2023-02-26,2011.0,250,525/242,66.0,8.0,20.0,13.0,9.0,5.0,0.0,970.0,3724.0,14177.0,54538.0,0.0,0.0,1017.0,1017.0,1017.0,1017.0,1,raw_available,0.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2023-05-27,2023-06-05,2011.0,250,525/242,56.0,9.0,12.0,15.0,4.0,1.0,0.0,854.0,3367.0,16493.0,63332.0,5.0,4.0,895.0,886.0,895.0,895.0,1,raw_available,9.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2023-09-29,2023-10-14,2011.0,250,525/242,52.0,8.0,1.0,40.0,3.0,0.0,0.0,653.0,2613.0,16037.0,50492.0,2.0,2.0,701.0,697.0,701.0,701.0,1,raw_available,4.0,
217841-01,WN,KT2AB,217841-01,0,WNKT2AB,GEC ALSTHOM,2024-03-29,2024-04-21,2011.0,250,525/242,60.0,10.0,10.0,32.0,8.0,5.0,0.0,899.0,2696.0,6744.0,54621.0,11.0,3.0,968.0,954.0,968.0,968.0,1,raw_available,14.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2019-06-16,2019-06-23,2011.0,250,525/242,60.0,25.0,36.0,0.0,5.0,0.0,0.0,574.0,2246.0,10050.0,40853.0,0.0,0.0,615.0,615.0,615.0,615.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2019-12-07,2020-01-09,2011.0,250,525/242,40.0,24.0,53.0,5.0,3.0,0.0,0.0,736.0,2643.0,13282.0,64094.0,0.0,8.0,805.0,797.0,805.0,805.0,1,raw_available,8.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2020-04-10,2020-05-29,2011.0,250,525/242,57.0,17.0,12.0,0.0,5.0,0.0,0.0,560.0,2601.0,24989.0,70400.0,0.0,0.0,577.0,577.0,577.0,577.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2020-10-03,2020-10-27,2011.0,250,525/242,54.0,13.0,7.0,0.0,4.0,0.0,0.0,727.0,2889.0,4705.0,39205.0,2.0,2.0,742.0,738.0,742.0,742.0,1,raw_available,4.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2020-10-26,2020-11-16,2011.0,250,525/242,58.0,16.0,14.0,0.0,0.0,0.0,0.0,682.0,2855.0,13970.0,55235.0,0.0,0.0,696.0,696.0,696.0,696.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2021-01-10,2021-03-21,2011.0,250,525/242,53.0,17.0,36.0,5.0,2.0,0.0,0.0,650.0,3000.0,10740.0,60000.0,0.0,0.0,693.0,693.0,693.0,693.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2021-03-26,2021-05-03,2011.0,250,525/242,57.0,16.0,39.0,8.0,4.0,0.0,0.0,655.0,2814.0,6563.0,42135.0,0.0,2.0,708.0,706.0,708.0,708.0,1,raw_available,2.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2021-09-17,2021-11-11,2011.0,250,525/242,57.0,12.0,28.0,4.0,5.0,7.0,0.0,165.0,3493.0,9157.0,47223.0,10.0,2.0,221.0,209.0,221.0,221.0,1,raw_available,12.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2022-01-24,2022-01-29,2011.0,250,525/242,44.0,16.0,12.0,8.0,10.0,0.0,0.0,763.0,3483.0,7591.0,41161.0,0.0,0.0,793.0,793.0,793.0,793.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2022-05-20,2022-06-10,2011.0,250,525/242,48.0,30.0,11.0,2.0,8.0,7.0,0.0,745.0,3880.0,28293.0,74193.0,0.0,0.0,773.0,773.0,773.0,773.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2022-07-10,2022-07-30,2011.0,250,525/242,47.0,15.0,8.0,9.0,4.0,1.0,0.0,783.0,3909.0,8793.0,52701.0,7.0,1.0,813.0,805.0,813.0,813.0,1,raw_available,8.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2023-02-16,2023-02-26,2011.0,250,525/242,66.0,11.0,10.0,18.0,7.0,7.0,0.0,710.0,3494.0,10479.0,45259.0,0.0,0.0,752.0,752.0,752.0,752.0,1,raw_available,0.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2023-05-27,2023-06-04,2011.0,250,525/242,53.0,9.0,8.0,15.0,6.0,7.0,0.0,751.0,3542.0,6283.0,38529.0,5.0,1.0,793.0,787.0,793.0,793.0,1,raw_available,6.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2023-09-29,2023-10-14,2011.0,250,525/242,58.0,9.0,1.0,40.0,2.0,2.0,0.0,775.0,3636.0,7466.0,53972.0,20.0,2.0,842.0,820.0,842.0,842.0,1,raw_available,22.0,
217841-02,WN,KT1AB,217841-02,0,WNKT1AB,GEC ALSTHOM,2024-03-29,2024-04-21,2011.0,250,525/242,54.0,10.0,9.0,15.0,0.0,0.0,0.0,822.0,3310.0,7512.0,32551.0,0.0,0.0,846.0,846.0,846.0,846.0,1,raw_available,0.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2019-06-16,2019-06-23,2011.0,250,525/242,56.0,15.0,28.0,203.0,87.0,243.0,0.0,525.0,2185.0,6935.0,36395.0,240.0,6.0,1332.0,1086.0,1332.0,1332.0,1,raw_available,246.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2019-08-05,2019-08-23,2011.0,250,525/242,50.0,10.0,19.0,196.0,48.0,266.0,0.0,619.0,1886.0,9671.0,46980.0,164.0,0.0,1312.0,1148.0,1312.0,1312.0,1,raw_available,164.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2019-12-07,2020-01-09,2011.0,250,525/242,38.0,14.0,41.0,249.0,66.0,366.0,0.0,759.0,2077.0,17738.0,83475.0,0.0,27.0,1508.0,1481.0,1508.0,1508.0,1,raw_available,27.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2020-04-10,2020-05-15,2011.0,250,525/242,54.0,16.0,14.0,166.0,50.0,219.0,0.0,560.0,2047.0,12186.0,43363.0,105.0,0.0,1114.0,1009.0,1114.0,1114.0,1,raw_available,105.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2020-10-03,2020-10-27,2011.0,250,525/242,55.0,19.0,12.0,199.0,50.0,266.0,0.0,743.0,2503.0,6573.0,40985.0,175.0,0.0,1445.0,1270.0,1445.0,1445.0,1,raw_available,175.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2020-10-26,2020-11-16,2011.0,250,525/242,53.0,11.0,17.0,189.0,89.0,254.0,0.0,602.0,2600.0,18228.0,58246.0,112.0,0.0,1263.0,1151.0,1263.0,1263.0,1,raw_available,112.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2021-03-26,2021-05-03,2011.0,250,525/242,60.0,21.0,47.0,270.0,68.0,316.0,0.0,375.0,1364.0,5613.0,45438.0,225.0,29.0,1330.0,1076.0,1330.0,1330.0,1,raw_available,254.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2021-04-18,2021-05-11,2011.0,250,525/242,64.0,13.0,13.0,239.0,71.0,366.0,0.0,281.0,481.0,26489.0,76850.0,231.0,0.0,1201.0,970.0,1201.0,1201.0,1,raw_available,231.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2021-09-17,2021-11-11,2011.0,250,525/242,60.0,16.0,28.0,307.0,59.0,285.0,0.0,513.0,3472.0,10326.0,53954.0,195.0,21.0,1408.0,1192.0,1408.0,1408.0,1,raw_available,216.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2022-01-24,2022-01-29,2011.0,250,525/242,52.0,16.0,20.0,244.0,118.0,298.0,0.0,682.0,3734.0,7028.0,46270.0,172.0,15.0,1549.0,1362.0,1549.0,1549.0,1,raw_available,187.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2022-05-20,2022-06-10,2011.0,250,525/242,50.0,16.0,10.0,171.0,81.0,243.0,0.0,777.0,3081.0,10049.0,41610.0,112.0,76.0,1470.0,1282.0,1470.0,1470.0,1,raw_available,188.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2022-07-10,2022-07-31,2011.0,250,525/242,54.0,18.0,11.0,179.0,54.0,255.0,0.0,786.0,3255.0,12883.0,62674.0,213.0,19.0,1517.0,1285.0,1517.0,1517.0,1,raw_available,232.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2023-02-16,2023-02-26,2011.0,250,525/242,65.0,19.0,6.0,227.0,67.0,278.0,0.0,865.0,3882.0,19535.0,62494.0,222.0,25.0,1690.0,1443.0,1690.0,1690.0,1,raw_available,247.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2023-05-27,2023-06-03,2011.0,250,525/242,56.0,18.0,4.0,182.0,52.0,237.0,0.0,790.0,3575.0,7202.0,46026.0,208.0,15.0,1488.0,1265.0,1488.0,1488.0,1,raw_available,223.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2023-09-29,2023-10-14,2011.0,250,525/242,50.0,11.0,1.0,120.0,34.0,114.0,0.0,561.0,2559.0,5650.0,49035.0,154.0,14.0,998.0,830.0,998.0,998.0,1,raw_available,168.0,
217841-03,WN,KT2AA,217841-03,0,WNKT2AA,GEC ALSTHOM,2024-03-29,2024-04-21,2011.0,250,525/242,57.0,13.0,26.0,261.0,75.0,457.0,0.0,839.0,3103.0,6119.0,49887.0,227.0,21.0,1906.0,1658.0,1906.0,1906.0,1,raw_available,248.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2019-06-16,2019-06-23,2011.0,250,525/242,60.0,18.0,10.0,33.0,22.0,36.0,0.0,624.0,3038.0,7245.0,41527.0,0.0,0.0,725.0,725.0,725.0,725.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2019-12-07,2020-01-09,2011.0,250,525/242,40.0,14.0,30.0,14.0,10.0,4.0,0.0,453.0,2304.0,18725.0,74894.0,0.0,3.0,514.0,511.0,514.0,514.0,1,raw_available,3.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2020-04-10,2020-05-15,2011.0,250,525/242,57.0,16.0,12.0,24.0,11.0,14.0,0.0,715.0,2911.0,11662.0,52093.0,0.0,0.0,776.0,776.0,776.0,776.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2020-10-03,2020-10-31,2011.0,250,525/242,53.0,19.0,8.0,6.0,7.0,8.0,0.0,493.0,2243.0,197077.0,58509.0,15.0,0.0,537.0,522.0,537.0,537.0,1,raw_available,15.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2020-10-26,2020-11-16,2011.0,250,525/242,57.0,10.0,16.0,27.0,48.0,15.0,0.0,750.0,3522.0,13358.0,54103.0,0.0,0.0,856.0,856.0,856.0,856.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2021-02-10,2021-03-26,2011.0,250,525/242,51.0,26.0,95.0,0.0,3.0,0.0,0.0,756.0,3600.0,14000.0,55000.0,0.0,0.0,854.0,854.0,854.0,854.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2021-03-26,2021-05-03,2011.0,250,525/242,57.0,15.0,33.0,64.0,8.0,4.0,0.0,678.0,3412.0,6682.0,46627.0,0.0,1.0,788.0,787.0,788.0,788.0,1,raw_available,1.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2021-09-17,2021-11-11,2011.0,250,525/242,57.0,14.0,11.0,20.0,15.0,12.0,0.0,737.0,3124.0,10795.0,40123.0,0.0,0.0,795.0,795.0,795.0,795.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2022-01-24,2022-01-29,2011.0,250,525/242,45.0,9.0,8.0,26.0,15.0,14.0,0.0,840.0,3623.0,5491.0,39612.0,0.0,0.0,903.0,903.0,903.0,903.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2022-05-20,2022-06-10,2011.0,250,525/242,48.0,27.0,8.0,29.0,19.0,14.0,0.0,876.0,3698.0,28347.0,66101.0,0.0,0.0,946.0,946.0,946.0,946.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2022-07-10,2022-07-30,2011.0,250,525/242,50.0,16.0,5.0,31.0,12.0,10.0,0.0,892.0,3754.0,15014.0,63792.0,20.0,1.0,971.0,950.0,971.0,971.0,1,raw_available,21.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2023-02-16,2023-02-26,2011.0,250,525/242,63.0,12.0,14.0,78.0,29.0,47.0,0.0,933.0,3964.0,8687.0,49583.0,0.0,0.0,1101.0,1101.0,1101.0,1101.0,1,raw_available,0.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2023-05-27,2023-06-05,2011.0,250,525/242,53.0,13.0,11.0,29.0,20.0,15.0,0.0,912.0,3856.0,16638.0,67206.0,3.0,7.0,997.0,987.0,997.0,997.0,1,raw_available,10.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2023-09-29,2023-10-11,2011.0,250,525/242,57.0,9.0,4.0,86.0,21.0,34.0,0.0,932.0,3935.0,13206.0,36759.0,68.0,6.0,1151.0,1077.0,1151.0,1151.0,1,raw_available,74.0,
217841-04,WN,KT1AA,217841-04,0,WNKT1AA,GEC ALSTHOM,2024-03-24,2024-04-21,2011.0,250,525/242,54.0,12.0,42.0,126.0,49.0,174.0,0.0,920.0,3987.0,4551.0,55140.0,99.0,11.0,1421.0,1311.0,1421.0,1421.0,1,raw_available,110.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2019-06-16,2019-06-23,2011.0,250,525/242,60.0,23.0,7.0,0.0,8.0,0.0,0.0,689.0,2099.0,9255.0,46779.0,0.0,0.0,704.0,704.0,704.0,704.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2019-12-07,2020-01-09,2011.0,250,525/242,40.0,14.0,19.0,7.0,4.0,0.0,0.0,1144.0,2991.0,7286.0,50840.0,0.0,4.0,1178.0,1174.0,1178.0,1178.0,1,raw_available,4.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2020-04-10,2020-05-15,2011.0,250,525/242,58.0,17.0,9.0,0.0,0.0,0.0,0.0,478.0,2203.0,23366.0,58943.0,0.0,0.0,487.0,487.0,487.0,487.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2020-10-03,2020-10-31,2011.0,250,525/242,53.0,14.0,2.0,0.0,3.0,0.0,0.0,612.0,2372.0,16215.0,55836.0,2.0,1.0,620.0,617.0,620.0,620.0,1,raw_available,3.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2020-10-26,2020-11-16,2011.0,250,525/242,58.0,12.0,9.0,0.0,43.0,0.0,0.0,573.0,3207.0,23816.0,68606.0,0.0,0.0,625.0,625.0,625.0,625.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2021-01-10,2021-03-23,2011.0,250,525/242,52.0,15.0,20.0,0.0,10.0,0.0,0.0,600.0,3300.0,5940.0,58140.0,0.0,0.0,630.0,630.0,630.0,630.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2021-03-26,2021-05-03,2011.0,250,525/242,57.0,7.0,31.0,8.0,3.0,0.0,0.0,563.0,2958.0,17682.0,47314.0,0.0,0.0,605.0,605.0,605.0,605.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2021-09-17,2021-11-11,2011.0,250,525/242,57.0,14.0,9.0,7.0,5.0,0.0,0.0,761.0,2831.0,13992.0,50804.0,0.0,0.0,782.0,782.0,782.0,782.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2022-01-24,2022-01-29,2011.0,250,525/242,43.0,10.0,4.0,5.0,3.0,0.0,0.0,683.0,3215.0,9810.0,65240.0,95.0,95.0,885.0,695.0,885.0,885.0,1,raw_available,190.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2022-05-20,2022-06-09,2011.0,250,525/242,48.0,18.0,5.0,5.0,4.0,0.0,0.0,988.0,3592.0,4270.0,61806.0,1.0,0.0,1003.0,1002.0,1003.0,1003.0,1,raw_available,1.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2022-07-10,2022-07-30,2011.0,250,525/242,49.0,17.0,3.0,5.0,3.0,0.0,0.0,996.0,3815.0,13402.0,62539.0,5.0,2.0,1014.0,1007.0,1014.0,1014.0,1,raw_available,7.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2023-02-16,2023-02-26,2011.0,250,525/242,64.0,8.0,4.0,10.0,5.0,0.0,0.0,813.0,3236.0,21676.0,53122.0,0.0,0.0,832.0,832.0,832.0,832.0,1,raw_available,0.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2023-05-27,2023-06-03,2011.0,250,525/242,52.0,8.0,2.0,8.0,3.0,0.0,0.0,841.0,3491.0,7541.0,47593.0,0.0,1.0,855.0,854.0,855.0,855.0,1,raw_available,1.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2023-09-29,2023-10-14,2011.0,250,525/242,58.0,7.0,1.0,37.0,2.0,0.0,0.0,862.0,3603.0,6525.0,52163.0,0.0,4.0,906.0,902.0,906.0,906.0,1,raw_available,4.0,
217841-05,WN,KT1AC,217841-05,0,WNKT1AC,GEC ALSTHOM,2024-03-29,2024-04-21,2011.0,250,525/242,54.0,12.0,10.0,11.0,0.0,0.0,0.0,918.0,3218.0,8919.0,39429.0,0.0,0.0,939.0,939.0,939.0,939.0,1,raw_available,0.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2019-06-16,2019-06-23,2011.0,250,525/242,56.0,22.0,18.0,0.0,7.0,0.0,0.0,599.0,2084.0,10770.0,50072.0,0.0,0.0,624.0,624.0,624.0,624.0,1,raw_available,0.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2019-12-07,2020-01-09,2011.0,250,525/242,40.0,25.0,267.0,6.0,4.0,0.0,0.0,880.0,2506.0,13486.0,80724.0,0.0,8.0,1165.0,1157.0,1165.0,1165.0,1,raw_available,8.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2020-04-10,2020-05-15,2011.0,250,525/242,54.0,16.0,21.0,0.0,5.0,0.0,0.0,672.0,2059.0,12493.0,48073.0,0.0,0.0,698.0,698.0,698.0,698.0,1,raw_available,0.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2020-10-03,2020-10-30,2011.0,250,525/242,56.0,15.0,5.0,0.0,4.0,0.0,0.0,871.0,2497.0,2774.0,39907.0,4.0,1.0,885.0,880.0,885.0,885.0,1,raw_available,5.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2020-10-26,2020-11-16,2011.0,250,525/242,56.0,11.0,21.0,0.0,50.0,0.0,0.0,717.0,2648.0,17439.0,58413.0,0.0,0.0,788.0,788.0,788.0,788.0,1,raw_available,0.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2021-03-26,2021-05-03,2011.0,250,525/242,62.0,14.0,35.0,11.0,6.0,0.0,0.0,444.0,1280.0,3869.0,44947.0,0.0,4.0,500.0,496.0,500.0,500.0,1,raw_available,4.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2021-04-18,2021-05-11,2011.0,250,525/242,65.0,11.0,7.0,0.0,7.0,2.5,0.0,211.0,487.0,37109.0,89016.0,7.0,2.0,236.5,227.5,236.5,236.5,1,raw_available,9.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2021-09-17,2021-11-11,2011.0,250,525/242,60.0,10.0,8.0,9.0,11.0,0.0,0.0,906.0,3371.0,7006.0,38841.0,0.0,0.0,934.0,934.0,934.0,934.0,1,raw_available,0.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2022-01-24,2022-01-29,2011.0,250,525/242,54.0,7.0,35.0,70.0,182.0,5.0,0.0,908.0,4283.0,14139.0,46767.0,0.0,12.0,1212.0,1200.0,1212.0,1212.0,1,raw_available,12.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2022-05-20,2022-06-09,2011.0,250,525/242,53.0,11.0,34.0,65.0,8.0,0.0,0.0,1087.0,4128.0,14311.0,73620.0,0.0,4.0,1198.0,1194.0,1198.0,1198.0,1,raw_available,4.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2022-07-10,2022-07-30,2011.0,250,525/242,55.0,15.0,7.0,6.0,5.0,0.0,0.0,1063.0,4316.0,18453.0,79924.0,0.0,1.0,1082.0,1081.0,1082.0,1082.0,1,raw_available,1.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2023-02-16,2023-02-26,2011.0,250,525/242,65.0,9.0,7.0,15.0,9.0,0.0,0.0,922.0,3838.0,8794.0,43100.0,0.0,0.0,953.0,953.0,953.0,953.0,1,raw_available,0.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2023-05-27,2023-06-03,2011.0,250,525/242,57.0,11.0,4.0,11.0,6.0,0.0,0.0,989.0,3779.0,5068.0,74072.0,0.0,3.0,1013.0,1010.0,1013.0,1013.0,1,raw_available,3.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2023-09-29,2023-10-11,2011.0,250,525/242,50.0,9.0,3.0,48.0,4.0,1.0,0.0,821.0,3149.0,11612.0,63524.0,27.0,4.0,908.0,877.0,908.0,908.0,1,raw_available,31.0,
217841-06,WN,KT2AC,217841-06,0,WNKT2AC,GEC ALSTHOM,2024-03-29,2024-04-21,2011.0,250,525/242,60.0,11.0,5.0,19.0,11.0,0.0,0.0,939.0,3147.0,6695.0,49754.0,2.0,4.0,980.0,974.0,980.0,980.0,1,raw_available,6.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2019-05-18,2019-06-09,2013.0,250,525/242/1.73,44.0,22.0,2.0,2.0,3.0,1.0,0.0,405.0,1378.0,7644.0,37155.0,2.0,5.0,420.0,413.0,420.0,420.0,1,raw_available,7.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2019-11-23,2019-12-21,2013.0,250,525/242/1.73,42.0,16.0,13.0,9.0,8.0,0.0,0.0,656.0,2121.0,11863.0,47215.0,0.0,0.0,686.0,686.0,686.0,686.0,1,raw_available,0.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2020-06-22,2020-08-15,2013.0,250,525/242/1.73,29.0,20.0,6.0,9.0,4.0,1.0,0.0,477.0,1855.0,7693.0,47283.0,2.0,2.0,501.0,497.0,501.0,501.0,1,raw_available,4.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2021-05-25,2021-07-25,2013.0,250,525/242/1.73,46.0,15.0,8.0,0.0,7.0,0.0,0.0,581.0,1826.0,7405.0,33412.0,0.0,0.0,596.0,596.0,596.0,596.0,1,raw_available,0.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2021-11-13,2021-11-24,2013.0,250,525/242/1.73,45.0,16.0,21.0,3.0,5.0,0.0,0.0,154.0,2715.0,8627.0,69294.0,2.0,2.0,187.0,183.0,187.0,187.0,1,raw_available,4.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2022-05-24,2022-06-09,2013.0,250,525/242/1.73,52.0,15.0,125.0,0.0,5.0,0.0,0.0,726.0,2515.0,3544.0,47926.0,3.0,0.0,859.0,856.0,859.0,859.0,1,raw_available,3.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2022-11-19,2022-12-09,2013.0,250,525/242/1.73,43.0,12.0,10.0,11.0,5.0,0.0,0.0,751.0,2371.0,5161.0,35449.0,0.0,0.0,777.0,777.0,777.0,777.0,1,raw_available,0.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2023-11-26,2023-12-28,2013.0,250,525/242/1.73,44.0,7.0,14.0,10.0,6.0,1.0,0.0,867.0,3055.0,8466.0,44190.0,10.0,0.0,908.0,898.0,908.0,908.0,1,raw_available,10.0,
21784108,RB3,KT1AA,21784108,0,RB3KT1AA,GEC ALSTHOM,2024-07-07,2024-07-10,2013.0,250,525/242/1.73,46.0,6.0,2.0,15.0,7.0,1.0,0.0,961.0,3166.0,5027.0,42611.0,3.0,4.0,993.0,986.0,993.0,993.0,1,raw_available,7.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2019-05-18,2019-06-09,2013.0,250,525/242/1.73,46.0,21.0,3.0,6.0,7.0,1.0,0.0,506.0,1313.0,10716.0,37406.0,2.0,5.0,530.0,523.0,530.0,530.0,1,raw_available,7.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2019-11-23,2019-12-21,2013.0,250,525/242/1.73,43.0,21.0,18.0,9.0,0.0,0.0,0.0,752.0,1862.0,8392.0,38831.0,27.0,0.0,806.0,779.0,806.0,806.0,1,raw_available,27.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2020-06-22,2020-08-15,2013.0,250,525/242/1.73,32.0,22.0,7.0,7.0,3.0,1.0,0.0,406.0,1335.0,9270.0,46756.0,2.0,1.0,427.0,424.0,427.0,427.0,1,raw_available,3.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2021-05-25,2021-08-03,2013.0,250,525/242/1.73,46.0,24.0,8.0,10.0,0.0,2.0,0.0,632.0,1470.0,11147.0,47145.0,4.0,2.0,658.0,652.0,658.0,658.0,1,raw_available,6.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2021-11-13,2021-11-25,2013.0,250,525/242/1.73,46.0,17.0,8.0,0.0,9.0,0.0,0.0,377.0,1282.0,18332.0,46826.0,0.0,0.0,394.0,394.0,394.0,394.0,1,raw_available,0.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2022-05-26,2022-06-11,2013.0,250,525/242/1.73,52.0,12.0,9.0,3.0,8.0,0.0,0.0,646.0,1893.0,8938.0,39541.0,0.0,0.0,666.0,666.0,666.0,666.0,1,raw_available,0.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2022-11-19,2022-12-09,2013.0,250,525/242/1.73,44.0,11.0,2.0,38.0,4.0,1.0,0.0,583.0,1753.0,9000.0,42130.0,27.0,1.0,656.0,628.0,656.0,656.0,1,raw_available,28.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2023-05-20,2023-06-08,2013.0,250,525/242/1.73,48.0,4.0,13.0,15.0,10.0,0.0,0.0,881.0,2250.0,4132.0,30977.0,0.0,0.0,919.0,919.0,919.0,919.0,1,raw_available,0.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2023-11-26,2023-12-28,2013.0,250,525/242/1.73,46.0,5.0,15.0,11.0,5.0,0.0,0.0,898.0,2302.0,8555.0,40084.0,4.0,3.0,936.0,929.0,936.0,936.0,1,raw_available,7.0,
21784109,RB3,KT1AB,21784109,0,RB3KT1AB,GEC ALSTHOM,2024-07-07,2024-07-10,2013.0,250,525/242/1.73,48.0,7.0,2.0,14.0,16.0,1.0,0.0,924.0,3006.0,5520.0,38694.0,3.0,13.0,973.0,957.0,973.0,973.0,1,raw_available,16.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2019-05-18,2019-06-09,2013.0,250,525/242/1.73,47.0,28.0,12.0,8.0,12.0,0.0,0.0,541.0,1694.0,8755.0,41120.0,0.0,5.0,578.0,573.0,578.0,578.0,1,raw_available,5.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2019-11-23,2019-12-21,2013.0,250,525/242/1.73,44.0,24.0,20.0,6.0,0.0,0.0,0.0,620.0,1895.0,14795.0,48647.0,37.0,0.0,683.0,646.0,683.0,683.0,1,raw_available,37.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2020-06-22,2020-08-15,2013.0,250,525/242/1.73,35.0,21.0,6.0,8.0,2.0,1.0,0.0,479.0,1699.0,9905.0,44309.0,2.0,1.0,499.0,496.0,499.0,499.0,1,raw_available,3.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2021-05-25,2021-08-03,2013.0,250,525/242/1.73,46.0,27.0,9.0,10.0,0.0,1.0,0.0,660.0,1758.0,10705.0,48059.0,2.0,2.0,684.0,680.0,684.0,684.0,1,raw_available,4.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2021-11-13,2021-11-25,2013.0,250,525/242/1.73,42.0,12.0,7.0,0.0,10.0,18.0,0.0,371.0,1539.0,19955.0,51379.0,0.0,0.0,406.0,406.0,406.0,406.0,1,raw_available,0.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2022-05-26,2022-06-11,2013.0,250,525/242/1.73,52.0,15.0,7.0,3.0,7.0,0.0,0.0,797.0,2464.0,6176.0,39811.0,0.0,0.0,814.0,814.0,814.0,814.0,1,raw_available,0.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2022-11-19,2022-12-09,2013.0,250,525/242/1.73,46.0,15.0,10.0,11.0,2.0,0.0,0.0,740.0,2205.0,7806.0,34809.0,0.0,0.0,763.0,763.0,763.0,763.0,1,raw_available,0.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2023-05-20,2023-06-08,2013.0,250,525/242/1.73,48.0,7.0,16.0,13.0,9.0,0.0,0.0,803.0,2501.0,7685.0,35261.0,0.0,0.0,841.0,841.0,841.0,841.0,1,raw_available,0.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2023-11-26,2023-12-28,2013.0,250,525/242/1.73,47.0,5.0,17.0,10.0,5.0,1.0,0.0,889.0,3432.0,8898.0,45312.0,10.0,0.0,932.0,922.0,932.0,932.0,1,raw_available,10.0,
21784110,RB3,KT1AC,21784110,0,RB3KT1AC,GEC ALSTHOM,2024-07-07,2024-07-10,2013.0,250,525/242/1.73,50.0,6.0,25.0,13.0,5.0,0.0,0.0,895.0,3034.0,7668.0,44791.0,2.0,2.0,942.0,938.0,942.0,942.0,1,raw_available,4.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2019-05-18,2019-06-09,2013.0,250,525/242/1.73,47.0,27.0,7.0,18.0,17.0,2.0,0.0,373.0,1597.0,9271.0,41003.0,3.0,8.0,428.0,417.0,428.0,428.0,1,raw_available,11.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2019-11-23,2019-12-21,2013.0,250,525/242/1.73,42.0,20.0,20.0,37.0,20.0,0.0,0.0,510.0,2032.0,12390.0,48995.0,0.0,0.0,587.0,587.0,587.0,587.0,1,raw_available,0.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2020-06-22,2020-08-15,2013.0,250,525/242/1.73,40.0,20.0,7.0,22.0,14.0,3.0,0.0,347.0,1623.0,8402.0,45964.0,13.0,7.0,413.0,393.0,413.0,413.0,1,raw_available,20.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2021-05-25,2021-07-25,2013.0,250,525/242/1.73,49.0,18.0,11.0,21.0,18.0,0.0,0.0,442.0,1627.0,7085.0,30648.0,0.0,0.0,492.0,492.0,492.0,492.0,1,raw_available,0.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2021-11-13,2021-11-25,2013.0,250,525/242/1.73,46.0,16.0,7.0,14.0,23.0,0.0,0.0,347.0,1534.0,15889.0,40201.0,0.0,0.0,391.0,391.0,391.0,391.0,1,raw_available,0.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2022-05-26,2022-06-10,2013.0,250,525/242/1.73,51.0,13.0,5.0,12.0,29.0,2.0,0.0,518.0,2108.0,6526.0,36712.0,0.0,0.0,566.0,566.0,566.0,566.0,1,raw_available,0.0,
