transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2022-11-19,2022-12-09,2013.0,250,525/242/1.73,42.0,13.0,10.0,29.0,18.0,2.0,0.0,548.0,2013.0,5643.0,30541.0,14.0,13.0,634.0,607.0,634.0,634.0,1,raw_available,27.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2022-11-19,2022-12-12,2013.0,250,525/242/1.73,43.0,15.0,12.0,28.0,5.0,1.0,0.0,719.0,2330.0,7963.0,48585.0,3.0,4.0,772.0,765.0,772.0,772.0,1,raw_available,7.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2023-05-20,2023-06-09,2013.0,250,525/242/1.73,48.0,9.0,14.0,30.0,23.0,4.0,0.0,634.0,2344.0,3504.0,27744.0,0.0,0.0,705.0,705.0,705.0,705.0,1,raw_available,0.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2023-11-26,2023-12-28,2013.0,250,525/242/1.73,45.0,5.0,13.0,25.0,22.0,3.0,0.0,683.0,2797.0,10115.0,41662.0,2.0,35.0,783.0,746.0,783.0,783.0,1,raw_available,37.0,
21784112,RB3,KT2AA,21784112,0,RB3KT2AA,GEC ALSTHOM,2024-07-07,2024-07-10,2013.0,250,525/242/1.73,50.0,6.0,1.0,29.0,20.0,2.0,0.0,618.0,3261.0,7871.0,42123.0,5.0,9.0,684.0,670.0,684.0,684.0,1,raw_available,14.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2019-05-18,2019-06-09,2013.0,250,525/242/1.73,47.0,18.0,13.0,12.0,13.0,0.0,0.0,458.0,1279.0,10031.0,39514.0,0.0,4.0,500.0,496.0,500.0,500.0,1,raw_available,4.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2019-11-23,2019-12-21,2013.0,250,525/242/1.73,44.0,18.0,85.0,20.0,6.0,0.0,0.0,783.0,2022.0,7152.0,44901.0,37.0,0.0,931.0,894.0,931.0,931.0,1,raw_available,37.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2020-06-22,2020-08-15,2013.0,250,525/242/1.73,38.0,21.0,96.0,22.0,6.0,1.0,0.0,561.0,1588.0,5544.0,43375.0,2.0,2.0,690.0,686.0,690.0,690.0,1,raw_available,4.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2021-05-25,2021-07-25,2013.0,250,525/242/1.73,49.0,19.0,61.0,22.0,14.0,0.0,0.0,588.0,1564.0,8081.0,35395.0,0.0,0.0,685.0,685.0,685.0,685.0,1,raw_available,0.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2021-11-13,2021-11-25,2013.0,250,525/242/1.73,46.0,17.0,10.0,0.0,9.0,6.0,0.0,235.0,1057.0,32594.0,57136.0,0.0,0.0,260.0,260.0,260.0,260.0,1,raw_available,0.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2022-05-26,2022-06-11,2013.0,250,525/242/1.73,51.0,15.0,27.0,13.0,9.0,0.0,0.0,824.0,2087.0,5139.0,39686.0,0.0,0.0,873.0,873.0,873.0,873.0,1,raw_available,0.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2022-11-19,2022-12-11,2013.0,250,525/242/1.73,43.0,15.0,12.0,28.0,5.0,1.0,0.0,719.0,1932.0,7963.0,48585.0,3.0,4.0,772.0,765.0,772.0,772.0,1,raw_available,7.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2023-05-20,2023-06-08,2013.0,250,525/242/1.73,48.0,10.0,15.0,25.0,9.0,0.0,0.0,828.0,2237.0,7510.0,35889.0,0.0,0.0,877.0,877.0,877.0,877.0,1,raw_available,0.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2023-11-26,2023-12-28,2013.0,250,525/242/1.73,47.0,6.0,17.0,25.0,7.0,0.0,0.0,902.0,2282.0,7268.0,46562.0,0.0,6.0,957.0,951.0,957.0,957.0,1,raw_available,6.0,
21784113,RB3,KT2AB,21784113,0,RB3KT2AB,GEC ALSTHOM,2024-07-07,2024-07-10,2013.0,250,525/242/1.73,48.0,9.0,3.0,29.0,8.0,1.0,0.0,959.0,3348.0,5537.0,46356.0,3.0,4.0,1007.0,1000.0,1007.0,1007.0,1,raw_available,7.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2019-05-18,2019-06-09,2013.0,250,525/242/1.73,48.0,18.0,7.0,13.0,13.0,2.0,0.0,581.0,1792.0,10322.0,34284.0,3.0,7.0,626.0,616.0,626.0,626.0,1,raw_available,10.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2019-11-23,2019-12-21,2013.0,250,525/242/1.73,44.0,16.0,13.0,33.0,11.0,0.0,0.0,649.0,2206.0,9642.0,39074.0,0.0,0.0,706.0,706.0,706.0,706.0,1,raw_available,0.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2020-06-22,2020-08-15,2013.0,250,525/242/1.73,33.0,15.0,10.0,16.0,16.0,0.0,0.0,499.0,2133.0,6894.0,37846.0,0.0,7.0,548.0,541.0,548.0,548.0,1,raw_available,7.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2021-05-25,2021-08-03,2013.0,250,525/242/1.73,49.0,19.0,4.0,20.0,21.0,3.0,0.0,695.0,1936.0,8066.0,46176.0,5.0,10.0,758.0,743.0,758.0,758.0,1,raw_available,15.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2021-11-19,2021-11-24,2013.0,250,525/242/1.73,44.0,10.0,22.0,4.0,12.0,1.0,0.0,164.0,2703.0,7508.0,42891.0,5.0,5.0,213.0,203.0,213.0,213.0,1,raw_available,10.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2022-05-26,2022-06-11,2013.0,250,525/242/1.73,52.0,20.0,10.0,8.0,13.0,4.0,0.0,763.0,2567.0,8809.0,40991.0,0.0,0.0,798.0,798.0,798.0,798.0,1,raw_available,0.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2022-11-19,2022-12-09,2013.0,250,525/242/1.73,45.0,10.0,5.0,48.0,11.0,3.0,0.0,742.0,2340.0,7070.0,40190.0,5.0,6.0,820.0,809.0,820.0,820.0,1,raw_available,11.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2023-05-20,2023-06-08,2013.0,250,525/242/1.73,48.0,9.0,9.0,23.0,23.0,0.0,0.0,835.0,2580.0,7681.0,33529.0,2.0,0.0,892.0,890.0,892.0,892.0,1,raw_available,2.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2023-11-26,2023-12-28,2013.0,250,525/242/1.73,47.0,6.0,26.0,24.0,20.0,0.0,0.0,1003.0,3988.0,3640.0,39296.0,6.0,12.0,1091.0,1073.0,1091.0,1091.0,1,raw_available,18.0,
21784114,RB3,KT2AC,21784114,0,RB3KT2AC,GEC ALSTHOM,2024-07-07,2024-07-10,2013.0,250,525/242/1.73,50.0,5.0,3.0,27.0,16.0,3.0,0.0,1021.0,3695.0,4166.0,40451.0,6.0,5.0,1081.0,1070.0,1081.0,1081.0,1,raw_available,11.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2019-05-24,2019-08-09,2010.0,250,525/242/22,62.0,13.0,5.0,13.0,7.0,0.0,0.0,618.0,2413.0,8443.0,39018.0,0.0,3.0,646.0,643.0,646.0,646.0,1,raw_available,3.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2019-11-03,2019-12-06,2010.0,250,525/242/22,60.0,13.0,16.0,9.0,4.0,0.0,0.0,839.0,3043.0,7065.0,42068.0,0.0,0.0,868.0,868.0,868.0,868.0,1,raw_available,0.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2020-06-06,2020-08-04,2010.0,250,525/242/22,61.0,21.0,10.0,0.0,6.0,0.0,0.0,340.0,2025.0,26205.0,57734.0,0.0,0.0,356.0,356.0,356.0,356.0,1,raw_available,0.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2020-11-21,2020-11-30,2010.0,250,525/242/22,60.0,6.0,14.0,0.0,0.0,0.0,0.0,670.0,3312.0,20626.0,66626.0,0.0,0.0,684.0,684.0,684.0,684.0,1,raw_available,0.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2021-06-13,2021-08-28,2010.0,250,525/242/22,62.0,17.0,11.0,0.0,7.0,0.0,0.0,613.0,2464.0,13898.0,44396.0,0.0,0.0,631.0,631.0,631.0,631.0,1,raw_available,0.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2021-11-14,2021-11-20,2010.0,250,525/242/22,57.0,7.0,30.0,40.0,73.0,2.0,0.0,253.0,3778.0,5280.0,33020.0,0.0,55.0,453.0,398.0,453.0,453.0,1,raw_available,55.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2022-05-26,2022-05-30,2010.0,250,525/242/22,63.0,9.0,13.0,12.0,9.0,0.0,0.0,1004.0,4236.0,2064.0,34518.0,0.0,0.0,1038.0,1038.0,1038.0,1038.0,1,raw_available,0.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2022-11-25,2022-11-28,2010.0,250,525/242/22,56.0,5.0,9.0,19.0,8.0,1.0,0.0,1044.0,4247.0,7976.0,47532.0,2.0,3.0,1086.0,1081.0,1086.0,1086.0,1,raw_available,5.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2023-05-20,2023-05-25,2010.0,250,525/242/22,58.0,7.0,4.0,30.0,6.0,0.0,0.0,957.0,4157.0,7674.0,45402.0,0.0,3.0,1000.0,997.0,1000.0,1000.0,1,raw_available,3.0,
21784115,SNO,KT7AA,21784115,0,SNOKT7AA,GEC ASTHOM,2023-11-27,2023-12-26,2010.0,250,525/242/22,54.0,10.0,6.0,19.0,9.0,0.0,0.0,973.0,5492.0,5540.0,30260.0,87.0,3.0,1097.0,1007.0,1097.0,1097.0,1,raw_available,90.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2019-05-24,2019-08-09,2010.0,250,525/242/22,53.0,13.0,4.0,0.0,4.0,0.0,0.0,712.0,2864.0,7751.0,35712.0,0.0,1.0,721.0,720.0,721.0,721.0,1,raw_available,1.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2019-11-03,2019-12-02,2010.0,250,525/242/22,62.0,19.0,3.0,38.0,2.0,1.0,0.0,746.0,3048.0,18687.0,37696.0,1.0,2.0,793.0,790.0,793.0,793.0,1,raw_available,3.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2020-06-06,2020-08-04,2010.0,250,525/242/22,62.0,17.0,12.0,0.0,0.0,0.0,0.0,639.0,3147.0,12988.0,42296.0,0.0,0.0,651.0,651.0,651.0,651.0,1,raw_available,0.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2020-11-21,2020-11-30,2010.0,250,525/242/22,62.0,9.0,11.0,11.0,8.0,0.0,0.0,734.0,3859.0,8417.0,36278.0,0.0,0.0,764.0,764.0,764.0,764.0,1,raw_available,0.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2021-06-13,2021-08-29,2010.0,250,525/242/22,64.0,20.0,10.0,0.0,21.0,0.0,0.0,558.0,2754.0,17011.0,48439.0,0.0,0.0,589.0,589.0,589.0,589.0,1,raw_available,0.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2021-11-14,2021-11-20,2010.0,250,525/242/22,58.0,7.0,8.0,10.0,7.0,0.0,0.0,909.0,6805.0,3520.0,34160.0,0.0,3.0,937.0,934.0,937.0,937.0,1,raw_available,3.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2022-05-26,2022-05-30,2010.0,250,525/242/22,62.0,12.0,10.0,12.0,15.0,0.0,0.0,1006.0,5084.0,1812.0,37126.0,0.0,3.0,1046.0,1043.0,1046.0,1046.0,1,raw_available,3.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2022-11-25,2022-11-28,2010.0,250,525/242/22,57.0,7.0,7.0,19.0,8.0,1.0,0.0,1008.0,5066.0,9896.0,51101.0,2.0,3.0,1048.0,1043.0,1048.0,1048.0,1,raw_available,5.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2023-05-20,2023-05-25,2010.0,250,525/242/22,60.0,8.0,3.0,18.0,6.0,0.0,0.0,977.0,5164.0,8407.0,43362.0,0.0,2.0,1006.0,1004.0,1006.0,1006.0,1,raw_available,2.0,
21784116,SNO,KT7AB,21784116,0,SNOKT7AB,GEC ALSTHOM,2023-11-27,2023-12-28,2010.0,250,525/242/22,54.0,11.0,1.0,17.0,9.0,0.0,0.0,882.0,4459.0,37400.0,50000.0,98.0,4.0,1011.0,909.0,1011.0,1011.0,1,raw_available,102.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2019-05-24,2019-08-09,2010.0,250,525/242/22,61.0,8.0,6.0,11.0,5.0,0.0,0.0,877.0,2865.0,9243.0,37462.0,0.0,2.0,901.0,899.0,901.0,901.0,1,raw_available,2.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2019-11-03,2019-12-06,2010.0,250,525/242/22,62.0,18.0,17.0,11.0,6.0,0.0,0.0,1064.0,3872.0,10993.0,51078.0,0.0,0.0,1098.0,1098.0,1098.0,1098.0,1,raw_available,0.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2020-06-06,2020-08-04,2010.0,250,525/242/22,62.0,15.0,9.0,16.0,0.0,0.0,0.0,913.0,3758.0,9020.0,51079.0,3.0,3.0,944.0,938.0,944.0,944.0,1,raw_available,6.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2020-11-21,2020-11-30,2010.0,250,525/242/22,,6.0,13.0,12.0,0.0,0.0,0.0,904.0,3895.0,8137.0,38879.0,0.0,0.0,929.0,929.0,929.0,929.0,1,raw_available,0.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2021-06-13,2021-08-29,2010.0,250,525/242/22,64.0,25.0,14.0,13.0,9.0,0.0,0.0,801.0,3389.0,8643.0,58095.0,0.0,0.0,837.0,837.0,837.0,837.0,1,raw_available,0.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2021-11-14,2021-11-20,2010.0,250,525/242/22,58.0,5.0,5.0,8.0,5.0,0.0,0.0,679.0,4800.0,6120.0,34140.0,0.0,3.0,700.0,697.0,700.0,700.0,1,raw_available,3.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2022-05-26,2022-05-30,2010.0,250,525/242/22,62.0,8.0,14.0,14.0,8.0,2.0,0.0,1214.0,5093.0,3926.0,42052.0,0.0,0.0,1252.0,1252.0,1252.0,1252.0,1,raw_available,0.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2022-11-25,2022-11-28,2010.0,250,525/242/22,55.0,5.0,14.0,27.0,11.0,3.0,0.0,1210.0,5087.0,3552.0,38476.0,4.0,6.0,1275.0,1265.0,1275.0,1275.0,1,raw_available,10.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2023-05-20,2023-05-25,2010.0,250,525/242/22,58.0,10.0,7.0,36.0,8.0,0.0,0.0,973.0,5238.0,3531.0,49895.0,0.0,3.0,1027.0,1024.0,1027.0,1027.0,1,raw_available,3.0,
21784117,SNO,KT7AC,21784117,0,SNOKT7AC,GEC ALSTHOM,2023-11-27,2023-12-26,2010.0,250,525/242/22,54.0,11.0,5.0,22.0,11.0,0.0,0.0,1191.0,6297.0,6050.0,33500.0,23.0,4.0,1256.0,1229.0,1256.0,1256.0,1,raw_available,27.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2019-01-04,2019-01-17,2014.0,300,230/121/22,40.0,17.0,0.0,0.0,0.0,0.0,0.0,71.0,360.0,4892.0,14565.0,0.0,0.0,71.0,71.0,71.0,71.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2019-05-27,2019-05-31,2014.0,300,230/121/22,55.0,17.0,11.0,0.0,0.0,0.0,0.0,149.0,775.0,8172.0,30940.0,0.0,0.0,160.0,160.0,160.0,160.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2019-11-10,2019-12-13,2014.0,300,230/121/22,52.0,8.0,30.0,6.0,0.0,0.0,0.0,165.0,909.0,10486.0,29785.0,0.0,0.0,201.0,201.0,201.0,201.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2020-06-02,2020-07-03,2014.0,300,230/121/22,50.0,11.0,22.0,0.0,7.0,0.0,0.0,205.0,1037.0,8635.0,22328.0,0.0,0.0,234.0,234.0,234.0,234.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2020-11-08,2020-11-21,2014.0,300,230/121/22,60.0,14.0,33.0,2.0,1.0,0.0,0.0,79.0,526.0,13952.0,41824.0,0.0,1.0,116.0,115.0,116.0,116.0,1,raw_available,1.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2021-05-25,2021-07-12,2014.0,300,230/121/22,54.0,8.0,25.0,1.0,0.0,0.0,0.0,171.0,1076.0,16343.0,57087.0,0.0,0.0,197.0,197.0,197.0,197.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2021-11-09,2021-11-20,2014.0,300,230/121/22,50.0,8.0,23.0,0.0,6.0,0.0,0.0,285.0,1349.0,6501.0,22121.0,0.0,0.0,314.0,314.0,314.0,314.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2022-06-05,2022-06-13,2014.0,300,230/121/22,54.0,10.0,19.0,4.0,3.0,13.0,0.0,283.0,1309.0,7720.0,36850.0,2.0,2.0,326.0,322.0,326.0,326.0,1,raw_available,4.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2022-11-27,2022-12-02,2014.0,300,230/121/22,48.0,8.0,27.0,8.0,3.0,2.0,0.0,426.0,1713.0,6966.0,31068.0,0.0,0.0,466.0,466.0,466.0,466.0,1,raw_available,0.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2023-05-21,2023-05-25,2014.0,300,230/121/22,52.0,6.0,29.0,7.0,5.0,3.0,0.0,488.0,1617.0,3736.0,21853.0,2.0,3.0,537.0,532.0,537.0,537.0,1,raw_available,5.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2023-12-09,2024-01-23,2014.0,300,230/121/22,46.0,12.0,29.0,0.0,4.0,3.0,0.0,414.0,1877.0,10208.0,30504.0,2.0,4.0,456.0,450.0,456.0,456.0,1,raw_available,6.0,
217914-01,RS,KT5A,217914-01,0,RSKT5A,ALSTOM,2024-06-11,2024-06-12,2014.0,300,230/121/22,50.0,6.0,23.0,14.0,7.0,4.0,0.0,538.0,1363.0,5833.0,22548.0,2.0,10.0,598.0,586.0,598.0,598.0,1,raw_available,12.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2019-06-06,2019-07-28,2011.0,300,230/115,60.0,17.0,19.0,13.0,5.0,1.0,0.0,597.0,4073.0,8275.0,47611.0,2.0,4.0,641.0,635.0,641.0,641.0,1,raw_available,6.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2020-03-28,2020-03-29,2011.0,300,230/115,60.0,15.0,44.0,16.0,5.0,1.0,0.5,729.0,4850.0,2737.0,37762.0,2.0,7.0,804.5,795.5,804.5,804.5,1,raw_available,9.0,มี Fault มาจากกฟน.ด้าน Low Side.ของหม้อแปลง(24/03/49)
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2020-04-03,2020-04-05,2011.0,300,230/115,60.0,6.0,9.0,12.0,7.0,1.0,3.0,682.0,4062.0,10344.0,51938.0,2.0,6.0,722.0,714.0,722.0,722.0,1,raw_available,8.0,ตามผล 7 วัน หม้อแปลงรับ Fault จาก กฟน.
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2020-05-24,2020-06-23,2011.0,300,230/115,56.0,5.0,45.0,9.0,8.0,1.0,0.0,717.0,3012.0,2367.0,32467.0,2.0,6.0,788.0,780.0,788.0,788.0,1,raw_available,8.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2020-05-29,2020-06-02,2011.0,300,230/115,58.0,11.0,25.0,0.0,0.0,0.0,0.0,548.0,3843.0,12112.0,40750.0,0.0,0.0,573.0,573.0,573.0,573.0,1,raw_available,0.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2020-11-22,2020-12-25,2011.0,300,230/115,58.0,17.0,57.0,11.0,4.0,2.0,0.0,724.0,4318.0,14058.0,52720.0,2.0,2.0,802.0,798.0,802.0,802.0,1,raw_available,4.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2021-06-07,2021-08-10,2011.0,300,230/115,,18.0,28.0,12.0,7.0,0.0,0.0,677.0,3706.0,7056.0,37734.0,0.0,0.0,724.0,724.0,724.0,724.0,1,raw_available,0.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2021-11-21,2021-12-10,2011.0,300,230/115,52.0,12.0,50.0,20.0,5.0,0.0,0.0,979.0,5587.0,4978.0,44186.0,3.0,10.0,1067.0,1054.0,1067.0,1067.0,1,raw_available,13.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2022-05-23,2022-06-02,2011.0,300,230/115,60.0,14.0,21.0,24.0,8.0,1.0,0.0,991.0,5927.0,7974.0,42275.0,0.0,1.0,1046.0,1045.0,1046.0,1046.0,1,raw_available,1.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2022-12-12,2022-12-15,2011.0,300,230/115,51.0,5.0,24.0,9.0,4.0,0.0,0.0,936.0,5575.0,4860.0,42560.0,33.0,11.0,1017.0,973.0,1017.0,1017.0,1,raw_available,44.0,
275050119601,SB,KT3A,275050119601,0,SBKT3A,SCHORCH,2023-07-01,2023-07-09,2011.0,300,230/115,58.0,11.0,108.0,25.0,5.0,0.0,0.0,886.0,4142.0,6286.0,46335.0,2.0,22.0,1048.0,1024.0,1048.0,1048.0,1,raw_available,24.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2019-06-06,2019-07-28,2011.0,300,230/115,62.0,15.0,36.0,11.0,5.0,0.0,0.0,524.0,3084.0,9591.0,40379.0,2.0,4.0,582.0,576.0,582.0,582.0,1,raw_available,6.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2019-10-26,2019-11-08,2011.0,300,230/115,60.0,11.0,42.0,7.0,2.0,0.0,0.0,634.0,3156.0,7303.0,29743.0,0.0,7.0,892.0,685.0,892.0,892.0,1,raw_available,207.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2020-05-24,2020-06-23,2011.0,300,230/115,59.0,5.0,48.0,13.0,1.0,0.0,0.0,757.0,3030.0,2067.0,38519.0,0.0,9.0,828.0,819.0,828.0,828.0,1,raw_available,9.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2020-05-29,2020-06-02,2011.0,300,230/115,58.0,12.0,26.0,0.0,0.0,0.0,0.0,549.0,3693.0,11210.0,34331.0,0.0,0.0,575.0,575.0,575.0,575.0,1,raw_available,0.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2020-11-22,2020-12-25,2011.0,300,230/115,58.0,21.0,27.0,10.0,2.0,0.0,0.0,571.0,3527.0,12027.0,59810.0,0.0,1.0,611.0,610.0,611.0,611.0,1,raw_available,1.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2021-06-07,2021-08-14,2011.0,300,230/115,,18.0,27.0,0.0,0.0,0.0,0.0,577.0,3688.0,13220.0,56829.0,0.0,0.0,604.0,604.0,604.0,604.0,1,raw_available,0.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2021-11-21,2021-12-10,2011.0,300,230/115,51.0,20.0,50.0,19.0,3.0,0.0,0.0,821.0,4842.0,3992.0,47109.0,9.0,7.0,909.0,893.0,909.0,909.0,1,raw_available,16.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2022-05-23,2022-06-02,2011.0,300,230/115,58.0,22.0,26.0,3.0,5.0,3.0,0.0,737.0,4410.0,6545.0,39352.0,0.0,0.0,774.0,774.0,774.0,774.0,1,raw_available,0.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2022-12-12,2022-12-15,2011.0,300,230/115,54.0,8.0,23.0,5.0,1.0,0.0,0.0,729.0,4119.0,5510.0,36050.0,54.0,7.0,819.0,758.0,819.0,819.0,1,raw_available,61.0,
275050219601,SB,KT6A,275050219601,0,SBKT6A,SCHORCH,2023-07-01,2023-07-09,2011.0,300,230/115,58.0,14.0,38.0,23.0,6.0,0.0,0.0,798.0,4023.0,5319.0,40769.0,7.0,11.0,883.0,865.0,883.0,883.0,1,raw_available,18.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2019-05-22,2019-06-29,2011.0,300,230/121/22,64.0,10.0,33.0,6.0,5.0,0.0,0.0,780.0,4495.0,8724.0,39694.0,0.0,0.0,824.0,824.0,824.0,824.0,1,raw_available,0.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2019-11-10,2019-12-14,2011.0,300,230/121/22,66.0,18.0,19.0,5.0,0.0,0.0,0.0,641.0,4430.0,9484.0,45486.0,3.0,9.0,677.0,665.0,677.0,677.0,1,raw_available,12.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2020-06-02,2020-07-03,2011.0,300,230/121/22,70.0,13.0,40.0,12.0,12.0,0.0,0.0,670.0,5310.0,5512.0,29710.0,0.0,0.0,734.0,734.0,734.0,734.0,1,raw_available,0.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2020-11-08,2020-11-22,2011.0,300,230/121/22,63.0,14.0,23.0,8.0,8.0,0.0,0.0,903.0,5492.0,4528.0,48471.0,0.0,13.0,955.0,942.0,955.0,955.0,1,raw_available,13.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2021-05-25,2021-07-13,2011.0,300,230/121/22,70.0,21.0,32.0,12.0,6.0,0.0,0.0,781.0,5454.0,5644.0,36820.0,0.0,0.0,831.0,831.0,831.0,831.0,1,raw_available,0.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2021-11-09,2021-11-19,2011.0,300,230/121/22,65.0,10.0,21.0,10.0,7.0,0.0,0.0,783.0,7840.0,4440.0,39180.0,50.0,18.0,889.0,821.0,889.0,889.0,1,raw_available,68.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2022-06-05,2022-06-13,2011.0,300,230/121/22,65.0,12.0,42.0,7.0,2.0,11.0,0.0,616.0,6409.0,5450.0,58630.0,39.0,14.0,731.0,678.0,731.0,731.0,1,raw_available,53.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2022-11-27,2022-12-02,2011.0,300,230/121/22,60.0,9.0,35.0,14.0,4.0,1.0,0.0,808.0,6423.0,5999.0,39351.0,18.0,17.0,897.0,862.0,897.0,897.0,1,raw_available,35.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2023-05-21,2023-05-25,2011.0,300,230/121/22,67.0,8.0,29.0,18.0,5.0,3.0,0.0,729.0,6994.0,6753.0,58316.0,4.0,17.0,805.0,784.0,805.0,805.0,1,raw_available,21.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2023-12-09,2024-01-23,2011.0,300,230/121/22,62.0,14.0,35.0,20.0,11.0,4.0,0.0,953.0,7166.0,13637.0,52062.0,3.0,21.0,1047.0,1023.0,1047.0,1047.0,1,raw_available,24.0,
275050229801,RS,KT8A,275050229801,0,RSKT8A,SCHORCH,2024-06-11,2024-06-12,2011.0,300,230/121/22,70.0,6.0,44.0,23.0,12.0,12.0,0.0,1318.0,8126.0,6070.0,53110.0,4.0,22.0,1435.0,1409.0,1435.0,1435.0,1,raw_available,26.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2019-05-22,2019-06-30,2013.0,300,230/115,66.0,12.0,24.0,7.0,1.0,1.0,0.0,586.0,3824.0,9125.0,42983.0,2.0,5.0,626.0,619.0,626.0,626.0,1,raw_available,7.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2019-11-10,2019-12-15,2013.0,300,230/115,70.0,9.0,29.0,7.0,0.0,0.0,0.0,566.0,4222.0,12640.0,53729.0,38.0,0.0,640.0,602.0,640.0,640.0,1,raw_available,38.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2020-06-02,2020-07-03,2013.0,300,230/115,68.0,10.0,32.0,0.0,13.0,0.0,0.0,878.0,4941.0,6536.0,38733.0,0.0,0.0,923.0,923.0,923.0,923.0,1,raw_available,0.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2020-11-08,2020-11-21,2013.0,300,230/115,64.0,16.0,38.0,6.0,2.0,0.0,0.0,288.0,2498.0,7296.0,60481.0,0.0,10.0,344.0,334.0,344.0,344.0,1,raw_available,10.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2021-05-25,2021-07-12,2013.0,300,230/115,70.0,6.0,24.0,3.0,0.0,0.0,0.0,348.0,2664.0,6554.0,20397.0,0.0,0.0,375.0,375.0,375.0,375.0,1,raw_available,0.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2021-11-09,2021-11-20,2013.0,300,230/115,74.0,10.0,26.0,15.0,17.0,0.0,0.0,623.0,6238.0,7321.0,39071.0,0.0,1.0,682.0,681.0,682.0,682.0,1,raw_available,1.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2022-06-05,2022-06-13,2013.0,300,230/115,70.0,15.0,50.0,12.0,18.0,24.0,0.0,578.0,6052.0,5080.0,56170.0,21.0,7.0,710.0,682.0,710.0,710.0,1,raw_available,28.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2022-11-27,2022-12-02,2013.0,300,230/115,62.0,7.0,40.0,14.0,1.0,2.0,0.0,707.0,6885.0,5652.0,39343.0,14.0,9.0,787.0,764.0,787.0,787.0,1,raw_available,23.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2023-05-21,2023-05-25,2013.0,300,230/115,68.0,11.0,42.0,13.0,6.0,3.0,0.0,744.0,6635.0,4353.0,39814.0,4.0,18.0,830.0,808.0,830.0,830.0,1,raw_available,22.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2023-12-09,2024-01-13,2013.0,300,230/115,64.0,16.0,45.0,17.0,9.0,6.0,0.0,710.0,7403.0,11841.0,41878.0,4.0,18.0,809.0,787.0,809.0,809.0,1,raw_available,22.0,
275050239601,RS,KT6A,275050239601,0,RSKT6A,SCHORCH,2024-06-11,2024-06-12,2013.0,300,230/115,0.0,0.0,41.0,20.0,7.0,4.0,0.0,907.0,6374.0,4876.0,43495.0,4.0,18.0,1001.0,979.0,1001.0,1001.0,1,raw_available,22.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2019-11-17,2019-12-14,1989.0,200,230/115/11,60.0,15.0,26.0,48.0,10.0,17.0,0.0,400.0,3015.0,16223.0,66531.0,25.0,0.0,526.0,501.0,526.0,526.0,1,raw_available,25.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2020-06-19,2020-07-05,1989.0,200,230/115/11,57.0,21.0,9.0,71.0,15.0,47.0,0.0,725.0,4752.0,7629.0,74966.0,26.0,6.0,899.0,867.0,899.0,899.0,1,raw_available,32.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2021-01-25,2021-03-23,1989.0,200,230/115/11,50.0,23.0,18.0,102.0,15.0,0.0,0.0,750.0,4752.0,8180.0,89930.0,0.0,9.0,894.0,885.0,894.0,894.0,1,raw_available,9.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2021-04-17,2021-06-12,1989.0,200,230/115/11,57.0,10.0,49.0,69.0,11.0,19.0,0.0,427.0,4956.0,12690.0,89900.0,33.0,8.0,616.0,575.0,616.0,616.0,1,raw_available,41.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2022-07-01,2022-07-02,1989.0,200,230/115/11,69.0,8.0,15.0,36.0,26.0,46.0,0.0,794.0,6394.0,5484.0,64556.0,8.0,2.0,927.0,917.0,927.0,927.0,1,raw_available,10.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2022-07-08,2022-07-14,1989.0,200,230/115/11,50.0,12.0,16.0,80.0,16.0,22.0,0.0,767.0,6667.0,8830.0,88250.0,35.0,11.0,947.0,901.0,947.0,947.0,1,raw_available,46.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2023-03-19,2023-04-07,1989.0,200,230/115/11,54.0,19.0,9.0,87.0,16.0,24.0,0.0,751.0,6685.0,9300.0,75320.0,35.0,12.0,934.0,887.0,934.0,934.0,1,raw_available,47.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2023-09-07,2023-10-10,1989.0,200,230/115/11,56.0,13.0,7.0,91.0,15.0,34.0,0.0,753.0,6768.0,13780.0,57890.0,30.0,10.0,940.0,900.0,940.0,940.0,1,raw_available,40.0,
28122,AP,KT1A,28122,0,APKT1A,ASEA,2024-05-30,2024-05-31,1989.0,200,230/115/11,53.0,12.0,13.0,79.0,11.0,48.0,0.0,658.0,6539.0,12370.0,44744.0,26.0,8.0,843.0,809.0,843.0,843.0,1,raw_available,34.0,
338025,UB1,KT2A,338025,0,UB1KT2A,RADE KONCAR,2020-03-01,2020-04-03,2004.0,50,115/22,47.0,11.0,61.0,20.0,7.0,0.0,0.0,602.0,5638.0,5528.0,51574.0,0.0,3.0,693.0,690.0,693.0,693.0,1,raw_available,3.0,
338025,UB1,KT2A,338025,0,UB1KT2A,RADE KONCAR,2021-03-01,2021-05-21,2004.0,50,115/22,56.0,17.0,19.0,16.0,55.0,7.0,0.0,735.0,8804.0,10136.0,44862.0,0.0,0.0,832.0,832.0,832.0,832.0,1,raw_available,0.0,
338025,UB1,KT2A,338025,0,UB1KT2A,RADE KONCAR,2022-02-06,2022-02-19,2004.0,50,115/22,50.0,19.0,1.0,11.0,4.0,0.0,0.0,605.0,8108.0,4972.0,54359.0,0.0,2.0,623.0,621.0,623.0,623.0,1,raw_available,2.0,
338025,UB1,KT2A,338025,0,UB1KT2A,RADE KONCAR,2023-02-04,2023-02-18,2004.0,50,115/22,55.0,4.0,14.0,22.0,6.0,1.0,0.0,1036.0,9418.0,12266.0,58395.0,10.0,3.0,1092.0,1079.0,1092.0,1092.0,1,raw_available,13.0,
338025,UB1,KT2A,338025,0,UB1KT2A,RADE KONCAR,2024-02-03,2024-03-08,2004.0,50,115/22,55.0,12.0,12.0,24.0,7.0,4.0,0.0,952.0,9366.0,12558.0,39316.0,8.0,3.0,1010.0,999.0,1010.0,1010.0,1,raw_available,11.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2019-04-18,2019-04-21,2004.0,50,115/22,66.0,12.0,14.0,23.0,8.0,5.0,0.0,549.0,16553.0,10269.0,51387.0,0.0,0.0,599.0,599.0,599.0,599.0,1,raw_available,0.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2019-05-26,2019-08-03,2004.0,50,115/22,58.0,13.0,41.0,28.0,0.0,3.0,18.0,654.0,13191.0,8553.0,50400.0,9.0,4.0,757.0,744.0,757.0,757.0,1,raw_available,13.0,ตามผล1เดือนหลังเติมน้ามันเข้าทางradiator.
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2019-08-09,2019-09-15,2004.0,50,115/22,58.0,18.0,11.0,23.0,6.0,5.0,0.0,551.0,11998.0,10397.0,52493.0,10.0,4.0,610.0,596.0,610.0,610.0,1,raw_available,14.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2020-03-26,2020-05-25,2004.0,50,115/22,72.0,28.0,33.0,27.0,10.0,0.0,0.0,672.0,11655.0,11710.0,68240.0,0.0,7.0,749.0,742.0,749.0,749.0,1,raw_available,7.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2021-01-14,2021-02-06,2004.0,50,115/22,50.0,11.0,19.0,37.0,8.0,6.0,0.0,721.0,16618.0,8265.0,64231.0,11.0,5.0,807.0,791.0,807.0,807.0,1,raw_available,16.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2022-01-09,2022-02-12,2004.0,50,115/22,58.0,9.0,17.0,54.0,6.0,6.0,0.0,773.0,19113.0,7810.0,59954.0,9.0,4.0,869.0,856.0,869.0,869.0,1,raw_available,13.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2023-02-27,2023-03-11,2004.0,50,115/22,63.0,9.0,9.0,13.0,5.0,0.0,0.0,995.0,23574.0,5339.0,48684.0,0.0,3.0,1025.0,1022.0,1025.0,1025.0,1,raw_available,3.0,
338026,NR2,KT2A,338026,0,NR2KT2A,RADE KONCAR,2024-02-26,2024-04-07,2004.0,50,115/22,50.0,13.0,12.0,19.0,0.0,7.0,0.0,636.0,11989.0,6366.0,36022.0,0.0,0.0,674.0,674.0,674.0,674.0,1,raw_available,0.0,
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2017-05-26,2020-03-26,2004.0,50,115/22,60.0,18.0,19.0,15.0,7.0,0.0,0.0,882.0,10676.0,11014.0,50163.0,0.0,0.0,923.0,923.0,923.0,923.0,1,raw_available,0.0,
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2019-04-18,2019-04-21,2004.0,50,115/22,61.0,13.0,13.0,16.0,5.0,0.0,0.0,787.0,12087.0,9618.0,57540.0,0.0,0.0,821.0,821.0,821.0,821.0,1,raw_available,0.0,
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2019-05-26,2019-08-03,2004.0,50,115/22,62.0,16.0,8.0,18.0,6.0,0.0,0.0,825.0,10324.0,7687.0,57271.0,0.0,1.0,858.0,857.0,858.0,858.0,1,raw_available,1.0,ตามผล1เดือนหลังเติมน้ำมันเข้าทางradiator.
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2021-01-14,2021-02-05,2004.0,50,115/22,54.0,11.0,19.0,11.0,4.0,0.0,0.0,685.0,9404.0,7974.0,54187.0,0.0,2.0,721.0,719.0,721.0,721.0,1,raw_available,2.0,
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2022-01-09,2022-02-08,2004.0,50,115/22,52.0,10.0,13.0,10.0,4.0,0.0,0.0,695.0,9505.0,8657.0,62227.0,0.0,2.0,724.0,722.0,724.0,724.0,1,raw_available,2.0,
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2023-02-27,2023-03-11,2004.0,50,115/22,68.0,7.0,7.0,10.0,4.0,0.0,0.0,903.0,14841.0,8125.0,65401.0,0.0,2.0,926.0,924.0,926.0,926.0,1,raw_available,2.0,
338027,NR2,KT1A,338027,0,NR2KT1A,RADE KONCAR,2024-02-26,2024-04-07,2004.0,50,115/22,55.0,15.0,10.0,15.0,0.0,6.0,0.0,1035.0,9546.0,7263.0,53826.0,0.0,0.0,1066.0,1066.0,1066.0,1066.0,1,raw_available,0.0,
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2019-03-30,2019-04-18,2004.0,50,115/22,55.0,17.0,17.0,8.0,0.0,0.0,0.0,935.0,6354.0,6951.0,52326.0,0.0,0.0,960.0,960.0,960.0,960.0,1,raw_available,0.0,
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2019-04-04,2019-04-07,2004.0,50,115/22,40.0,8.0,704.0,174.0,12.0,219.0,586.0,0.0,0.0,7348.0,44065.0,54.0,0.0,1749.0,1695.0,1749.0,1749.0,1,raw_available,54.0,"Tx.trip Buchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device."
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2019-04-05,2019-04-07,2004.0,50,115/22,40.0,8.0,302.0,76.0,9.0,135.0,340.0,0.0,0.0,10372.0,46921.0,37.0,0.0,899.0,862.0,899.0,899.0,1,raw_available,37.0,"Tx.tripBuchholz relay,transformer diff.relayมีน้ำมันไหลออกที่pressure relief device.,เก็บน้ำมันที่buchholz relay."
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2021-02-09,2021-04-11,2004.0,50,115/22,,15.0,0.0,0.0,0.0,0.0,0.0,26.0,247.0,30764.0,61585.0,0.0,0.0,26.0,26.0,26.0,26.0,1,raw_available,0.0,หลังมีการทำ Hot Oil Purify ไว้
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2021-05-07,2021-05-08,2004.0,50,115/22,42.0,14.0,2.0,0.0,0.0,0.0,0.0,0.0,25.0,12989.0,30227.0,0.0,0.0,2.0,2.0,2.0,2.0,1,raw_available,0.0,Before test.
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2021-05-07,2021-05-08,2004.0,50,115/22,42.0,16.0,20.0,0.0,0.0,0.0,0.0,0.0,32.0,19918.0,42698.0,0.0,0.0,20.0,20.0,20.0,20.0,1,raw_available,0.0,After Dielectric test .
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2021-06-11,2021-08-10,2004.0,50,115/22,34.0,18.0,10.0,0.0,0.0,0.0,0.0,11.0,218.0,11570.0,25384.0,0.0,0.0,21.0,21.0,21.0,21.0,1,raw_available,0.0,หม้อแปลงย้ายมาจาก สฟ.ชัยภมิ KT1A
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2022-01-16,2022-02-08,2004.0,50,115/22,47.0,14.0,10.0,1.0,0.0,0.0,0.0,95.0,1408.0,21307.0,57698.0,0.0,0.0,106.0,106.0,106.0,106.0,1,raw_available,0.0,
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2023-01-14,2023-02-06,2004.0,50,115/22,40.0,16.0,23.0,2.0,1.0,1.0,0.0,129.0,1729.0,31905.0,79451.0,2.0,1.0,159.0,156.0,159.0,159.0,1,raw_available,3.0,
338028,LE,KT1A,338028,0,LEKT1A,RADE KONCAR,2024-01-13,2024-02-11,2004.0,50,115/22,49.0,15.0,23.0,5.0,2.0,2.0,0.0,537.0,5188.0,29203.0,75427.0,2.0,2.0,573.0,569.0,573.0,573.0,1,raw_available,4.0,
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2019-03-23,2019-04-18,2004.0,50,115/22,57.0,17.0,14.0,49.0,56.0,54.0,0.0,810.0,6189.0,8295.0,41639.0,0.0,49.0,1032.0,983.0,1032.0,1032.0,1,raw_available,49.0,
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2020-03-22,2020-05-25,2004.0,50,115/22,57.0,15.0,35.0,123.0,50.0,21.0,0.0,851.0,6703.0,8290.0,51580.0,0.0,17.0,1097.0,1080.0,1097.0,1097.0,1,raw_available,17.0,
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2021-01-11,2021-02-05,2004.0,50,115/22,50.0,8.0,25.0,108.0,37.0,15.0,0.0,814.0,7798.0,5741.0,62477.0,12.0,13.0,1024.0,999.0,1024.0,1024.0,1,raw_available,25.0,
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2022-02-28,2022-03-27,2004.0,50,115/22,45.0,12.0,12.0,51.0,31.0,14.0,0.0,508.0,5281.0,14790.0,77260.0,37.0,12.0,665.0,616.0,665.0,665.0,1,raw_available,49.0,
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2023-02-21,2023-03-04,2004.0,50,115/22,40.0,8.0,10.0,68.0,45.0,40.0,0.0,1245.0,7034.0,7863.0,56673.0,62.0,11.0,1481.0,1408.0,1481.0,1481.0,1,raw_available,73.0,After Buchholz alarm & TX. Pres Relief Dev.alarm
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2023-02-25,2023-03-12,2004.0,50,115/22,56.0,11.0,11.0,56.0,36.0,38.0,0.0,1113.0,6996.0,12886.0,45291.0,34.0,8.0,1296.0,1254.0,1296.0,1296.0,1,raw_available,42.0,
338029,BR,KT1A,338029,0,BRKT1A,RADEKONCAR,2024-02-24,2024-04-08,2004.0,50,115/22,55.0,11.0,4.0,3.0,43.0,55.0,0.0,1021.0,7526.0,12481.0,52099.0,58.0,13.0,1197.0,1126.0,1197.0,1197.0,1,raw_available,71.0,
338030,RE1,KT2A,338030,0,RE1KT2A,RADE KONCAR,2020-03-09,2020-03-25,2005.0,50,115/22/11,59.0,15.0,13.0,19.0,12.0,0.0,0.0,827.0,6090.0,7968.0,56213.0,0.0,5.0,876.0,871.0,876.0,876.0,1,raw_available,5.0,
338030,RE1,KT2A,338030,0,RE1KT2A,RADE KONCAR,2021-01-23,2021-04-24,2005.0,50,115/22/11,53.0,15.0,42.0,16.0,6.0,7.0,0.0,875.0,6158.0,6472.0,60871.0,14.0,3.0,963.0,946.0,963.0,963.0,1,raw_available,17.0,
338030,RE1,KT2A,338030,0,RE1KT2A,RADE KONCAR,2022-02-13,2022-03-28,2005.0,50,115/22/11,45.0,17.0,24.0,14.0,9.0,0.0,0.0,721.0,6433.0,9011.0,65280.0,10.0,4.0,782.0,768.0,782.0,782.0,1,raw_available,14.0,
338030,RE1,KT2A,338030,0,RE1KT2A,RADE KONCAR,2023-02-12,2023-03-05,2005.0,50,115/22/11,58.0,55.0,14.0,27.0,13.0,14.0,0.0,1113.0,8185.0,18367.0,56890.0,4.0,6.0,1191.0,1181.0,1191.0,1191.0,1,raw_available,10.0,
338030,RE1,KT2A,338030,0,RE1KT2A,RADE KONCAR,2024-02-11,2024-03-19,2005.0,50,115/22/11,54.0,16.0,3.0,7.0,1.0,26.0,0.0,968.0,4531.0,13511.0,53352.0,13.0,1.0,1019.0,1005.0,1019.0,1019.0,1,raw_available,14.0,
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2019-04-18,2019-04-21,2004.0,50,115/22,72.0,13.0,15.0,33.0,8.0,8.0,0.0,686.0,16117.0,8410.0,55823.0,0.0,0.0,750.0,750.0,750.0,750.0,1,raw_available,0.0,
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2019-05-26,2019-08-03,2004.0,50,115/22,65.0,20.0,11.0,29.0,10.0,3.0,0.0,790.0,11195.0,6749.0,51265.0,0.0,2.0,845.0,843.0,845.0,845.0,1,raw_available,2.0,ตามผล1เดือนหลังเติมน้ามันเข้าทาง radiator.
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2020-03-25,2020-05-25,2004.0,50,115/22,74.0,15.0,33.0,36.0,12.0,0.0,0.0,959.0,12090.0,6170.0,72830.0,0.0,4.0,1044.0,1040.0,1044.0,1044.0,1,raw_available,4.0,
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2021-01-13,2021-02-05,2004.0,50,115/22,57.0,7.0,29.0,26.0,9.0,0.0,0.0,812.0,13778.0,5531.0,52769.0,0.0,3.0,879.0,876.0,879.0,879.0,1,raw_available,3.0,
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2022-01-09,2022-02-12,2004.0,50,115/22,63.0,12.0,14.0,59.0,21.0,4.0,0.0,1057.0,18234.0,5548.0,64149.0,10.0,43.0,1208.0,1155.0,1208.0,1208.0,1,raw_available,53.0,
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2023-02-28,2023-03-12,2004.0,50,115/22,62.0,12.0,14.0,37.0,12.0,10.0,0.0,1037.0,16116.0,7940.0,55668.0,7.0,6.0,1123.0,1110.0,1123.0,1123.0,1,raw_available,13.0,
338031,NR1,KT1A,338031,0,NR1KT1A,RADE KONGAR,2024-02-27,2024-04-07,2004.0,50,115/22,65.0,11.0,3.0,35.0,10.0,10.0,0.0,684.0,9889.0,19822.0,57769.0,15.0,5.0,762.0,742.0,762.0,762.0,1,raw_available,20.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2019-03-25,2019-04-21,2004.0,50,115/22,52.0,17.0,18.0,137.0,80.0,92.0,0.0,620.0,12455.0,8402.0,49207.0,69.0,29.0,1045.0,947.0,1045.0,1045.0,1,raw_available,98.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2019-04-18,2019-04-21,2004.0,50,115/22,65.0,9.0,18.0,130.0,84.0,107.0,0.0,728.0,15768.0,10090.0,60484.0,55.0,20.0,1142.0,1067.0,1142.0,1142.0,1,raw_available,75.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2019-05-26,2019-08-03,2004.0,50,115/22,66.0,24.0,13.0,152.0,57.0,93.0,0.0,758.0,11142.0,8420.0,54251.0,84.0,11.0,1168.0,1073.0,1168.0,1168.0,1,raw_available,95.0,ตามผล1เดือนหลังเติมน้ำเข้าทางradiator.
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2020-03-25,2020-05-25,2004.0,50,115/22,74.0,21.0,37.0,203.0,101.0,62.0,0.0,820.0,12002.0,10980.0,62250.0,0.0,37.0,1260.0,1223.0,1260.0,1260.0,1,raw_available,37.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2021-01-13,2021-01-29,2004.0,50,115/22,60.0,7.0,33.0,180.0,81.0,48.0,0.0,632.0,13028.0,5284.0,59935.0,15.0,26.0,1015.0,974.0,1015.0,1015.0,1,raw_available,41.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2022-01-09,2022-02-11,2004.0,50,115/22,58.0,20.0,14.0,70.0,93.0,109.0,0.0,818.0,13564.0,6141.0,64997.0,117.0,17.0,1238.0,1104.0,1238.0,1238.0,1,raw_available,134.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2023-02-28,2023-03-12,2004.0,50,115/22,63.0,11.0,13.0,138.0,73.0,90.0,0.0,877.0,14904.0,11611.0,56399.0,74.0,18.0,1283.0,1191.0,1283.0,1283.0,1,raw_available,92.0,
338032,NR1,KT2A,338032,0,NR1KT2A,RADE KONCAR,2024-02-27,2024-04-07,2004.0,50,115/22,65.0,8.0,12.0,120.0,71.0,78.0,0.0,633.0,9897.0,13715.0,50331.0,94.0,18.0,1026.0,914.0,1026.0,1026.0,1,raw_available,112.0,
338033,BPI,KT1A,338033,0,BPIKT1A,RADE KONCAR,2019-04-01,2019-04-19,2005.0,50,115/22,37.0,12.0,24.0,28.0,13.0,7.0,0.0,547.0,4730.0,4691.0,50982.0,0.0,0.0,619.0,619.0,619.0,619.0,1,raw_available,0.0,
338033,BPI,KT1A,338033,0,BPIKT1A,RADE KONCAR,2020-05-02,2020-06-01,2005.0,50,115/22,39.0,15.0,31.0,62.0,16.0,15.0,0.0,412.0,3784.0,10210.0,49512.0,26.0,6.0,568.0,536.0,568.0,568.0,1,raw_available,32.0,
338033,BPI,KT1A,338033,0,BPIKT1A,RADE KONCAR,2021-01-20,2021-01-29,2005.0,50,115/22,,8.0,30.0,20.0,12.0,8.0,0.0,530.0,6010.0,6192.0,50424.0,0.0,4.0,604.0,600.0,604.0,604.0,1,raw_available,4.0,
338033,BPI,KT1A,338033,0,BPIKT1A,RADE KONCAR,2022-03-10,2022-03-27,2005.0,50,115/22,38.0,15.0,21.0,0.0,27.0,29.0,0.0,664.0,4580.0,4931.0,48976.0,0.0,0.0,741.0,741.0,741.0,741.0,1,raw_available,0.0,
338033,BPI,KT1A,338033,0,BPIKT1A,RADE KONCAR,2023-03-10,2023-03-17,2005.0,50,115/22,60.0,10.0,42.0,48.0,23.0,33.0,0.0,762.0,5665.0,7018.0,65424.0,31.0,8.0,947.0,908.0,947.0,947.0,1,raw_available,39.0,
338033,BPI,KT1A,338033,0,BPIKT1A,RADE KONCAR,2024-03-08,2024-04-08,2005.0,50,115/22,60.0,6.0,18.0,37.0,0.0,34.0,0.0,843.0,5583.0,7316.0,44416.0,16.0,0.0,948.0,932.0,948.0,948.0,1,raw_available,16.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2019-05-10,2019-09-13,2018.0,333,500/230/22,60.0,19.0,8.0,0.0,8.0,5.0,0.0,47.0,507.0,6540.0,25433.0,0.0,0.0,68.0,68.0,68.0,68.0,1,raw_available,0.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2019-08-25,2019-09-13,2018.0,333,500/230/22,78.0,20.0,21.0,21.0,10.0,10.0,0.0,82.0,640.0,8766.0,34575.0,6.0,0.0,150.0,144.0,150.0,150.0,1,raw_available,6.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2019-11-11,2019-12-20,2018.0,333,500/230/22,56.0,16.0,34.0,46.0,12.0,21.0,0.0,107.0,1206.0,7503.0,24449.0,14.0,6.0,240.0,220.0,240.0,240.0,1,raw_available,20.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2020-06-22,2020-08-03,2018.0,333,500/230/22,54.0,29.0,26.0,109.0,42.0,145.0,0.0,119.0,1627.0,17684.0,63456.0,94.0,0.0,535.0,441.0,535.0,535.0,1,raw_available,94.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2020-08-11,2020-08-16,2018.0,333,500/230/22,56.0,13.0,62.0,123.0,49.0,132.0,0.0,109.0,2065.0,6850.0,45850.0,127.0,10.0,612.0,475.0,612.0,612.0,1,raw_available,137.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2020-11-09,2020-12-07,2018.0,333,500/230/22,54.0,14.0,49.0,114.0,53.0,154.0,0.0,21.0,56.0,13130.0,67440.0,134.0,14.0,539.0,391.0,539.0,539.0,1,raw_available,148.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-03-07,2021-04-18,2018.0,333,500/230/22,55.0,18.0,27.0,138.0,88.0,206.0,0.0,43.0,850.0,6389.0,42272.0,185.0,26.0,713.0,502.0,713.0,713.0,1,raw_available,211.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-05-24,2021-07-17,2018.0,333,500/230/22,,17.0,40.0,231.0,77.0,281.0,0.0,159.0,1640.0,12192.0,36824.0,201.0,0.0,989.0,788.0,989.0,989.0,1,raw_available,201.0,ตามผล Over heating
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-08-24,2021-08-25,2018.0,333,500/230/22,26.0,9.0,70.0,337.0,102.0,375.0,0.0,239.0,1950.0,4713.0,22478.0,284.0,0.0,1407.0,1123.0,1407.0,1407.0,1,raw_available,284.0,ตามผล
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-08-31,2021-09-11,2018.0,333,500/230/22,26.0,8.0,0.0,1.0,1.0,1.0,0.0,1.0,51.0,9072.0,33378.0,3.0,0.0,7.0,4.0,7.0,7.0,1,raw_available,3.0,หลังเปิดตรวจสอบภายใน
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-09-13,2021-09-24,2018.0,333,500/230/22,57.0,8.0,11.0,7.0,3.0,8.0,0.0,9.0,322.0,8520.0,25999.0,7.0,0.0,45.0,38.0,45.0,45.0,1,raw_available,7.0,ตามผลหลังเปิดเพื่อตรวจสอบประมาณ 2 สัปดาห์
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-10-12,2021-10-20,2018.0,333,500/230/22,55.0,9.0,18.0,13.0,5.0,15.0,0.0,12.0,372.0,4527.0,11245.0,10.0,3.0,76.0,63.0,76.0,76.0,1,raw_available,13.0,ตามผลหลังเปิด ครังที่2ตรวจสอบประมาณ 1 เดือน
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-10-26,2021-10-31,2018.0,333,500/230/22,,11.0,24.0,18.0,7.0,22.0,0.0,8.0,187.0,8047.0,28082.0,15.0,0.0,80.0,79.0,80.0,80.0,1,raw_available,1.0,ตามผลโดย กม-ส. OH หลังเปิดตรวจสอบภายใน
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-11-09,2021-11-21,2018.0,333,500/230/22,50.0,7.0,36.0,14.0,12.0,35.0,0.0,101.0,576.0,6639.0,18763.0,23.0,0.0,221.0,198.0,221.0,221.0,1,raw_available,23.0,หลังเปิดตรวจสอบภายในและทำน้ำมันประมาณ3เดือน
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-12-07,2021-12-13,2018.0,333,500/230/22,48.0,10.0,30.0,22.0,15.0,45.0,0.0,12.0,559.0,3281.0,7419.0,30.0,0.0,154.0,124.0,154.0,154.0,1,raw_available,30.0,ตามผลหลังเปิดตรวจสอบ
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2021-12-25,2021-12-26,2018.0,333,500/230/22,48.0,8.0,40.0,16.0,18.0,54.0,0.0,10.0,521.0,2788.0,5363.0,36.0,0.0,174.0,138.0,174.0,174.0,1,raw_available,36.0,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA วันละ6 ช.มเป็นเวลา 2 วัน
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2022-01-25,2022-01-29,2018.0,333,500/230/22,51.0,10.0,45.0,18.0,24.0,71.0,0.0,8.0,594.0,2112.0,5115.0,45.0,0.0,211.0,166.0,211.0,211.0,1,raw_available,45.0,ตามผลระยะเวลาห่างกับครั้งก่อนหน้า1เดือน
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2022-02-22,2022-02-27,2018.0,333,500/230/22,53.0,7.0,40.0,32.0,29.0,79.0,0.0,25.0,679.0,8479.0,27044.0,50.0,0.0,255.0,205.0,255.0,255.0,1,raw_available,50.0,ติดตามผล Overheat หลังเปิดตรวจสอบ
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2022-03-28,2022-04-01,2018.0,333,500/230/22,58.0,12.0,27.0,97.0,43.0,103.0,0.0,33.0,789.0,3616.0,12136.0,57.0,12.0,372.0,303.0,372.0,372.0,1,raw_available,69.0,ตามผล OH
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2022-04-25,2022-04-29,2018.0,333,500/230/22,55.0,10.0,30.0,63.0,40.0,107.0,0.0,42.0,826.0,4410.0,12366.0,70.0,2.0,354.0,282.0,354.0,354.0,1,raw_available,72.0,ตามผล OH
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2022-06-11,2022-06-16,2018.0,333,500/230/22,57.0,19.0,27.0,70.0,44.0,101.0,0.0,40.0,847.0,6517.0,14105.0,31.0,24.0,337.0,282.0,337.0,337.0,1,raw_available,55.0,ตามผล
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2022-09-11,2022-09-22,2018.0,333,500/230/22,53.0,12.0,8.0,118.0,51.0,116.0,0.0,50.0,1039.0,2199.0,17340.0,89.0,10.0,442.0,343.0,442.0,442.0,1,raw_available,99.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2023-03-12,2023-03-16,2018.0,333,500/230/22,60.0,9.0,44.0,130.0,60.0,133.0,0.0,92.0,1004.0,8980.0,21796.0,106.0,14.0,579.0,459.0,579.0,579.0,1,raw_available,120.0,
3900061,MM3,KT9AA,3900061,0,MM3KT9AA,TMT&D,2024-04-21,2024-04-28,2018.0,333,500/230/22,60.0,9.0,16.0,256.0,115.0,244.0,0.0,160.0,1713.0,6920.0,14740.0,286.0,29.0,1106.0,791.0,1106.0,1106.0,1,raw_available,315.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2019-05-10,2019-09-13,2018.0,333,500/230/22,60.0,20.0,5.0,0.0,0.0,0.0,0.0,51.0,657.0,12084.0,42734.0,0.0,0.0,56.0,56.0,56.0,56.0,1,raw_available,0.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2019-08-25,2019-09-13,2018.0,333,500/230/22,68.0,21.0,13.0,2.0,1.0,3.0,0.0,93.0,846.0,10595.0,45514.0,6.0,0.0,118.0,112.0,118.0,118.0,1,raw_available,6.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2019-11-11,2019-12-20,2018.0,333,500/230/22,54.0,17.0,11.0,30.0,0.0,3.0,0.0,372.0,1464.0,8252.0,33720.0,5.0,0.0,421.0,416.0,421.0,421.0,1,raw_available,5.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2020-06-22,2020-08-02,2018.0,333,500/230/22,56.0,21.0,13.0,0.0,7.0,0.0,0.0,132.0,1191.0,11211.0,27460.0,0.0,0.0,152.0,152.0,152.0,152.0,1,raw_available,0.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2020-08-11,2020-08-16,2018.0,333,500/230/22,56.0,16.0,39.0,3.0,1.0,0.0,0.0,152.0,1932.0,5830.0,48600.0,0.0,1.0,196.0,195.0,196.0,196.0,1,raw_available,1.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2021-03-07,2021-04-18,2018.0,333,500/230/22,55.0,33.0,35.0,8.0,1.0,1.0,0.0,58.0,846.0,5231.0,46639.0,5.0,2.0,110.0,103.0,110.0,110.0,1,raw_available,7.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2021-08-18,2021-08-22,2018.0,333,500/230/22,53.0,8.0,10.0,0.0,1.0,1.0,0.0,167.0,1175.0,19113.0,43654.0,0.0,0.0,179.0,179.0,179.0,179.0,1,raw_available,0.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2021-08-31,2021-09-11,2018.0,333,500/230/22,26.0,14.0,14.0,1.0,0.0,0.0,0.0,14.0,122.0,4804.0,14283.0,1.0,0.0,30.0,29.0,30.0,30.0,1,raw_available,1.0,หลังเปิดตรวจสอบภายใน
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2021-11-09,2021-11-21,2018.0,333,500/230/22,50.0,9.0,12.0,0.0,0.0,0.0,0.0,35.0,633.0,6560.0,18137.0,2.0,0.0,49.0,47.0,49.0,49.0,1,raw_available,2.0,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2021-12-07,2021-12-13,2018.0,333,500/230/22,48.0,8.0,16.0,3.0,0.0,1.0,0.0,44.0,598.0,3818.0,10533.0,2.0,0.0,66.0,64.0,66.0,66.0,1,raw_available,2.0,ตามผลหลังเปิดตรวจสอบ
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2021-12-25,2021-12-26,2018.0,333,500/230/22,48.0,9.0,24.0,2.0,0.0,1.0,0.0,13.0,567.0,3032.0,10951.0,1.0,0.0,41.0,40.0,41.0,41.0,1,raw_available,1.0,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA วันละ6 ช.มเป็นเวลา 2 วัน
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2022-01-25,2022-01-29,2018.0,333,500/230/22,52.0,9.0,27.0,1.0,1.0,1.0,0.0,12.0,651.0,2797.0,11386.0,3.0,0.0,45.0,42.0,45.0,45.0,1,raw_available,3.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2022-02-22,2022-02-26,2018.0,333,500/230/22,53.0,10.0,32.0,5.0,2.0,2.0,0.0,13.0,738.0,4975.0,14515.0,4.0,0.0,58.0,54.0,58.0,58.0,1,raw_available,4.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2022-03-11,2022-03-18,2018.0,333,500/230/22,57.0,11.0,2.0,4.0,1.0,1.0,0.0,63.0,760.0,11111.0,34339.0,1.0,4.0,76.0,71.0,76.0,76.0,1,raw_available,5.0,ตามผล OH
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2022-04-25,2022-04-29,2018.0,333,500/230/22,,9.0,2.0,1.0,1.0,1.0,0.0,63.0,871.0,4249.0,14555.0,2.0,2.0,72.0,68.0,72.0,72.0,1,raw_available,4.0,ตามผล OH
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2022-06-13,2022-06-17,2018.0,333,500/230/22,57.0,10.0,6.0,1.0,0.0,4.0,0.0,43.0,649.0,4520.0,16900.0,6.0,0.0,60.0,54.0,60.0,60.0,1,raw_available,6.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2023-03-12,2023-03-16,2018.0,333,500/230/22,60.0,13.0,4.0,1.0,1.0,1.0,0.0,109.0,1100.0,10202.0,27464.0,2.0,2.0,120.0,116.0,120.0,120.0,1,raw_available,4.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2023-09-10,2023-10-08,2018.0,333,500/230/22,58.0,12.0,13.0,2.0,32.0,15.0,0.0,133.0,1142.0,11667.0,28482.0,3.0,10.0,208.0,195.0,208.0,208.0,1,raw_available,13.0,
3900062,MM3,KT9AB,3900062,0,MM3KT9AB,TMT&D,2024-04-21,2024-04-28,2018.0,333,500/230/22,60.0,15.0,6.0,12.0,4.0,1.0,0.0,221.0,2325.0,3900.0,21120.0,29.0,3.0,276.0,244.0,276.0,276.0,1,raw_available,32.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2019-05-10,2019-09-13,2018.0,333,500/230/22,60.0,18.0,10.0,0.0,0.0,0.0,0.0,69.0,439.0,3750.0,19447.0,0.0,0.0,79.0,79.0,79.0,79.0,1,raw_available,0.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2019-08-25,2019-09-13,2018.0,333,500/230/22,70.0,19.0,16.0,2.0,1.0,0.0,0.0,83.0,609.0,11915.0,39873.0,0.0,1.0,103.0,102.0,103.0,103.0,1,raw_available,1.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2019-11-11,2019-12-20,2018.0,333,500/230/22,57.0,15.0,26.0,4.0,0.0,0.0,0.0,122.0,1253.0,10184.0,31504.0,0.0,0.0,152.0,152.0,152.0,152.0,1,raw_available,0.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2020-06-22,2020-08-02,2018.0,333,500/230/22,58.0,19.0,13.0,0.0,8.0,0.0,0.0,121.0,1238.0,20036.0,50533.0,0.0,0.0,142.0,142.0,142.0,142.0,1,raw_available,0.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2020-08-11,2020-08-16,2018.0,333,500/230/22,56.0,10.0,33.0,2.0,1.0,0.0,0.0,124.0,2072.0,7040.0,51400.0,12.0,3.0,175.0,160.0,175.0,175.0,1,raw_available,15.0,
