transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2020-11-09,2020-12-07,2018.0,333,500/230/22,54.0,20.0,30.0,6.0,1.0,0.0,0.0,25.0,64.0,11140.0,51020.0,10.0,1.0,73.0,62.0,73.0,73.0,1,raw_available,11.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2021-03-07,2021-04-18,2018.0,333,500/230/22,55.0,26.0,44.0,3.0,1.0,0.0,0.0,72.0,844.0,8449.0,60472.0,0.0,3.0,123.0,120.0,123.0,123.0,1,raw_available,3.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2021-08-18,2021-08-22,2018.0,333,500/230/22,,10.0,11.0,0.0,4.0,4.0,0.0,179.0,1233.0,11573.0,27237.0,0.0,0.0,198.0,198.0,198.0,198.0,1,raw_available,0.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2021-08-31,2021-09-11,2018.0,333,500/230/22,26.0,9.0,18.0,4.0,9.0,1.0,0.0,12.0,111.0,4294.0,17093.0,0.0,6.0,50.0,44.0,50.0,50.0,1,raw_available,6.0,หลังเปิดตรวจสอบภายใน
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2021-11-09,2021-11-21,2018.0,333,500/230/22,50.0,10.0,13.0,2.0,0.0,0.0,0.0,33.0,632.0,6561.0,19925.0,1.0,0.0,49.0,48.0,49.0,49.0,1,raw_available,1.0,หลังเปิดตรวจสอบและทำน้ำมันประมาณ3เดือน
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2021-12-07,2021-12-13,2018.0,333,500/230/22,49.0,12.0,22.0,26.0,0.0,1.0,0.0,69.0,605.0,3335.0,11889.0,3.0,0.0,121.0,118.0,121.0,121.0,1,raw_available,3.0,ตามผลหลังเปิดตรวจสอบ
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2021-12-25,2021-12-26,2018.0,333,500/230/22,48.0,11.0,10.0,2.0,0.0,0.0,0.0,14.0,543.0,2592.0,10210.0,0.0,0.0,26.0,26.0,26.0,26.0,1,raw_available,0.0,ตามผลหลังเพิ่มโหลดประมาณ 800 MVA วันละ6 ช.มเป็นเวลา 2 วัน
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2022-01-25,2022-01-29,2018.0,333,500/230/22,52.0,9.0,28.0,2.0,1.0,0.0,0.0,11.0,633.0,2472.0,10507.0,0.0,0.0,42.0,42.0,42.0,42.0,1,raw_available,0.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2022-02-22,2022-02-27,2018.0,333,500/230/22,54.0,9.0,24.0,2.0,1.0,1.0,0.0,14.0,687.0,8051.0,31156.0,3.0,0.0,45.0,42.0,45.0,45.0,1,raw_available,3.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2022-03-11,2022-03-18,2018.0,333,500/230/22,58.0,6.0,3.0,3.0,0.0,0.0,0.0,59.0,727.0,7340.0,14088.0,1.0,0.0,66.0,65.0,66.0,66.0,1,raw_available,1.0,ตามผล OH
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2022-04-25,2022-04-29,2018.0,333,500/230/22,,9.0,2.0,1.0,1.0,1.0,0.0,56.0,820.0,5131.0,14232.0,3.0,0.0,64.0,61.0,64.0,64.0,1,raw_available,3.0,ตามผล OH
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2022-06-13,2022-06-17,2018.0,333,500/230/22,57.0,10.0,4.0,1.0,0.0,3.0,0.0,37.0,633.0,6070.0,22730.0,5.0,1.0,51.0,45.0,51.0,51.0,1,raw_available,6.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2023-03-12,2023-03-16,2018.0,333,500/230/22,60.0,5.0,6.0,2.0,0.0,0.0,0.0,92.0,968.0,10527.0,19679.0,0.0,0.0,100.0,100.0,100.0,100.0,1,raw_available,0.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2023-09-10,2023-10-08,2018.0,333,500/230/22,58.0,9.0,7.0,2.0,22.0,0.0,0.0,128.0,1079.0,11818.0,27134.0,3.0,4.0,166.0,159.0,166.0,166.0,1,raw_available,7.0,
3900063,MM3,KT9AC,3900063,0,MM3KT9AC,TMT&D,2024-04-21,2024-04-28,2018.0,333,500/230/22,60.0,12.0,9.0,6.0,5.0,0.0,0.0,171.0,1206.0,7059.0,22013.0,0.0,0.0,191.0,191.0,191.0,191.0,1,raw_available,0.0,
3A429001,NP-P,KT2A,3A429001,0,NP-PKT2A,OSAKA,2019-07-20,2019-08-19,1982.0,13,69/11/22,45.0,22.0,13.0,0.0,6.0,0.0,0.0,78.0,1089.0,6011.0,23641.0,0.0,0.0,97.0,97.0,97.0,97.0,1,raw_available,0.0,
3A429001,NP-P,KT2A,3A429001,0,NP-PKT2A,OSAKA,2020-02-24,2020-03-29,1982.0,13,69/11/22,30.0,11.0,44.0,12.0,6.0,0.0,0.0,73.0,734.0,3950.0,23285.0,0.0,4.0,139.0,135.0,139.0,139.0,1,raw_available,4.0,
3A429001,NP-P,KT2A,3A429001,0,NP-PKT2A,OSAKA,2020-06-26,2020-08-04,1982.0,13,69/11/22,40.0,30.0,7.0,15.0,56.0,3.0,0.0,78.0,1225.0,10129.0,45446.0,0.0,41.0,200.0,159.0,200.0,200.0,1,raw_available,41.0,
3A429001,NP-P,KT2A,3A429001,0,NP-PKT2A,OSAKA,2021-02-22,2021-05-21,1982.0,13,69/11/22,42.0,30.0,13.0,0.0,49.0,0.0,0.0,75.0,1191.0,10536.0,24206.0,0.0,0.0,137.0,137.0,137.0,137.0,1,raw_available,0.0,
3A430001,BB,KT3A,3A430001,0,BBKT3A,OSAKA,2021-12-11,2022-01-06,,13,115/22,38.0,16.0,5.0,6.0,6.0,0.0,0.0,72.0,837.0,6400.0,25560.0,2.0,8.0,99.0,89.0,99.0,99.0,1,raw_available,10.0,
3A430001,BB,KT3A,3A430001,0,BBKT3A,OSAKA,2023-01-22,2023-01-27,,13,115/22,30.0,11.0,8.0,2.0,5.0,0.0,0.0,94.0,1063.0,8556.0,25584.0,0.0,0.0,109.0,109.0,109.0,109.0,1,raw_available,0.0,สีเบอร์ 2
3A431001,BB,KT2A,3A431001,0,BBKT2A,OSAKA,2019-07-19,2019-08-18,,13,115/22,50.0,22.0,9.0,5.0,11.0,0.0,0.0,52.0,1051.0,4388.0,21315.0,0.0,0.0,77.0,77.0,77.0,77.0,1,raw_available,0.0,
3A431001,BB,KT2A,3A431001,0,BBKT2A,OSAKA,2020-02-08,2020-05-09,,13,115/22,35.0,30.0,2.0,3.0,3.0,1.0,0.0,54.0,645.0,6776.0,39516.0,1.0,3.0,67.0,63.0,67.0,67.0,1,raw_available,4.0,research
3A431001,BB,KT2A,3A431001,0,BBKT2A,OSAKA,2020-12-27,2021-01-12,,13,115/22,33.0,19.0,22.0,9.0,5.0,0.0,0.0,61.0,1177.0,4499.0,38522.0,1.0,4.0,102.0,97.0,102.0,102.0,1,raw_available,5.0,
3A431001,BB,KT2A,3A431001,0,BBKT2A,OSAKA,2021-12-11,2022-01-06,,13,115/22,31.0,13.0,6.0,0.0,25.0,0.0,0.0,79.0,833.0,4267.0,24212.0,0.0,0.0,110.0,110.0,110.0,110.0,1,raw_available,0.0,
3A431001,BB,KT2A,3A431001,0,BBKT2A,OSAKA,2023-01-22,2023-01-27,,13,115/22,32.0,10.0,8.0,8.0,11.0,0.0,0.0,81.0,992.0,6596.0,23958.0,9.0,8.0,125.0,108.0,125.0,125.0,1,raw_available,17.0,สีเบอร์ 1.
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2020-03-22,2020-05-16,2007.0,200,230/115/22,60.0,11.0,20.0,9.0,11.0,0.0,0.0,538.0,3179.0,7905.0,45701.0,0.0,4.0,582.0,578.0,582.0,582.0,1,raw_available,4.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2020-10-05,2020-11-13,2007.0,200,230/115/22,,15.0,20.0,0.0,43.0,0.0,0.0,372.0,2851.0,8897.0,32264.0,0.0,0.0,435.0,435.0,435.0,435.0,1,raw_available,0.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2021-04-21,2021-10-21,2007.0,200,230/115/22,,27.0,21.0,2.0,5.0,16.0,0.0,36.0,1619.0,19395.0,70101.0,21.0,5.0,106.0,80.0,106.0,106.0,1,raw_available,26.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2021-10-01,2021-11-12,2007.0,200,230/115/22,62.0,10.0,23.0,0.0,9.0,0.0,0.0,454.0,3723.0,5227.0,32828.0,0.0,0.0,486.0,486.0,486.0,486.0,1,raw_available,0.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2023-02-11,2023-02-22,2007.0,200,230/115/22,,8.0,12.0,6.0,3.0,0.0,0.0,244.0,2063.0,4130.0,39080.0,10.0,8.0,283.0,265.0,283.0,283.0,1,raw_available,18.0,ทดสอบหลัง replace bushing ด้าน 230 kv 3 เฟส
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2023-03-24,2023-03-31,2007.0,200,230/115/22,0.0,4.0,15.0,6.0,3.0,0.0,0.0,385.0,4761.0,3275.0,31596.0,10.0,15.0,434.0,409.0,434.0,434.0,1,raw_available,25.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2023-04-03,2023-06-05,2007.0,200,230/115/22,60.0,12.0,10.0,6.0,3.0,0.0,0.0,396.0,4882.0,8921.0,46353.0,9.0,13.0,437.0,415.0,437.0,437.0,1,raw_available,22.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2023-09-24,2023-10-10,2007.0,200,230/115/22,0.0,6.0,10.0,7.0,2.0,1.0,0.0,358.0,3598.0,12394.0,36092.0,5.0,4.0,387.0,378.0,387.0,387.0,1,raw_available,9.0,
407920,CM3,KT3A,407920,0,CM3KT3A,TRAFO UNION,2024-01-21,2024-05-26,2007.0,200,230/115/22,45.0,11.0,14.0,14.0,7.0,2.0,0.0,469.0,4400.0,6379.0,42383.0,2.0,9.0,517.0,506.0,517.0,517.0,1,raw_available,11.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2020-03-20,2020-05-16,2007.0,200,230/115/22,59.0,10.0,10.0,10.0,5.0,0.0,0.0,579.0,2961.0,6584.0,54542.0,0.0,11.0,615.0,604.0,615.0,615.0,1,raw_available,11.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2020-10-05,2020-11-13,2007.0,200,230/115/22,,9.0,14.0,0.0,0.0,0.0,0.0,386.0,2812.0,9235.0,32257.0,0.0,0.0,400.0,400.0,400.0,400.0,1,raw_available,0.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2021-04-11,2021-10-21,2007.0,200,230/115/22,,11.0,23.0,2.0,4.0,4.0,0.0,83.0,2646.0,9944.0,57653.0,1.0,6.0,123.0,116.0,123.0,123.0,1,raw_available,7.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2021-10-01,2021-11-12,2007.0,200,230/115/22,58.0,10.0,15.0,0.0,7.0,0.0,0.0,481.0,3593.0,3460.0,27355.0,0.0,0.0,503.0,503.0,503.0,503.0,1,raw_available,0.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2023-04-03,2023-06-04,2007.0,200,230/115/22,60.0,10.0,12.0,6.0,6.0,1.0,0.0,571.0,5049.0,4058.0,37080.0,1.0,7.0,604.0,596.0,604.0,604.0,1,raw_available,8.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2023-09-24,2023-10-10,2007.0,200,230/115/22,0.0,8.0,7.0,9.0,3.0,0.0,0.0,399.0,2864.0,11152.0,26015.0,1.0,7.0,426.0,418.0,426.0,426.0,1,raw_available,8.0,
407922,CM3,KT4A,407922,0,CM3KT4A,TRAFO UNION,2024-01-21,2024-05-26,2007.0,200,230/115/22,,12.0,11.0,16.0,7.0,6.0,0.0,587.0,5164.0,6864.0,45418.0,2.0,11.0,640.0,627.0,640.0,640.0,1,raw_available,13.0,
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2019-11-01,2019-11-10,2009.0,300,230/115,57.0,12.0,9.0,0.0,0.0,0.0,0.0,23.0,155.0,8510.0,34130.0,0.0,0.0,32.0,32.0,32.0,32.0,1,raw_available,0.0,เข้าใช้งานครั้งแรก 19/10/48
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2019-12-22,2020-01-04,2009.0,300,230/115,46.0,15.0,4.0,0.0,0.0,0.0,0.0,72.0,767.0,24102.0,42882.0,0.0,0.0,76.0,76.0,76.0,76.0,1,raw_available,0.0,ตามผลหลังเข้าใช้งานมากกว่า1เดือน
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2020-06-28,2020-08-15,2009.0,300,230/115,62.0,13.0,19.0,2.0,1.0,1.0,0.0,144.0,1559.0,8559.0,28254.0,0.0,2.0,169.0,167.0,169.0,169.0,1,raw_available,2.0,
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2021-06-21,2021-07-02,2009.0,300,230/115,62.0,12.0,31.0,6.0,0.0,0.0,0.0,310.0,3338.0,6221.0,29876.0,1.0,4.0,352.0,347.0,352.0,352.0,1,raw_available,5.0,
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2022-06-18,2022-06-25,2009.0,300,230/115,58.0,13.0,38.0,2.0,5.0,1.0,0.0,374.0,4418.0,3490.0,21048.0,0.0,0.0,420.0,420.0,420.0,420.0,1,raw_available,0.0,
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2023-06-11,2023-06-16,2009.0,300,230/115,60.0,10.0,38.0,10.0,5.0,0.0,0.0,435.0,4937.0,2754.0,19778.0,0.0,0.0,488.0,488.0,488.0,488.0,1,raw_available,0.0,
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2023-11-18,2023-12-28,2009.0,300,230/115,57.0,10.0,32.0,8.0,4.0,0.0,0.0,437.0,5120.0,12026.0,35077.0,0.0,10.0,491.0,481.0,491.0,491.0,1,raw_available,10.0,
408030,SR2,KT4A,408030,0,SR2KT4A,TRAFO-UNION,2024-03-24,2024-04-19,2009.0,300,230/115,60.0,10.0,12.0,16.0,12.0,2.0,0.0,387.0,4525.0,4977.0,34308.0,1.0,9.0,439.0,429.0,439.0,439.0,1,raw_available,10.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2019-02-25,2019-04-07,2014.0,116,230/122/122,51.0,25.0,8.0,0.0,3.0,1.0,0.0,323.0,1210.0,9492.0,44159.0,2.0,4.0,341.0,335.0,341.0,341.0,1,raw_available,6.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2019-07-20,2019-08-30,2014.0,116,230/122/122,60.0,24.0,7.0,9.0,9.0,1.0,0.0,451.0,1771.0,8322.0,41597.0,1.0,4.0,482.0,477.0,482.0,482.0,1,raw_available,5.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2019-09-22,2019-10-07,2014.0,116,230/122/122,48.0,7.0,13.0,12.0,0.0,0.0,0.0,394.0,1686.0,17040.0,58450.0,0.0,0.0,419.0,419.0,419.0,419.0,1,raw_available,0.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2020-04-04,2020-05-15,2014.0,116,230/122/122,60.0,23.0,9.0,0.0,0.0,0.0,0.0,419.0,2492.0,20004.0,59549.0,0.0,0.0,428.0,428.0,428.0,428.0,1,raw_available,0.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2020-08-02,2020-08-24,2014.0,116,230/122/122,59.0,10.0,14.0,10.0,0.0,0.0,0.0,553.0,3207.0,6964.0,42783.0,0.0,0.0,577.0,577.0,577.0,577.0,1,raw_available,0.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2021-02-27,2021-05-29,2014.0,116,230/122/122,30.0,5.0,21.0,4.0,1.0,0.0,0.0,375.0,3203.0,12358.0,51513.0,0.0,5.0,406.0,401.0,406.0,406.0,1,raw_available,5.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2021-08-09,2021-11-15,2014.0,116,230/122/122,60.0,20.0,4.0,7.0,11.0,0.0,0.0,491.0,4780.0,12790.0,57470.0,23.0,6.0,542.0,513.0,542.0,542.0,1,raw_available,29.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2022-01-16,2022-02-08,2014.0,116,230/122/122,,22.0,5.0,12.0,8.0,0.0,0.0,815.0,4009.0,14958.0,54568.0,1.0,3.0,844.0,840.0,844.0,844.0,1,raw_available,4.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2022-02-08,2022-02-14,2014.0,116,230/122/122,40.0,10.0,7.0,20.0,5.0,1.0,0.0,869.0,5030.0,3027.0,35207.0,1.0,2.0,905.0,902.0,905.0,905.0,1,raw_available,3.0,Hydran detect 121 ppm
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2022-07-11,2022-07-25,2014.0,116,230/122/122,46.0,9.0,12.0,13.0,9.0,0.0,0.0,996.0,5871.0,3742.0,35767.0,0.0,0.0,1030.0,1030.0,1030.0,1030.0,1,raw_available,0.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2023-02-25,2023-03-11,2014.0,116,230/122/122,44.0,16.0,7.0,11.0,9.0,0.0,0.0,955.0,5833.0,13463.0,39399.0,0.0,0.0,982.0,982.0,982.0,982.0,1,raw_available,0.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2023-08-31,2023-10-30,2014.0,116,230/122/122,45.0,16.0,7.0,12.0,43.0,30.0,0.0,966.0,5929.0,5760.0,42964.0,2.0,3.0,1063.0,1058.0,1063.0,1063.0,1,raw_available,5.0,
408525,KNE,KT1AA,408525,0,KNEKT1AA,SIEMENS,2024-02-15,2024-04-10,2014.0,116,230/122/122,41.0,13.0,8.0,11.0,17.0,9.0,0.0,864.0,5297.0,14318.0,39954.0,5.0,9.0,923.0,909.0,923.0,923.0,1,raw_available,14.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2019-02-25,2019-04-07,2014.0,116,230/122/122,53.0,26.0,4.0,0.0,1.0,1.0,0.0,351.0,1251.0,10011.0,40478.0,0.0,1.0,358.0,357.0,358.0,358.0,1,raw_available,1.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2019-07-20,2019-08-30,2014.0,116,230/122/122,60.0,26.0,9.0,11.0,8.0,1.0,0.0,410.0,1761.0,7949.0,41128.0,1.0,4.0,444.0,439.0,444.0,444.0,1,raw_available,5.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2019-09-22,2019-10-07,2014.0,116,230/122/122,50.0,7.0,23.0,9.0,0.0,0.0,0.0,297.0,1446.0,17160.0,50670.0,0.0,0.0,329.0,329.0,329.0,329.0,1,raw_available,0.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2020-04-04,2020-05-15,2014.0,116,230/122/122,60.0,13.0,11.0,0.0,0.0,0.0,0.0,452.0,2666.0,9223.0,31221.0,0.0,0.0,463.0,463.0,463.0,463.0,1,raw_available,0.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2020-08-02,2020-08-24,2014.0,116,230/122/122,59.0,9.0,12.0,8.0,9.0,1.0,0.0,540.0,3258.0,6950.0,39209.0,14.0,9.0,593.0,570.0,593.0,593.0,1,raw_available,23.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2021-02-27,2021-05-29,2014.0,116,230/122/122,30.0,7.0,24.0,4.0,2.0,0.0,0.0,356.0,3334.0,13586.0,46496.0,0.0,5.0,391.0,386.0,391.0,391.0,1,raw_available,5.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2021-08-09,2021-11-15,2014.0,116,230/122/122,63.0,22.0,7.0,0.0,36.0,0.0,0.0,445.0,2947.0,14413.0,38497.0,0.0,0.0,488.0,488.0,488.0,488.0,1,raw_available,0.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2022-01-16,2022-02-08,2014.0,116,230/122/122,,14.0,10.0,20.0,9.0,1.0,0.0,855.0,5131.0,3141.0,30617.0,1.0,4.0,900.0,895.0,900.0,900.0,1,raw_available,5.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2022-02-08,2022-02-14,2014.0,116,230/122/122,40.0,8.0,9.0,13.0,3.0,0.0,0.0,861.0,5195.0,3626.0,29050.0,1.0,1.0,888.0,886.0,888.0,888.0,1,raw_available,2.0,Hydran detect 132 ppm
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2022-07-11,2022-07-25,2014.0,116,230/122/122,48.0,10.0,12.0,2.0,11.0,1.0,0.0,647.0,3963.0,6157.0,36168.0,0.0,0.0,673.0,673.0,673.0,673.0,1,raw_available,0.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2023-02-25,2023-03-11,2014.0,116,230/122/122,48.0,9.0,7.0,9.0,5.0,0.0,0.0,596.0,3255.0,10319.0,34498.0,0.0,0.0,617.0,617.0,617.0,617.0,1,raw_available,0.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2023-08-31,2023-10-30,2014.0,116,230/122/122,50.0,29.0,15.0,10.0,5.0,0.0,0.0,605.0,3296.0,13351.0,44335.0,2.0,3.0,640.0,635.0,640.0,640.0,1,raw_available,5.0,
408526,KNE,KT1AB,408526,0,KNEKT1AB,SIEMENS,2024-02-15,2024-04-09,2014.0,116,230/122/122,45.0,17.0,13.0,12.0,0.0,0.0,0.0,619.0,3017.0,4487.0,32577.0,0.0,0.0,644.0,644.0,644.0,644.0,1,raw_available,0.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2019-02-25,2019-04-07,2014.0,116,230/122/122,51.0,26.0,7.0,0.0,0.0,1.0,0.0,334.0,1076.0,7613.0,39161.0,0.0,0.0,342.0,342.0,342.0,342.0,1,raw_available,0.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2019-07-20,2019-08-30,2014.0,116,230/122/122,65.0,31.0,6.0,11.0,5.0,1.0,0.0,448.0,1704.0,7591.0,45182.0,1.0,2.0,474.0,471.0,474.0,474.0,1,raw_available,3.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2019-09-22,2019-10-07,2014.0,116,230/122/122,53.0,5.0,22.0,10.0,0.0,0.0,0.0,370.0,1467.0,8590.0,53080.0,0.0,0.0,402.0,402.0,402.0,402.0,1,raw_available,0.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2020-04-04,2020-05-15,2014.0,116,230/122/122,62.0,19.0,11.0,0.0,0.0,0.0,0.0,440.0,2196.0,12037.0,35961.0,0.0,0.0,451.0,451.0,451.0,451.0,1,raw_available,0.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2020-08-02,2020-08-24,2014.0,116,230/122/122,60.0,12.0,15.0,9.0,0.0,1.0,0.0,585.0,2849.0,5920.0,39819.0,1.0,1.0,612.0,610.0,612.0,612.0,1,raw_available,2.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2021-02-27,2021-05-29,2014.0,116,230/122/122,35.0,5.0,29.0,3.0,2.0,0.0,0.0,408.0,3123.0,11817.0,40002.0,0.0,4.0,446.0,442.0,446.0,446.0,1,raw_available,4.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2021-08-09,2021-11-15,2014.0,116,230/122/122,63.0,26.0,8.0,0.0,17.0,0.0,0.0,506.0,2781.0,14589.0,41324.0,0.0,0.0,531.0,531.0,531.0,531.0,1,raw_available,0.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2022-01-16,2022-02-08,2014.0,116,230/122/122,,12.0,9.0,20.0,8.0,1.0,0.0,906.0,4624.0,3240.0,35531.0,1.0,3.0,948.0,944.0,948.0,948.0,1,raw_available,4.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2022-02-08,2022-02-14,2014.0,116,230/122/122,46.0,9.0,9.0,14.0,3.0,1.0,0.0,908.0,4687.0,3170.0,36152.0,1.0,1.0,937.0,935.0,937.0,937.0,1,raw_available,2.0,Hydran detect 150 ppm
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2022-07-11,2022-07-24,2014.0,116,230/122/122,54.0,11.0,9.0,6.0,5.0,0.0,0.0,847.0,4834.0,7730.0,49680.0,14.0,6.0,887.0,867.0,887.0,887.0,1,raw_available,20.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2023-02-25,2023-03-11,2014.0,116,230/122/122,50.0,14.0,10.0,18.0,16.0,2.0,0.0,894.0,4895.0,7298.0,38023.0,0.0,8.0,948.0,940.0,948.0,948.0,1,raw_available,8.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2023-08-31,2023-10-30,2014.0,116,230/122/122,52.0,24.0,12.0,12.0,41.0,29.0,0.0,916.0,4987.0,5916.0,48754.0,2.0,2.0,1014.0,1010.0,1014.0,1014.0,1,raw_available,4.0,
408527,KNE,KT1AC,408527,0,KNEKT1AC,SIEMENS,2024-02-15,2024-04-09,2014.0,116,230/122/122,50.0,14.0,10.0,8.0,0.0,0.0,0.0,806.0,4482.0,9755.0,36593.0,0.0,0.0,824.0,824.0,824.0,824.0,1,raw_available,0.0,
421036,SNR-P,KT3A,421036,0,SNR-PKT3A,TUSCO TRAFO,2022-04-17,2022-04-21,2013.0,2,22/11,51.0,8.0,4.0,2.0,1.0,15.0,0.0,183.0,1911.0,7480.0,74202.0,4.0,2.0,211.0,205.0,211.0,211.0,1,raw_available,6.0,CVT ระเบิด
421036,SNR-P,KT3A,421036,0,SNR-PKT3A,TUSCO TRAFO,2022-06-02,2022-06-03,2013.0,2,22/11,55.0,8.0,146.0,0.0,0.0,11.0,0.0,208.0,1839.0,8576.0,74537.0,2.0,0.0,367.0,365.0,367.0,367.0,1,raw_available,2.0,หม้อแปลง Trip ด้วย Buchholz Relay (เนื่องจากกระรอกขึ้นไปบน Line และทำให้ PT Trip ลง Ground)
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2019-11-14,2019-12-15,2019.0,200,230/121/22,33.0,24.0,0.0,0.0,0.0,0.0,0.0,16.0,221.0,12049.0,27520.0,0.0,0.0,16.0,16.0,16.0,16.0,1,raw_available,0.0,ยังไม่ได้จ่ายไฟ
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2019-12-17,2019-12-28,2019.0,200,230/121/22,39.0,9.0,10.0,0.0,0.0,0.0,0.0,19.0,318.0,17250.0,36940.0,0.0,0.0,29.0,29.0,29.0,29.0,1,raw_available,0.0,
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2021-01-17,2021-03-21,2019.0,200,230/121/22,41.0,8.0,23.0,0.0,0.0,0.0,0.0,46.0,400.0,5810.0,27340.0,0.0,0.0,69.0,69.0,69.0,69.0,1,raw_available,0.0,
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2022-01-21,2022-01-29,2019.0,200,230/121/22,54.0,10.0,7.0,1.0,0.0,0.0,0.0,96.0,568.0,8620.0,22210.0,6.0,0.0,110.0,104.0,110.0,110.0,1,raw_available,6.0,
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2022-07-22,2022-07-31,2019.0,200,230/121/22,53.0,11.0,8.0,0.0,0.0,0.0,0.0,139.0,748.0,5340.0,19440.0,0.0,0.0,147.0,147.0,147.0,147.0,1,raw_available,0.0,
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2023-01-28,2023-02-04,2019.0,200,230/121/22,48.0,4.0,4.0,1.0,1.0,0.0,0.0,126.0,716.0,6640.0,19800.0,0.0,0.0,132.0,132.0,132.0,132.0,1,raw_available,0.0,
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2023-07-02,2023-07-14,2019.0,200,230/121/22,51.0,5.0,12.0,19.0,1.0,2.0,0.0,131.0,720.0,8109.0,26339.0,13.0,13.0,191.0,165.0,191.0,191.0,1,raw_available,26.0,
4710127,TW,KT1A,4710127,0,TWKT1A,TIRA THAI,2024-02-17,2024-03-02,2019.0,200,230/121/22,46.0,6.0,19.0,0.0,1.0,0.0,0.0,235.0,1081.0,21227.0,46648.0,1.0,0.0,256.0,255.0,256.0,256.0,1,raw_available,1.0,
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2019-11-14,2019-12-15,2019.0,200,230/121/22,34.0,11.0,2.0,0.0,0.0,0.0,0.0,20.0,182.0,7745.0,26345.0,0.0,0.0,22.0,22.0,22.0,22.0,1,raw_available,0.0,ยังไม่ได้จ่ายไฟ
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2019-12-17,2020-01-04,2019.0,200,230/121/22,40.0,10.0,16.0,0.0,0.0,0.0,0.0,35.0,535.0,35090.0,78030.0,0.0,0.0,51.0,51.0,51.0,51.0,1,raw_available,0.0,
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2021-01-27,2021-03-26,2019.0,200,230/121/22,44.0,21.0,17.0,0.0,0.0,0.0,0.0,40.0,650.0,20750.0,80000.0,0.0,0.0,57.0,57.0,57.0,57.0,1,raw_available,0.0,
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2022-01-21,2022-01-29,2019.0,200,230/121/22,39.0,18.0,5.0,0.0,0.0,0.0,0.0,90.0,469.0,9410.0,24940.0,0.0,0.0,95.0,95.0,95.0,95.0,1,raw_available,0.0,COLD STAND BY
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2022-07-23,2022-07-31,2019.0,200,230/121/22,,12.0,8.0,0.0,0.0,0.0,0.0,117.0,468.0,5400.0,21650.0,0.0,0.0,125.0,125.0,125.0,125.0,1,raw_available,0.0,
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2023-01-28,2023-02-04,2019.0,200,230/121/22,38.0,5.0,9.0,10.0,7.0,30.0,0.0,112.0,449.0,8030.0,21860.0,7.0,0.0,175.0,168.0,175.0,175.0,1,raw_available,7.0,
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2023-07-02,2023-07-14,2019.0,200,230/121/22,52.0,6.0,11.0,17.0,4.0,4.0,0.0,159.0,514.0,9921.0,25811.0,11.0,0.0,206.0,195.0,206.0,206.0,1,raw_available,11.0,
4710128,TW,KT2A,4710128,0,TWKT2A,TIRA THAI,2024-02-17,2024-03-02,2019.0,200,230/121/22,48.0,5.0,8.0,1.0,1.0,0.0,0.0,169.0,644.0,24197.0,49849.0,1.0,0.0,180.0,179.0,180.0,180.0,1,raw_available,1.0,
50002,PB,KT1A,50002,0,PBKT1A,ABB,2021-03-23,2021-03-23,2006.0,50,115/22,,17.0,8.0,39.0,103.0,4.0,0.0,150.0,2429.0,10984.0,56737.0,0.0,55.0,359.0,304.0,359.0,359.0,1,raw_available,55.0,Tx Trip Show Tr Diff LV. สาเหตุจากแมว
50002,PB,KT1A,50002,0,PBKT1A,ABB,2021-06-21,2021-09-03,2006.0,50,115/22,50.0,25.0,16.0,45.0,118.0,0.0,0.0,125.0,2169.0,6932.0,46668.0,0.0,42.0,346.0,304.0,346.0,346.0,1,raw_available,42.0,
50002,PB,KT1A,50002,0,PBKT1A,ABB,2022-06-10,2022-07-07,2006.0,50,115/22,58.0,18.0,15.0,36.0,126.0,4.0,0.0,151.0,2271.0,10452.0,45289.0,0.0,38.0,370.0,332.0,370.0,370.0,1,raw_available,38.0,
50002,PB,KT1A,50002,0,PBKT1A,ABB,2023-06-10,2023-07-01,2006.0,50,115/22,52.0,14.0,16.0,74.0,157.0,1.0,0.0,164.0,2464.0,6694.0,49345.0,0.0,108.0,520.0,412.0,520.0,520.0,1,raw_available,108.0,
50002,PB,KT1A,50002,0,PBKT1A,ABB,2024-01-19,2024-02-19,2006.0,50,115/22,46.0,9.0,24.0,75.0,159.0,2.0,0.0,184.0,2337.0,10044.0,52979.0,8.0,83.0,535.0,444.0,535.0,535.0,1,raw_available,91.0,
5003,MD1,KT1A,5003,0,MD1KT1A,ABB,2020-05-25,2020-05-30,2006.0,50,115/22,48.0,13.0,50.0,114.0,242.0,6.0,0.0,131.0,1510.0,2533.0,40702.0,0.0,128.0,671.0,543.0,671.0,671.0,1,raw_available,128.0,ระดับน้ำมันต่ำอยู่กว่า Curve
5003,MD1,KT1A,5003,0,MD1KT1A,ABB,2021-02-25,2021-05-21,2006.0,50,115/22,50.0,37.0,18.0,68.0,437.0,5.0,0.0,83.0,1016.0,16036.0,43907.0,0.0,125.0,736.0,611.0,736.0,736.0,1,raw_available,125.0,
5003,MD1,KT1A,5003,0,MD1KT1A,ABB,2022-02-03,2022-02-20,2006.0,50,115/22,33.0,10.0,39.0,71.0,292.0,2.0,0.0,136.0,1531.0,18462.0,49174.0,4.0,143.0,687.0,540.0,687.0,687.0,1,raw_available,147.0,
5003,MD1,KT1A,5003,0,MD1KT1A,ABB,2023-02-02,2023-02-13,2006.0,50,115/22,39.0,9.0,19.0,126.0,288.0,7.0,0.0,155.0,1735.0,5285.0,45291.0,0.0,157.0,752.0,595.0,752.0,752.0,1,raw_available,157.0,
5003,MD1,KT1A,5003,0,MD1KT1A,ABB,2024-01-31,2024-03-10,2006.0,50,115/22,48.0,19.0,13.0,53.0,206.0,3.0,0.0,159.0,1388.0,9048.0,37164.0,33.0,208.0,675.0,434.0,675.0,675.0,1,raw_available,241.0,
5004,PK1,KT1A,5004,0,PK1KT1A,ABB,2019-09-09,2019-11-23,2007.0,50,115/33/11,49.0,26.0,18.0,111.0,250.0,4.0,0.0,94.0,2289.0,6647.0,55260.0,0.0,172.0,649.0,477.0,649.0,649.0,1,raw_available,172.0,
5004,PK1,KT1A,5004,0,PK1KT1A,ABB,2020-09-12,2020-11-16,2007.0,50,115/33/11,59.0,16.0,10.0,105.0,263.0,0.0,0.0,96.0,2494.0,4299.0,37958.0,180.0,0.0,654.0,474.0,654.0,654.0,1,raw_available,180.0,
5004,PK1,KT1A,5004,0,PK1KT1A,ABB,2021-09-17,2021-11-17,2007.0,50,115/33/11,49.0,18.0,11.0,108.0,282.0,0.0,0.0,101.0,2552.0,6057.0,39370.0,0.0,69.0,571.0,502.0,571.0,571.0,1,raw_available,69.0,
5004,PK1,KT1A,5004,0,PK1KT1A,ABB,2022-09-19,2022-10-08,2007.0,50,115/33/11,48.0,9.0,16.0,135.0,293.0,3.0,0.0,84.0,3325.0,3225.0,36016.0,11.0,150.0,692.0,531.0,692.0,692.0,1,raw_available,161.0,
5004,PK1,KT1A,5004,0,PK1KT1A,ABB,2023-09-16,2023-10-29,2007.0,50,115/33/11,50.0,9.0,32.0,161.0,373.0,8.0,0.0,139.0,4253.0,2741.0,53953.0,16.0,229.0,958.0,713.0,958.0,958.0,1,raw_available,245.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2019-11-11,2019-11-14,2018.0,200,230/121/22,60.0,12.0,0.0,5.4,0.0,0.0,0.0,7.0,305.0,21101.0,56266.0,2.1,2.2,16.7,12.4,16.7,16.7,1,raw_available,4.299999999999999,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2019-11-16,2019-11-22,2018.0,200,230/121/22,,9.0,13.0,3.0,0.0,0.0,0.0,35.0,353.0,9790.0,26370.0,0.0,0.0,51.0,51.0,51.0,51.0,1,raw_available,0.0,หลังใช้งานประมาณ 2 เดือน
504004,CT,KT3A,504004,0,CTKT3A,ABB,2019-12-21,2020-01-31,2018.0,200,230/121/22,48.0,,16.0,28.0,8.0,28.0,0.0,58.0,381.0,7044.0,22049.0,20.0,4.0,162.0,138.0,162.0,162.0,1,raw_available,24.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2020-03-15,2020-03-22,2018.0,200,230/121/22,59.0,16.0,28.0,39.0,10.0,48.0,0.0,73.0,326.0,10224.0,31302.0,24.0,2.0,224.0,198.0,224.0,224.0,1,raw_available,26.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2020-08-29,2020-09-11,2018.0,200,230/121/22,58.0,5.0,19.0,26.0,8.0,28.0,0.3,92.0,649.0,6551.0,21409.0,20.0,0.0,193.3,173.3,193.3,193.3,1,raw_available,20.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2021-03-13,2021-05-03,2018.0,200,230/121/22,60.0,15.0,47.0,0.0,11.0,0.0,0.0,63.0,419.0,5540.0,24280.0,38.0,4.0,163.0,121.0,163.0,163.0,1,raw_available,42.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2022-03-13,2022-03-19,2018.0,200,230/121/22,63.0,6.0,24.0,32.0,12.0,42.0,0.0,85.0,506.0,6495.0,28184.0,33.0,5.0,233.0,195.0,233.0,233.0,1,raw_available,38.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2022-09-09,2022-09-16,2018.0,200,230/121/22,60.0,8.0,42.0,47.0,18.0,49.0,0.0,64.0,497.0,5317.0,24948.0,46.0,6.0,272.0,220.0,272.0,272.0,1,raw_available,52.0,หลังเติม Passivator .
504004,CT,KT3A,504004,0,CTKT3A,ABB,2023-06-16,2023-06-22,2018.0,200,230/121/22,61.0,7.0,37.0,61.0,25.0,57.0,0.0,467.0,2497.0,4898.0,20373.0,4.0,7.0,658.0,647.0,658.0,658.0,1,raw_available,11.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2023-10-13,2023-10-20,2018.0,200,230/121/22,56.0,10.0,18.0,53.0,19.0,43.0,0.0,274.0,3058.0,24973.0,44519.0,49.0,21.0,477.0,407.0,477.0,477.0,1,raw_available,70.0,
504004,CT,KT3A,504004,0,CTKT3A,ABB,2024-03-09,2024-04-20,2018.0,200,230/121/22,65.0,16.0,42.0,83.0,46.0,83.0,0.0,328.0,3884.0,9129.0,34036.0,57.0,19.0,658.0,582.0,658.0,658.0,1,raw_available,76.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2019-11-11,2019-11-14,2018.0,200,230/121/21,60.0,16.0,7.0,1.0,0.0,1.0,0.0,54.0,497.0,5392.0,23480.0,1.0,0.0,64.0,63.0,64.0,64.0,1,raw_available,1.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2019-11-16,2019-11-22,2018.0,200,230/121/21,,55.0,16.0,25.0,7.0,31.0,0.0,26.0,467.0,9160.0,25730.0,0.0,0.0,105.0,105.0,105.0,105.0,1,raw_available,0.0,หลังใช้งานประมาณ 2 เดือน
504005,CT,KT4A,504005,0,CTKT4A,ABB,2019-12-21,2020-01-31,2018.0,200,230/121/21,48.0,,8.0,3.0,1.0,2.0,0.0,71.0,376.0,6430.0,20202.0,1.0,0.0,86.0,85.0,86.0,86.0,1,raw_available,1.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2020-02-14,2020-02-28,2018.0,200,230/121/21,54.0,14.0,15.0,22.0,0.0,8.0,0.0,82.0,625.0,13559.0,34240.0,0.0,0.0,127.0,127.0,127.0,127.0,1,raw_available,0.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2020-03-15,2020-03-22,2018.0,200,230/121/21,59.0,25.0,12.0,35.0,9.0,48.0,0.0,86.0,432.0,4475.0,41847.0,27.0,2.0,219.0,190.0,219.0,219.0,1,raw_available,29.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2021-03-13,2021-05-02,2018.0,200,230/121/21,64.0,20.0,41.0,0.0,18.0,0.0,0.0,92.0,652.0,3400.0,23190.0,80.0,6.0,237.0,151.0,237.0,237.0,1,raw_available,86.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2022-03-13,2022-03-19,2018.0,200,230/121/21,64.0,18.0,23.0,32.0,11.0,45.0,0.0,107.0,775.0,9821.0,35628.0,37.0,4.0,259.0,218.0,259.0,259.0,1,raw_available,41.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2022-09-09,2022-09-16,2018.0,200,230/121/21,60.0,8.0,39.0,41.0,14.0,46.0,0.0,97.0,761.0,4569.0,20762.0,44.0,4.0,285.0,237.0,285.0,285.0,1,raw_available,48.0,หลังเติม Passivator .
504005,CT,KT4A,504005,0,CTKT4A,ABB,2023-06-16,2023-06-22,2018.0,200,230/121/21,58.0,7.0,44.0,0.0,4.0,16.0,43.0,27.0,414.0,6208.0,46790.0,9.0,557.0,700.0,134.0,700.0,700.0,1,raw_available,566.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2023-10-13,2023-10-22,2018.0,200,230/121/21,56.0,12.0,13.0,34.0,15.0,60.0,0.0,208.0,1862.0,32409.0,63325.0,38.0,0.0,368.0,330.0,368.0,368.0,1,raw_available,38.0,
504005,CT,KT4A,504005,0,CTKT4A,ABB,2024-03-09,2024-04-20,2018.0,200,230/121/21,65.0,13.0,40.0,53.0,17.0,58.0,0.0,327.0,1774.0,6809.0,28816.0,36.0,7.0,538.0,495.0,538.0,538.0,1,raw_available,43.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2019-07-07,2019-07-08,2018.0,200,230,,26.0,0.0,0.0,0.0,0.0,0.0,2.0,126.0,8231.0,37288.0,0.0,0.0,2.0,2.0,2.0,2.0,1,raw_available,0.0,Purify Oil Before Filling in the Transformer
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-03-10,2020-03-25,2018.0,200,230,61.0,6.0,250.0,602.0,170.0,486.0,0.0,38.0,225.0,4298.0,33187.0,375.0,40.0,1961.0,1546.0,1961.0,1961.0,1,raw_available,415.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-05-09,2020-05-18,2018.0,200,230,65.0,10.0,176.0,641.0,176.0,579.0,1.8,93.0,591.0,2424.0,17841.0,343.0,42.0,2051.8,1666.8,2051.8,2051.8,1,raw_available,385.0000000000002,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-05-25,2020-05-29,2018.0,200,230,61.0,10.0,184.0,699.0,178.0,591.0,1.4,103.0,623.0,2339.0,21312.0,353.0,79.0,2188.4,1756.4,2188.4,2188.4,1,raw_available,432.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-06-07,2020-06-19,2018.0,200,230,66.0,8.0,146.0,579.0,160.0,527.0,1.3,98.0,686.0,3892.0,19242.0,360.0,46.0,1917.3,1511.3,1917.3,1917.3,1,raw_available,406.0,Increased load about 120MW
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-06-08,2020-06-19,2018.0,200,230,70.0,8.0,151.0,576.0,158.0,522.0,1.4,99.0,694.0,3445.0,18084.0,351.0,45.0,1903.4,1507.4,1903.4,1903.4,1,raw_available,396.0,Increased load
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-06-23,2020-07-06,2018.0,200,230,64.0,7.0,153.0,591.0,155.0,521.0,1.2,136.0,734.0,2902.0,15661.0,335.0,41.0,1933.2,1557.2,1933.2,1933.2,1,raw_available,376.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-07-30,2020-09-12,2018.0,200,230,56.0,15.0,142.0,481.0,139.0,449.0,0.5,78.0,559.0,7873.0,21650.0,313.0,0.0,1602.5,1289.5,1602.5,1602.5,1,raw_available,313.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-09-23,2020-09-29,2018.0,200,230,35.0,8.0,11.0,26.0,70.0,75.0,0.0,20.0,202.0,9367.0,25977.0,0.0,0.0,202.0,202.0,202.0,202.0,1,raw_available,0.0,ติดตามผลหลังตรวจภายใน
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-09-29,2020-10-04,2018.0,200,230,42.0,21.0,8.0,26.0,73.0,75.0,0.0,5.0,231.0,13302.0,26431.0,0.0,0.0,183.0,187.0,183.0,183.0,1,raw_available,-4.0,หลังจาก Inspect ภายใน แล้วนำเข้าใช้งาน 1 อาทิตย์
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-10-10,2020-10-12,2018.0,200,230,56.0,10.0,3.0,22.0,33.0,82.0,0.1,41.0,259.0,8873.0,30722.0,122.0,0.0,303.1,181.1,303.1,303.1,1,raw_available,122.00000000000003,ตามผลทุก 1 สัปดาห์
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-10-16,2020-10-25,2018.0,200,230,62.0,11.0,15.0,23.0,31.0,79.0,0.2,50.0,336.0,3471.0,33020.0,113.0,0.0,311.2,198.2,311.2,311.2,1,raw_available,113.0,ตามผลทุก 1 สัปดาห์
504006,YT,KT3A,504006,0,YTKT3A,ABB,2020-10-24,2020-11-07,2018.0,200,230,58.0,9.0,2.0,18.0,30.0,78.0,0.2,55.0,362.0,11294.0,36692.0,113.0,0.0,296.2,183.2,296.2,296.2,1,raw_available,113.0,ตามผลทุก 1 สัปดาห์
504006,YT,KT3A,504006,0,YTKT3A,ABB,2021-01-26,2021-04-23,2018.0,200,230,,22.0,15.0,27.0,30.0,71.0,0.0,62.0,375.0,7499.0,37932.0,123.0,14.0,342.0,205.0,342.0,342.0,1,raw_available,137.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2021-09-05,2021-11-06,2018.0,200,230,54.0,19.0,22.0,36.0,41.0,79.0,0.0,182.0,889.0,14442.0,33089.0,156.0,0.0,516.0,360.0,516.0,516.0,1,raw_available,156.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2022-02-15,2022-03-26,2018.0,200,230,48.0,14.0,10.0,31.0,27.0,69.0,0.0,125.0,1047.0,13048.0,41725.0,111.0,12.0,385.0,262.0,385.0,385.0,1,raw_available,123.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2022-07-29,2022-08-19,2018.0,200,230,58.0,13.0,5.0,56.0,40.0,97.0,0.0,324.0,1376.0,2852.0,40476.0,134.0,17.0,673.0,522.0,673.0,673.0,1,raw_available,151.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2023-02-14,2023-03-05,2018.0,200,230,62.0,6.0,12.0,51.0,41.0,90.0,0.0,254.0,1622.0,13280.0,32164.0,123.0,4.0,575.0,448.0,575.0,575.0,1,raw_available,127.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2023-08-07,2023-09-08,2018.0,200,230,58.0,9.0,14.0,60.0,34.0,98.0,0.0,441.0,2732.0,6610.0,26800.0,110.0,13.0,770.0,647.0,770.0,770.0,1,raw_available,123.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2024-02-13,2024-03-18,2018.0,200,230,66.0,13.0,11.0,78.0,53.0,128.0,1.3,562.0,3724.0,15321.0,31514.0,236.0,21.0,1090.3,833.3,1090.3,1090.3,1,raw_available,257.0,
504006,YT,KT3A,504006,0,YTKT3A,ABB,2024-04-10,2024-04-22,2018.0,200,230,65.0,11.0,16.0,70.0,51.0,131.0,0.0,506.0,1805.0,9820.0,42941.0,139.0,12.0,925.0,774.0,925.0,925.0,1,raw_available,151.0,
508031,RY2,KT5A,508031,0,RY2KT5A,ABB,2023-07-17,2023-07-22,2023.0,200,230/12/22,30.0,6.0,8.0,0.0,0.0,0.0,0.0,8.0,84.0,9993.0,21754.0,0.0,0.0,16.0,16.0,16.0,16.0,1,raw_available,0.0,
508031,RY2,KT5A,508031,0,RY2KT5A,ABB,2024-04-20,2024-04-26,2023.0,200,230/12/22,60.0,9.0,22.0,16.0,2.0,22.0,0.0,115.0,708.0,6589.0,15000.0,0.0,0.0,177.0,177.0,177.0,177.0,1,raw_available,0.0,
508032,SN4,KT4A,508032,0,SN4KT4A,ABB,2023-08-10,2023-08-12,2022.0,200,230/115,35.0,5.0,9.0,0.0,2.0,23.0,0.0,8.0,102.0,8205.0,14993.0,5.0,0.0,47.0,42.0,47.0,47.0,1,raw_available,5.0,ก่อนเข้าใช้งาน
508032,SN4,KT4A,508032,0,SN4KT4A,ABB,2024-03-10,2024-04-09,2022.0,200,230/115,52.0,8.0,23.0,2.0,3.0,0.0,0.0,79.0,473.0,11268.0,26083.0,1.0,1.0,109.0,107.0,109.0,109.0,1,raw_available,2.0,
52009,BR,KT2A,52009,0,BRKT2A,ABB,2019-03-23,2019-04-21,2007.0,50,115/22/11,53.0,15.0,12.0,53.0,22.0,0.0,0.0,164.0,1408.0,8149.0,38953.0,0.0,0.0,251.0,251.0,251.0,251.0,1,raw_available,0.0,
52009,BR,KT2A,52009,0,BRKT2A,ABB,2020-03-22,2020-05-25,2007.0,50,115/22/11,43.0,18.0,28.0,87.0,29.0,0.0,0.0,165.0,1095.0,7520.0,46660.0,0.0,14.0,323.0,309.0,323.0,323.0,1,raw_available,14.0,
52009,BR,KT2A,52009,0,BRKT2A,ABB,2021-01-11,2021-02-01,2007.0,50,115/22/11,45.0,8.0,18.0,60.0,21.0,0.0,0.0,98.0,1765.0,6532.0,51974.0,0.0,11.0,208.0,197.0,208.0,208.0,1,raw_available,11.0,
52009,BR,KT2A,52009,0,BRKT2A,ABB,2022-02-28,2022-03-27,2007.0,50,115/22/11,36.0,14.0,15.0,0.0,32.0,0.0,0.0,168.0,1502.0,5775.0,37174.0,0.0,0.0,215.0,215.0,215.0,215.0,1,raw_available,0.0,
52009,BR,KT2A,52009,0,BRKT2A,ABB,2023-02-25,2023-03-11,2007.0,50,115/22/11,56.0,17.0,5.0,61.0,25.0,1.0,0.0,229.0,4598.0,8205.0,46345.0,0.0,12.0,333.0,321.0,333.0,333.0,1,raw_available,12.0,
52009,BR,KT2A,52009,0,BRKT2A,ABB,2024-02-24,2024-04-08,2007.0,50,115/22/11,48.0,13.0,4.0,102.0,37.0,4.0,0.0,250.0,2080.0,8547.0,41725.0,7.0,19.0,423.0,397.0,423.0,423.0,1,raw_available,26.0,
52010,CYP,KT3A,52010,0,CYPKT3A,ABB,2019-03-30,2019-04-18,2007.0,50,115/22/11,53.0,15.0,18.0,15.0,52.0,0.0,0.0,246.0,3313.0,3578.0,34962.0,0.0,0.0,331.0,331.0,331.0,331.0,1,raw_available,0.0,
52010,CYP,KT3A,52010,0,CYPKT3A,ABB,2020-03-30,2020-05-26,2007.0,50,115/22/11,45.0,13.0,29.0,13.0,5.0,0.0,0.0,209.0,3197.0,7943.0,35506.0,0.0,0.0,256.0,256.0,256.0,256.0,1,raw_available,0.0,
52010,CYP,KT3A,52010,0,CYPKT3A,ABB,2021-01-18,2021-02-01,2007.0,50,115/22/11,52.0,8.0,34.0,30.0,5.0,0.0,0.0,160.0,4120.0,3586.0,50412.0,0.0,2.0,231.0,229.0,231.0,231.0,1,raw_available,2.0,
52010,CYP,KT3A,52010,0,CYPKT3A,ABB,2022-03-06,2022-03-27,2007.0,50,115/22/11,38.0,6.0,13.0,16.0,4.0,0.0,0.0,119.0,2762.0,9050.0,47590.0,2.0,3.0,157.0,152.0,157.0,157.0,1,raw_available,5.0,
52010,CYP,KT3A,52010,0,CYPKT3A,ABB,2023-03-03,2023-03-18,2007.0,50,115/22/11,45.0,16.0,26.0,22.0,7.0,0.0,0.0,265.0,3702.0,6265.0,40387.0,0.0,0.0,320.0,320.0,320.0,320.0,1,raw_available,0.0,
52010,CYP,KT3A,52010,0,CYPKT3A,ABB,2024-03-04,2024-04-08,2007.0,50,115/22/11,50.0,12.0,18.0,13.0,0.0,0.0,0.0,284.0,3507.0,5299.0,33977.0,0.0,0.0,315.0,315.0,315.0,315.0,1,raw_available,0.0,
52011,MK,KT1A,52011,0,MKKT1A,ABB,2019-03-08,2019-04-26,2007.0,50,115/22,50.0,20.0,12.0,17.0,10.0,0.0,0.0,127.0,1469.0,9515.0,41133.0,0.0,0.0,166.0,166.0,166.0,166.0,1,raw_available,0.0,
52011,MK,KT1A,52011,0,MKKT1A,ABB,2020-03-07,2020-03-28,2007.0,50,115/22,59.0,12.0,12.0,30.0,8.0,0.0,0.0,132.0,1529.0,8642.0,42569.0,0.0,7.0,189.0,182.0,189.0,189.0,1,raw_available,7.0,
52011,MK,KT1A,52011,0,MKKT1A,ABB,2021-01-09,2021-02-05,2007.0,50,115/22,45.0,12.0,15.0,33.0,7.0,0.0,0.0,107.0,2439.0,5396.0,51962.0,0.0,4.0,166.0,162.0,166.0,166.0,1,raw_available,4.0,
52011,MK,KT1A,52011,0,MKKT1A,ABB,2022-02-12,2022-03-28,2007.0,50,115/22,43.0,13.0,14.0,30.0,12.0,0.0,0.0,134.0,1819.0,8008.0,37407.0,0.0,0.0,190.0,190.0,190.0,190.0,1,raw_available,0.0,
52011,MK,KT1A,52011,0,MKKT1A,ABB,2023-02-11,2023-03-10,2007.0,50,115/22,47.0,20.0,12.0,32.0,10.0,2.0,0.0,171.0,1939.0,5094.0,36681.0,0.0,0.0,227.0,227.0,227.0,227.0,1,raw_available,0.0,
52011,MK,KT1A,52011,0,MKKT1A,ABB,2024-02-09,2024-03-19,2007.0,50,115/22,51.0,16.0,13.0,25.0,9.0,3.0,0.0,181.0,1974.0,7623.0,37565.0,0.0,0.0,231.0,231.0,231.0,231.0,1,raw_available,0.0,
52012,UD2,KT1A,52012,0,UD2KT1A,ABB,2019-02-06,2019-05-12,2004.0,50,115/22,42.0,23.0,9.0,7.0,1.0,3.0,0.0,311.0,1800.0,8524.0,46216.0,1.0,0.0,332.0,331.0,332.0,332.0,1,raw_available,1.0,
52012,UD2,KT1A,52012,0,UD2KT1A,ABB,2020-04-05,2020-05-15,2004.0,50,115/22,52.0,13.0,28.0,8.0,2.0,0.0,0.0,445.0,2358.0,7711.0,47441.0,0.0,3.0,486.0,483.0,486.0,486.0,1,raw_available,3.0,
52012,UD2,KT1A,52012,0,UD2KT1A,ABB,2021-02-15,2021-05-24,2004.0,50,115/22,50.0,17.0,13.0,10.0,0.0,2.0,0.0,590.0,4581.0,10981.0,56315.0,3.0,1.0,619.0,615.0,619.0,619.0,1,raw_available,4.0,
52012,UD2,KT1A,52012,0,UD2KT1A,ABB,2022-01-19,2022-02-06,2004.0,50,115/22,46.0,9.0,11.0,6.0,2.0,0.0,0.0,279.0,3039.0,5747.0,46958.0,0.0,1.0,299.0,298.0,299.0,299.0,1,raw_available,1.0,
52012,UD2,KT1A,52012,0,UD2KT1A,ABB,2023-02-03,2023-02-17,2004.0,50,115/22,42.0,11.0,6.0,18.0,3.0,1.0,0.0,281.0,3177.0,4556.0,44751.0,3.0,1.0,313.0,309.0,313.0,313.0,1,raw_available,4.0,
52012,UD2,KT1A,52012,0,UD2KT1A,ABB,2024-01-16,2024-02-11,2004.0,50,115/22,46.0,6.0,35.0,16.0,3.0,4.0,0.0,347.0,2278.0,9368.0,51236.0,4.0,2.0,411.0,405.0,411.0,411.0,1,raw_available,6.0,
52013,AN,KT1A,52013,0,ANKT1A,ABB,2020-05-25,2020-05-30,2007.0,50,115/22,47.0,10.0,10.0,16.0,1.0,2.0,0.0,202.0,1851.0,5405.0,55119.0,2.0,1.0,234.0,231.0,234.0,234.0,1,raw_available,3.0,
52013,AN,KT1A,52013,0,ANKT1A,ABB,2021-02-26,2021-05-20,2007.0,50,115/22,46.0,38.0,14.0,10.0,2.0,2.0,0.0,121.0,684.0,16174.0,64807.0,2.0,1.0,152.0,149.0,152.0,152.0,1,raw_available,3.0,
52013,AN,KT1A,52013,0,ANKT1A,ABB,2022-02-04,2022-02-19,2007.0,50,115/22,48.0,17.0,9.0,9.0,2.0,2.0,0.0,163.0,1196.0,10316.0,46537.0,1.0,2.0,184.0,185.0,184.0,184.0,1,raw_available,-1.0,
52013,AN,KT1A,52013,0,ANKT1A,ABB,2023-02-03,2023-02-18,2007.0,50,115/22,45.0,6.0,13.0,15.0,3.0,3.0,0.0,243.0,2075.0,10547.0,46745.0,3.0,2.0,282.0,277.0,282.0,282.0,1,raw_available,5.0,
52013,AN,KT1A,52013,0,ANKT1A,ABB,2024-02-02,2024-03-08,2007.0,50,115/22,49.0,11.0,16.0,10.0,3.0,15.0,0.0,200.0,2084.0,5642.0,30749.0,14.0,2.0,260.0,244.0,260.0,260.0,1,raw_available,16.0,
52014,PKC,KT1A,52014,0,PKCKT1A,ABB,2019-03-17,2019-04-27,2007.0,50,115/22/11,52.0,9.0,19.0,14.0,0.0,0.0,0.0,199.0,1568.0,6302.0,37085.0,0.0,0.0,232.0,232.0,232.0,232.0,1,raw_available,0.0,
52014,PKC,KT1A,52014,0,PKCKT1A,ABB,2020-03-16,2020-03-28,2007.0,50,115/22/11,42.0,14.0,27.0,30.0,6.0,0.0,0.0,204.0,1605.0,7435.0,43592.0,0.0,3.0,270.0,267.0,270.0,270.0,1,raw_available,3.0,
52014,PKC,KT1A,52014,0,PKCKT1A,ABB,2021-02-07,2021-04-25,2007.0,50,115/22/11,41.0,24.0,18.0,0.0,35.0,0.0,0.0,149.0,1214.0,16333.0,42797.0,0.0,0.0,202.0,202.0,202.0,202.0,1,raw_available,0.0,
52014,PKC,KT1A,52014,0,PKCKT1A,ABB,2022-02-27,2022-03-27,2007.0,50,115/22/11,40.0,15.0,15.0,0.0,7.0,0.0,0.0,216.0,1741.0,6496.0,37053.0,0.0,0.0,238.0,238.0,238.0,238.0,1,raw_available,0.0,
52014,PKC,KT1A,52014,0,PKCKT1A,ABB,2023-02-26,2023-03-12,2007.0,50,115/22/11,53.0,12.0,13.0,18.0,9.0,0.0,0.0,238.0,2016.0,8663.0,40353.0,0.0,3.0,281.0,278.0,281.0,281.0,1,raw_available,3.0,
52014,PKC,KT1A,52014,0,PKCKT1A,ABB,2024-02-24,2024-04-08,2007.0,50,115/22/11,48.0,11.0,12.0,24.0,10.0,3.0,0.0,331.0,1674.0,9196.0,40018.0,10.0,12.0,402.0,380.0,402.0,402.0,1,raw_available,22.0,
52015,PCH,KT1A,52015,0,PCHKT1A,ABB,2019-03-28,2019-04-21,2007.0,50,115/22,58.0,18.0,12.0,14.0,5.0,0.0,0.0,204.0,2881.0,7413.0,36144.0,0.0,0.0,235.0,235.0,235.0,235.0,1,raw_available,0.0,
52015,PCH,KT1A,52015,0,PCHKT1A,ABB,2020-03-28,2020-05-26,2007.0,50,115/22,50.0,10.0,17.0,12.0,5.0,0.0,0.0,210.0,2611.0,8339.0,36239.0,0.0,0.0,244.0,244.0,244.0,244.0,1,raw_available,0.0,
52015,PCH,KT1A,52015,0,PCHKT1A,ABB,2021-01-16,2021-02-05,2007.0,50,115/22,48.0,8.0,25.0,27.0,4.0,0.0,0.0,137.0,3146.0,5956.0,50974.0,0.0,2.0,195.0,193.0,195.0,195.0,1,raw_available,2.0,
52015,PCH,KT1A,52015,0,PCHKT1A,ABB,2022-03-04,2022-03-27,2007.0,50,115/22,40.0,9.0,12.0,18.0,5.0,0.0,0.0,149.0,2765.0,6190.0,47880.0,2.0,3.0,189.0,184.0,189.0,189.0,1,raw_available,5.0,
52015,PCH,KT1A,52015,0,PCHKT1A,ABB,2023-03-02,2023-03-17,2007.0,50,115/22,46.0,16.0,6.0,17.0,7.0,0.0,0.0,214.0,3571.0,13915.0,40250.0,0.0,0.0,244.0,244.0,244.0,244.0,1,raw_available,0.0,
52015,PCH,KT1A,52015,0,PCHKT1A,ABB,2024-03-02,2024-04-07,2007.0,50,115/22,52.0,7.0,4.0,24.0,6.0,2.0,0.0,262.0,2789.0,9535.0,39592.0,3.0,2.0,303.0,298.0,303.0,303.0,1,raw_available,5.0,
52016,PCH,KT2A,52016,0,PCHKT2A,ABB,2019-03-28,2019-04-18,2007.0,50,115/22,63.0,22.0,14.0,20.0,10.0,0.0,0.0,242.0,3303.0,7390.0,37151.0,0.0,0.0,286.0,286.0,286.0,286.0,1,raw_available,0.0,
52016,PCH,KT2A,52016,0,PCHKT2A,ABB,2021-01-16,2021-02-12,2007.0,50,115/22,53.0,11.0,29.0,43.0,7.0,0.0,0.0,174.0,3827.0,4932.0,51074.0,0.0,4.0,257.0,253.0,257.0,257.0,1,raw_available,4.0,
52016,PCH,KT2A,52016,0,PCHKT2A,ABB,2022-03-04,2022-03-27,2007.0,50,115/22,38.0,7.0,13.0,21.0,6.0,0.0,0.0,147.0,2932.0,5850.0,46820.0,77.0,4.0,268.0,187.0,268.0,268.0,1,raw_available,81.0,
52016,PCH,KT2A,52016,0,PCHKT2A,ABB,2023-03-02,2023-03-17,2007.0,50,115/22,49.0,11.0,8.0,27.0,9.0,0.0,0.0,249.0,3456.0,11002.0,39700.0,0.0,0.0,293.0,293.0,293.0,293.0,1,raw_available,0.0,
52016,PCH,KT2A,52016,0,PCHKT2A,ABB,2024-03-02,2024-04-07,2007.0,50,115/22,52.0,10.0,3.0,30.0,8.0,2.0,0.0,271.0,3227.0,11425.0,40502.0,3.0,4.0,321.0,314.0,321.0,321.0,1,raw_available,7.0,
528569,MM2,KT1A,528569,0,MM2KT1A,OSAKA,2019-05-25,2019-06-07,2002.0,4,115/11,47.0,18.0,9.0,5.0,7.0,1.0,0.0,108.0,2637.0,4160.0,43382.0,0.0,0.0,130.0,130.0,130.0,130.0,1,raw_available,0.0,
528569,MM2,KT1A,528569,0,MM2KT1A,OSAKA,2020-05-09,2020-05-18,2002.0,4,115/11,48.0,16.0,4.0,4.0,2.0,0.0,0.0,19.0,943.0,21102.0,68703.0,0.0,1.0,30.0,29.0,30.0,30.0,1,raw_available,1.0,
528569,MM2,KT1A,528569,0,MM2KT1A,OSAKA,2021-03-07,2021-04-19,2002.0,4,115/11,45.0,15.0,25.0,5.0,2.0,0.0,0.0,22.0,1610.0,17746.0,65248.0,0.0,2.0,56.0,54.0,56.0,56.0,1,raw_available,2.0,
528569,MM2,KT1A,528569,0,MM2KT1A,OSAKA,2022-03-11,2022-03-19,2002.0,4,115/11,44.0,19.0,15.0,5.0,6.0,0.0,0.0,15.0,2970.0,4032.0,76590.0,0.0,0.0,41.0,41.0,41.0,41.0,1,raw_available,0.0,
528569,MM2,KT1A,528569,0,MM2KT1A,OSAKA,2023-03-12,2023-03-16,2002.0,4,115/11,0.0,15.0,28.0,6.0,5.0,1.0,0.0,33.0,3180.0,6955.0,95347.0,6.0,3.0,82.0,73.0,82.0,82.0,1,raw_available,9.0,
528571,SNR-P,KT2A,528571,0,SNR-PKT2A,OSAKA,2019-07-14,2019-08-17,1979.0,4,115/11,45.0,23.0,14.0,13.0,32.0,0.0,0.0,74.0,4182.0,4919.0,45982.0,0.0,9.0,142.0,133.0,142.0,142.0,1,raw_available,9.0,
528571,SNR-P,KT2A,528571,0,SNR-PKT2A,OSAKA,2020-05-08,2020-05-27,1979.0,4,115/11,45.0,19.0,16.0,16.0,32.0,0.0,0.0,65.0,4381.0,4998.0,68639.0,0.0,0.0,129.0,129.0,129.0,129.0,1,raw_available,0.0,
528571,SNR-P,KT2A,528571,0,SNR-PKT2A,OSAKA,2021-04-14,2021-06-05,1979.0,4,115/11,49.0,18.0,15.0,14.0,71.0,0.0,0.0,69.0,4563.0,5437.0,71954.0,0.0,16.0,185.0,169.0,185.0,185.0,1,raw_available,16.0,
528571,SNR-P,KT2A,528571,0,SNR-PKT2A,OSAKA,2022-04-17,2022-04-21,1979.0,4,115/11,38.0,14.0,9.0,41.0,54.0,4.0,0.0,74.0,5452.0,3540.0,86076.0,3.0,27.0,212.0,182.0,212.0,212.0,1,raw_available,30.0,CVT ระเบิด
528571,SNR-P,KT2A,528571,0,SNR-PKT2A,OSAKA,2023-04-23,2023-05-04,1979.0,4,115/11,45.0,18.0,5.0,34.0,48.0,5.0,0.0,64.0,4478.0,4860.0,84006.0,6.0,29.0,191.0,156.0,191.0,191.0,1,raw_available,35.0,
528571,SNR-P,KT2A,528571,0,SNR-PKT2A,OSAKA,2024-02-15,2024-03-17,1979.0,4,115/11,50.0,24.0,8.0,31.0,5.0,13.0,0.0,91.0,4220.0,12856.0,45226.0,0.0,0.0,148.0,148.0,148.0,148.0,1,raw_available,0.0,
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2019-04-06,2019-07-05,1977.0,8,107/34.85,66.0,29.0,41.0,8.0,2.0,24.0,56.0,373.0,2146.0,13330.0,45288.0,11.0,0.0,515.0,504.0,515.0,515.0,1,raw_available,11.0,
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2019-04-06,2019-08-26,1977.0,8,107/34.85,66.0,27.0,43.0,20.0,0.0,22.0,125.0,516.0,3180.0,16541.0,54793.0,0.0,0.0,726.0,726.0,726.0,726.0,1,raw_available,0.0,
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2019-09-06,2019-10-18,1977.0,8,107/34.85,-64.0,24.0,23.0,9.0,0.0,26.0,38.0,450.0,2138.0,12926.0,47571.0,14.0,1.0,561.0,546.0,561.0,561.0,1,raw_available,15.0,
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2020-07-25,2020-08-24,1977.0,8,107/34.85,67.0,16.0,38.0,0.0,6.0,15.0,37.0,197.0,1683.0,10863.0,53477.0,0.0,59.0,352.0,293.0,352.0,352.0,1,raw_available,59.0,
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2022-07-15,2022-07-24,1977.0,8,107/34.85,,20.0,59.0,4.0,3.0,8.0,0.0,608.0,4695.0,10540.0,71630.0,7.0,88.0,777.0,682.0,777.0,777.0,1,raw_available,95.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2023-07-28,2023-11-18,1977.0,8,107/34.85,0.0,27.0,3.0,17.0,2.0,27.0,24.0,552.0,4137.0,33550.0,53850.0,6.0,2.0,633.0,625.0,633.0,633.0,1,raw_available,8.0,
535956,BLG,KT2A,535956,0,BLGKT2A,ELIN,2024-01-13,2024-04-09,1977.0,8,107/34.85,0.0,19.0,9.0,9.0,2.0,36.0,29.0,606.0,4815.0,23524.0,85953.0,7.0,1.0,699.0,691.0,699.0,699.0,1,raw_available,8.0,
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2019-02-02,2019-04-07,1977.0,8,107/34.85,47.0,34.0,10.0,3.0,11.0,45.0,100.0,319.0,5105.0,10115.0,46333.0,15.0,0.0,503.0,488.0,503.0,503.0,1,raw_available,15.0,
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2019-04-06,2019-06-30,1977.0,8,107/34.85,58.0,35.0,22.0,24.0,5.0,50.0,115.0,371.0,6023.0,12665.0,46542.0,16.0,0.0,603.0,587.0,603.0,603.0,1,raw_available,16.0,
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2019-09-06,2019-10-18,1977.0,8,107/34.85,58.0,26.0,17.0,21.0,14.0,47.0,95.0,401.0,5741.0,9622.0,50112.0,21.0,0.0,616.0,595.0,616.0,616.0,1,raw_available,21.0,
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2020-07-25,2020-08-24,1977.0,8,107/34.85,63.0,32.0,533.0,13.0,0.0,33.0,65.0,208.0,12451.0,13847.0,58351.0,13.0,2.0,867.0,852.0,867.0,867.0,1,raw_available,15.0,
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2022-07-15,2022-07-24,1977.0,8,107/34.85,54.0,40.0,49.0,2.0,14.0,18.0,14.0,273.0,20231.0,5763.0,81193.0,0.0,0.0,370.0,370.0,370.0,370.0,1,raw_available,0.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2023-06-26,2023-07-17,1977.0,8,107/34.85,38.0,17.0,7.0,1.0,3.0,8.0,9.0,36.0,7760.0,19995.0,55072.0,2.0,7.0,73.0,64.0,73.0,73.0,1,raw_available,9.0,ค่า p.f สูง
535959,BLG,KT1A,535959,0,BLGKT1A,ELIN,2023-07-28,2023-11-18,1977.0,8,107/34.85,33.0,27.0,10.0,4.0,3.0,19.0,8.0,72.0,5053.0,23270.0,37090.0,5.0,3.0,124.0,116.0,124.0,124.0,1,raw_available,8.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2019-05-30,2019-07-25,2010.0,200,230/12/33,56.0,20.0,33.0,30.0,64.0,0.0,0.0,112.0,2915.0,6250.0,24870.0,0.0,18.0,257.0,239.0,257.0,257.0,1,raw_available,18.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2019-11-18,2019-12-23,2010.0,200,230/12/33,48.0,14.0,21.0,33.0,0.0,0.0,0.0,167.0,2899.0,10879.0,40415.0,0.0,34.0,255.0,221.0,255.0,255.0,1,raw_available,34.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2020-05-10,2020-05-31,2010.0,200,230/12/33,52.0,24.0,19.0,45.0,79.0,0.0,0.0,83.0,1451.0,9215.0,38457.0,10.0,57.0,293.0,226.0,293.0,293.0,1,raw_available,67.0,
