transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2020-07-06,2020-07-19,2010.0,200,230/12/33,53.0,14.0,21.0,27.0,59.0,2.0,0.0,42.0,469.0,11705.0,61328.0,0.0,32.0,183.0,151.0,183.0,183.0,1,raw_available,32.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2020-11-02,2020-11-29,2010.0,200,230/12/33,55.0,11.0,19.0,18.0,68.0,0.0,0.0,48.0,527.0,12554.0,47093.0,0.0,37.0,190.0,153.0,190.0,190.0,1,raw_available,37.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2021-05-04,2021-07-24,2010.0,200,230/12/33,62.0,18.0,12.0,0.0,20.0,0.0,0.0,22.0,994.0,10009.0,20300.0,0.0,0.0,54.0,54.0,54.0,54.0,1,raw_available,0.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2021-11-07,2021-11-22,2010.0,200,230/12/33,53.0,9.0,10.0,0.0,30.0,0.0,0.0,23.0,1285.0,8925.0,17138.0,0.0,3.0,66.0,63.0,66.0,66.0,1,raw_available,3.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2022-04-10,2022-04-23,2010.0,200,230/12/33,59.0,14.0,16.0,12.0,31.0,12.0,0.0,29.0,1706.0,3746.0,23338.0,1.0,27.0,128.0,100.0,128.0,128.0,1,raw_available,28.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2022-04-28,2022-05-15,2010.0,200,230/12/33,60.0,8.0,15.0,8.0,31.0,2.0,0.0,34.0,1817.0,3809.0,13477.0,0.0,2.0,92.0,90.0,92.0,92.0,1,raw_available,2.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2022-12-19,2023-01-08,2010.0,200,230/12/33,58.0,10.0,32.0,9.0,28.0,1.0,0.0,53.0,1920.0,24514.0,57683.0,0.0,11.0,134.0,123.0,134.0,134.0,1,raw_available,11.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2023-05-05,2023-05-18,2010.0,200,230/12/33,52.0,17.0,7.0,11.0,27.0,0.0,0.0,52.0,1889.0,18670.0,46760.0,2.0,25.0,124.0,97.0,124.0,124.0,1,raw_available,27.0,
55005,RPB,KT3A,55005,0,RPBKT3A,ABB,2023-11-27,2024-01-26,2010.0,200,230/12/33,65.0,22.0,68.0,18.0,49.0,6.0,0.0,90.0,2634.0,13691.0,40521.0,7.0,37.0,275.0,231.0,275.0,275.0,1,raw_available,44.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2019-03-16,2019-06-30,2013.0,200,230/121/33,38.0,20.0,11.0,4.0,1.0,1.0,0.0,264.0,1550.0,13286.0,45043.0,0.0,0.0,281.0,281.0,281.0,281.0,1,raw_available,0.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2019-09-15,2019-11-22,2013.0,200,230/121/33,,30.0,19.0,7.0,0.0,0.0,0.0,0.0,0.0,9370.0,32390.0,0.0,0.0,26.0,26.0,26.0,26.0,1,raw_available,0.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2020-04-24,2020-05-26,2013.0,200,230/121/33,54.0,25.0,38.0,3.0,1.0,0.0,0.0,239.0,1181.0,16351.0,48451.0,0.0,1.0,282.0,281.0,282.0,282.0,1,raw_available,1.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2020-09-05,2020-11-10,2013.0,200,230/121/33,53.0,18.0,12.0,0.0,1.0,0.0,0.0,361.0,2687.0,6495.0,29511.0,0.0,0.0,374.0,374.0,374.0,374.0,1,raw_available,0.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2021-03-06,2021-05-11,2013.0,200,230/121/33,53.0,19.0,28.0,4.0,1.0,0.0,0.0,312.0,2063.0,5351.0,29985.0,0.0,1.0,346.0,345.0,346.0,346.0,1,raw_available,1.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2021-09-12,2021-11-16,2013.0,200,230/121/33,60.0,12.0,15.0,0.0,0.0,0.0,0.0,348.0,3969.0,10644.0,30313.0,0.0,0.0,363.0,363.0,363.0,363.0,1,raw_available,0.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2022-03-26,2022-04-25,2013.0,200,230/121/33,44.0,15.0,12.0,3.0,1.0,1.0,0.0,500.0,4343.0,5295.0,16919.0,1.0,1.0,519.0,517.0,519.0,519.0,1,raw_available,2.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2022-09-09,2022-10-09,2013.0,200,230/121/33,48.0,10.0,13.0,5.0,1.0,0.0,0.0,591.0,4544.0,5465.0,31614.0,0.0,1.0,611.0,610.0,611.0,611.0,1,raw_available,1.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2023-03-05,2023-04-09,2013.0,200,230/121/33,51.0,13.0,15.0,22.0,0.0,0.0,0.0,528.0,4752.0,9177.0,27915.0,0.0,0.0,565.0,565.0,565.0,565.0,1,raw_available,0.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2023-10-06,2023-10-29,2013.0,200,230/121/33,47.0,11.0,21.0,7.0,5.0,1.0,0.0,461.0,3647.0,5542.0,27917.0,0.0,7.0,502.0,495.0,502.0,502.0,1,raw_available,7.0,
55013,TS,KT1A,55013,0,TSKT1A,ABB,2024-03-04,2024-04-09,2013.0,200,230/121/33,60.0,12.0,13.0,8.0,0.0,0.0,0.0,418.0,3237.0,8628.0,26379.0,0.0,0.0,439.0,439.0,439.0,439.0,1,raw_available,0.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2019-08-26,2019-09-21,1977.0,66,230/115/22,40.0,23.0,138.0,93.0,196.0,5.0,0.0,216.0,6688.0,6914.0,36394.0,0.0,145.0,793.0,648.0,793.0,793.0,1,raw_available,145.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2020-06-05,2020-07-04,1977.0,66,230/115/22,40.0,30.0,15.0,83.0,166.0,19.0,0.0,166.0,1845.0,3897.0,44654.0,0.0,88.0,537.0,449.0,537.0,537.0,1,raw_available,88.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2020-10-20,2020-10-31,1977.0,66,230/115/22,42.0,26.0,12.0,73.0,164.0,16.0,0.0,180.0,1865.0,5222.0,52358.0,31.0,94.0,570.0,445.0,570.0,570.0,1,raw_available,125.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2021-04-20,2021-06-05,1977.0,66,230/115/22,46.0,26.0,50.0,58.0,100.0,7.0,0.0,91.0,1215.0,7120.0,55071.0,33.0,76.0,415.0,306.0,415.0,415.0,1,raw_available,109.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2022-02-24,2022-03-07,1977.0,66,230/115/22,44.0,23.0,41.0,41.0,178.0,19.0,0.0,180.0,1853.0,6629.0,51042.0,30.0,98.0,587.0,459.0,587.0,587.0,1,raw_available,128.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2022-11-17,2022-12-04,1977.0,66,230/115/22,45.0,14.0,49.0,106.0,213.0,23.0,0.0,197.0,1953.0,5291.0,54379.0,35.0,132.0,755.0,588.0,755.0,755.0,1,raw_available,167.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2023-05-20,2023-06-09,1977.0,66,230/115/22,45.0,18.0,13.0,87.0,190.0,21.0,0.0,203.0,2037.0,5264.0,44810.0,26.0,60.0,600.0,514.0,600.0,600.0,1,raw_available,86.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2023-11-24,2023-12-29,1977.0,66,230/115/22,46.0,19.0,44.0,103.0,242.0,27.0,0.0,226.0,2345.0,3381.0,55121.0,40.0,118.0,800.0,642.0,800.0,800.0,1,raw_available,158.0,
550269,VRK-P,KT4A,550269,0,VRK-PKT4A,MITSUBISHI,2024-04-08,2024-04-20,1977.0,66,230/115/22,47.0,28.0,35.0,96.0,283.0,21.0,0.0,231.0,2350.0,4543.0,65699.0,35.0,121.0,822.0,666.0,822.0,822.0,1,raw_available,156.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2019-05-04,2019-05-24,2000.0,25,115/69/22,54.0,22.0,10.0,0.0,6.0,0.0,0.0,105.0,1013.0,3661.0,23546.0,0.0,0.0,121.0,121.0,121.0,121.0,1,raw_available,0.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2019-11-02,2019-12-06,2000.0,25,115/69/22,57.0,12.0,12.0,6.0,0.0,0.0,0.0,108.0,1305.0,3742.0,23471.0,0.0,0.0,126.0,126.0,126.0,126.0,1,raw_available,0.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2020-06-05,2020-08-04,2000.0,25,115/69/22,53.0,20.0,12.0,0.0,11.0,0.0,0.0,78.0,987.0,10617.0,27703.0,0.0,0.0,101.0,101.0,101.0,101.0,1,raw_available,0.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2020-11-09,2020-11-22,2000.0,25,115/69/22,56.0,10.0,32.0,7.0,1.0,0.0,0.0,41.0,655.0,6210.0,34790.0,2.0,0.0,83.0,81.0,83.0,83.0,1,raw_available,2.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2021-05-20,2021-06-18,2000.0,25,115/69/22,55.0,14.0,13.0,5.0,5.0,0.0,0.0,86.0,837.0,5182.0,30175.0,0.0,1.0,110.0,109.0,110.0,110.0,1,raw_available,1.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2021-11-08,2021-11-19,2000.0,25,115/69/22,56.0,,7.0,2.0,1.0,0.0,0.0,134.0,2028.0,2690.0,17860.0,2.0,0.0,146.0,144.0,146.0,146.0,1,raw_available,2.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2022-05-29,2022-06-03,2000.0,25,115/69/22,55.0,21.0,10.0,4.0,1.0,1.0,0.0,128.0,2652.0,8114.0,35933.0,2.0,2.0,148.0,144.0,148.0,148.0,1,raw_available,4.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2022-11-19,2022-11-28,2000.0,25,115/69/22,55.0,14.0,9.0,6.0,1.0,0.0,0.0,125.0,2223.0,3850.0,23560.0,4.0,0.0,145.0,141.0,145.0,145.0,1,raw_available,4.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2023-05-12,2023-05-14,2000.0,25,115/69/22,0.0,11.0,5.0,4.0,1.0,0.0,0.0,139.0,2547.0,8610.0,29440.0,1.0,0.0,150.0,149.0,150.0,150.0,1,raw_available,1.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2023-11-20,2023-12-24,2000.0,25,115/69/22,54.0,11.0,33.0,6.0,4.0,0.0,0.0,104.0,2292.0,10845.0,33342.0,2.0,5.0,154.0,147.0,154.0,154.0,1,raw_available,7.0,
552428,NB,KT7A,552428,0,NBKT7A,MITSUBISHI,2024-06-21,2024-06-23,2000.0,25,115/69/22,58.0,14.0,6.0,7.0,13.0,6.0,0.0,92.0,1908.0,12927.0,39470.0,3.0,20.0,147.0,124.0,147.0,147.0,1,raw_available,23.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2019-05-04,2019-05-25,1984.0,12,69/22,50.0,24.0,15.0,21.0,11.0,6.0,0.0,343.0,4099.0,2717.0,45102.0,0.0,0.0,396.0,396.0,396.0,396.0,1,raw_available,0.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2019-11-02,2019-12-06,1984.0,12,69/22,45.0,14.0,15.0,34.0,6.0,0.0,0.0,464.0,5020.0,3183.0,49037.0,0.0,0.0,519.0,519.0,519.0,519.0,1,raw_available,0.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2020-06-05,2020-08-04,1984.0,12,69/22,50.0,16.0,13.0,20.0,19.0,8.0,0.0,325.0,3846.0,4357.0,51518.0,0.0,0.0,385.0,385.0,385.0,385.0,1,raw_available,0.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2020-07-02,2020-07-05,1984.0,12,69/22,,11.0,16.0,22.0,16.0,8.0,0.0,317.0,3947.0,4803.0,53017.0,0.0,0.0,379.0,379.0,379.0,379.0,1,raw_available,0.0,research
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2020-11-09,2020-11-22,1984.0,12,69/22,51.0,13.0,31.0,23.0,6.0,1.0,0.0,113.0,1663.0,6300.0,14848.0,13.0,5.0,192.0,174.0,192.0,192.0,1,raw_available,18.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2021-05-20,2021-06-21,1984.0,12,69/22,60.0,16.0,30.0,24.0,6.0,1.0,0.0,187.0,1547.0,4683.0,65941.0,9.0,5.0,262.0,248.0,262.0,262.0,1,raw_available,14.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2021-11-08,2021-11-18,1984.0,12,69/22,45.0,,8.0,31.0,8.0,0.0,0.0,234.0,4786.0,3580.0,62840.0,17.0,7.0,305.0,281.0,305.0,305.0,1,raw_available,24.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2021-12-14,2021-12-18,1984.0,12,69/22,,13.0,1.0,8.0,10.0,7.0,0.0,44.0,2855.0,15934.0,70181.0,9.0,4.0,83.0,70.0,83.0,83.0,1,raw_available,13.0,repeat
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2022-05-29,2022-06-03,1984.0,12,69/22,50.0,13.0,12.0,24.0,9.0,11.0,0.0,176.0,3236.0,6532.0,65001.0,13.0,8.0,253.0,232.0,253.0,253.0,1,raw_available,21.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2022-11-19,2022-11-28,1984.0,12,69/22,45.0,14.0,10.0,31.0,11.0,3.0,0.0,191.0,3414.0,2540.0,81410.0,14.0,8.0,268.0,246.0,268.0,268.0,1,raw_available,22.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2023-05-12,2023-05-14,1984.0,12,69/22,0.0,26.0,8.0,27.0,11.0,3.0,0.0,198.0,3593.0,6540.0,76590.0,13.0,8.0,268.0,247.0,268.0,268.0,1,raw_available,21.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2023-11-20,2023-12-24,1984.0,12,69/22,45.0,14.0,26.0,29.0,17.0,10.0,0.0,352.0,3692.0,6239.0,91860.0,11.0,10.0,455.0,434.0,455.0,455.0,1,raw_available,21.0,
554709,NB,KT5A,554709,0,NBKT5A,MITSUBISHI,2024-06-21,2024-06-23,1984.0,12,69/22,52.0,16.0,34.0,40.0,24.0,18.0,0.0,365.0,3987.0,5566.0,83295.0,12.0,16.0,509.0,481.0,509.0,509.0,1,raw_available,28.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2019-05-04,2019-05-25,1990.0,12,69/22/11,47.0,21.0,7.0,88.0,239.0,12.0,0.0,267.0,2005.0,6694.0,36067.0,10.0,108.0,731.0,613.0,731.0,731.0,1,raw_available,118.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2019-11-02,2019-12-06,1990.0,12,69/22/11,54.0,18.0,4.0,42.0,153.0,3.0,0.0,346.0,2435.0,15917.0,37142.0,7.0,38.0,656.0,548.0,656.0,656.0,1,raw_available,108.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2020-06-05,2020-08-04,1990.0,12,69/22/11,55.0,21.0,13.0,54.0,201.0,10.0,0.0,313.0,2173.0,8553.0,43855.0,0.0,174.0,765.0,591.0,765.0,765.0,1,raw_available,174.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2020-11-09,2020-11-22,1990.0,12,69/22/11,56.0,20.0,22.0,82.0,231.0,0.0,0.0,115.0,1222.0,4850.0,172750.0,56.0,148.0,654.0,450.0,654.0,654.0,1,raw_available,204.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2021-05-20,2021-06-18,1990.0,12,69/22/11,55.0,14.0,11.0,75.0,238.0,0.0,0.0,121.0,1391.0,5892.0,67370.0,0.0,162.0,607.0,445.0,607.0,607.0,1,raw_available,162.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2021-11-08,2021-11-18,1990.0,12,69/22/11,52.0,,4.0,73.0,232.0,4.0,0.0,187.0,2810.0,2540.0,54110.0,60.0,167.0,727.0,500.0,727.0,727.0,1,raw_available,227.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2022-05-29,2022-06-03,1990.0,12,69/22/11,50.0,21.0,5.0,76.0,302.0,15.0,0.0,319.0,3134.0,5095.0,61205.0,86.0,159.0,962.0,717.0,962.0,962.0,1,raw_available,245.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2022-11-19,2022-11-28,1990.0,12,69/22/11,45.0,18.0,5.0,84.0,262.0,7.0,0.0,165.0,1890.0,3290.0,81000.0,14.0,0.0,537.0,523.0,537.0,537.0,1,raw_available,14.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2023-05-12,2023-05-14,1990.0,12,69/22/11,0.0,14.0,4.0,81.0,246.0,21.0,0.0,180.0,1952.0,6290.0,74480.0,26.0,167.0,725.0,532.0,725.0,725.0,1,raw_available,193.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2023-11-20,2023-12-25,1990.0,12,69/22/11,45.0,17.0,18.0,103.0,281.0,14.0,0.0,314.0,2537.0,3362.0,79638.0,0.0,148.0,878.0,730.0,878.0,878.0,1,raw_available,148.0,
554711,NB,KT4A,554711,0,NBKT4A,MITSUBISHI,2024-06-21,2024-06-23,1990.0,12,69/22/11,53.0,10.0,2.0,104.0,338.0,18.0,0.0,276.0,2154.0,11877.0,88700.0,25.0,155.0,918.0,738.0,918.0,918.0,1,raw_available,180.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2019-02-25,2019-04-07,2014.0,66.66,230/115/33,42.0,23.0,27.0,28.0,66.0,2.0,0.0,62.0,1704.0,2235.0,30179.0,0.0,35.0,220.0,185.0,220.0,220.0,1,raw_available,35.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2019-07-20,2019-08-30,2014.0,66.66,230/115/33,40.0,47.0,13.0,8.0,28.0,2.0,0.0,65.0,630.0,3393.0,51914.0,4.0,24.0,144.0,116.0,144.0,144.0,1,raw_available,28.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2020-08-02,2020-08-24,2014.0,66.66,230/115/33,41.0,18.0,31.0,17.0,66.0,5.0,0.0,52.0,1612.0,2118.0,23646.0,0.0,22.0,193.0,171.0,193.0,193.0,1,raw_available,22.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2021-08-09,2021-11-15,2014.0,66.66,230/115/33,42.0,30.0,24.0,29.0,85.0,1.0,0.0,64.0,1656.0,1250.0,31130.0,17.0,73.0,293.0,203.0,293.0,293.0,1,raw_available,90.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2022-07-11,2022-07-24,2014.0,66.66,230/115/33,46.0,18.0,36.0,22.0,61.0,11.0,0.0,75.0,1896.0,3990.0,42780.0,14.0,50.0,269.0,205.0,269.0,269.0,1,raw_available,64.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2023-02-25,2023-03-11,2014.0,66.66,230/115/33,40.0,18.0,32.0,30.0,66.0,1.0,0.0,79.0,1977.0,4902.0,33742.0,0.0,33.0,241.0,208.0,241.0,241.0,1,raw_available,33.0,
555272,KNE,KT2A,555272,0,KNEKT2A,MITSUBISHI,2023-08-31,2023-10-30,2014.0,66.66,230/115/33,44.0,31.0,31.0,40.0,93.0,4.0,0.0,91.0,2267.0,2871.0,42353.0,0.0,59.0,318.0,259.0,318.0,318.0,1,raw_available,59.0,
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2019-04-08,2019-06-21,1985.0,25,115/22,52.0,26.0,7.0,16.0,36.0,0.0,0.0,109.0,1863.0,10097.0,32587.0,0.0,39.0,207.0,168.0,207.0,207.0,1,raw_available,39.0,
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2020-06-20,2020-07-05,1985.0,25,115/22,,13.0,11.0,15.0,30.0,0.0,0.0,135.0,1924.0,9052.0,32264.0,0.0,0.0,191.0,191.0,191.0,191.0,1,raw_available,0.0,research
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2021-04-23,2021-06-11,1985.0,25,115/22,54.0,26.0,43.0,10.0,14.0,0.0,0.0,51.0,1263.0,18420.0,45590.0,2.0,11.0,131.0,118.0,131.0,131.0,1,raw_available,13.0,
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2021-06-04,2021-06-04,1985.0,25,115/22,30.0,13.0,6.0,13.0,26.0,3.0,0.0,37.0,214.0,3285.0,28142.0,4.0,23.0,112.0,85.0,112.0,112.0,1,raw_available,27.0,เกิด Buchholz trip
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2022-04-24,2022-05-13,1985.0,25,115/22,63.0,16.0,10.0,8.0,30.0,2.0,0.0,100.0,1881.0,10281.0,28336.0,3.0,3.0,156.0,150.0,156.0,156.0,1,raw_available,6.0,
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2023-04-21,2023-05-07,1985.0,25,115/22,48.0,22.0,3.0,17.0,32.0,5.0,0.0,134.0,2008.0,5996.0,37579.0,3.0,30.0,224.0,191.0,224.0,224.0,1,raw_available,33.0,
556261,KB1,KT3A,556261,0,KB1KT3A,MITSUBISHI,2024-04-29,2024-05-06,1985.0,25,115/22,53.0,16.0,13.0,22.0,23.0,3.0,0.0,163.0,2744.0,4996.0,26799.0,0.0,16.0,240.0,224.0,240.0,240.0,1,raw_available,16.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2019-03-08,2019-03-21,2004.0,12,115/22,44.0,18.0,37.0,41.0,40.0,6.0,0.0,234.0,4032.0,5022.0,37981.0,0.0,0.0,358.0,358.0,358.0,358.0,1,raw_available,0.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2020-01-27,2020-02-15,2004.0,12,115/22,52.0,12.0,42.0,60.0,66.0,0.0,0.0,261.0,3504.0,6150.0,55040.0,46.0,32.0,507.0,429.0,507.0,507.0,1,raw_available,78.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2021-01-16,2021-01-29,2004.0,12,115/22,39.0,12.0,35.0,59.0,47.0,0.0,0.0,191.0,5404.0,3864.0,50836.0,0.0,27.0,359.0,332.0,359.0,359.0,1,raw_available,27.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2022-01-16,2022-01-23,2004.0,12,115/22,41.0,15.0,23.0,43.0,45.0,0.0,0.0,186.0,4857.0,2560.0,42020.0,35.0,29.0,361.0,297.0,361.0,361.0,1,raw_available,64.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2022-11-06,2022-11-14,2004.0,12,115/22,57.0,18.0,7.0,26.0,42.0,4.0,0.0,194.0,3408.0,4260.0,34357.0,7.0,20.0,300.0,273.0,300.0,300.0,1,raw_available,27.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2022-12-26,2023-01-13,2004.0,12,115/22,44.0,5.0,12.0,32.0,42.0,4.0,0.0,219.0,3400.0,5426.0,34915.0,9.0,24.0,342.0,309.0,342.0,342.0,1,raw_available,33.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2023-04-29,2023-05-06,2004.0,12,115/22,51.0,20.0,10.0,36.0,38.0,2.0,0.0,231.0,3502.0,3631.0,39185.0,9.0,32.0,358.0,317.0,358.0,358.0,1,raw_available,41.0,
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2023-11-23,2023-12-03,2004.0,12,115/22,,7.0,39.0,26.0,50.0,3.0,0.0,248.0,3822.0,6792.0,32579.0,0.0,27.0,393.0,366.0,393.0,393.0,1,raw_available,27.0,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน
558020,SK-P,KT3A,558020,0,SK-PKT3A,MITSUBISHI,2024-04-19,2024-04-27,2004.0,12,115/22,56.0,19.0,30.0,39.0,43.0,20.0,0.0,205.0,3579.0,9869.0,53368.0,11.0,29.0,377.0,337.0,377.0,377.0,1,raw_available,40.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2019-03-08,2019-03-21,2004.0,12.5,115/22,45.0,18.0,7.0,4.0,7.0,2.0,0.0,60.0,796.0,6629.0,37296.0,2.0,5.0,87.0,80.0,87.0,87.0,1,raw_available,7.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2020-01-27,2020-02-15,2004.0,12.5,115/22,48.0,21.0,44.0,15.0,21.0,0.0,0.0,61.0,1085.0,15590.0,42700.0,5.0,15.0,161.0,141.0,161.0,161.0,1,raw_available,20.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2021-01-16,2021-01-23,2004.0,12.5,115/22,41.0,11.0,38.0,17.0,23.0,0.0,0.0,62.0,1778.0,6441.0,39174.0,1.0,15.0,156.0,140.0,156.0,156.0,1,raw_available,16.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2022-01-16,2022-01-23,2004.0,12.5,115/22,42.0,12.0,9.0,13.0,38.0,0.0,0.0,102.0,1321.0,5542.0,24112.0,0.0,0.0,162.0,162.0,162.0,162.0,1,raw_available,0.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2022-11-06,2022-11-14,2004.0,12.5,115/22,42.0,13.0,5.0,20.0,39.0,2.0,0.0,121.0,2005.0,4068.0,28950.0,2.0,18.0,207.0,187.0,207.0,207.0,1,raw_available,20.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2022-12-26,2023-01-14,2004.0,12.5,115/22,47.0,13.0,3.0,20.0,33.0,1.0,0.0,88.0,1773.0,4130.0,28610.0,5.0,19.0,169.0,145.0,169.0,169.0,1,raw_available,24.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2023-04-29,2023-05-07,2004.0,12.5,115/22,54.0,17.0,2.0,17.0,36.0,4.0,0.0,97.0,1911.0,11791.0,45097.0,3.0,26.0,185.0,156.0,185.0,185.0,1,raw_available,29.0,
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2023-11-23,2023-12-03,2004.0,12.5,115/22,,10.0,35.0,36.0,50.0,6.0,0.0,116.0,2194.0,6931.0,41811.0,10.0,27.0,280.0,243.0,280.0,280.0,1,raw_available,37.0,ทดสอบเพิ่อยืนยันผลการวิจัยการตัดกระดาษฉนวน
558022,SK-P,KT4A,558022,0,SK-PKT4A,MITSUBISHI,2024-04-19,2024-04-27,2004.0,12.5,115/22,58.0,17.0,15.0,36.0,64.0,9.0,0.0,130.0,2049.0,9492.0,42606.0,4.0,44.0,302.0,254.0,302.0,302.0,1,raw_available,48.0,
558031,AY2,KT3A,558031,0,AY2KT3A,MITSUBISHI,2022-02-28,2022-03-10,1986.0,40,115/69/11,45.0,15.0,52.0,22.0,54.0,15.0,0.0,79.0,1203.0,2606.0,48634.0,12.0,31.0,265.0,222.0,265.0,265.0,1,raw_available,43.0,ย้ายมาจาก TK2-KT3A
558031,AY2,KT3A,558031,0,AY2KT3A,MITSUBISHI,2024-01-25,2024-03-02,1986.0,40,115/69/11,49.0,14.0,5.0,44.0,82.0,61.0,0.0,89.0,1582.0,13629.0,70854.0,45.0,50.0,376.0,281.0,376.0,376.0,1,raw_available,95.0,
558034,KNG,KT1A,558034,0,KNGKT1A,MITSUBISHI,2019-03-24,2019-04-19,1993.0,25,115/22/11,48.0,19.0,47.0,23.0,87.0,0.0,0.0,98.0,1176.0,7608.0,27668.0,0.0,14.0,269.0,255.0,269.0,269.0,1,raw_available,14.0,
558034,KNG,KT1A,558034,0,KNGKT1A,MITSUBISHI,2020-06-19,2020-07-06,1993.0,25,115/22/11,51.0,13.0,60.0,40.0,48.0,6.0,0.0,127.0,1204.0,2491.0,27271.0,11.0,24.0,316.0,281.0,316.0,316.0,1,raw_available,35.0,
558034,KNG,KT1A,558034,0,KNGKT1A,MITSUBISHI,2021-01-13,2021-02-08,1993.0,25,115/22/11,43.0,9.0,55.0,35.0,51.0,8.0,0.0,73.0,1150.0,4589.0,37288.0,2.0,32.0,256.0,222.0,256.0,256.0,1,raw_available,34.0,
558034,KNG,KT1A,558034,0,KNGKT1A,MITSUBISHI,2022-03-01,2022-03-27,1993.0,25,115/22/11,44.0,14.0,44.0,0.0,75.0,0.0,0.0,113.0,1166.0,7944.0,28462.0,0.0,18.0,250.0,232.0,250.0,250.0,1,raw_available,18.0,
558034,KNG,KT1A,558034,0,KNGKT1A,MITSUBISHI,2023-02-27,2023-03-11,1993.0,25,115/22/11,62.0,21.0,46.0,38.0,64.0,1.0,0.0,243.0,5621.0,3889.0,32241.0,8.0,39.0,439.0,392.0,439.0,439.0,1,raw_available,47.0,
558034,KNG,KT1A,558034,0,KNGKT1A,MITSUBISHI,2024-02-26,2024-04-08,1993.0,25,115/22/11,55.0,16.0,22.0,53.0,87.0,6.0,0.0,250.0,1592.0,9497.0,32592.0,11.0,50.0,479.0,418.0,479.0,479.0,1,raw_available,61.0,
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2019-02-08,2019-05-12,2000.0,25,115/22/11,61.0,24.0,14.0,23.0,24.0,2.0,0.0,209.0,1826.0,9797.0,43237.0,3.0,11.0,286.0,272.0,286.0,286.0,1,raw_available,14.0,
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2020-03-13,2020-05-10,2000.0,25,115/22/11,,22.0,20.0,38.0,47.0,2.0,0.0,132.0,873.0,6381.0,49773.0,0.0,28.0,267.0,239.0,267.0,267.0,1,raw_available,28.0,research
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2020-04-10,2020-05-17,2000.0,25,115/22/11,51.0,28.0,15.0,35.0,38.0,0.0,0.0,146.0,914.0,9284.0,53567.0,0.0,29.0,263.0,234.0,263.0,263.0,1,raw_available,29.0,
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2021-02-09,2021-05-24,2000.0,25,115/22/11,58.0,35.0,53.0,63.0,66.0,5.0,0.0,177.0,2289.0,8211.0,56329.0,13.0,63.0,440.0,364.0,440.0,440.0,1,raw_available,76.0,
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2022-01-22,2022-02-08,2000.0,25,115/22/11,57.0,13.0,50.0,34.0,63.0,4.0,0.0,221.0,1616.0,3775.0,57803.0,0.0,20.0,392.0,372.0,392.0,392.0,1,raw_available,20.0,
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2023-01-22,2023-02-03,2000.0,25,115/22/11,56.0,10.0,53.0,51.0,66.0,2.0,0.0,240.0,1851.0,2507.0,73915.0,15.0,41.0,468.0,412.0,468.0,468.0,1,raw_available,56.0,
558035,BKN,KT1A,558035,0,BKNKT1A,MITSUBISHI,2024-01-19,2024-02-10,2000.0,25,115/22/11,55.0,13.0,54.0,84.0,106.0,6.0,0.0,217.0,1687.0,6110.0,56940.0,46.0,71.0,584.0,467.0,584.0,584.0,1,raw_available,117.0,
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2019-02-03,2019-05-12,1987.0,25,115/22/11,56.0,25.0,28.0,30.0,50.0,5.0,0.0,71.0,983.0,4704.0,43974.0,6.0,28.0,218.0,184.0,218.0,218.0,1,raw_available,34.0,
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2020-03-13,2020-05-15,1987.0,25,115/22/11,,20.0,2.0,13.0,35.0,3.0,0.0,31.0,687.0,11831.0,51209.0,0.0,30.0,114.0,84.0,114.0,114.0,1,raw_available,30.0,research
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2020-04-04,2020-05-15,1987.0,25,115/22/11,66.0,25.0,66.0,39.0,68.0,2.0,0.0,78.0,999.0,3042.0,40931.0,0.0,59.0,312.0,253.0,312.0,312.0,1,raw_available,59.0,
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2021-02-16,2021-05-24,1987.0,25,115/22/11,64.0,34.0,32.0,38.0,58.0,6.0,0.0,1332.0,3945.0,6074.0,60757.0,6.0,42.0,1514.0,1466.0,1514.0,1514.0,1,raw_available,48.0,
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2022-01-17,2022-02-08,1987.0,25,115/22/11,52.0,19.0,19.0,10.0,33.0,0.0,0.0,32.0,472.0,2481.0,22084.0,0.0,0.0,94.0,94.0,94.0,94.0,1,raw_available,0.0,
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2023-01-15,2023-02-04,1987.0,25,115/22/11,45.0,11.0,30.0,17.0,31.0,0.0,0.0,36.0,571.0,1354.0,16754.0,0.0,19.0,133.0,114.0,133.0,133.0,1,raw_available,19.0,
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2023-04-29,2023-05-14,1987.0,25,115/22/11,60.0,21.0,28.0,14.0,25.0,2.0,0.0,89.0,608.0,4514.0,29660.0,0.0,36.0,194.0,158.0,194.0,194.0,1,raw_available,36.0,เกิด Fault ที่ห้อง OLTC KT1A หลัง O/H OLTC แล้วประมาณ 1 ปี.
558036,NBL,KT2A,558036,0,NBLKT2A,MITSUBISHI,2024-01-14,2024-02-11,1987.0,25,115/22/11,58.0,18.0,40.0,14.0,39.0,7.0,0.0,126.0,849.0,5655.0,69518.0,6.0,31.0,263.0,226.0,263.0,263.0,1,raw_available,37.0,
56031,RB2,KT2A,56031,0,RB2KT2A,ABB,2020-10-02,2020-10-02,2011.0,50,115/22,,8.0,7.0,3.0,0.0,9.0,0.0,559.0,2416.0,17412.0,58800.0,0.0,0.0,578.0,578.0,578.0,578.0,1,raw_available,0.0,เนื่องจากมี Fault จาก PEA
56031,RB2,KT2A,56031,0,RB2KT2A,ABB,2021-06-26,2021-09-07,2011.0,50,115/22,36.0,20.0,9.0,0.0,0.0,9.0,0.0,607.0,1904.0,12940.0,65158.0,0.0,0.0,625.0,625.0,625.0,625.0,1,raw_available,0.0,
56031,RB2,KT2A,56031,0,RB2KT2A,ABB,2022-06-26,2022-07-02,2011.0,50,115/22,47.0,5.0,5.0,3.0,1.0,5.0,0.0,479.0,2967.0,10080.0,73740.0,15.0,2.0,510.0,493.0,510.0,510.0,1,raw_available,17.0,
56031,RB2,KT2A,56031,0,RB2KT2A,ABB,2023-06-16,2023-06-24,2011.0,50,115/22,48.0,10.0,6.0,14.0,2.0,15.0,0.0,605.0,2829.0,11372.0,72754.0,13.0,1.0,656.0,642.0,656.0,656.0,1,raw_available,14.0,
56031,RB2,KT2A,56031,0,RB2KT2A,ABB,2024-06-22,2024-06-28,2011.0,50,115/22,48.0,7.0,8.0,14.0,2.0,26.0,0.0,962.0,4416.0,5080.0,74509.0,3.0,1.0,1016.0,1012.0,1016.0,1016.0,1,raw_available,4.0,
56032,RB1,KT1A,56032,0,RB1KT1A,ABB,2021-06-25,2021-09-07,1990.0,50,115/22,42.0,25.0,10.0,0.0,14.0,0.0,0.0,538.0,1666.0,19658.0,57004.0,0.0,0.0,562.0,562.0,562.0,562.0,1,raw_available,0.0,
56032,RB1,KT1A,56032,0,RB1KT1A,ABB,2022-06-12,2022-07-08,1990.0,50,115/22,48.0,12.0,9.0,8.0,4.0,17.0,0.0,672.0,2384.0,21575.0,64003.0,0.0,0.0,710.0,710.0,710.0,710.0,1,raw_available,0.0,
56032,RB1,KT1A,56032,0,RB1KT1A,ABB,2023-06-15,2023-06-23,1990.0,50,115/22,42.0,12.0,6.0,3.0,1.0,24.0,0.0,572.0,2167.0,18751.0,73742.0,17.0,0.0,623.0,606.0,623.0,623.0,1,raw_available,17.0,
56032,RB1,KT1A,56032,0,RB1KT1A,ABB,2024-06-08,2024-06-12,1990.0,50,115/22,44.0,5.0,4.0,8.0,2.0,27.0,0.0,816.0,2087.0,23741.0,79746.0,1.0,1.0,859.0,857.0,859.0,859.0,1,raw_available,2.0,
56037,YT,KT1A,56037,0,YTKT1A,ABB,2019-03-11,2019-04-26,2011.0,50,115/22,47.0,16.0,26.0,6.0,0.0,18.0,0.0,331.0,1502.0,8162.0,40386.0,0.0,0.0,381.0,381.0,381.0,381.0,1,raw_available,0.0,
56037,YT,KT1A,56037,0,YTKT1A,ABB,2020-03-10,2020-03-27,2011.0,50,115/22,41.0,12.0,9.0,2.0,1.0,68.0,0.0,336.0,1528.0,19357.0,74192.0,7.0,1.0,424.0,416.0,424.0,424.0,1,raw_available,8.0,
56037,YT,KT1A,56037,0,YTKT1A,ABB,2021-01-27,2021-04-20,2011.0,50,115/22,45.0,23.0,29.0,1.0,1.0,49.0,0.0,303.0,1595.0,7423.0,55530.0,1.0,1.0,385.0,383.0,385.0,385.0,1,raw_available,2.0,
56037,YT,KT1A,56037,0,YTKT1A,ABB,2022-02-15,2022-03-31,2011.0,50,115/22,37.0,21.0,15.0,0.0,0.0,32.0,0.0,346.0,2017.0,30157.0,62456.0,0.0,0.0,393.0,393.0,393.0,393.0,1,raw_available,0.0,
56037,YT,KT1A,56037,0,YTKT1A,ABB,2023-02-15,2023-03-09,2011.0,50,115/22,45.0,8.0,5.0,5.0,8.0,46.0,0.0,772.0,2187.0,29059.0,81994.0,28.0,1.0,865.0,836.0,865.0,865.0,1,raw_available,29.0,
56037,YT,KT1A,56037,0,YTKT1A,ABB,2024-02-13,2024-03-18,2011.0,50,115/22,45.0,13.0,17.0,8.0,11.0,49.0,0.0,908.0,2694.0,19853.0,61293.0,12.0,5.0,1010.0,993.0,1010.0,1010.0,1,raw_available,17.0,
56038,YT,KT2A,56038,0,YTKT2A,ABB,2020-01-23,2020-01-24,2011.0,50,115/22,,,5.0,5.0,2.0,0.0,0.0,564.0,2191.0,15165.0,53115.0,0.0,0.0,576.0,576.0,576.0,576.0,1,raw_available,0.0,หม้อแปลง Trip ด้วย Overcurrent Relay ด้าน LV. (เนื่องจาก Cable ของ PEA.ระเบิด)
56038,YT,KT2A,56038,0,YTKT2A,ABB,2020-03-10,2020-03-25,2011.0,50,115/22,40.0,13.0,10.0,3.0,0.0,0.0,0.0,582.0,2248.0,15859.0,51921.0,0.0,0.0,595.0,595.0,595.0,595.0,1,raw_available,0.0,
56038,YT,KT2A,56038,0,YTKT2A,ABB,2021-01-27,2021-04-25,2011.0,50,115/22,44.0,17.0,13.0,0.0,36.0,8.0,0.0,600.0,2278.0,19364.0,54010.0,0.0,0.0,657.0,657.0,657.0,657.0,1,raw_available,0.0,
56038,YT,KT2A,56038,0,YTKT2A,ABB,2022-04-28,2022-05-20,2011.0,50,115/22,46.0,11.0,5.0,1.0,11.0,9.0,0.0,596.0,2772.0,22482.0,51000.0,4.0,2.0,628.0,622.0,628.0,628.0,1,raw_available,6.0,
56038,YT,KT2A,56038,0,YTKT2A,ABB,2023-02-15,2023-03-07,2011.0,50,115/22,46.0,6.0,2.0,5.0,2.0,4.0,0.0,852.0,3302.0,24373.0,71940.0,2.0,2.0,869.0,865.0,869.0,869.0,1,raw_available,4.0,
56038,YT,KT2A,56038,0,YTKT2A,ABB,2024-02-13,2024-03-18,2011.0,50,115/22,46.0,15.0,10.0,5.0,1.0,4.0,0.0,595.0,4510.0,13696.0,54901.0,6.0,1.0,622.0,615.0,622.0,622.0,1,raw_available,7.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2019-03-08,2019-04-27,2011.0,50,115/22,43.0,24.0,7.0,0.0,0.0,4.0,0.0,562.0,1695.0,12676.0,43580.0,0.0,0.0,573.0,573.0,573.0,573.0,1,raw_available,0.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2020-03-07,2020-03-24,2011.0,50,115/22,50.0,12.0,46.0,3.0,0.0,6.0,0.0,584.0,1762.0,17648.0,66305.0,0.0,0.0,639.0,639.0,639.0,639.0,1,raw_available,0.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2021-01-09,2021-02-08,2011.0,50,115/22,37.0,4.0,26.0,3.0,1.0,7.0,0.0,571.0,2529.0,12596.0,52147.0,3.0,1.0,612.0,608.0,612.0,612.0,1,raw_available,4.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2022-02-12,2022-03-28,2011.0,50,115/22,35.0,14.0,28.0,3.0,0.0,19.0,0.0,753.0,2556.0,20663.0,60233.0,0.0,0.0,803.0,803.0,803.0,803.0,1,raw_available,0.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2023-02-11,2023-03-09,2011.0,50,115/22,42.0,12.0,6.0,6.0,9.0,21.0,0.0,892.0,2644.0,23715.0,62368.0,0.0,12.0,946.0,934.0,946.0,946.0,1,raw_available,12.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2024-02-09,2024-03-19,2011.0,50,115/22,47.0,13.0,4.0,7.0,1.0,20.0,0.0,766.0,2005.0,28000.0,51214.0,11.0,1.0,810.0,798.0,810.0,810.0,1,raw_available,12.0,
56039,MK,KT2A,56039,0,MKKT2A,ABB,2024-03-25,2024-03-31,2011.0,50,115/22,42.0,8.0,4.0,5.0,1.0,16.0,0.0,512.0,2107.0,17271.0,60250.0,1.0,1.0,540.0,538.0,540.0,540.0,1,raw_available,2.0,
56040,KK1,KT6A,56040,0,KK1KT6A,ABB,2019-02-12,2019-05-10,2011.0,50,115/22,42.0,23.0,9.0,0.0,0.0,0.0,0.0,640.0,2440.0,15566.0,47307.0,0.0,0.0,649.0,649.0,649.0,649.0,1,raw_available,0.0,
56040,KK1,KT6A,56040,0,KK1KT6A,ABB,2020-02-06,2020-02-27,2011.0,50,115/22,39.0,13.0,30.0,3.0,1.0,0.0,0.0,899.0,2176.0,13406.0,57064.0,0.0,0.0,933.0,933.0,933.0,933.0,1,raw_available,0.0,
56040,KK1,KT6A,56040,0,KK1KT6A,ABB,2021-02-05,2021-03-08,2011.0,50,115/22,36.0,18.0,5.0,0.0,1.0,0.0,0.0,299.0,1610.0,12525.0,57886.0,1.0,0.0,306.0,305.0,306.0,306.0,1,raw_available,1.0,
56040,KK1,KT6A,56040,0,KK1KT6A,ABB,2022-02-11,2022-03-28,2011.0,50,115/22,42.0,15.0,6.0,10.0,1.0,4.0,0.0,1178.0,3935.0,10417.0,58073.0,1.0,1.0,1201.0,1199.0,1201.0,1201.0,1,raw_available,2.0,
56040,KK1,KT6A,56040,0,KK1KT6A,ABB,2023-02-10,2023-03-09,2011.0,50,115/22,47.0,26.0,20.0,8.0,1.0,6.0,0.0,1141.0,3400.0,20557.0,70820.0,2.0,3.0,1181.0,1176.0,1181.0,1181.0,1,raw_available,5.0,
56040,KK1,KT6A,56040,0,KK1KT6A,ABB,2024-02-08,2024-03-19,2011.0,50,115/22,53.0,14.0,7.0,9.0,1.0,10.0,0.0,1198.0,4150.0,12696.0,46842.0,18.0,1.0,1244.0,1225.0,1244.0,1244.0,1,raw_available,19.0,
56041,NK,KT1A,56041,0,NKKT1A,ABB,2019-02-07,2019-05-12,2011.0,50,115/22/11,45.0,27.0,2.0,3.0,0.0,4.0,0.0,512.0,1422.0,19733.0,55538.0,1.0,0.0,522.0,521.0,522.0,522.0,1,raw_available,1.0,
56041,NK,KT1A,56041,0,NKKT1A,ABB,2020-04-08,2020-05-17,2011.0,50,115/22/11,45.0,17.0,7.0,4.0,1.0,4.0,0.0,869.0,2129.0,20816.0,58274.0,0.0,0.0,885.0,885.0,885.0,885.0,1,raw_available,0.0,
56041,NK,KT1A,56041,0,NKKT1A,ABB,2021-02-08,2021-05-25,2011.0,50,115/22/11,42.0,14.0,13.0,5.0,0.0,7.0,0.0,1419.0,4740.0,23004.0,63186.0,0.0,0.0,1444.0,1444.0,1444.0,1444.0,1,raw_available,0.0,
56041,NK,KT1A,56041,0,NKKT1A,ABB,2022-01-21,2022-02-06,2011.0,50,115/22/11,42.0,11.0,5.0,2.0,1.0,4.0,0.0,650.0,3142.0,18814.0,73476.0,8.0,1.0,671.0,662.0,671.0,671.0,1,raw_available,9.0,
56041,NK,KT1A,56041,0,NKKT1A,ABB,2023-01-19,2023-02-03,2011.0,50,115/22/11,32.0,10.0,4.0,3.0,1.0,6.0,0.0,528.0,2834.0,17614.0,65712.0,9.0,0.0,551.0,542.0,551.0,551.0,1,raw_available,9.0,
56041,NK,KT1A,56041,0,NKKT1A,ABB,2024-01-18,2024-02-11,2011.0,50,115/22/11,38.0,9.0,13.0,5.0,1.0,17.0,0.0,723.0,2574.0,28549.0,72653.0,2.0,1.0,762.0,759.0,762.0,762.0,1,raw_available,3.0,
56042,NK,KT2A,56042,0,NKKT2A,ABB,2019-02-07,2019-05-10,2011.0,50,115/22/11,46.0,24.0,2.0,2.0,0.0,5.0,0.0,253.0,1358.0,17907.0,43339.0,1.0,0.0,263.0,262.0,263.0,263.0,1,raw_available,1.0,
56042,NK,KT2A,56042,0,NKKT2A,ABB,2020-04-08,2020-05-08,2011.0,50,115/22/11,45.0,11.0,75.0,75.0,311.0,38.0,0.0,106.0,2732.0,10685.0,41041.0,25.0,173.0,803.0,605.0,803.0,803.0,1,raw_available,198.0,
56042,NK,KT2A,56042,0,NKKT2A,ABB,2021-02-08,2021-06-14,2011.0,50,115/22/11,46.0,6.0,28.0,1.0,0.0,4.0,0.0,259.0,1712.0,7400.0,46280.0,0.0,0.0,292.0,292.0,292.0,292.0,1,raw_available,0.0,
56042,NK,KT2A,56042,0,NKKT2A,ABB,2022-01-21,2022-02-06,2011.0,50,115/22/11,45.0,10.0,4.0,2.0,0.0,5.0,0.0,421.0,2519.0,24672.0,78647.0,11.0,0.0,443.0,432.0,443.0,443.0,1,raw_available,11.0,
56042,NK,KT2A,56042,0,NKKT2A,ABB,2023-01-09,2023-02-03,2011.0,50,115/22/11,36.0,11.0,3.0,2.0,1.0,8.0,0.0,319.0,2250.0,22263.0,67614.0,10.0,1.0,344.0,333.0,344.0,344.0,1,raw_available,11.0,
56042,NK,KT2A,56042,0,NKKT2A,ABB,2024-01-18,2024-02-11,2011.0,50,115/22/11,41.0,9.0,9.0,3.0,1.0,19.0,0.0,578.0,1650.0,31948.0,73698.0,1.0,0.0,611.0,610.0,611.0,611.0,1,raw_available,1.0,
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2019-02-02,2019-05-12,2011.0,50,115/22,43.0,23.0,10.0,0.0,0.0,0.0,0.0,301.0,1218.0,7183.0,48161.0,0.0,0.0,311.0,311.0,311.0,311.0,1,raw_available,0.0,
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2020-04-02,2020-05-09,2011.0,50,115/22,45.0,12.0,46.0,15.0,14.0,10.0,0.0,691.0,1630.0,16630.0,51241.0,19.0,17.0,812.0,776.0,812.0,812.0,1,raw_available,36.0,
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2020-08-02,2020-08-25,2011.0,50,115/22,43.0,,25.0,2.0,1.0,0.0,0.0,437.0,1829.0,12321.0,48905.0,0.0,0.0,465.0,465.0,465.0,465.0,1,raw_available,0.0,ตามผล Single phase Impedance เกิน 2%
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2021-02-06,2021-05-20,2011.0,50,115/22,41.0,27.0,13.0,2.0,0.0,3.0,0.0,296.0,648.0,22404.0,58999.0,0.0,0.0,314.0,314.0,314.0,314.0,1,raw_available,0.0,
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2022-01-15,2022-02-12,2011.0,50,115/22,39.0,14.0,3.0,7.0,1.0,5.0,0.0,799.0,2381.0,12442.0,60017.0,1.0,3.0,819.0,815.0,819.0,819.0,1,raw_available,4.0,
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2023-01-13,2023-02-04,2011.0,50,115/22,32.0,10.0,24.0,5.0,1.0,5.0,0.0,788.0,2325.0,24306.0,64387.0,1.0,1.0,825.0,823.0,825.0,825.0,1,raw_available,2.0,
56043,CPA,KT1A,56043,0,CPAKT1A,ABB,2024-01-12,2024-02-11,2011.0,50,115/22,41.0,20.0,3.0,6.0,1.0,8.0,0.0,798.0,2343.0,32920.0,44650.0,28.0,1.0,845.0,816.0,845.0,845.0,1,raw_available,29.0,
56044,CPA,KT2A,56044,0,CPAKT2A,ABB,2019-02-02,2019-05-12,2010.0,50,115/22,44.0,22.0,8.0,0.0,0.0,0.0,0.0,316.0,1340.0,10374.0,48462.0,0.0,0.0,324.0,324.0,324.0,324.0,1,raw_available,0.0,
56044,CPA,KT2A,56044,0,CPAKT2A,ABB,2020-04-02,2020-05-08,2010.0,50,115/22,45.0,24.0,119.0,112.0,270.0,6.0,0.0,193.0,3022.0,7726.0,48851.0,35.0,148.0,883.0,700.0,883.0,883.0,1,raw_available,183.0,
56044,CPA,KT2A,56044,0,CPAKT2A,ABB,2021-02-06,2021-05-24,2010.0,50,115/22,40.0,25.0,54.0,3.0,1.0,1.0,0.0,494.0,3257.0,20581.0,60876.0,1.0,1.0,555.0,553.0,555.0,555.0,1,raw_available,2.0,
56044,CPA,KT2A,56044,0,CPAKT2A,ABB,2022-01-15,2022-02-08,2010.0,50,115/22,39.0,11.0,5.0,2.0,1.0,0.0,0.0,456.0,2436.0,18543.0,61584.0,0.0,1.0,465.0,464.0,465.0,465.0,1,raw_available,1.0,
56044,CPA,KT2A,56044,0,CPAKT2A,ABB,2023-01-13,2023-02-04,2010.0,50,115/22,32.0,5.0,3.0,2.0,1.0,3.0,0.0,455.0,1274.0,16967.0,57905.0,1.0,1.0,466.0,464.0,466.0,466.0,1,raw_available,2.0,
56044,CPA,KT2A,56044,0,CPAKT2A,ABB,2024-01-12,2024-02-11,2010.0,50,115/22,41.0,12.0,5.0,5.0,1.0,6.0,0.0,441.0,1588.0,35020.0,43530.0,12.0,1.0,471.0,458.0,471.0,471.0,1,raw_available,13.0,
56045,PP,KT1A,56045,0,PPKT1A,ABB,2019-11-01,2019-12-26,2013.0,50,115/33,46.0,22.0,16.0,6.0,0.0,3.0,0.0,1170.0,3310.0,15190.0,67850.0,0.0,0.0,1195.0,1195.0,1195.0,1195.0,1,raw_available,0.0,
56045,PP,KT1A,56045,0,PPKT1A,ABB,2020-11-28,2020-11-30,2013.0,50,115/33,35.0,15.0,34.0,3.0,2.0,5.0,0.0,915.0,3363.0,11267.0,68947.0,6.0,2.0,967.0,959.0,967.0,967.0,1,raw_available,8.0,
56045,PP,KT1A,56045,0,PPKT1A,ABB,2021-11-10,2021-11-23,2013.0,50,115/33,40.0,15.0,3.0,3.0,2.0,5.0,0.0,858.0,3619.0,11540.0,54210.0,5.0,1.0,877.0,871.0,877.0,877.0,1,raw_available,6.0,
56045,PP,KT1A,56045,0,PPKT1A,ABB,2022-12-08,2023-01-08,2013.0,50,115/33,,10.0,12.0,8.0,3.0,14.0,0.0,917.0,2765.0,15963.0,55291.0,5.0,4.0,963.0,954.0,963.0,963.0,1,raw_available,9.0,
56045,PP,KT1A,56045,0,PPKT1A,ABB,2023-11-19,2024-01-23,2013.0,50,115/33,42.0,22.0,11.0,9.0,3.0,4.0,0.0,857.0,2548.0,21833.0,72272.0,5.0,7.0,896.0,884.0,896.0,896.0,1,raw_available,12.0,
56046,PP,KT2A,56046,0,PPKT2A,ABB,2019-04-01,2019-08-29,2011.0,50,115/33,48.0,23.0,5.0,2.0,1.0,5.0,0.0,388.0,1058.0,9377.0,34457.0,2.0,2.0,405.0,401.0,405.0,405.0,1,raw_available,4.0,
56046,PP,KT2A,56046,0,PPKT2A,ABB,2019-11-01,2019-12-23,2011.0,50,115/33,46.0,,8.0,0.0,0.0,6.0,0.0,565.0,2056.0,17851.0,65715.0,3.0,2.0,584.0,579.0,584.0,584.0,1,raw_available,5.0,
56046,PP,KT2A,56046,0,PPKT2A,ABB,2020-10-30,2020-11-28,2011.0,50,115/33,35.0,12.0,18.0,3.0,2.0,6.0,0.0,534.0,2133.0,12953.0,64971.0,5.0,1.0,569.0,563.0,569.0,569.0,1,raw_available,6.0,
56046,PP,KT2A,56046,0,PPKT2A,ABB,2021-11-10,2021-11-23,2011.0,50,115/33,40.0,7.0,6.0,2.0,1.0,3.0,0.0,877.0,4094.0,11950.0,56390.0,5.0,1.0,895.0,889.0,895.0,895.0,1,raw_available,6.0,
56046,PP,KT2A,56046,0,PPKT2A,ABB,2022-12-08,2023-01-13,2011.0,50,115/33,38.0,10.0,8.0,3.0,1.0,5.0,0.0,842.0,3090.0,14970.0,66230.0,1.0,1.0,861.0,859.0,861.0,861.0,1,raw_available,2.0,
56046,PP,KT2A,56046,0,PPKT2A,ABB,2023-11-19,2024-01-25,2011.0,50,115/33,42.0,19.0,18.0,6.0,4.0,13.0,0.0,894.0,2872.0,19268.0,70764.0,3.0,5.0,943.0,935.0,943.0,943.0,1,raw_available,8.0,
56047,SUK,KT2A,56047,0,SUKKT2A,ABB,2019-08-24,2019-10-18,2009.0,50,115/33/11,45.0,,17.0,9.0,26.0,0.0,0.0,346.0,2492.0,9931.0,51394.0,0.0,14.0,412.0,398.0,412.0,412.0,1,raw_available,14.0,
56047,SUK,KT2A,56047,0,SUKKT2A,ABB,2020-07-18,2020-08-24,2009.0,50,115/33/11,42.0,13.0,9.0,0.0,34.0,9.0,0.0,543.0,2497.0,13424.0,45770.0,0.0,10.0,605.0,595.0,605.0,605.0,1,raw_available,10.0,
56047,SUK,KT2A,56047,0,SUKKT2A,ABB,2021-07-11,2021-11-04,2009.0,50,115/33/11,40.0,24.0,10.0,0.0,9.0,10.0,0.0,504.0,1745.0,20289.0,50263.0,0.0,0.0,533.0,533.0,533.0,533.0,1,raw_available,0.0,
56047,SUK,KT2A,56047,0,SUKKT2A,ABB,2022-07-03,2022-07-24,2009.0,50,115/33/11,40.0,17.0,5.0,2.0,3.0,3.0,0.0,514.0,2754.0,12050.0,65240.0,8.0,0.0,535.0,527.0,535.0,535.0,1,raw_available,8.0,
56047,SUK,KT2A,56047,0,SUKKT2A,ABB,2023-08-26,2023-11-18,2009.0,50,115/33/11,40.0,27.0,5.0,14.0,2.0,13.0,0.0,544.0,4263.0,16810.0,40790.0,5.0,3.0,586.0,578.0,586.0,586.0,1,raw_available,8.0,
566415,LR,KT3A,566415,0,LRKT3A,MITSUBISHI,2019-04-04,2019-06-23,1991.0,25,115/33,54.0,27.0,18.0,39.0,51.0,12.0,0.0,148.0,2324.0,13318.0,40923.0,54.0,17.0,339.0,268.0,339.0,339.0,1,raw_available,71.0,
566415,LR,KT3A,566415,0,LRKT3A,MITSUBISHI,2019-09-29,2019-11-23,1991.0,25,115/33,52.0,29.0,23.0,42.0,0.0,5.0,0.0,275.0,2695.0,11444.0,84370.0,12.0,35.0,392.0,345.0,392.0,392.0,1,raw_available,47.0,
566415,LR,KT3A,566415,0,LRKT3A,MITSUBISHI,2020-09-18,2020-11-15,1991.0,25,115/33,49.0,25.0,40.0,14.0,25.0,1.0,0.0,66.0,850.0,10550.0,202740.0,6.0,18.0,170.0,146.0,170.0,170.0,1,raw_available,24.0,
566415,LR,KT3A,566415,0,LRKT3A,MITSUBISHI,2021-09-13,2021-11-16,1991.0,25,115/33,53.0,30.0,9.0,0.0,10.0,0.0,0.0,363.0,1354.0,11803.0,40155.0,0.0,0.0,382.0,382.0,382.0,382.0,1,raw_available,0.0,
566415,LR,KT3A,566415,0,LRKT3A,MITSUBISHI,2022-09-15,2022-10-08,1991.0,25,115/33,55.0,26.0,4.0,30.0,52.0,5.0,0.0,354.0,1987.0,12920.0,73909.0,9.0,33.0,487.0,445.0,487.0,487.0,1,raw_available,42.0,
566415,LR,KT3A,566415,0,LRKT3A,MITSUBISHI,2023-10-02,2023-11-18,1991.0,25,115/33,52.0,25.0,7.0,26.0,41.0,6.0,0.0,229.0,5024.0,12560.0,43470.0,17.0,39.0,365.0,309.0,365.0,365.0,1,raw_available,56.0,
57015,CBD,KT1A,57015,0,CBDKT1A,ABB,2022-04-10,2022-04-17,2015.0,50,115/22,60.0,10.0,9.0,2.0,7.0,6.0,0.0,718.0,3811.0,21958.0,54390.0,0.0,0.0,742.0,742.0,742.0,742.0,1,raw_available,0.0,
57015,CBD,KT1A,57015,0,CBDKT1A,ABB,2022-10-07,2022-11-03,2015.0,50,115/22,49.0,15.0,9.0,4.0,3.0,5.0,0.0,797.0,3068.0,14776.0,32001.0,0.0,0.0,818.0,818.0,818.0,818.0,1,raw_available,0.0,
57015,CBD,KT1A,57015,0,CBDKT1A,ABB,2023-05-28,2023-06-03,2015.0,50,115/22,50.0,5.0,5.0,4.0,3.0,6.0,0.0,864.0,3804.0,15876.0,69588.0,2.0,1.0,885.0,882.0,885.0,885.0,1,raw_available,3.0,
57015,CBD,KT1A,57015,0,CBDKT1A,ABB,2024-05-18,2024-06-03,2015.0,50,115/22,49.0,12.0,5.0,11.0,1.0,8.0,0.0,826.0,3808.0,36880.0,50610.0,25.0,0.0,876.0,851.0,876.0,876.0,1,raw_available,25.0,
57016,CBD,KT2A,57016,0,CBDKT2A,ABB,2019-10-19,2019-11-11,2015.0,50,115/22,44.0,12.0,47.0,0.0,0.0,11.0,0.0,331.0,1651.0,19820.0,56382.0,0.0,0.0,389.0,389.0,389.0,389.0,1,raw_available,0.0,
57016,CBD,KT2A,57016,0,CBDKT2A,ABB,2022-04-10,2022-04-17,2015.0,50,115/22,48.0,6.0,12.0,4.0,4.0,14.0,0.0,781.0,3344.0,14755.0,50878.0,0.0,0.0,815.0,815.0,815.0,815.0,1,raw_available,0.0,
57016,CBD,KT2A,57016,0,CBDKT2A,ABB,2022-10-07,2022-11-03,2015.0,50,115/22,40.0,18.0,7.0,4.0,6.0,11.0,0.0,788.0,2395.0,20999.0,54576.0,0.0,0.0,816.0,816.0,816.0,816.0,1,raw_available,0.0,
57016,CBD,KT2A,57016,0,CBDKT2A,ABB,2023-03-18,2023-03-25,2015.0,50,115/22,40.0,6.0,4.0,10.0,9.0,27.0,0.0,672.0,2519.0,28227.0,58722.0,0.0,0.0,722.0,722.0,722.0,722.0,1,raw_available,0.0,
57016,CBD,KT2A,57016,0,CBDKT2A,ABB,2023-05-28,2023-06-03,2015.0,50,115/22,40.0,15.0,4.0,6.0,6.0,14.0,0.0,850.0,3060.0,11011.0,67644.0,6.0,2.0,888.0,880.0,888.0,888.0,1,raw_available,8.0,
57016,CBD,KT2A,57016,0,CBDKT2A,ABB,2024-05-18,2024-06-03,2015.0,50,115/22,48.0,15.0,3.0,20.0,6.0,18.0,0.0,714.0,3483.0,36680.0,51900.0,25.0,5.0,791.0,761.0,791.0,791.0,1,raw_available,30.0,
57017,MCN,KT1A,57017,0,MCNKT1A,ABB,2021-06-21,2021-08-30,2011.0,50,115/22,,36.0,4.0,0.0,0.0,0.0,0.0,30.0,644.0,36492.0,59936.0,0.0,0.0,34.0,34.0,34.0,34.0,1,raw_available,0.0,
57017,MCN,KT1A,57017,0,MCNKT1A,ABB,2022-06-18,2022-06-20,2011.0,50,115/22,,8.0,9.0,2.0,3.0,17.0,0.0,305.0,1045.0,15472.0,62534.0,7.0,2.0,345.0,336.0,345.0,345.0,1,raw_available,9.0,
57017,MCN,KT1A,57017,0,MCNKT1A,ABB,2022-09-16,2022-10-01,2011.0,50,115/22,,9.0,2.0,6.0,13.0,14.0,0.0,450.0,1270.0,14235.0,75664.0,6.0,5.0,496.0,485.0,496.0,496.0,1,raw_available,11.0,
57017,MCN,KT1A,57017,0,MCNKT1A,ABB,2023-06-01,2023-06-10,2011.0,50,115/22,,25.0,18.0,16.0,4.0,15.0,0.0,685.0,2295.0,5378.0,67956.0,4.0,2.0,744.0,738.0,744.0,744.0,1,raw_available,6.0,
57017,MCN,KT1A,57017,0,MCNKT1A,ABB,2024-04-29,2024-05-26,2011.0,50,115/22,40.0,25.0,16.0,5.0,11.0,15.0,0.0,781.0,2557.0,4766.0,36204.0,0.0,0.0,828.0,828.0,828.0,828.0,1,raw_available,0.0,
57018,UT,KT3A,57018,0,UTKT3A,ABB,2019-10-10,2019-10-20,2011.0,50,115/22,44.0,8.0,17.0,6.0,4.0,22.0,0.0,684.0,1434.0,8900.0,58520.0,0.0,0.0,733.0,733.0,733.0,733.0,1,raw_available,0.0,
57018,UT,KT3A,57018,0,UTKT3A,ABB,2020-12-07,2021-01-11,2011.0,50,115/22,38.0,10.0,27.0,4.0,6.0,3.0,0.0,640.0,2326.0,11032.0,54420.0,9.0,3.0,692.0,680.0,692.0,692.0,1,raw_available,12.0,
57018,UT,KT3A,57018,0,UTKT3A,ABB,2021-10-24,2021-11-12,2011.0,50,115/22,46.0,12.0,10.0,0.0,17.0,16.0,0.0,793.0,2914.0,12851.0,55454.0,0.0,0.0,836.0,836.0,836.0,836.0,1,raw_available,0.0,
57018,UT,KT3A,57018,0,UTKT3A,ABB,2022-10-29,2022-11-06,2011.0,50,115/22,,8.0,8.0,5.0,4.0,9.0,0.0,995.0,3201.0,11274.0,71054.0,2.0,3.0,1026.0,1021.0,1026.0,1026.0,1,raw_available,5.0,
57018,UT,KT3A,57018,0,UTKT3A,ABB,2023-04-28,2023-05-07,2011.0,50,115/22,50.0,10.0,5.0,7.0,5.0,14.0,0.0,943.0,3219.0,11812.0,72544.0,5.0,7.0,986.0,974.0,986.0,986.0,1,raw_available,12.0,
57018,UT,KT3A,57018,0,UTKT3A,ABB,2024-04-20,2024-04-27,2011.0,50,115/22,54.0,7.0,7.0,12.0,8.0,29.0,0.0,985.0,3262.0,16920.0,72716.0,6.0,19.0,1066.0,1041.0,1066.0,1066.0,1,raw_available,25.0,
57019,TR,KT2A,57019,0,TRKT2A,ABB,2020-03-14,2020-03-22,2014.0,50,115/22,63.0,17.0,9.0,4.0,5.0,6.0,0.0,489.0,1751.0,16214.0,47098.0,0.0,5.0,518.0,513.0,518.0,518.0,1,raw_available,5.0,
57019,TR,KT2A,57019,0,TRKT2A,ABB,2022-02-25,2022-03-06,2014.0,50,115/22,40.0,5.0,7.0,0.0,5.0,19.0,0.0,696.0,2132.0,21288.0,57397.0,0.0,0.0,727.0,727.0,727.0,727.0,1,raw_available,0.0,
57019,TR,KT2A,57019,0,TRKT2A,ABB,2022-09-09,2022-09-16,2014.0,50,115/22,50.0,10.0,7.0,4.0,3.0,23.0,0.0,678.0,1835.0,20531.0,86261.0,4.0,3.0,722.0,715.0,722.0,722.0,1,raw_available,7.0,
57019,TR,KT2A,57019,0,TRKT2A,ABB,2023-04-07,2023-04-20,2014.0,50,115/22,50.0,10.0,2.0,9.0,3.0,18.0,0.0,1012.0,2750.0,25561.0,75594.0,5.0,2.0,1051.0,1044.0,1051.0,1051.0,1,raw_available,7.0,
57019,TR,KT2A,57019,0,TRKT2A,ABB,2024-03-08,2024-04-11,2014.0,50,115/22,50.0,14.0,15.0,20.0,3.0,42.0,0.0,1076.0,3717.0,34330.0,54860.0,5.0,3.0,1164.0,1156.0,1164.0,1164.0,1,raw_available,8.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2019-07-26,2019-08-16,1991.0,50,115/22,39.0,19.0,14.0,0.0,7.0,7.0,0.0,241.0,2506.0,10656.0,18486.0,0.0,0.0,269.0,269.0,269.0,269.0,1,raw_available,0.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2022-03-01,2022-03-07,1991.0,50,115/22,40.0,7.0,16.0,4.0,4.0,11.0,0.0,266.0,2576.0,10749.0,46206.0,7.0,3.0,311.0,301.0,311.0,311.0,1,raw_available,10.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2022-04-29,2022-05-12,1991.0,50,115/22,45.0,14.0,9.0,22.0,23.0,11.0,0.0,362.0,2360.0,14699.0,46662.0,0.0,1.0,428.0,427.0,428.0,428.0,1,raw_available,1.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2023-02-17,2023-02-21,1991.0,50,115/22,36.0,6.0,2.0,3.0,3.0,5.0,0.0,376.0,2395.0,9460.0,42940.0,9.0,3.0,401.0,389.0,401.0,401.0,1,raw_available,12.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2023-04-23,2023-04-29,1991.0,50,115/22,45.0,21.0,2.0,7.0,3.0,16.0,0.0,393.0,2388.0,28630.0,69940.0,8.0,3.0,432.0,421.0,432.0,432.0,1,raw_available,11.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2023-08-29,2023-09-15,1991.0,50,115/22,40.0,10.0,4.0,43.0,3.0,19.0,0.0,345.0,2179.0,21260.0,41120.0,8.0,4.0,426.0,414.0,426.0,426.0,1,raw_available,12.0,
57020,TN-P,KT2A,57020,0,TN-PKT2A,ABB,2024-02-15,2024-03-17,1991.0,50,115/22,40.0,17.0,8.0,34.0,59.0,5.0,0.0,340.0,2350.0,4908.0,65478.0,0.0,31.0,377.0,446.0,377.0,377.0,1,raw_available,-69.0,
57021,THG,KT1A,57021,0,THGKT1A,ABB,2020-04-04,2020-04-12,2024.0,50,115/22,,13.0,49.0,4.0,4.0,0.0,0.0,274.0,1025.0,3837.0,66472.0,0.0,0.0,331.0,331.0,331.0,331.0,1,raw_available,0.0,
57021,THG,KT1A,57021,0,THGKT1A,ABB,2021-06-21,2021-08-30,2024.0,50,115/22,,31.0,6.0,0.0,0.0,0.0,0.0,324.0,1476.0,9896.0,46941.0,0.0,0.0,330.0,330.0,330.0,330.0,1,raw_available,0.0,
57021,THG,KT1A,57021,0,THGKT1A,ABB,2022-06-18,2022-06-20,2024.0,50,115/22,,10.0,8.0,17.0,18.0,16.0,0.0,236.0,1147.0,15762.0,66887.0,5.0,29.0,329.0,295.0,329.0,329.0,1,raw_available,34.0,
57021,THG,KT1A,57021,0,THGKT1A,ABB,2023-06-01,2023-06-10,2024.0,50,115/22,,19.0,6.0,15.0,4.0,0.0,0.0,570.0,2026.0,5595.0,62186.0,1.0,2.0,598.0,595.0,598.0,598.0,1,raw_available,3.0,
57021,THG,KT1A,57021,0,THGKT1A,ABB,2024-04-22,2024-05-26,2024.0,50,115/22,50.0,21.0,5.0,8.0,5.0,3.0,0.0,949.0,3496.0,4321.0,62450.0,1.0,6.0,977.0,970.0,977.0,977.0,1,raw_available,7.0,
57022,TR,KT1A,57022,0,TRKT1A,ABB,2020-03-14,2020-03-22,2014.0,50,115/22,42.0,15.0,2.0,1.0,0.0,0.0,0.0,330.0,1175.0,12138.0,46161.0,0.0,0.0,333.0,333.0,333.0,333.0,1,raw_available,0.0,
57022,TR,KT1A,57022,0,TRKT1A,ABB,2022-02-25,2022-03-06,2014.0,50,115/22,40.0,8.0,8.0,0.0,0.0,0.0,0.0,446.0,1742.0,27198.0,54766.0,0.0,0.0,454.0,454.0,454.0,454.0,1,raw_available,0.0,
57022,TR,KT1A,57022,0,TRKT1A,ABB,2022-09-09,2022-09-16,2014.0,50,115/22,50.0,12.0,6.0,3.0,1.0,1.0,0.0,437.0,1809.0,20437.0,74185.0,0.0,0.0,448.0,448.0,448.0,448.0,1,raw_available,0.0,
57022,TR,KT1A,57022,0,TRKT1A,ABB,2023-04-07,2023-04-20,2014.0,50,115/22,50.0,13.0,3.0,7.0,0.0,2.0,0.0,612.0,2168.0,28190.0,66105.0,0.0,0.0,624.0,624.0,624.0,624.0,1,raw_available,0.0,
57022,TR,KT1A,57022,0,TRKT1A,ABB,2024-03-08,2024-04-11,2014.0,50,115/22,45.0,11.0,3.0,5.0,1.0,4.0,0.0,496.0,2335.0,5170.0,47130.0,24.0,1.0,534.0,509.0,534.0,534.0,1,raw_available,25.0,
57023,PE,KT1A,57023,0,PEKT1A,ABB,2019-11-08,2019-12-13,2011.0,50,115/22,49.0,8.0,7.0,1.0,0.0,0.0,0.0,279.0,1108.0,22805.0,61217.0,0.0,0.0,287.0,287.0,287.0,287.0,1,raw_available,0.0,
57023,PE,KT1A,57023,0,PEKT1A,ABB,2021-01-23,2021-02-13,2011.0,50,115/22,47.0,20.0,16.0,0.0,0.0,0.0,0.0,135.0,821.0,12331.0,57931.0,0.0,0.0,151.0,151.0,151.0,151.0,1,raw_available,0.0,
57023,PE,KT1A,57023,0,PEKT1A,ABB,2021-01-26,2021-03-29,2011.0,50,115/22,36.0,16.0,25.0,0.0,1.0,0.0,0.0,139.0,843.0,14697.0,61673.0,0.0,1.0,166.0,165.0,166.0,166.0,1,raw_available,1.0,
57023,PE,KT1A,57023,0,PEKT1A,ABB,2021-10-17,2021-11-17,2011.0,50,115/22,42.0,14.0,3.0,2.0,1.0,0.0,0.0,435.0,2142.0,13997.0,44782.0,0.0,1.0,442.0,441.0,442.0,442.0,1,raw_available,1.0,
