transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
57023,PE,KT1A,57023,0,PEKT1A,ABB,2022-11-18,2022-12-11,2011.0,50,115/22,43.0,18.0,1.0,4.0,1.0,2.0,0.0,360.0,1929.0,25906.0,67279.0,1.0,0.0,369.0,368.0,369.0,369.0,1,raw_available,1.0,สี0.5
57023,PE,KT1A,57023,0,PEKT1A,ABB,2023-03-09,2023-03-17,2011.0,50,115/22,50.0,5.0,7.0,1.0,12.0,1.0,0.0,516.0,1882.0,27529.0,51606.0,0.0,10.0,547.0,537.0,547.0,547.0,1,raw_available,10.0,
57023,PE,KT1A,57023,0,PEKT1A,ABB,2024-02-02,2024-02-24,2011.0,50,115/22,40.0,10.0,2.0,6.0,1.0,3.0,0.0,527.0,1666.0,32890.0,43170.0,33.0,0.0,572.0,539.0,572.0,572.0,1,raw_available,33.0,
57024,LSN,KT1A,57024,0,LSNKT1A,ABB,2019-11-21,2019-12-26,2011.0,50,115/22,40.0,18.0,19.0,3.0,0.0,0.0,0.0,561.0,1865.0,27330.0,95190.0,0.0,0.0,583.0,583.0,583.0,583.0,1,raw_available,0.0,
57024,LSN,KT1A,57024,0,LSNKT1A,ABB,2020-11-08,2020-11-27,2011.0,50,115/22,40.0,13.0,29.0,2.0,1.0,1.0,0.0,367.0,1460.0,17546.0,72003.0,1.0,1.0,402.0,400.0,402.0,402.0,1,raw_available,2.0,
57024,LSN,KT1A,57024,0,LSNKT1A,ABB,2021-11-02,2021-11-22,2011.0,50,115/22,44.0,7.0,3.0,2.0,0.0,0.0,0.0,590.0,2843.0,14960.0,55120.0,1.0,1.0,597.0,595.0,597.0,597.0,1,raw_available,2.0,
57024,LSN,KT1A,57024,0,LSNKT1A,ABB,2022-11-27,2023-01-12,2011.0,50,115/22,56.0,11.0,4.0,2.0,0.0,0.0,0.0,583.0,2292.0,19470.0,63430.0,5.0,1.0,595.0,589.0,595.0,595.0,1,raw_available,6.0,
57024,LSN,KT1A,57024,0,LSNKT1A,ABB,2023-04-29,2023-05-19,2011.0,50,115/22,45.0,8.0,3.0,3.0,1.0,2.0,0.0,563.0,1831.0,20871.0,64042.0,4.0,0.0,576.0,572.0,576.0,576.0,1,raw_available,4.0,
57024,LSN,KT1A,57024,0,LSNKT1A,ABB,2023-11-23,2024-01-27,2011.0,50,115/22,40.0,22.0,6.0,3.0,1.0,6.0,0.0,616.0,2125.0,22169.0,71759.0,1.0,2.0,635.0,632.0,635.0,635.0,1,raw_available,3.0,
57025,NA,KT2A,57025,0,NAKT2A,ABB,2019-05-18,2019-06-07,2011.0,50,115/22,50.0,10.0,5.0,1.0,1.0,1.0,0.0,356.0,1403.0,14555.0,50454.0,0.0,0.0,364.0,364.0,364.0,364.0,1,raw_available,0.0,
57025,NA,KT2A,57025,0,NAKT2A,ABB,2020-03-07,2020-03-15,2011.0,50,115/22,33.0,10.0,3.0,3.0,1.0,0.0,0.0,277.0,1207.0,7307.0,46995.0,0.0,2.0,286.0,284.0,286.0,286.0,1,raw_available,2.0,
57025,NA,KT2A,57025,0,NAKT2A,ABB,2020-05-24,2020-06-05,2011.0,50,115/22,45.0,9.0,4.0,4.0,4.0,2.0,0.0,447.0,902.0,7527.0,60469.0,0.0,28.0,489.0,461.0,489.0,489.0,1,raw_available,28.0,
57025,NA,KT2A,57025,0,NAKT2A,ABB,2021-04-03,2021-05-30,2011.0,50,115/22,46.0,10.0,41.0,1.0,0.0,0.0,0.0,91.0,713.0,19444.0,51002.0,0.0,0.0,133.0,133.0,133.0,133.0,1,raw_available,0.0,
57025,NA,KT2A,57025,0,NAKT2A,ABB,2022-03-06,2022-03-18,2011.0,50,115/22,32.0,5.0,7.0,0.0,4.0,0.0,0.0,451.0,1378.0,17492.0,54252.0,0.0,0.0,462.0,462.0,462.0,462.0,1,raw_available,0.0,
57025,NA,KT2A,57025,0,NAKT2A,ABB,2023-04-02,2023-04-22,2011.0,50,115/22,42.0,13.0,11.0,5.0,1.0,3.0,0.0,908.0,2189.0,11458.0,67643.0,1.0,1.0,930.0,928.0,930.0,930.0,1,raw_available,2.0,
57026,ST,KT1A,57026,0,STKT1A,ABB,2019-04-20,2019-05-16,2011.0,50,115/22,41.0,13.0,27.0,0.0,0.0,0.0,0.0,122.0,1899.0,8322.0,26605.0,0.0,0.0,149.0,149.0,149.0,149.0,1,raw_available,0.0,
57026,ST,KT1A,57026,0,STKT1A,ABB,2020-03-22,2020-04-07,2011.0,50,115/22,40.0,11.0,54.0,3.0,0.0,0.0,0.0,140.0,558.0,5267.0,27301.0,0.0,0.0,197.0,197.0,197.0,197.0,1,raw_available,0.0,
57026,ST,KT1A,57026,0,STKT1A,ABB,2021-04-10,2021-06-25,2011.0,50,115/22,47.0,21.0,23.0,2.0,0.0,0.0,0.0,198.0,2401.0,15662.0,33854.0,0.0,0.0,223.0,223.0,223.0,223.0,1,raw_available,0.0,
57026,ST,KT1A,57026,0,STKT1A,ABB,2022-05-21,2022-06-05,2011.0,50,115/22,44.0,17.0,13.0,2.0,0.0,0.0,0.0,209.0,2623.0,3466.0,26102.0,0.0,0.0,224.0,224.0,224.0,224.0,1,raw_available,0.0,
57026,ST,KT1A,57026,0,STKT1A,ABB,2023-04-08,2023-04-30,2011.0,50,115/22,47.0,14.0,2.0,2.0,0.0,0.0,0.0,256.0,2652.0,7360.0,36110.0,0.0,0.0,260.0,260.0,260.0,260.0,1,raw_available,0.0,
57026,ST,KT1A,57026,0,STKT1A,ABB,2024-04-24,2024-04-27,2011.0,50,115/22,52.0,8.0,26.0,11.0,12.0,7.0,0.0,356.0,3014.0,14266.0,41433.0,1.0,5.0,418.0,412.0,418.0,418.0,1,raw_available,6.0,
57027,ST,KT2A,57027,0,STKT2A,ABB,2019-04-20,2019-05-16,2011.0,50,115/22,45.0,18.0,12.0,0.0,0.0,4.0,0.0,368.0,1579.0,8262.0,42068.0,0.0,0.0,384.0,384.0,384.0,384.0,1,raw_available,0.0,
57027,ST,KT2A,57027,0,STKT2A,ABB,2020-04-27,2020-05-28,2011.0,50,115/22,50.0,10.0,5.0,4.0,1.0,5.0,0.0,417.0,1778.0,13639.0,77112.0,2.0,2.0,436.0,432.0,436.0,436.0,1,raw_available,4.0,
57027,ST,KT2A,57027,0,STKT2A,ABB,2021-04-10,2021-06-25,2011.0,50,115/22,50.0,22.0,36.0,3.0,1.0,3.0,0.0,638.0,4146.0,14065.0,57322.0,1.0,1.0,683.0,681.0,683.0,683.0,1,raw_available,2.0,
57027,ST,KT2A,57027,0,STKT2A,ABB,2022-05-21,2022-06-05,2011.0,50,115/22,44.0,16.0,23.0,6.0,7.0,9.0,0.0,612.0,2651.0,8366.0,60987.0,0.0,0.0,657.0,657.0,657.0,657.0,1,raw_available,0.0,
57027,ST,KT2A,57027,0,STKT2A,ABB,2023-04-08,2023-04-30,2011.0,50,115/22,50.0,15.0,11.0,3.0,1.0,19.0,0.0,608.0,2973.0,12290.0,53530.0,9.0,1.0,652.0,642.0,652.0,652.0,1,raw_available,10.0,
57027,ST,KT2A,57027,0,STKT2A,ABB,2024-04-22,2024-04-27,2011.0,50,115/22,56.0,5.0,5.0,9.0,2.0,20.0,0.0,681.0,2891.0,22847.0,73137.0,6.0,7.0,730.0,717.0,730.0,730.0,1,raw_available,13.0,
57028,NA,KT1A,57028,0,NAKT1A,ABB,2019-05-28,2019-06-07,2011.0,50,115/22,50.0,15.0,27.0,3.0,1.0,2.0,0.0,416.0,1752.0,8951.0,50029.0,0.0,0.0,449.0,449.0,449.0,449.0,1,raw_available,0.0,
57028,NA,KT1A,57028,0,NAKT1A,ABB,2020-05-24,2020-06-05,2011.0,50,115/22,44.0,8.0,8.0,1.0,1.0,2.0,0.0,484.0,1022.0,6018.0,54983.0,0.0,1.0,497.0,496.0,497.0,497.0,1,raw_available,1.0,
57028,NA,KT1A,57028,0,NAKT1A,ABB,2021-04-03,2021-05-29,2011.0,50,115/22,45.0,8.0,44.0,1.0,0.0,0.0,0.0,160.0,824.0,49900.0,73160.0,2.0,0.0,207.0,205.0,207.0,207.0,1,raw_available,2.0,
57028,NA,KT1A,57028,0,NAKT1A,ABB,2022-03-06,2022-03-18,2011.0,50,115/22,30.0,11.0,10.0,0.0,8.0,0.0,0.0,517.0,1621.0,17436.0,51987.0,0.0,0.0,535.0,535.0,535.0,535.0,1,raw_available,0.0,
57028,NA,KT1A,57028,0,NAKT1A,ABB,2023-04-02,2023-04-22,2011.0,50,115/22,41.0,11.0,9.0,4.0,1.0,3.0,0.0,834.0,2214.0,16142.0,58975.0,2.0,1.0,854.0,851.0,854.0,854.0,1,raw_available,3.0,
57029,LSN,KT2A,57029,0,LSNKT2A,ABB,2019-11-21,2019-12-22,2011.0,50,115/22,40.0,18.0,17.0,2.0,0.0,0.0,0.0,396.0,1496.0,24340.0,37000.0,0.0,0.0,415.0,415.0,415.0,415.0,1,raw_available,0.0,
57029,LSN,KT2A,57029,0,LSNKT2A,ABB,2020-11-08,2020-11-27,2011.0,50,115/22,42.0,16.0,22.0,4.0,8.0,0.0,0.0,408.0,1844.0,18889.0,34205.0,0.0,1.0,443.0,442.0,443.0,443.0,1,raw_available,1.0,
57029,LSN,KT2A,57029,0,LSNKT2A,ABB,2021-11-02,2021-11-22,2011.0,50,115/22,46.0,14.0,7.0,0.0,11.0,0.0,0.0,490.0,1706.0,25852.0,55180.0,0.0,0.0,508.0,508.0,508.0,508.0,1,raw_available,0.0,
57029,LSN,KT2A,57029,0,LSNKT2A,ABB,2022-11-27,2023-01-12,2011.0,50,115/22,56.0,8.0,10.0,4.0,0.0,4.0,0.0,473.0,2086.0,27476.0,56008.0,0.0,0.0,491.0,491.0,491.0,491.0,1,raw_available,0.0,
57029,LSN,KT2A,57029,0,LSNKT2A,ABB,2023-11-23,2024-01-27,2011.0,50,115/22,43.0,14.0,7.0,7.0,1.0,7.0,0.0,687.0,2874.0,27710.0,68992.0,1.0,1.0,711.0,709.0,711.0,711.0,1,raw_available,2.0,
57030,SN3,KT1A,57030,0,SN3KT1A,ABB,2019-03-24,2019-03-30,2004.0,50,115/22,41.0,6.0,7.0,9.0,0.0,0.0,0.0,278.0,2479.0,8302.0,45472.0,0.0,0.0,294.0,294.0,294.0,294.0,1,raw_available,0.0,
57030,SN3,KT1A,57030,0,SN3KT1A,ABB,2021-03-12,2021-05-08,2004.0,50,115/22,42.0,19.0,40.0,0.0,2.0,1.0,0.0,251.0,2447.0,4298.0,38084.0,2.0,1.0,297.0,294.0,297.0,297.0,1,raw_available,3.0,
57030,SN3,KT1A,57030,0,SN3KT1A,ABB,2022-03-10,2022-04-01,2004.0,50,115/22,48.0,17.0,12.0,10.0,3.0,3.0,0.0,268.0,3355.0,8181.0,38914.0,1.0,3.0,300.0,296.0,300.0,300.0,1,raw_available,4.0,
57030,SN3,KT1A,57030,0,SN3KT1A,ABB,2023-03-16,2023-04-06,2004.0,50,115/22,45.0,9.0,5.0,7.0,1.0,0.0,0.0,284.0,3763.0,7884.0,43186.0,0.0,0.0,297.0,297.0,297.0,297.0,1,raw_available,0.0,
57030,SN3,KT1A,57030,0,SN3KT1A,ABB,2024-03-17,2024-04-19,2004.0,50,115/22,54.0,11.0,2.0,20.0,1.0,3.0,0.0,272.0,3500.0,14380.0,50866.0,2.0,2.0,302.0,298.0,302.0,302.0,1,raw_available,4.0,
57031,AP,KT3A,57031,0,APKT3A,ABB,2019-11-17,2019-12-14,2011.0,50,115/22,46.0,9.0,17.0,1.0,0.0,0.0,0.0,282.0,1003.0,22472.0,63915.0,0.0,0.0,300.0,300.0,300.0,300.0,1,raw_available,0.0,
57031,AP,KT3A,57031,0,APKT3A,ABB,2020-06-19,2020-07-05,2011.0,50,115/22,35.0,13.0,5.0,5.0,0.0,1.0,0.0,436.0,1274.0,13322.0,70115.0,2.0,0.0,449.0,447.0,449.0,449.0,1,raw_available,2.0,
57031,AP,KT3A,57031,0,APKT3A,ABB,2021-01-25,2021-03-26,2011.0,50,115/22,48.0,14.0,31.0,0.0,1.0,0.0,0.0,160.0,0.0,20020.0,58380.0,4.0,0.0,196.0,192.0,196.0,196.0,1,raw_available,4.0,
57031,AP,KT3A,57031,0,APKT3A,ABB,2023-03-19,2023-04-07,2011.0,50,115/22,49.0,9.0,5.0,2.0,0.0,0.0,0.0,279.0,2341.0,25570.0,68190.0,2.0,0.0,288.0,286.0,288.0,288.0,1,raw_available,2.0,
573068,SR2,KT5A,573068,0,SR2KT5A,MITSUBISHI,2019-12-21,2020-01-10,1997.0,40,115/22,25.0,10.0,27.0,137.0,307.0,18.0,0.0,276.0,5921.0,4485.0,57812.0,26.0,169.0,960.0,765.0,960.0,960.0,1,raw_available,195.0,
573068,SR2,KT5A,573068,0,SR2KT5A,MITSUBISHI,2020-06-28,2020-08-15,1997.0,40,115/22,58.0,23.0,32.0,112.0,246.0,0.0,0.0,183.0,8660.0,7000.0,130840.0,84.0,212.0,869.0,573.0,869.0,869.0,1,raw_available,296.0,
573069,PKK,KT1A,573069,0,PKKKT1A,MITSUBISHI,2021-04-20,2021-06-08,2007.0,40,115/22,68.0,19.0,54.0,52.0,62.0,1.0,0.0,142.0,3538.0,24440.0,60500.0,10.0,45.0,366.0,311.0,366.0,366.0,1,raw_available,55.0,
573069,PKK,KT1A,573069,0,PKKKT1A,MITSUBISHI,2022-04-22,2022-05-06,2007.0,40,115/22,67.0,22.0,16.0,56.0,116.0,16.0,0.0,307.0,4337.0,13900.0,50517.0,0.0,24.0,535.0,511.0,535.0,535.0,1,raw_available,24.0,
573069,PKK,KT1A,573069,0,PKKKT1A,MITSUBISHI,2023-04-28,2023-05-06,2007.0,40,115/22,68.0,19.0,13.0,100.0,97.0,5.0,0.0,308.0,4385.0,5370.0,52230.0,11.0,64.0,598.0,523.0,598.0,598.0,1,raw_available,75.0,
573069,PKK,KT1A,573069,0,PKKKT1A,MITSUBISHI,2023-09-29,2023-10-05,2007.0,40,115/22,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,9020.0,50780.0,0.0,0.0,0.0,0.0,0.0,0.0,1,raw_available,0.0,
573069,PKK,KT1A,573069,0,PKKKT1A,MITSUBISHI,2024-05-11,2024-05-17,2007.0,40,115/22,30.0,9.0,20.0,151.0,174.0,50.0,0.0,562.0,3372.0,3679.0,59403.0,13.0,71.0,1041.0,957.0,1041.0,1041.0,1,raw_available,84.0,
573070,PKK,KT4A,573070,0,PKKKT4A,MITSUBISHI,2020-12-22,2021-01-09,2007.0,40,115/22,,15.0,45.0,96.0,283.0,3.0,0.0,107.0,4254.0,13780.0,52033.0,0.0,164.0,715.0,534.0,715.0,715.0,1,raw_available,181.0,research
573070,PKK,KT4A,573070,0,PKKKT4A,MITSUBISHI,2023-04-28,2023-05-06,2007.0,40,115/22,30.0,7.0,28.0,98.0,257.0,16.0,0.0,146.0,2909.0,3280.0,46870.0,13.0,162.0,720.0,545.0,720.0,720.0,1,raw_available,175.0,
573070,PKK,KT4A,573070,0,PKKKT4A,MITSUBISHI,2024-05-11,2024-05-17,2007.0,40,115/22,67.0,19.0,31.0,184.0,271.0,10.0,0.0,167.0,3671.0,3808.0,40180.0,55.0,298.0,1016.0,663.0,1016.0,1016.0,1,raw_available,353.0,
573071,CC,KT3A,573071,0,CCKT3A,MITSUBISHI,2020-01-23,2020-02-03,1998.0,40,115/22,74.0,9.0,56.0,76.0,276.0,10.0,0.0,151.0,3592.0,1859.0,47165.0,89.0,134.0,792.0,569.0,792.0,792.0,1,raw_available,223.0,
573071,CC,KT3A,573071,0,CCKT3A,MITSUBISHI,2022-01-22,2022-01-28,1998.0,40,115/22,30.0,14.0,15.0,43.0,155.0,1.0,0.0,89.0,3281.0,5384.0,53081.0,0.0,97.0,400.0,303.0,400.0,400.0,1,raw_available,97.0,
573071,CC,KT3A,573071,0,CCKT3A,MITSUBISHI,2023-01-15,2023-01-20,1998.0,40,115/22,,5.0,15.0,53.0,183.0,7.0,0.0,124.0,3932.0,5358.0,35047.0,63.0,49.0,494.0,382.0,494.0,494.0,1,raw_available,112.0,Tx. COLD STANDBY
573073,BP2,KT6A,573073,0,BP2KT6A,MITSUBISHI,2019-04-11,2019-06-21,1998.0,40,115/22,59.0,22.0,44.0,127.0,384.0,9.0,0.0,135.0,5404.0,8595.0,47211.0,0.0,216.0,915.0,699.0,915.0,915.0,1,raw_available,216.0,
573073,BP2,KT6A,573073,0,BP2KT6A,MITSUBISHI,2021-05-22,2021-08-03,1998.0,40,115/22,60.0,23.0,38.0,82.0,320.0,8.0,0.0,104.0,3971.0,10795.0,54466.0,0.0,115.0,667.0,552.0,667.0,667.0,1,raw_available,115.0,
573073,BP2,KT6A,573073,0,BP2KT6A,MITSUBISHI,2022-05-28,2022-06-05,1998.0,40,115/22,61.0,22.0,86.0,76.0,296.0,31.0,0.0,69.0,3299.0,3850.0,61880.0,14.0,185.0,757.0,558.0,757.0,757.0,1,raw_available,199.0,
573073,BP2,KT6A,573073,0,BP2KT6A,MITSUBISHI,2023-05-12,2023-06-09,1998.0,40,115/22,65.0,20.0,92.0,116.0,397.0,11.0,0.0,121.0,4180.0,4806.0,42220.0,0.0,110.0,847.0,737.0,847.0,847.0,1,raw_available,110.0,
573073,BP2,KT6A,573073,0,BP2KT6A,MITSUBISHI,2024-05-24,2024-06-02,1998.0,40,115/22,62.0,17.0,48.0,134.0,584.0,20.0,0.0,138.0,4371.0,10152.0,59688.0,12.0,248.0,1184.0,924.0,1184.0,1184.0,1,raw_available,260.0,
573074,BP2,KT4A,573074,0,BP2KT4A,MITSUBISHI,2019-04-11,2019-06-21,1998.0,40,115/22,69.0,34.0,34.0,127.0,346.0,7.0,0.0,131.0,7689.0,11098.0,47027.0,0.0,166.0,811.0,645.0,811.0,811.0,1,raw_available,166.0,
573074,BP2,KT4A,573074,0,BP2KT4A,MITSUBISHI,2021-05-22,2021-08-03,1998.0,40,115/22,72.0,23.0,30.0,97.0,355.0,7.0,0.0,108.0,6081.0,15975.0,60311.0,0.0,119.0,716.0,597.0,716.0,716.0,1,raw_available,119.0,
573074,BP2,KT4A,573074,0,BP2KT4A,MITSUBISHI,2022-05-28,2022-06-05,1998.0,40,115/22,68.0,25.0,79.0,72.0,282.0,42.0,0.0,61.0,4946.0,6560.0,56760.0,11.0,183.0,730.0,536.0,730.0,730.0,1,raw_available,194.0,
573074,BP2,KT4A,573074,0,BP2KT4A,MITSUBISHI,2023-05-12,2023-06-09,1998.0,40,115/22,78.0,24.0,117.0,116.0,469.0,8.0,0.0,135.0,5263.0,5384.0,43889.0,5.0,109.0,959.0,845.0,959.0,959.0,1,raw_available,114.0,
573074,BP2,KT4A,573074,0,BP2KT4A,MITSUBISHI,2024-05-24,2024-06-02,1998.0,40,115/22,68.0,23.0,148.0,265.0,715.0,13.0,0.0,166.0,6945.0,4953.0,39642.0,62.0,483.0,1852.0,1307.0,1852.0,1852.0,1,raw_available,545.0,
573075,CC,KT2A,573075,0,CCKT2A,MITSUBISHI,2020-01-23,2020-02-03,1998.0,40,115/22,66.0,22.0,44.0,28.0,39.0,0.0,0.0,207.0,2720.0,3297.0,45621.0,11.0,59.0,388.0,318.0,388.0,388.0,1,raw_available,70.0,
573075,CC,KT2A,573075,0,CCKT2A,MITSUBISHI,2021-05-21,2021-06-06,1998.0,40,115/22,,20.0,37.0,1.0,0.0,0.0,0.0,220.0,2800.0,6800.0,26290.0,0.0,0.0,258.0,258.0,258.0,258.0,1,raw_available,0.0,หลังทดสอบทางไฟฟ้า
573075,CC,KT2A,573075,0,CCKT2A,MITSUBISHI,2022-01-22,2022-01-28,1998.0,40,115/22,65.0,25.0,44.0,15.0,18.0,0.0,0.0,207.0,2291.0,2373.0,22795.0,0.0,10.0,294.0,284.0,294.0,294.0,1,raw_available,10.0,
573075,CC,KT2A,573075,0,CCKT2A,MITSUBISHI,2022-07-07,2022-07-14,1998.0,40,115/22,72.0,21.0,55.0,18.0,28.0,14.0,0.0,244.0,2463.0,4980.0,37110.0,6.0,16.0,381.0,359.0,381.0,381.0,1,raw_available,22.0,
573075,CC,KT2A,573075,0,CCKT2A,MITSUBISHI,2023-01-15,2023-01-20,1998.0,40,115/22,54.0,12.0,81.0,39.0,51.0,3.0,0.0,271.0,3102.0,4229.0,21271.0,12.0,25.0,482.0,445.0,482.0,482.0,1,raw_available,37.0,
573076,CC,KT1A,573076,0,CCKT1A,MITSUBISHI,2020-01-23,2020-02-03,1998.0,40,115/22,68.0,22.0,71.0,236.0,543.0,17.0,0.0,237.0,5998.0,2108.0,69204.0,38.0,301.0,1443.0,1104.0,1443.0,1443.0,1,raw_available,339.0,
573076,CC,KT1A,573076,0,CCKT1A,MITSUBISHI,2022-01-22,2022-01-28,1998.0,40,115/22,72.0,18.0,80.0,99.0,291.0,0.0,0.0,196.0,4838.0,3264.0,52248.0,0.0,176.0,842.0,666.0,842.0,842.0,1,raw_available,176.0,
573076,CC,KT1A,573076,0,CCKT1A,MITSUBISHI,2022-07-07,2022-07-14,1998.0,40,115/22,57.0,18.0,89.0,97.0,296.0,1.0,0.0,167.0,4517.0,4580.0,55950.0,8.0,178.0,836.0,650.0,836.0,836.0,1,raw_available,186.0,
573076,CC,KT1A,573076,0,CCKT1A,MITSUBISHI,2023-01-15,2023-01-20,1998.0,40,115/22,,10.0,88.0,132.0,366.0,10.0,0.0,177.0,4639.0,4361.0,41600.0,26.0,182.0,981.0,773.0,981.0,981.0,1,raw_available,208.0,
573076,CC,KT1A,573076,0,CCKT1A,MITSUBISHI,2023-03-04,2023-03-12,1998.0,40,115/22,57.0,16.0,77.0,112.0,306.0,6.0,0.0,180.0,4706.0,3236.0,49665.0,8.0,189.0,878.0,681.0,878.0,878.0,1,raw_available,197.0,โครงการวิจัยหม้อแปลง
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2020-02-10,2020-02-22,1998.0,40,115/22,,23.0,302.0,278.0,557.0,276.0,893.0,113.0,2565.0,4125.0,23868.0,73.0,335.0,2827.0,2419.0,2827.0,2827.0,1,raw_available,408.0,Research เก็บน้ำมันก่อนที่จะทำการตัดกระดาษ
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2020-03-07,2020-03-14,1998.0,40,115/22,62.0,23.0,85.0,80.0,235.0,90.0,296.0,54.0,2046.0,4423.0,53453.0,19.0,119.0,978.0,840.0,978.0,978.0,1,raw_available,138.0,ตามผลเนื่องจากพบC2H2
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2020-03-18,2020-03-18,1998.0,40,115/22,58.0,20.0,112.0,92.0,259.0,89.0,363.0,52.0,2305.0,3636.0,39804.0,19.0,124.0,1110.0,967.0,1110.0,1110.0,1,raw_available,143.0,ตามผล C2H2 C2H2
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2020-03-20,2020-03-21,1998.0,40,115/22,62.0,21.0,78.0,76.0,226.0,70.0,320.0,49.0,2013.0,5253.0,50568.0,0.0,118.0,937.0,819.0,937.0,937.0,1,raw_available,118.0,ตามผล C2H2
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2020-09-18,2020-10-05,1998.0,40,115/22,38.0,10.0,7.0,0.0,37.0,0.0,0.0,5.0,232.0,12535.0,22903.0,0.0,0.0,49.0,49.0,49.0,49.0,1,raw_available,0.0,หลังกรองน้ำมันMaintank และเปลี่ยน Cylinder OLTC
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2021-12-15,2021-12-20,1998.0,40,115/22,56.0,21.0,58.0,55.0,66.0,6.0,23.0,135.0,2365.0,2800.0,67471.0,9.0,36.0,388.0,343.0,388.0,388.0,1,raw_available,45.0,repeat
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2022-06-18,2022-06-24,1998.0,40,115/22,58.0,19.0,52.0,42.0,66.0,17.0,25.0,50.0,708.0,7248.0,68524.0,11.0,42.0,305.0,252.0,305.0,305.0,1,raw_available,53.0,
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2022-12-22,2023-01-14,1998.0,40,115/22,34.0,12.0,2.0,2.0,16.0,1.0,0.0,12.0,209.0,5165.0,22518.0,1.0,21.0,55.0,33.0,55.0,55.0,1,raw_available,22.0,after replace seal
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2023-06-11,2023-06-16,1998.0,40,115/22,58.0,20.0,27.0,31.0,42.0,5.0,0.0,146.0,1437.0,1500.0,339940.0,6.0,24.0,281.0,251.0,281.0,281.0,1,raw_available,30.0,
573077,SR2,KT1A,573077,0,SR2KT1A,MITSUBISHI,2024-03-24,2024-04-19,1998.0,40,115/22,58.0,18.0,21.0,80.0,110.0,9.0,0.0,160.0,1581.0,5617.0,47665.0,7.0,57.0,444.0,380.0,444.0,444.0,1,raw_available,64.0,
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2019-11-17,2019-12-14,1999.0,40,115/22,62.0,20.0,29.0,59.0,219.0,0.0,0.0,70.0,2020.0,11532.0,53926.0,0.0,148.0,525.0,377.0,525.0,525.0,1,raw_available,148.0,
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2020-01-23,2020-01-23,1999.0,40,115/22,,18.0,32.0,94.0,586.0,0.0,0.0,140.0,3338.0,3128.0,39156.0,0.0,115.0,967.0,852.0,967.0,967.0,1,raw_available,115.0,research
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2020-02-10,2020-03-01,1999.0,40,115/22,58.0,17.0,44.0,82.0,261.0,0.0,0.0,112.0,2740.0,2513.0,37051.0,0.0,170.0,669.0,499.0,669.0,669.0,1,raw_available,170.0,
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2020-06-19,2020-07-05,1999.0,40,115/22,44.0,26.0,16.0,69.0,208.0,6.0,0.0,84.0,2231.0,4431.0,42556.0,0.0,114.0,497.0,383.0,497.0,497.0,1,raw_available,114.0,
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2021-01-25,2021-03-21,1999.0,40,115/22,57.0,17.0,33.0,70.0,166.0,0.0,0.0,90.0,2300.0,6420.0,50210.0,17.0,126.0,502.0,359.0,502.0,502.0,1,raw_available,143.0,
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2021-11-29,2021-12-03,1999.0,40,115/22,58.0,15.0,50.0,25.0,296.0,6.0,0.0,20.0,3290.0,6023.0,46054.0,0.0,150.0,547.0,397.0,547.0,547.0,1,raw_available,150.0,repeat
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2022-07-08,2022-07-14,1999.0,40,115/22,,17.0,55.0,71.0,237.0,2.0,0.0,57.0,3055.0,3360.0,47950.0,15.0,147.0,584.0,422.0,584.0,584.0,1,raw_available,162.0,
573078,AP,KT4A,573078,0,APKT4A,MITSUBISHI,2023-03-19,2023-04-07,1999.0,40,115/22,60.0,22.0,24.0,66.0,217.0,2.0,0.0,59.0,4316.0,7390.0,50440.0,16.0,161.0,545.0,368.0,545.0,545.0,1,raw_available,177.0,
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2020-01-23,2020-01-23,1997.0,25,115/22,,11.0,16.0,26.0,260.0,177.0,0.0,113.0,3317.0,3144.0,21185.0,0.0,18.0,610.0,592.0,610.0,610.0,1,raw_available,18.0,research
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2020-02-22,2020-04-10,1997.0,25,115/22,48.0,15.0,11.0,12.0,46.0,6.0,0.0,58.0,1543.0,13209.0,69775.0,0.0,6.0,139.0,133.0,139.0,139.0,1,raw_available,6.0,
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2021-11-29,2021-12-03,1997.0,25,115/22,55.0,13.0,24.0,37.0,83.0,0.0,0.0,90.0,4730.0,16334.0,22523.0,8.0,50.0,292.0,234.0,292.0,292.0,1,raw_available,58.0,repeat
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2022-02-14,2022-02-20,1997.0,25,115/22,59.0,14.0,16.0,21.0,94.0,3.0,0.0,70.0,2930.0,21597.0,54307.0,41.0,6.0,251.0,204.0,251.0,251.0,1,raw_available,47.0,
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2022-08-14,2022-09-03,1997.0,25,115/22,66.0,20.0,9.0,46.0,108.0,2.0,0.0,113.0,3127.0,12191.0,38587.0,0.0,57.0,335.0,278.0,335.0,335.0,1,raw_available,57.0,
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2023-03-16,2023-03-25,1997.0,25,115/22,40.0,10.0,15.0,32.0,104.0,2.0,0.0,115.0,3054.0,18736.0,38680.0,0.0,40.0,308.0,268.0,308.0,308.0,1,raw_available,40.0,
573080,WNK,KT2A,573080,0,WNKKT2A,MITSUBISHI,2024-06-24,2024-06-28,1997.0,25,115/22,36.0,14.0,17.0,92.0,187.0,16.0,0.0,170.0,3088.0,8630.0,25590.0,15.0,107.0,604.0,482.0,604.0,604.0,1,raw_available,122.0,
573081,PA2,KT3A,573081,0,PA2KT3A,MITSUBISHI,2020-01-16,2020-02-06,1997.0,25,115/22,54.0,17.0,49.0,75.0,223.0,0.0,0.0,224.0,4608.0,3490.0,65310.0,55.0,192.0,818.0,571.0,818.0,818.0,1,raw_available,247.0,
573081,PA2,KT3A,573081,0,PA2KT3A,MITSUBISHI,2021-01-23,2021-03-26,1997.0,25,115/22,55.0,18.0,38.0,80.0,193.0,0.0,0.0,250.0,4800.0,3030.0,65300.0,21.0,170.0,752.0,561.0,752.0,752.0,1,raw_available,191.0,
573081,PA2,KT3A,573081,0,PA2KT3A,MITSUBISHI,2022-01-08,2022-01-14,1997.0,25,115/22,80.0,25.0,10.0,70.0,215.0,0.0,0.0,138.0,6039.0,10060.0,80780.0,17.0,0.0,450.0,433.0,450.0,450.0,1,raw_available,17.0,
573081,PA2,KT3A,573081,0,PA2KT3A,MITSUBISHI,2022-08-02,2022-08-20,1997.0,25,115/22,57.0,13.0,16.0,71.0,226.0,3.0,0.0,147.0,5811.0,4280.0,72640.0,14.0,174.0,651.0,463.0,651.0,651.0,1,raw_available,188.0,
573081,PA2,KT3A,573081,0,PA2KT3A,MITSUBISHI,2023-02-26,2023-03-04,1997.0,25,115/22,58.0,14.0,11.0,97.0,285.0,3.0,0.0,125.0,5403.0,2670.0,76800.0,10.0,16.0,547.0,521.0,547.0,547.0,1,raw_available,26.0,
573081,PA2,KT3A,573081,0,PA2KT3A,MITSUBISHI,2024-02-12,2024-02-25,1997.0,25,115/22,56.0,13.0,24.0,115.0,387.0,4.0,0.0,222.0,4052.0,8656.0,87939.0,15.0,202.0,969.0,752.0,969.0,969.0,1,raw_available,217.0,
573082,BSP,KT3A,573082,0,BSPKT3A,MITSUBISHI,2021-04-18,2021-06-08,2007.0,25,115/22,50.0,24.0,43.0,19.0,131.0,1.0,0.0,120.0,2400.0,7648.0,49000.0,6.0,116.0,436.0,314.0,436.0,436.0,1,raw_available,122.0,
573082,BSP,KT3A,573082,0,BSPKT3A,MITSUBISHI,2022-05-21,2022-05-26,2007.0,25,115/22,45.0,12.0,7.0,54.0,324.0,8.0,0.0,116.0,2425.0,9169.0,49702.0,0.0,89.0,598.0,509.0,598.0,598.0,1,raw_available,89.0,
573082,BSP,KT3A,573082,0,BSPKT3A,MITSUBISHI,2023-01-20,2023-02-02,2007.0,25,115/22,45.0,10.0,4.0,90.0,321.0,5.0,0.0,184.0,2477.0,2680.0,57280.0,20.0,191.0,815.0,604.0,815.0,815.0,1,raw_available,211.0,
573082,BSP,KT3A,573082,0,BSPKT3A,MITSUBISHI,2023-04-23,2023-05-07,2007.0,25,115/22,44.0,15.0,5.0,97.0,325.0,18.0,0.0,179.0,2634.0,2374.0,61675.0,21.0,170.0,815.0,624.0,815.0,815.0,1,raw_available,191.0,
573082,BSP,KT3A,573082,0,BSPKT3A,MITSUBISHI,2024-04-20,2024-04-27,2007.0,25,115/22,52.0,3.0,9.0,111.0,457.0,9.0,0.0,164.0,2520.0,5747.0,46111.0,0.0,171.0,921.0,750.0,921.0,921.0,1,raw_available,171.0,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2019-10-10,2019-10-20,2007.0,25,115/22,60.0,18.0,32.4,119.0,472.0,10.0,0.0,274.0,1907.0,2410.0,67860.0,120.0,327.0,1354.4,907.4,1354.4,1354.4,1,raw_available,447.0000000000001,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2020-12-06,2021-01-11,2007.0,25,115/22,53.0,17.0,34.0,115.0,426.0,5.0,0.0,296.0,2961.0,3844.0,56631.0,0.0,280.0,1156.0,876.0,1156.0,1156.0,1,raw_available,280.0,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2021-10-25,2021-11-12,2007.0,25,115/22,51.0,13.0,11.0,92.0,308.0,8.0,0.0,139.0,1877.0,10315.0,54048.0,0.0,73.0,631.0,558.0,631.0,631.0,1,raw_available,73.0,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2022-05-22,2022-06-05,2007.0,25,115/22,55.0,17.0,35.0,93.0,493.0,9.0,0.0,158.0,2192.0,4526.0,51475.0,0.0,102.0,890.0,788.0,890.0,890.0,1,raw_available,102.0,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2023-04-09,2023-04-30,2007.0,25,115/22,63.0,21.0,7.0,72.0,287.0,24.0,0.0,172.0,2184.0,7550.0,53320.0,110.0,250.0,922.0,562.0,922.0,922.0,1,raw_available,360.0,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2023-12-17,2024-01-28,2007.0,25,115/22,58.0,14.0,31.0,5.0,9.0,1.0,0.0,31.0,1064.0,5099.0,13847.0,1.0,6.0,84.0,77.0,84.0,84.0,1,raw_available,7.0,
573084,SL,KT2A,573084,0,SLKT2A,MITSUBISHI,2024-04-21,2024-04-27,2007.0,25,115/22,59.0,14.0,27.0,12.0,16.0,4.0,0.0,58.0,1014.0,9624.0,22803.0,0.0,8.0,125.0,117.0,125.0,125.0,1,raw_available,8.0,
573085,LKB,KT1A,573085,0,LKBKT1A,MITSUBISHI,2019-06-28,2019-07-18,1997.0,25,115/22,54.0,18.0,10.0,20.0,43.0,0.0,0.0,169.0,1971.0,3098.0,28782.0,0.0,10.0,252.0,242.0,252.0,252.0,1,raw_available,10.0,
573085,LKB,KT1A,573085,0,LKBKT1A,MITSUBISHI,2020-02-14,2020-05-10,1997.0,25,115/22,52.0,32.0,5.0,23.0,20.0,2.0,0.0,146.0,1443.0,6317.0,45758.0,0.0,9.0,205.0,196.0,205.0,205.0,1,raw_available,9.0,research
573085,LKB,KT1A,573085,0,LKBKT1A,MITSUBISHI,2020-07-03,2020-08-22,1997.0,25,115/22,57.0,24.0,18.0,18.0,16.0,0.0,0.0,89.0,1776.0,4195.0,49255.0,0.0,16.0,157.0,141.0,157.0,157.0,1,raw_available,16.0,
573085,LKB,KT1A,573085,0,LKBKT1A,MITSUBISHI,2021-06-26,2021-10-05,1997.0,25,115/22,53.0,17.0,13.0,13.0,33.0,0.0,0.0,102.0,1941.0,6099.0,25130.0,0.0,0.0,161.0,161.0,161.0,161.0,1,raw_available,0.0,
573085,LKB,KT1A,573085,0,LKBKT1A,MITSUBISHI,2022-06-03,2022-06-18,1997.0,25,115/22,56.0,18.0,20.0,6.0,33.0,3.0,0.0,172.0,2554.0,13492.0,55850.0,2.0,6.0,242.0,234.0,242.0,242.0,1,raw_available,8.0,
573085,LKB,KT1A,573085,0,LKBKT1A,MITSUBISHI,2023-07-28,2023-08-07,1997.0,25,115/22,64.0,18.0,15.0,15.0,37.0,2.0,0.0,230.0,2571.0,18169.0,44864.0,3.0,18.0,320.0,299.0,320.0,320.0,1,raw_available,21.0,
573088,PC,KT2A,573088,0,PCKT2A,MITSUBISHI,2020-01-19,2020-01-27,1998.0,25,115/22,55.0,17.0,25.0,142.0,262.0,0.0,0.0,124.0,5222.0,4131.0,62884.0,0.0,247.0,800.0,553.0,800.0,800.0,1,raw_available,247.0,
573088,PC,KT2A,573088,0,PCKT2A,MITSUBISHI,2021-06-05,2021-08-16,1998.0,25,115/22,62.0,27.0,21.0,117.0,468.0,16.0,0.0,112.0,4244.0,9104.0,56495.0,0.0,189.0,923.0,734.0,923.0,923.0,1,raw_available,189.0,
573088,PC,KT2A,573088,0,PCKT2A,MITSUBISHI,2022-01-09,2022-01-16,1998.0,25,115/22,60.0,15.0,49.0,44.0,641.0,8.0,0.0,34.0,6854.0,3441.0,67091.0,0.0,309.0,1085.0,776.0,1085.0,1085.0,1,raw_available,309.0,
573088,PC,KT2A,573088,0,PCKT2A,MITSUBISHI,2023-03-11,2023-03-17,1998.0,25,115/22,57.0,17.0,183.0,148.0,560.0,1.0,0.0,132.0,5160.0,9916.0,59451.0,0.0,257.0,1281.0,1024.0,1281.0,1281.0,1,raw_available,257.0,
573088,PC,KT2A,573088,0,PCKT2A,MITSUBISHI,2024-02-04,2024-02-24,1998.0,25,115/22,51.0,15.0,30.0,228.0,789.0,10.0,0.0,128.0,4539.0,4460.0,48960.0,68.0,482.0,1735.0,1185.0,1735.0,1735.0,1,raw_available,550.0,
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2019-09-14,2019-09-21,1998.0,25,115/22,47.0,15.0,10.0,27.0,51.0,0.0,0.0,124.0,2967.0,6502.0,41957.0,0.0,40.0,252.0,212.0,252.0,252.0,1,raw_available,40.0,
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2020-02-25,2020-05-10,1998.0,25,115/22,68.0,24.0,17.0,52.0,94.0,3.0,0.0,113.0,2292.0,4263.0,44779.0,0.0,40.0,319.0,279.0,319.0,319.0,1,raw_available,40.0,research
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2020-12-26,2021-01-11,1998.0,25,115/22,45.0,15.0,25.0,27.0,79.0,0.0,0.0,103.0,2759.0,10041.0,50936.0,0.0,54.0,288.0,234.0,288.0,288.0,1,raw_available,54.0,
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2021-10-16,2021-11-18,1998.0,25,115/22,54.0,15.0,9.0,30.0,95.0,0.0,0.0,47.0,2389.0,6174.0,24826.0,10.0,71.0,262.0,181.0,262.0,262.0,1,raw_available,81.0,
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2021-12-04,2021-12-11,1998.0,25,115/22,48.0,17.0,38.0,64.0,109.0,3.0,0.0,775.0,1906.0,4427.0,35643.0,0.0,54.0,1043.0,989.0,1043.0,1043.0,1,raw_available,54.0,
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2021-12-16,2021-12-20,1998.0,25,115/22,50.0,13.0,19.0,36.0,109.0,0.0,0.0,61.0,2805.0,2915.0,26778.0,10.0,76.0,311.0,225.0,311.0,311.0,1,raw_available,86.0,repeat
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2022-11-19,2022-12-11,1998.0,25,115/22,52.0,19.0,19.0,48.0,126.0,6.0,0.0,78.0,1680.0,4095.0,31679.0,9.0,57.0,343.0,277.0,343.0,343.0,1,raw_available,66.0,สี 2.5
573089,LS,KT3A,573089,0,LSKT3A,MITSUBISHI,2023-12-15,2024-01-28,1998.0,25,115/22,55.0,19.0,49.0,23.0,75.0,2.0,0.0,42.0,1166.0,4804.0,18547.0,3.0,45.0,239.0,191.0,239.0,239.0,1,raw_available,48.0,
573090,LKB,KT2A,573090,0,LKBKT2A,MITSUBISHI,2019-06-28,2019-08-18,1998.0,25,115/22,55.0,24.0,9.0,21.0,31.0,0.0,0.0,132.0,1627.0,5102.0,30005.0,0.0,7.0,200.0,193.0,200.0,200.0,1,raw_available,7.0,
573090,LKB,KT2A,573090,0,LKBKT2A,MITSUBISHI,2020-07-03,2020-08-22,1998.0,25,115/22,34.0,26.0,12.0,27.0,17.0,0.0,0.0,94.0,1170.0,7895.0,46766.0,0.0,3.0,153.0,150.0,153.0,153.0,1,raw_available,3.0,
573090,LKB,KT2A,573090,0,LKBKT2A,MITSUBISHI,2021-06-26,2021-10-05,1998.0,25,115/22,,18.0,6.0,16.0,25.0,0.0,0.0,65.0,1093.0,10463.0,41044.0,0.0,0.0,112.0,112.0,112.0,112.0,1,raw_available,0.0,
573090,LKB,KT2A,573090,0,LKBKT2A,MITSUBISHI,2022-06-03,2022-06-18,1998.0,25,115/22,37.0,18.0,10.0,69.0,43.0,22.0,0.0,276.0,1366.0,4363.0,53394.0,148.0,31.0,599.0,420.0,599.0,599.0,1,raw_available,179.0,
573090,LKB,KT2A,573090,0,LKBKT2A,MITSUBISHI,2023-07-28,2023-08-06,1998.0,25,115/22,36.0,14.0,8.0,62.0,41.0,22.0,0.0,261.0,1388.0,4980.0,43270.0,6.0,28.0,428.0,394.0,428.0,428.0,1,raw_available,34.0,
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2019-10-10,2019-10-20,1998.0,25,115/22,63.0,19.0,40.0,177.0,621.0,20.0,0.0,105.0,3237.0,3520.0,68250.0,36.0,353.0,1352.0,963.0,1352.0,1352.0,1,raw_available,389.0,
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2020-12-07,2021-01-11,1998.0,25,115/22,61.0,20.0,48.0,137.0,570.0,9.0,0.0,97.0,7568.0,5486.0,57568.0,34.0,310.0,1205.0,861.0,1205.0,1205.0,1,raw_available,344.0,
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2021-10-24,2021-11-12,1998.0,25,115/22,64.0,19.0,30.0,140.0,520.0,28.0,0.0,114.0,6619.0,6514.0,59524.0,0.0,110.0,942.0,832.0,942.0,942.0,1,raw_available,110.0,
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2021-11-12,2021-11-13,1998.0,25,115/22,,21.0,51.0,285.0,644.0,27.0,0.0,343.0,8088.0,5143.0,74180.0,0.0,301.0,1651.0,1350.0,1651.0,1651.0,1,raw_available,301.0,Research
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2021-12-17,2021-12-20,1998.0,25,115/22,60.0,20.0,11.0,45.0,239.0,3.0,0.0,39.0,4846.0,2495.0,28325.0,21.0,192.0,550.0,337.0,550.0,550.0,1,raw_available,213.0,repeat
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2022-10-29,2022-11-07,1998.0,25,115/22,,28.0,5.0,29.0,192.0,8.0,0.0,44.0,2791.0,1550.0,63067.0,5.0,138.0,421.0,278.0,421.0,421.0,1,raw_available,143.0,
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2023-04-28,2023-05-07,1998.0,25,115/22,66.0,20.0,9.0,39.0,193.0,7.0,0.0,50.0,3294.0,12377.0,47836.0,8.0,150.0,456.0,298.0,456.0,456.0,1,raw_available,158.0,
573091,UT,KT2A,573091,0,UTKT2A,MITSUBISHI,2024-04-20,2024-04-27,1998.0,25,115/22,66.0,22.0,34.0,80.0,273.0,29.0,0.0,88.0,3203.0,11453.0,48839.0,8.0,208.0,720.0,504.0,720.0,720.0,1,raw_available,216.0,
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2019-03-31,2019-08-26,1999.0,25,115/33/11,49.0,26.0,15.0,22.0,66.0,0.0,0.0,69.0,2612.0,9758.0,42997.0,0.0,22.0,194.0,172.0,194.0,194.0,1,raw_available,22.0,
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2019-07-16,2019-09-26,1999.0,25,115/33/11,28.0,,15.0,22.0,69.0,0.0,0.0,49.0,1860.0,12410.0,39820.0,0.0,39.0,194.0,155.0,194.0,194.0,1,raw_available,39.0,Surge arester LV.phase B ระเบิด
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2019-11-24,2019-12-23,1999.0,25,115/33/11,41.0,17.0,11.0,28.0,0.0,1.0,0.0,62.0,2835.0,8061.0,32389.0,0.0,41.0,143.0,102.0,143.0,143.0,1,raw_available,41.0,
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2020-03-03,2020-03-13,1999.0,25,115/33/11,,39.0,11.0,41.0,85.0,0.0,0.0,60.0,2425.0,15388.0,34467.0,0.0,19.0,216.0,197.0,216.0,216.0,1,raw_available,19.0,research
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2020-11-01,2020-11-27,1999.0,25,115/33/11,43.0,24.0,22.0,25.0,74.0,1.0,0.0,64.0,2682.0,8235.0,46239.0,0.0,26.0,212.0,186.0,212.0,212.0,1,raw_available,26.0,
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2021-11-07,2021-11-22,1999.0,25,115/33/11,31.0,17.0,11.0,26.0,88.0,0.0,0.0,72.0,3099.0,4660.0,24740.0,18.0,61.0,276.0,197.0,276.0,276.0,1,raw_available,79.0,
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2022-11-19,2023-01-08,1999.0,25,115/33/11,54.0,18.0,120.0,25.0,88.0,2.0,0.0,79.0,3148.0,5321.0,21267.0,42.0,41.0,397.0,314.0,397.0,397.0,1,raw_available,83.0,
574405,TP,KT1A,574405,0,TPKT1A,MITSUBISHI,2023-11-26,2024-01-26,1999.0,25,115/33/11,50.0,25.0,22.0,24.0,88.0,3.0,0.0,77.0,2414.0,11922.0,36131.0,5.0,51.0,270.0,214.0,270.0,270.0,1,raw_available,56.0,
574406,PK2,KT2A,574406,0,PK2KT2A,MITSUBISHI,2019-04-01,2019-07-05,1999.0,25,115/33/11,,36.0,17.0,78.0,273.0,8.0,0.0,102.0,4219.0,10470.0,52589.0,0.0,135.0,613.0,478.0,613.0,613.0,1,raw_available,135.0,
574406,PK2,KT2A,574406,0,PK2KT2A,MITSUBISHI,2019-09-07,2019-11-23,1999.0,25,115/33/11,54.0,6.0,23.0,63.0,317.0,3.0,0.0,0.0,0.0,10310.0,62740.0,17.0,201.0,624.0,406.0,624.0,624.0,1,raw_available,218.0,
574406,PK2,KT2A,574406,0,PK2KT2A,MITSUBISHI,2020-09-13,2020-11-15,1999.0,25,115/33/11,53.0,22.0,37.0,32.0,145.0,0.0,0.0,23.0,1427.0,8550.0,169030.0,13.0,99.0,349.0,237.0,349.0,349.0,1,raw_available,112.0,
574406,PK2,KT2A,574406,0,PK2KT2A,MITSUBISHI,2021-09-18,2021-11-17,1999.0,25,115/33/11,53.0,15.0,22.0,87.0,366.0,10.0,0.0,106.0,5721.0,8453.0,57509.0,0.0,79.0,670.0,591.0,670.0,670.0,1,raw_available,79.0,
574406,PK2,KT2A,574406,0,PK2KT2A,MITSUBISHI,2022-09-18,2022-10-08,1999.0,25,115/33/11,64.0,12.0,26.0,109.0,387.0,8.0,0.0,73.0,6395.0,8581.0,56701.0,8.0,172.0,783.0,603.0,783.0,783.0,1,raw_available,180.0,
574406,PK2,KT2A,574406,0,PK2KT2A,MITSUBISHI,2023-09-17,2023-10-26,1999.0,25,115/33/11,46.0,19.0,23.0,128.0,541.0,8.0,0.0,143.0,7224.0,7458.0,71956.0,5.0,200.0,1048.0,843.0,1048.0,1048.0,1,raw_available,205.0,
574407,SDO,KT1A,574407,0,SDOKT1A,MITSUBISHI,2019-03-23,2019-08-26,1999.0,25,115/33/11,68.0,24.0,10.0,37.0,150.0,0.0,0.0,109.0,3124.0,10420.0,46120.0,0.0,63.0,369.0,306.0,369.0,369.0,1,raw_available,63.0,
574407,SDO,KT1A,574407,0,SDOKT1A,MITSUBISHI,2019-07-15,2019-09-05,1999.0,25,115/33/11,55.0,29.0,18.0,55.0,189.0,0.0,0.0,105.0,3076.0,9643.0,44738.0,0.0,83.0,450.0,367.0,450.0,450.0,1,raw_available,83.0,
574407,SDO,KT1A,574407,0,SDOKT1A,MITSUBISHI,2020-07-05,2020-08-24,1999.0,25,115/33/11,48.0,27.0,15.0,72.0,229.0,4.0,0.0,104.0,3269.0,6061.0,55732.0,0.0,120.0,544.0,424.0,544.0,544.0,1,raw_available,120.0,
574407,SDO,KT1A,574407,0,SDOKT1A,MITSUBISHI,2021-08-08,2021-11-15,1999.0,25,115/33/11,52.0,20.0,17.0,76.0,268.0,7.0,0.0,133.0,2797.0,8650.0,66409.0,0.0,57.0,558.0,501.0,558.0,558.0,1,raw_available,57.0,
574407,SDO,KT1A,574407,0,SDOKT1A,MITSUBISHI,2022-07-11,2022-07-24,1999.0,25,115/33/11,57.0,16.0,18.0,63.0,212.0,20.0,0.0,175.0,3406.0,5900.0,80440.0,17.0,146.0,651.0,488.0,651.0,651.0,1,raw_available,163.0,
574407,SDO,KT1A,574407,0,SDOKT1A,MITSUBISHI,2023-07-23,2023-11-05,1999.0,25,115/33/11,57.0,19.0,13.0,113.0,398.0,29.0,0.0,227.0,4745.0,4764.0,82391.0,11.0,138.0,929.0,780.0,929.0,929.0,1,raw_available,149.0,
574408,PTN,KT1A,574408,0,PTNKT1A,MITSUBISHI,2019-03-17,2019-08-25,2012.0,25,115/33/11,26.0,27.0,11.0,49.0,262.0,7.0,0.0,98.0,2394.0,10945.0,47906.0,0.0,141.0,568.0,427.0,568.0,568.0,1,raw_available,141.0,De-energize.
574408,PTN,KT1A,574408,0,PTNKT1A,MITSUBISHI,2019-08-25,2019-10-19,2012.0,25,115/33/11,28.0,29.0,10.0,97.0,395.0,12.0,0.0,122.0,5171.0,3246.0,57898.0,2.0,192.0,830.0,636.0,830.0,830.0,1,raw_available,194.0,
574408,PTN,KT1A,574408,0,PTNKT1A,MITSUBISHI,2020-07-19,2020-08-24,2012.0,25,115/33/11,55.0,19.0,18.0,102.0,431.0,13.0,0.0,116.0,5781.0,5401.0,58183.0,1.0,108.0,789.0,680.0,789.0,789.0,1,raw_available,109.0,
574408,PTN,KT1A,574408,0,PTNKT1A,MITSUBISHI,2021-07-10,2021-11-04,2012.0,25,115/33/11,,19.0,21.0,109.0,480.0,12.0,0.0,129.0,6803.0,8342.0,71274.0,0.0,71.0,822.0,751.0,822.0,822.0,1,raw_available,71.0,
574408,PTN,KT1A,574408,0,PTNKT1A,MITSUBISHI,2022-07-14,2022-07-24,2012.0,25,115/33/11,53.0,17.0,9.0,24.0,272.0,7.0,0.0,50.0,3377.0,7011.0,37424.0,0.0,97.0,459.0,362.0,459.0,459.0,1,raw_available,97.0,ไม่ได้ออกผลขอเก็บตัวอย่างใหม่
574408,PTN,KT1A,574408,0,PTNKT1A,MITSUBISHI,2023-07-17,2023-11-23,2012.0,25,115/33/11,56.0,29.0,7.0,137.0,483.0,14.0,0.0,173.0,4037.0,7629.0,74447.0,13.0,223.0,1050.0,814.0,1050.0,1050.0,1,raw_available,236.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2019-03-09,2019-03-11,2012.0,25,115/33/11,35.0,13.0,50.0,95.0,384.0,9.0,0.0,117.0,3997.0,5075.0,73364.0,0.0,166.0,821.0,655.0,821.0,821.0,1,raw_available,166.0,ปลดจากระบบเมื่อ 02/03/48 หลังจากนั้นเกิด Buchholz Alarm
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2019-03-17,2019-08-29,2012.0,25,115/33/11,39.0,28.0,7.0,68.0,397.0,11.0,0.0,122.0,3889.0,8645.0,49840.0,0.0,198.0,803.0,605.0,803.0,803.0,1,raw_available,198.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2019-04-08,2019-07-05,2012.0,25,115/33/11,54.0,39.0,25.0,72.0,354.0,11.0,0.0,115.0,3785.0,7308.0,47936.0,0.0,166.0,743.0,577.0,743.0,743.0,1,raw_available,166.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2019-08-25,2019-10-18,2012.0,25,115/33/11,67.0,28.0,13.0,87.0,391.0,9.0,0.0,181.0,3683.0,13241.0,48429.0,0.0,177.0,858.0,681.0,858.0,858.0,1,raw_available,177.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2020-07-19,2020-08-24,2012.0,25,115/33/11,55.0,14.0,44.0,87.0,460.0,3.0,0.0,66.0,3544.0,3926.0,59753.0,22.0,251.0,933.0,660.0,933.0,933.0,1,raw_available,273.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2021-07-11,2021-11-04,2012.0,25,115/33/11,,29.0,13.0,78.0,437.0,11.0,0.0,100.0,3358.0,9736.0,69744.0,0.0,62.0,701.0,639.0,701.0,701.0,1,raw_available,62.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2022-07-14,2022-07-24,2012.0,25,115/33/11,59.0,17.0,27.0,66.0,522.0,19.0,0.0,101.0,4865.0,3567.0,81629.0,0.0,152.0,887.0,735.0,887.0,887.0,1,raw_available,152.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2022-08-20,2022-09-02,2012.0,25,115/33/11,,15.0,2.0,35.0,323.0,6.0,0.0,77.0,3149.0,1768.0,43323.0,0.0,195.0,638.0,443.0,638.0,638.0,1,raw_available,195.0,
574409,PTN,KT2A,574409,0,PTNKT2A,MITSUBISHI,2023-07-17,2023-11-23,2012.0,25,115/33/11,58.0,22.0,14.0,179.0,506.0,17.0,0.0,192.0,3501.0,8773.0,84739.0,14.0,256.0,1178.0,908.0,1178.0,1178.0,1,raw_available,270.0,
574410,NH,KT1A,574410,0,NHKT1A,MITSUBISHI,2019-02-04,2019-05-12,2012.0,25,115/22,58.0,20.0,19.0,47.0,193.0,6.0,0.0,77.0,2376.0,7130.0,46729.0,0.0,79.0,421.0,342.0,421.0,421.0,1,raw_available,79.0,
574410,NH,KT1A,574410,0,NHKT1A,MITSUBISHI,2020-04-07,2020-05-08,2012.0,25,115/22,54.0,23.0,48.0,81.0,331.0,43.0,0.0,108.0,2858.0,7341.0,41175.0,28.0,188.0,827.0,611.0,827.0,827.0,1,raw_available,216.0,
574410,NH,KT1A,574410,0,NHKT1A,MITSUBISHI,2021-02-12,2021-05-24,2012.0,25,115/22,56.0,23.0,56.0,86.0,235.0,2.0,0.0,111.0,5764.0,6235.0,52008.0,12.0,155.0,657.0,490.0,657.0,657.0,1,raw_available,167.0,
574410,NH,KT1A,574410,0,NHKT1A,MITSUBISHI,2022-01-18,2022-02-06,2012.0,25,115/22,49.0,13.0,40.0,50.0,212.0,2.0,0.0,75.0,3827.0,5704.0,56742.0,24.0,138.0,541.0,379.0,541.0,541.0,1,raw_available,162.0,
574410,NH,KT1A,574410,0,NHKT1A,MITSUBISHI,2023-01-18,2023-02-04,2012.0,25,115/22,48.0,13.0,33.0,66.0,248.0,5.0,0.0,82.0,3875.0,2435.0,52528.0,8.0,125.0,567.0,434.0,567.0,567.0,1,raw_available,133.0,
574410,NH,KT1A,574410,0,NHKT1A,MITSUBISHI,2024-01-17,2024-02-10,2012.0,25,115/22,53.0,12.0,38.0,77.0,295.0,11.0,0.0,112.0,3013.0,8963.0,56890.0,11.0,136.0,680.0,533.0,680.0,680.0,1,raw_available,147.0,
574411,POT,KT3A,574411,0,POTKT3A,MITSUBISHI,2019-03-10,2019-04-08,2013.0,25,115/22,52.0,16.0,8.0,37.0,58.0,0.0,0.0,113.0,1871.0,7158.0,32326.0,0.0,11.0,227.0,216.0,227.0,227.0,1,raw_available,11.0,
574411,POT,KT3A,574411,0,POTKT3A,MITSUBISHI,2020-03-08,2020-03-28,2013.0,25,115/22,57.0,13.0,11.0,24.0,15.0,0.0,0.0,119.0,1962.0,5562.0,32589.0,0.0,7.0,176.0,169.0,176.0,176.0,1,raw_available,7.0,
574411,POT,KT3A,574411,0,POTKT3A,MITSUBISHI,2021-01-24,2021-04-24,2013.0,25,115/22,46.0,27.0,39.0,19.0,33.0,3.0,0.0,210.0,2089.0,4399.0,41116.0,7.0,20.0,331.0,304.0,331.0,331.0,1,raw_available,27.0,
574411,POT,KT3A,574411,0,POTKT3A,MITSUBISHI,2022-02-14,2022-03-27,2013.0,25,115/22,45.0,19.0,16.0,22.0,50.0,4.0,0.0,155.0,1651.0,8922.0,34719.0,0.0,19.0,266.0,247.0,266.0,266.0,1,raw_available,19.0,
574411,POT,KT3A,574411,0,POTKT3A,MITSUBISHI,2023-02-13,2023-03-07,2013.0,25,115/22,52.0,12.0,40.0,16.0,67.0,4.0,0.0,189.0,1781.0,4631.0,37000.0,0.0,28.0,344.0,316.0,344.0,344.0,1,raw_available,28.0,
574411,POT,KT3A,574411,0,POTKT3A,MITSUBISHI,2024-02-12,2024-03-18,2013.0,25,115/22,58.0,18.0,29.0,52.0,88.0,5.0,0.0,170.0,1604.0,7340.0,45256.0,4.0,36.0,384.0,344.0,384.0,384.0,1,raw_available,40.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2019-02-03,2019-05-12,2000.0,25,115/22,59.0,21.0,14.0,42.0,92.0,5.0,0.0,135.0,1442.0,10762.0,42523.0,0.0,45.0,333.0,288.0,333.0,333.0,1,raw_available,45.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2020-04-04,2020-05-09,2000.0,25,115/22,63.0,19.0,49.0,84.0,239.0,4.0,0.0,111.0,2221.0,10921.0,43281.0,17.0,136.0,640.0,487.0,640.0,640.0,1,raw_available,153.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2021-02-16,2021-05-21,2000.0,25,115/22,58.0,43.0,8.0,42.0,112.0,4.0,0.0,104.0,1390.0,16702.0,60465.0,0.0,59.0,329.0,270.0,329.0,329.0,1,raw_available,59.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2022-01-17,2022-02-07,2000.0,25,115/22,50.0,7.0,32.0,52.0,133.0,2.0,0.0,108.0,2534.0,5394.0,50582.0,5.0,85.0,417.0,327.0,417.0,417.0,1,raw_available,90.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2023-01-15,2023-02-04,2000.0,25,115/22,41.0,7.0,23.0,70.0,169.0,5.0,0.0,140.0,2418.0,8803.0,41143.0,7.0,67.0,481.0,407.0,481.0,481.0,1,raw_available,74.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2023-04-29,2023-05-14,2000.0,25,115/22,28.0,7.0,92.0,87.0,169.0,9.0,31.0,163.0,2080.0,5725.0,51561.0,0.0,94.0,645.0,551.0,645.0,645.0,1,raw_available,94.0,เกิด Fault ที่ห้อง OLTC และ ชำรุดเสียหาย หลัง O/H OLTC แล้วประมาณ 1 ปี.
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2023-06-17,2023-06-26,2000.0,25,115/22,27.0,18.0,3.0,7.0,1.0,3.0,0.0,17.0,327.0,23310.0,54510.0,0.0,0.0,31.0,31.0,31.0,31.0,1,raw_available,0.0,หลังเปลี่ยน OLTC ใหม่
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2023-10-20,2023-12-02,2000.0,25,115/22,61.0,17.0,8.0,9.0,11.0,2.0,0.0,69.0,1023.0,25267.0,63794.0,2.0,6.0,107.0,99.0,107.0,107.0,1,raw_available,8.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2024-01-14,2024-02-11,2000.0,25,115/22,51.0,7.0,21.0,9.0,11.0,1.0,0.0,52.0,571.0,20967.0,42478.0,2.0,7.0,103.0,94.0,103.0,103.0,1,raw_available,9.0,
574412,NBL,KT1A,574412,0,NBLKT1A,MITSUBISHI,2024-04-12,2024-04-22,2000.0,25,115/22,30.0,8.0,1.0,10.0,1.0,3.0,0.0,14.0,101.0,4611.0,12245.0,1.0,1.0,31.0,29.0,31.0,31.0,1,raw_available,2.0,หลังจากทำน้ำมันรั่วออกจาก breather หลังมีการเชื่อม OLTC
574413,POT,KT1A,574413,0,POTKT1A,MITSUBISHI,2020-03-08,2020-03-24,2000.0,25,115/22/11,59.0,14.0,16.0,27.0,72.0,0.0,0.0,91.0,2475.0,3524.0,21978.0,0.0,55.0,261.0,206.0,261.0,261.0,1,raw_available,55.0,
574413,POT,KT1A,574413,0,POTKT1A,MITSUBISHI,2021-01-24,2021-04-23,2000.0,25,115/22/11,46.0,48.0,22.0,17.0,65.0,2.0,0.0,101.0,2510.0,6266.0,42071.0,4.0,56.0,267.0,207.0,267.0,267.0,1,raw_available,60.0,
574413,POT,KT1A,574413,0,POTKT1A,MITSUBISHI,2022-02-14,2022-03-26,2000.0,25,115/22/11,45.0,14.0,16.0,21.0,71.0,1.0,0.0,37.0,1045.0,9397.0,40223.0,3.0,55.0,204.0,146.0,204.0,204.0,1,raw_available,58.0,
574413,POT,KT1A,574413,0,POTKT1A,MITSUBISHI,2023-02-13,2023-03-09,2000.0,25,115/22/11,54.0,14.0,14.0,38.0,95.0,4.0,0.0,62.0,1251.0,12439.0,32057.0,0.0,50.0,263.0,213.0,263.0,263.0,1,raw_available,50.0,
574413,POT,KT1A,574413,0,POTKT1A,MITSUBISHI,2024-02-12,2024-03-18,2000.0,25,115/22/11,59.0,20.0,11.0,21.0,68.0,14.0,0.0,119.0,1074.0,9301.0,45141.0,7.0,42.0,282.0,233.0,282.0,282.0,1,raw_available,49.0,
574414,TA1,KT1A,574414,0,TA1KT1A,MITSUBISHI,2019-07-18,2019-08-18,1999.0,25,115/22,57.0,24.0,15.0,114.0,330.0,9.0,0.0,124.0,3561.0,8265.0,56028.0,0.0,139.0,731.0,592.0,731.0,731.0,1,raw_available,139.0,
574414,TA1,KT1A,574414,0,TA1KT1A,MITSUBISHI,2020-03-13,2020-05-10,1999.0,25,115/22,55.0,22.0,12.0,120.0,347.0,6.0,0.0,132.0,3062.0,6369.0,52908.0,0.0,163.0,780.0,617.0,780.0,780.0,1,raw_available,163.0,research
574414,TA1,KT1A,574414,0,TA1KT1A,MITSUBISHI,2020-07-25,2020-08-22,1999.0,25,115/22,55.0,18.0,37.0,22.0,120.0,0.0,0.0,38.0,2099.0,5064.0,39085.0,13.0,110.0,340.0,217.0,340.0,340.0,1,raw_available,123.0,
574414,TA1,KT1A,574414,0,TA1KT1A,MITSUBISHI,2021-07-16,2021-10-09,1999.0,25,115/22,57.0,28.0,17.0,35.0,170.0,0.0,0.0,96.0,2195.0,6031.0,30888.0,0.0,85.0,403.0,318.0,403.0,403.0,1,raw_available,85.0,
574414,TA1,KT1A,574414,0,TA1KT1A,MITSUBISHI,2022-07-31,2022-08-04,1999.0,25,115/22,56.0,13.0,8.0,62.0,225.0,4.0,0.0,94.0,2633.0,1981.0,34719.0,9.0,136.0,538.0,393.0,538.0,538.0,1,raw_available,145.0,
574414,TA1,KT1A,574414,0,TA1KT1A,MITSUBISHI,2023-02-02,2023-02-12,1999.0,25,115/22,57.0,13.0,17.0,55.0,200.0,1.0,0.0,79.0,2755.0,4490.0,37350.0,10.0,157.0,519.0,352.0,519.0,519.0,1,raw_available,167.0,
574415,WNK,KT1A,574415,0,WNKKT1A,MITSUBISHI,2020-02-22,2020-04-10,2000.0,25,115/22,54.0,10.0,9.0,142.0,385.0,24.0,0.0,66.0,3786.0,13455.0,70836.0,0.0,126.0,752.0,626.0,752.0,752.0,1,raw_available,126.0,
574415,WNK,KT1A,574415,0,WNKKT1A,MITSUBISHI,2021-01-10,2021-03-26,2000.0,25,115/22,51.0,26.0,96.0,0.0,80.0,0.0,0.0,192.0,0.0,26530.0,484230.0,67.0,2.0,437.0,368.0,437.0,437.0,1,raw_available,69.0,
574415,WNK,KT1A,574415,0,WNKKT1A,MITSUBISHI,2022-02-14,2022-02-20,2000.0,25,115/22,26.0,10.0,10.0,105.0,467.0,18.0,0.0,100.0,2896.0,7076.0,59277.0,193.0,37.0,930.0,700.0,930.0,930.0,1,raw_available,230.0,
574415,WNK,KT1A,574415,0,WNKKT1A,MITSUBISHI,2022-08-14,2022-09-03,2000.0,25,115/22,,21.0,3.0,123.0,523.0,17.0,0.0,112.0,2862.0,6373.0,73210.0,0.0,266.0,1044.0,778.0,1044.0,1044.0,1,raw_available,266.0,
574415,WNK,KT1A,574415,0,WNKKT1A,MITSUBISHI,2023-03-16,2023-03-25,2000.0,25,115/22,58.0,15.0,11.0,109.0,514.0,12.0,0.0,83.0,4321.0,17365.0,63316.0,0.0,201.0,930.0,729.0,930.0,930.0,1,raw_available,201.0,
574415,WNK,KT1A,574415,0,WNKKT1A,MITSUBISHI,2024-06-24,2024-06-29,2000.0,25,115/22,0.0,16.0,128.0,159.0,694.0,64.0,0.0,132.0,7991.0,2153.0,62074.0,14.0,272.0,1463.0,1177.0,1463.0,1463.0,1,raw_available,286.0,
574418,LS,KT2A,574418,0,LSKT2A,MITSUBISHI,2019-09-14,2019-09-21,2000.0,25,115/22,49.0,11.0,9.0,34.0,115.0,0.0,0.0,119.0,2602.0,11912.0,44532.0,0.0,71.0,348.0,277.0,348.0,348.0,1,raw_available,71.0,
574418,LS,KT2A,574418,0,LSKT2A,MITSUBISHI,2020-02-24,2020-05-09,2000.0,25,115/22,60.0,15.0,9.0,53.0,148.0,3.0,0.0,103.0,2247.0,6552.0,44809.0,0.0,69.0,385.0,316.0,385.0,385.0,1,raw_available,69.0,research
574418,LS,KT2A,574418,0,LSKT2A,MITSUBISHI,2020-12-26,2021-01-11,2000.0,25,115/22,,16.0,16.0,28.0,98.0,0.0,0.0,94.0,2495.0,9955.0,46868.0,9.0,67.0,279.0,236.0,279.0,279.0,1,raw_available,43.0,
574418,LS,KT2A,574418,0,LSKT2A,MITSUBISHI,2021-10-16,2021-11-17,2000.0,25,115/22,56.0,15.0,26.0,12.0,161.0,2.0,0.0,98.0,2551.0,6203.0,40401.0,0.0,74.0,373.0,299.0,373.0,373.0,1,raw_available,74.0,
574418,LS,KT2A,574418,0,LSKT2A,MITSUBISHI,2022-11-19,2022-12-11,2000.0,25,115/22,51.0,21.0,4.0,48.0,153.0,3.0,0.0,105.0,2615.0,9429.0,52896.0,0.0,80.0,393.0,313.0,393.0,393.0,1,raw_available,80.0,สี 2
574418,LS,KT2A,574418,0,LSKT2A,MITSUBISHI,2023-12-15,2024-01-28,2000.0,25,115/22,57.0,13.0,32.0,54.0,227.0,4.0,0.0,89.0,2346.0,9452.0,44425.0,6.0,91.0,503.0,406.0,503.0,503.0,1,raw_available,97.0,
5899717,AT1,KT2AB,5899717,0,AT1KT2AB,ASEA,2019-01-11,2019-03-10,1980.0,33,220/69/11,54.0,25.0,131.0,49.0,12.0,22.0,0.0,225.0,3200.0,8253.0,41677.0,4.0,5.0,448.0,439.0,448.0,448.0,1,raw_available,9.0,
5899717,AT1,KT2AB,5899717,0,AT1KT2AB,ASEA,2020-01-23,2020-02-07,1980.0,33,220/69/11,60.0,20.0,272.0,114.0,22.0,20.0,0.0,610.0,6786.0,6820.0,70400.0,32.0,14.0,1084.0,1038.0,1084.0,1084.0,1,raw_available,46.0,
5899718,AT1,KT2AC,5899718,0,AT1KT2AC,ASEA,2019-01-11,2019-03-08,1980.0,33,220/69/11,36.0,25.0,250.0,96.0,24.0,26.0,0.0,332.0,5067.0,8128.0,4128.0,0.0,0.0,728.0,728.0,728.0,728.0,1,raw_available,0.0,
5899718,AT1,KT2AC,5899718,0,AT1KT2AC,ASEA,2020-01-23,2020-02-07,1980.0,33,220/69/11,41.0,20.0,38.0,49.0,35.0,30.0,0.0,112.0,2675.0,27320.0,41000.0,15.0,0.0,279.0,264.0,279.0,279.0,1,raw_available,15.0,
5899719,AT1,KT2AA,5899719,0,AT1KT2AA,ASEA,2019-01-11,2019-03-08,1980.0,33,220/69/11,50.0,24.0,285.0,68.0,12.0,69.0,0.0,689.0,6382.0,9128.0,42526.0,10.0,2.0,1135.0,1123.0,1135.0,1135.0,1,raw_available,12.0,
