transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
5899719,AT1,KT2AA,5899719,0,AT1KT2AA,ASEA,2020-01-23,2020-02-07,1980.0,33,220/69/11,60.0,25.0,421.0,70.0,6.0,42.0,0.0,650.0,6400.0,6127.0,30990.0,11.0,5.0,1205.0,1189.0,1205.0,1205.0,1,raw_available,16.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2019-08-26,2019-09-21,1984.0,12,115/22,51.0,21.0,12.0,21.0,51.0,13.0,0.0,426.0,5482.0,7281.0,42910.0,5.0,39.0,567.0,523.0,567.0,567.0,1,raw_available,44.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2020-06-05,2020-07-04,1984.0,12,115/22,44.0,24.0,20.0,25.0,24.0,7.0,0.0,175.0,3136.0,11431.0,54618.0,0.0,0.0,251.0,251.0,251.0,251.0,1,raw_available,0.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2020-10-20,2020-10-31,1984.0,12,115/22,46.0,31.0,9.0,16.0,34.0,8.0,0.0,412.0,6078.0,4024.0,79916.0,43.0,56.0,578.0,479.0,578.0,578.0,1,raw_available,99.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2021-04-04,2021-04-19,1984.0,12,115/22,30.0,19.0,40.0,43.0,35.0,6.0,0.0,177.0,2161.0,5492.0,60781.0,74.0,95.0,470.0,301.0,470.0,470.0,1,raw_available,169.0,สีผิดปกติ
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2021-04-20,2021-06-05,1984.0,12,115/22,40.0,22.0,45.0,9.0,17.0,4.0,0.0,199.0,2192.0,5410.0,48222.0,38.0,45.0,357.0,274.0,357.0,357.0,1,raw_available,83.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2022-02-25,2022-03-07,1984.0,12,115/22,36.0,11.0,40.0,32.0,20.0,56.0,0.0,201.0,2626.0,4792.0,17704.0,61.0,19.0,429.0,349.0,429.0,429.0,1,raw_available,80.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2023-05-11,2023-06-09,1984.0,12,115/22,55.0,21.0,18.0,8.0,13.0,37.0,0.0,379.0,2979.0,6397.0,39725.0,3.0,5.0,463.0,455.0,463.0,463.0,1,raw_available,8.0,
5A0178001,VRK-P,KT2A,5A0178001,0,VRK-PKT2A,OSAKA,2024-04-08,2024-04-20,1984.0,12,115/22,50.0,10.0,22.0,10.0,5.0,5.0,0.0,394.0,2681.0,5021.0,25072.0,6.0,14.0,456.0,436.0,456.0,456.0,1,raw_available,20.0,
5A0179002,PL2,KT2A,5A0179002,0,PL2KT2A,OSAKA,2020-03-28,2020-04-05,1984.0,13,115/22,57.0,17.0,61.0,45.0,68.0,0.0,0.0,79.0,1689.0,5067.0,47571.0,10.0,45.0,308.0,253.0,308.0,308.0,1,raw_available,55.0,
5A0179002,PL2,KT2A,5A0179002,0,PL2KT2A,OSAKA,2021-03-08,2021-04-02,1984.0,13,115/22,57.0,17.0,25.0,37.0,47.0,0.0,0.0,91.0,2108.0,5392.0,66651.0,0.0,31.0,231.0,200.0,231.0,231.0,1,raw_available,31.0,
5A0179002,PL2,KT2A,5A0179002,0,PL2KT2A,OSAKA,2022-10-02,2022-10-07,1984.0,13,115/22,61.0,15.0,5.0,39.0,70.0,0.0,0.0,58.0,2309.0,3986.0,51306.0,4.0,34.0,210.0,172.0,210.0,210.0,1,raw_available,38.0,
5A0179002,PL2,KT2A,5A0179002,0,PL2KT2A,OSAKA,2023-09-12,2023-09-30,1984.0,13,115/22,51.0,17.0,14.0,67.0,106.0,4.0,0.0,114.0,3450.0,3485.0,50604.0,9.0,52.0,366.0,305.0,366.0,366.0,1,raw_available,61.0,
5A0179002,PL2,KT2A,5A0179002,0,PL2KT2A,OSAKA,2024-04-09,2024-04-27,1984.0,13,115/22,52.0,19.0,11.0,64.0,106.0,3.0,0.0,145.0,5241.0,5530.0,37280.0,17.0,74.0,420.0,329.0,420.0,420.0,1,raw_available,91.0,
5A0179003,PL2,KT3A,5A0179003,0,PL2KT3A,OSAKA,2019-03-24,2019-04-07,1984.0,13,115/22,57.0,30.0,8.0,15.0,54.0,5.0,0.0,127.0,4867.0,64250.0,49978.0,8.0,27.0,244.0,209.0,244.0,244.0,1,raw_available,35.0,
5A0179003,PL2,KT3A,5A0179003,0,PL2KT3A,OSAKA,2020-03-28,2020-04-07,1984.0,13,115/22,56.0,15.0,60.0,21.0,55.0,6.0,0.0,34.0,1201.0,20185.0,54042.0,25.0,53.0,254.0,176.0,254.0,254.0,1,raw_available,78.0,
5A0179003,PL2,KT3A,5A0179003,0,PL2KT3A,OSAKA,2021-03-08,2021-04-02,1984.0,13,115/22,54.0,17.0,31.0,18.0,64.0,3.0,0.0,91.0,2448.0,4395.0,51035.0,9.0,46.0,262.0,207.0,262.0,262.0,1,raw_available,55.0,
5A0179003,PL2,KT3A,5A0179003,0,PL2KT3A,OSAKA,2022-10-02,2022-10-07,1984.0,13,115/22,54.0,13.0,153.0,40.0,82.0,11.0,0.0,95.0,2832.0,3754.0,44892.0,16.0,100.0,497.0,381.0,497.0,497.0,1,raw_available,116.0,
5A0179003,PL2,KT3A,5A0179003,0,PL2KT3A,OSAKA,2023-09-15,2023-09-30,1984.0,13,115/22,53.0,15.0,42.0,39.0,54.0,3.0,0.0,107.0,2698.0,2445.0,43827.0,5.0,24.0,274.0,245.0,274.0,274.0,1,raw_available,29.0,
5A0179003,PL2,KT3A,5A0179003,0,PL2KT3A,OSAKA,2024-04-09,2024-04-27,1984.0,13,115/22,37.0,12.0,12.0,40.0,52.0,3.0,0.0,115.0,2682.0,4220.0,32720.0,12.0,36.0,270.0,222.0,270.0,270.0,1,raw_available,48.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2019-07-20,2019-08-19,1985.0,10,115/22,41.0,19.0,34.0,31.0,47.0,16.0,12.0,175.0,1942.0,5289.0,31713.0,0.0,0.0,315.0,315.0,315.0,315.0,1,raw_available,0.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2020-02-24,2020-03-29,1985.0,10,115/22,29.0,21.0,72.0,52.0,63.0,10.0,3.0,138.0,1005.0,6805.0,35716.0,17.0,38.0,393.0,338.0,393.0,393.0,1,raw_available,55.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2020-06-27,2020-08-04,1985.0,10,115/22,41.0,29.0,29.0,30.0,42.0,14.0,2.0,162.0,1835.0,3903.0,41565.0,6.0,19.0,304.0,279.0,304.0,304.0,1,raw_available,25.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2021-02-22,2021-05-21,1985.0,10,115/22,39.0,29.0,30.0,38.0,53.0,17.0,2.0,116.0,719.0,7434.0,44723.0,6.0,23.0,285.0,256.0,285.0,285.0,1,raw_available,29.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2022-01-31,2022-02-18,1985.0,10,115/22,38.0,13.0,23.0,28.0,42.0,6.0,0.0,112.0,1867.0,5294.0,37268.0,0.0,26.0,237.0,211.0,237.0,237.0,1,raw_available,26.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2023-01-29,2023-02-18,1985.0,10,115/22,0.0,15.0,15.0,0.0,66.0,19.0,0.0,241.0,2405.0,6600.0,39008.0,8.0,36.0,385.0,341.0,385.0,385.0,1,raw_available,44.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2024-01-28,2024-03-09,1985.0,10,115/22,0.0,19.0,10.0,44.0,20.0,8.0,0.0,176.0,1654.0,14411.0,36584.0,16.0,2.0,276.0,258.0,276.0,276.0,1,raw_available,18.0,
5A0493001,NP-P,KT1A,5A0493001,0,NP-PKT1A,OSAKA,2024-05-10,2024-05-13,1985.0,10,115/22,32.0,12.0,56.0,54.0,82.0,33.0,17.0,272.0,2419.0,2870.0,20145.0,10.0,24.0,548.0,514.0,548.0,548.0,1,raw_available,34.0,
5A1587001,DBN,KT3A,5A1587001,0,DBNKT3A,OSAKA,2019-02-14,2019-03-02,1990.0,25,115/69/22,53.0,21.0,41.0,68.0,187.0,17.0,0.0,174.0,2250.0,11722.0,41985.0,56.0,128.0,671.0,487.0,671.0,671.0,1,raw_available,184.0,
5A1587001,DBN,KT3A,5A1587001,0,DBNKT3A,OSAKA,2020-02-10,2020-02-22,1990.0,25,115/69/22,,15.0,54.0,135.0,279.0,7.0,0.0,315.0,2214.0,13741.0,44911.0,0.0,178.0,968.0,790.0,968.0,968.0,1,raw_available,178.0,
5A1587001,DBN,KT3A,5A1587001,0,DBNKT3A,OSAKA,2021-02-14,2021-04-26,1990.0,25,115/69/22,52.0,21.0,0.0,72.0,174.0,8.0,0.0,101.0,1642.0,27930.0,50000.0,36.0,152.0,543.0,355.0,543.0,543.0,1,raw_available,188.0,
5A1587001,DBN,KT3A,5A1587001,0,DBNKT3A,OSAKA,2022-02-07,2022-03-07,1990.0,25,115/69/22,58.0,16.0,21.0,55.0,280.0,18.0,0.0,210.0,3771.0,7068.0,83763.0,0.0,160.0,744.0,584.0,744.0,744.0,1,raw_available,160.0,
5A1587001,DBN,KT3A,5A1587001,0,DBNKT3A,OSAKA,2023-03-23,2023-04-06,1990.0,25,115/69/22,57.0,17.0,9.0,20.0,31.0,1.0,0.0,191.0,2464.0,7468.0,34339.0,2.0,30.0,284.0,252.0,284.0,284.0,1,raw_available,32.0,
5A1587001,DBN,KT3A,5A1587001,0,DBNKT3A,OSAKA,2024-02-17,2024-03-17,1990.0,25,115/69/22,55.0,25.0,13.0,17.0,42.0,7.0,0.0,194.0,2482.0,7059.0,27453.0,0.0,23.0,296.0,273.0,296.0,296.0,1,raw_available,23.0,
5A1588001,MM3,KT8A,5A1588001,0,MM3KT8A,OSAKA,2019-05-10,2019-09-14,1990.0,25,115/22,55.0,26.0,7.0,12.0,15.0,2.0,0.0,136.0,1905.0,10701.0,37467.0,0.0,10.0,182.0,172.0,182.0,182.0,1,raw_available,10.0,
5A1588001,MM3,KT8A,5A1588001,0,MM3KT8A,OSAKA,2020-06-22,2020-08-02,1990.0,25,115/22,52.0,11.0,9.0,10.0,14.0,0.0,0.0,205.0,1920.0,6950.0,20013.0,0.0,0.0,238.0,238.0,238.0,238.0,1,raw_available,0.0,
5A1588001,MM3,KT8A,5A1588001,0,MM3KT8A,OSAKA,2021-03-07,2021-04-17,1990.0,25,115/22,50.0,10.0,39.0,21.0,13.0,0.0,0.0,94.0,1130.0,6334.0,38571.0,0.0,9.0,176.0,167.0,176.0,176.0,1,raw_available,9.0,
5A1588001,MM3,KT8A,5A1588001,0,MM3KT8A,OSAKA,2022-03-12,2022-03-19,1990.0,25,115/22,53.0,13.0,8.0,0.0,27.0,18.0,0.0,195.0,1945.0,8795.0,29053.0,0.0,0.0,248.0,248.0,248.0,248.0,1,raw_available,0.0,
5A1588001,MM3,KT8A,5A1588001,0,MM3KT8A,OSAKA,2023-03-13,2023-03-16,1990.0,25,115/22,48.0,7.0,22.0,18.0,21.0,3.0,0.0,211.0,2170.0,4356.0,30511.0,0.0,19.0,294.0,275.0,294.0,294.0,1,raw_available,19.0,
5A1588001,MM3,KT8A,5A1588001,0,MM3KT8A,OSAKA,2024-04-21,2024-04-28,1990.0,25,115/22,54.0,7.0,4.0,27.0,25.0,3.0,0.0,246.0,2714.0,9740.0,25250.0,9.0,13.0,327.0,305.0,327.0,327.0,1,raw_available,22.0,
5A1592001,VRK,KT3A,5A1592001,0,VRKKT3A,OSAKA,2021-10-16,2021-10-19,1990.0,25,115/22,,18.0,19.0,4.0,12.0,7.0,0.0,223.0,2771.0,15705.0,61525.0,31.0,15.0,311.0,265.0,311.0,311.0,1,raw_available,46.0,ก่อนย้ายเข้าโรงซ่อม เพื่อทำ refurbishment
5A1592001,VRK,KT3A,5A1592001,0,VRKKT3A,OSAKA,2022-01-03,2022-01-04,1990.0,25,115/22,,6.0,1.0,0.0,0.0,13.0,0.0,26.0,161.0,6180.0,18196.0,6.0,0.0,46.0,40.0,46.0,46.0,1,raw_available,6.0,น้ำมันที่ใช้ทำเป็นน้ำมันHot oil
5A1592001,VRK,KT3A,5A1592001,0,VRKKT3A,OSAKA,2022-01-21,2022-01-22,1990.0,25,115/22,30.0,8.0,0.0,0.0,0.0,0.0,0.0,8.0,148.0,3070.0,10660.0,0.0,0.0,8.0,8.0,8.0,8.0,1,raw_available,0.0,ก่อนการทดสอบ HV TEST
5A1592001,VRK,KT3A,5A1592001,0,VRKKT3A,OSAKA,2022-01-30,2022-02-04,1990.0,25,115/22,30.0,11.0,0.0,1.0,1.0,4.0,0.0,16.0,107.0,2251.0,58087.0,0.0,1.0,23.0,22.0,23.0,23.0,1,raw_available,1.0,หลังทดสอบ HV LAB
5A1592001,VRK,KT3A,5A1592001,0,VRKKT3A,OSAKA,2023-05-19,2023-06-10,1990.0,25,115/22,30.0,18.0,6.0,7.0,3.0,1.0,0.0,71.0,223.0,6781.0,20761.0,1.0,3.0,92.0,88.0,92.0,92.0,1,raw_available,4.0,ย้ายมาจาก สฟ.นครนายก KT2A .
5A1592001,VRK,KT3A,5A1592001,0,VRKKT3A,OSAKA,2023-10-22,2023-12-01,1990.0,25,115/22,,28.0,10.0,12.0,1.0,8.0,0.0,108.0,237.0,6553.0,52662.0,2.0,0.0,141.0,139.0,141.0,141.0,1,raw_available,2.0,ตามผลหลังการใช้งาน3 เดือน
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2019-04-01,2019-06-30,1992.0,25,115/33,60.0,34.0,141.0,83.0,270.0,19.0,0.0,342.0,3287.0,8308.0,35086.0,12.0,171.0,1038.0,855.0,1038.0,1038.0,1,raw_available,183.0,
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2019-09-28,2019-11-22,1992.0,25,115/33,53.0,6.0,79.0,67.0,280.0,25.0,0.0,0.0,0.0,9540.0,70060.0,106.0,288.0,845.0,451.0,845.0,845.0,1,raw_available,394.0,
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2020-09-18,2020-11-15,1992.0,25,115/33,54.0,24.0,22.0,32.0,120.0,4.0,0.0,86.0,1142.0,8590.0,231570.0,56.0,126.0,446.0,264.0,446.0,446.0,1,raw_available,182.0,
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2021-09-13,2021-11-16,1992.0,25,115/33,54.0,20.0,44.0,80.0,269.0,21.0,0.0,462.0,4182.0,5390.0,70035.0,44.0,147.0,1067.0,876.0,1067.0,1067.0,1,raw_available,191.0,
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2022-09-15,2022-10-08,1992.0,25,115/33,54.0,29.0,40.0,63.0,245.0,17.0,0.0,499.0,4642.0,4310.0,76822.0,68.0,231.0,1163.0,864.0,1163.0,1163.0,1,raw_available,299.0,
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2023-10-02,2023-11-18,1992.0,25,115/33,52.0,27.0,41.0,55.0,164.0,19.0,0.0,322.0,6445.0,9390.0,47300.0,67.0,266.0,934.0,601.0,934.0,934.0,1,raw_available,333.0,
5A1594001,LR,KT2A,5A1594001,0,LRKT2A,OSAKA,2024-03-12,2024-04-09,1992.0,25,115/33,65.0,31.0,32.0,122.0,330.0,114.0,0.0,545.0,5664.0,10070.0,52620.0,323.0,445.0,1911.0,1143.0,1911.0,1911.0,1,raw_available,768.0,
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2019-03-11,2019-03-20,1989.0,25,115/22,54.0,42.0,12.0,67.0,103.0,10.0,0.0,318.0,3679.0,13338.0,37766.0,0.0,54.0,564.0,510.0,564.0,564.0,1,raw_available,54.0,
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2019-03-21,2019-03-30,1989.0,25,115/22,50.0,16.0,15.0,70.0,91.0,7.0,0.0,335.0,4879.0,7436.0,39032.0,0.0,31.0,549.0,518.0,549.0,549.0,1,raw_available,31.0,
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2019-06-08,2019-06-13,1989.0,25,115/22,40.0,10.0,4.0,8.0,23.0,1.0,0.0,52.0,845.0,5630.0,20460.0,0.0,27.0,115.0,88.0,115.0,115.0,1,raw_available,27.0,หลังแก้ไขOFF LOAD TAP CHANGER.
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2021-02-20,2021-04-02,1989.0,25,115/22,50.0,16.0,40.0,0.0,22.0,0.0,0.0,67.0,1015.0,7890.0,38006.0,20.0,21.0,170.0,129.0,170.0,170.0,1,raw_available,41.0,
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2022-02-07,2022-03-10,1989.0,25,115/22,54.0,11.0,21.0,34.0,28.0,28.0,0.0,142.0,2081.0,5035.0,48874.0,10.0,18.0,281.0,253.0,281.0,281.0,1,raw_available,28.0,
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2023-02-12,2023-03-12,1989.0,25,115/22,57.0,14.0,12.0,9.0,18.0,14.0,0.0,221.0,2958.0,8497.0,30808.0,0.0,0.0,274.0,274.0,274.0,274.0,1,raw_available,0.0,
5BA158903,BP1,KT1A,5BA158903,0,BP1KT1A,OSAKA,2024-02-25,2024-03-21,1989.0,25,115/22,54.0,10.0,22.0,11.0,23.0,21.0,0.0,289.0,2709.0,11005.0,46048.0,9.0,25.0,400.0,366.0,400.0,400.0,1,raw_available,34.0,
5BA159006,RB1,KT2A,5BA159006,0,RB1KT2A,OSAKA,2021-06-25,2021-09-05,1990.0,25,115/22,61.0,19.0,23.0,18.0,26.0,5.0,0.0,255.0,3169.0,5191.0,28983.0,0.0,0.0,327.0,327.0,327.0,327.0,1,raw_available,0.0,
5BA159006,RB1,KT2A,5BA159006,0,RB1KT2A,OSAKA,2021-11-23,2021-11-25,1990.0,25,115/22,,28.0,40.0,18.0,29.0,2.0,0.0,286.0,4420.0,5451.0,38507.0,3.0,13.0,391.0,375.0,391.0,391.0,1,raw_available,16.0,
5BA159006,RB1,KT2A,5BA159006,0,RB1KT2A,OSAKA,2022-06-12,2022-07-08,1990.0,25,115/22,54.0,15.0,22.0,10.0,29.0,5.0,0.0,267.0,4074.0,6684.0,30957.0,2.0,9.0,344.0,333.0,344.0,344.0,1,raw_available,11.0,
5BA159006,RB1,KT2A,5BA159006,0,RB1KT2A,OSAKA,2023-06-15,2023-06-23,1990.0,25,115/22,58.0,13.0,21.0,11.0,30.0,3.0,0.0,275.0,3996.0,6726.0,35869.0,2.0,10.0,352.0,340.0,352.0,352.0,1,raw_available,12.0,
5BA159006,RB1,KT2A,5BA159006,0,RB1KT2A,OSAKA,2024-06-08,2024-06-12,1990.0,25,115/22,60.0,12.0,14.0,7.0,25.0,14.0,0.0,524.0,2896.0,7689.0,55864.0,3.0,11.0,598.0,584.0,598.0,598.0,1,raw_available,14.0,
5BA159007,NCS,KT2A,5BA159007,0,NCSKT2A,OSAKA,2019-03-11,2019-06-21,1990.0,25,115/22,68.0,28.0,23.0,124.0,130.0,76.0,0.0,484.0,5430.0,7581.0,43692.0,0.0,85.0,922.0,837.0,922.0,922.0,1,raw_available,85.0,
5BA159007,NCS,KT2A,5BA159007,0,NCSKT2A,OSAKA,2021-05-14,2021-07-11,1990.0,25,115/22,55.0,20.0,43.0,103.0,104.0,41.0,0.0,623.0,8282.0,8258.0,53482.0,19.0,63.0,996.0,914.0,996.0,996.0,1,raw_available,82.0,
5BA159007,NCS,KT2A,5BA159007,0,NCSKT2A,OSAKA,2023-06-18,2023-06-23,1990.0,25,115/22,54.0,9.0,19.0,142.0,127.0,72.0,0.0,480.0,5751.0,8000.0,48222.0,15.0,56.0,911.0,840.0,911.0,911.0,1,raw_available,71.0,
5BA159007,NCS,KT2A,5BA159007,0,NCSKT2A,OSAKA,2024-05-10,2024-05-17,1990.0,25,115/22,55.0,8.0,8.0,121.0,153.0,98.0,0.0,437.0,5367.0,22885.0,69611.0,23.0,56.0,896.0,817.0,896.0,896.0,1,raw_available,79.0,
5BA159008,TA1,KT2A,5BA159008,0,TA1KT2A,OSAKA,2019-07-18,2019-08-18,1990.0,25,115/22,59.0,17.0,11.0,5.0,17.0,0.0,0.0,74.0,1624.0,10087.0,46394.0,0.0,0.0,107.0,107.0,107.0,107.0,1,raw_available,0.0,
5BA159008,TA1,KT2A,5BA159008,0,TA1KT2A,OSAKA,2020-07-25,2020-08-22,1990.0,25,115/22,53.0,15.0,35.0,13.0,16.0,0.0,0.0,49.0,1564.0,7935.0,49842.0,1.0,10.0,124.0,113.0,124.0,124.0,1,raw_available,11.0,
5BA159008,TA1,KT2A,5BA159008,0,TA1KT2A,OSAKA,2021-07-16,2021-10-09,1990.0,25,115/22,55.0,19.0,13.0,5.0,28.0,0.0,0.0,81.0,1793.0,7094.0,30201.0,0.0,0.0,127.0,127.0,127.0,127.0,1,raw_available,0.0,
5BA159008,TA1,KT2A,5BA159008,0,TA1KT2A,OSAKA,2022-07-31,2022-08-04,1990.0,25,115/22,52.0,10.0,5.0,13.0,26.0,1.0,0.0,112.0,2028.0,1801.0,30407.0,0.0,15.0,172.0,157.0,172.0,172.0,1,raw_available,15.0,
5BA159008,TA1,KT2A,5BA159008,0,TA1KT2A,OSAKA,2023-02-02,2023-02-12,1990.0,25,115/22,56.0,9.0,13.0,16.0,28.0,2.0,0.0,129.0,2467.0,5333.0,33791.0,0.0,15.0,203.0,188.0,203.0,203.0,1,raw_available,15.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2019-11-08,2019-12-09,1990.0,25,115/22,59.0,14.0,36.0,16.0,18.0,0.0,0.0,173.0,4049.0,6125.0,18154.0,0.0,8.0,251.0,243.0,251.0,251.0,1,raw_available,8.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2020-03-01,2020-05-10,1990.0,25,115/22,58.0,25.0,28.0,13.0,3.0,0.0,0.0,141.0,2801.0,6579.0,32917.0,0.0,8.0,193.0,185.0,193.0,193.0,1,raw_available,8.0,research
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2021-01-23,2021-02-13,1990.0,25,115/22,58.0,15.0,34.0,7.0,2.0,0.0,0.0,154.0,3239.0,9361.0,51952.0,0.0,1.0,198.0,197.0,198.0,198.0,1,raw_available,1.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2021-10-17,2021-11-17,1990.0,25,115/22,54.0,14.0,8.0,5.0,4.0,0.0,0.0,133.0,1673.0,6835.0,16688.0,0.0,3.0,153.0,150.0,153.0,153.0,1,raw_available,3.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2021-12-04,2021-12-11,1990.0,25,115/22,53.0,14.0,40.0,8.0,6.0,0.0,0.0,156.0,2085.0,3689.0,15501.0,0.0,4.0,214.0,210.0,214.0,214.0,1,raw_available,4.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2021-12-15,2021-12-20,1990.0,25,115/22,60.0,11.0,13.0,6.0,5.0,0.0,0.0,42.0,2099.0,3284.0,14446.0,0.0,3.0,69.0,66.0,69.0,69.0,1,raw_available,3.0,repeat
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2022-10-28,2022-12-02,1990.0,25,115/22,40.0,19.0,10.0,3.0,7.0,1.0,0.0,143.0,1824.0,20554.0,54471.0,2.0,3.0,169.0,164.0,169.0,169.0,1,raw_available,5.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2023-03-09,2023-03-17,1990.0,25,115/22,71.0,12.0,16.0,6.0,12.0,1.0,0.0,151.0,1854.0,8039.0,13837.0,0.0,7.0,193.0,186.0,193.0,193.0,1,raw_available,7.0,
5BA159009,PE,KT2A,5BA159009,0,PEKT2A,DAIHEN,2024-02-02,2024-02-24,1990.0,25,115/22,54.0,13.0,10.0,8.0,12.0,1.0,0.0,57.0,1570.0,16290.0,19380.0,0.0,7.0,95.0,88.0,95.0,95.0,1,raw_available,7.0,
5BA159010,SH1,KT1A,5BA159010,0,SH1KT1A,DAIHEN,2020-02-06,2020-03-01,1990.0,25,115/22,58.0,12.0,40.0,9.0,4.0,2.0,0.0,154.0,2352.0,6094.0,59367.0,5.0,0.0,214.0,209.0,214.0,214.0,1,raw_available,5.0,
5BA159010,SH1,KT1A,5BA159010,0,SH1KT1A,DAIHEN,2022-01-27,2022-03-07,1990.0,25,115/22,50.0,10.0,13.0,0.0,12.0,12.0,0.0,396.0,3977.0,8835.0,70793.0,0.0,0.0,433.0,433.0,433.0,433.0,1,raw_available,0.0,
5BA159010,SH1,KT1A,5BA159010,0,SH1KT1A,DAIHEN,2022-08-25,2022-09-02,1990.0,25,115/22,56.0,7.0,7.0,18.0,5.0,5.0,0.0,356.0,3549.0,6468.0,65204.0,6.0,3.0,121.0,391.0,121.0,121.0,1,raw_available,-270.0,
5BA159010,SH1,KT1A,5BA159010,0,SH1KT1A,DAIHEN,2023-03-11,2023-03-17,1990.0,25,115/22,60.0,8.0,8.0,10.0,12.0,15.0,0.0,423.0,4070.0,15181.0,75862.0,0.0,3.0,471.0,468.0,471.0,471.0,1,raw_available,3.0,
5BA159010,SH1,KT1A,5BA159010,0,SH1KT1A,DAIHEN,2024-02-09,2024-02-25,1990.0,25,115/22,55.0,10.0,7.0,19.0,7.0,28.0,0.0,433.0,4542.0,11160.0,79533.0,6.0,4.0,504.0,494.0,504.0,504.0,1,raw_available,10.0,
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2019-04-24,2019-06-07,1990.0,25,115/22,60.0,21.0,9.0,89.0,239.0,12.0,0.0,389.0,2986.0,3291.0,45202.0,0.0,238.0,976.0,738.0,976.0,976.0,1,raw_available,238.0,
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2020-02-11,2020-05-10,1990.0,25,115/22,46.0,41.0,7.0,42.0,167.0,9.0,0.0,216.0,1560.0,10523.0,53214.0,0.0,196.0,637.0,441.0,637.0,637.0,1,raw_available,196.0,research
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2020-05-08,2020-05-18,1990.0,25,115/22,50.0,18.0,8.0,9.0,53.0,1.0,0.0,174.0,750.0,4159.0,39724.0,0.0,106.0,351.0,245.0,351.0,351.0,1,raw_available,106.0,
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2021-04-02,2021-05-29,1990.0,25,115/22,54.0,17.0,76.0,35.0,29.0,1.0,0.0,169.0,1129.0,3370.0,162150.0,10.0,58.0,378.0,310.0,378.0,378.0,1,raw_available,68.0,
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2021-12-07,2021-12-13,1990.0,25,115/22,,18.0,33.0,68.0,48.0,6.0,0.0,451.0,1912.0,3434.0,68612.0,0.0,79.0,685.0,606.0,685.0,685.0,1,raw_available,79.0,repeat
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2022-03-07,2022-03-18,1990.0,25,115/22,42.0,12.0,13.0,0.0,52.0,5.0,0.0,345.0,1581.0,7043.0,56656.0,0.0,36.0,451.0,415.0,451.0,451.0,1,raw_available,36.0,
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2023-05-21,2023-06-07,1990.0,25,115/22,50.0,20.0,15.0,61.0,49.0,3.0,0.0,363.0,1803.0,3940.0,68500.0,16.0,87.0,594.0,491.0,594.0,594.0,1,raw_available,103.0,
5BA159011,LP2,KT2A,5BA159011,0,LP2KT2A,OSAKA,2023-11-27,2023-12-24,1990.0,25,115/22,45.0,17.0,28.0,14.0,42.0,5.0,0.0,311.0,1592.0,4441.0,48222.0,12.0,52.0,464.0,400.0,464.0,464.0,1,raw_available,64.0,
5BA159012,NCS,KT1A,5BA159012,0,NCSKT1A,OSAKA,2019-03-11,2019-06-21,1990.0,25,115/22,68.0,37.0,16.0,58.0,108.0,9.0,0.0,684.0,6040.0,11360.0,40444.0,0.0,60.0,935.0,875.0,935.0,935.0,1,raw_available,60.0,
5BA159012,NCS,KT1A,5BA159012,0,NCSKT1A,OSAKA,2021-05-14,2021-07-11,1990.0,25,115/22,55.0,18.0,63.0,54.0,72.0,3.0,0.0,787.0,9499.0,12123.0,54954.0,2.0,43.0,1024.0,979.0,1024.0,1024.0,1,raw_available,45.0,
5BA159012,NCS,KT1A,5BA159012,0,NCSKT1A,OSAKA,2023-06-18,2023-06-23,1990.0,25,115/22,52.0,10.0,19.0,84.0,94.0,5.0,0.0,614.0,7535.0,7005.0,47198.0,3.0,55.0,874.0,816.0,874.0,874.0,1,raw_available,58.0,
5BA159012,NCS,KT1A,5BA159012,0,NCSKT1A,OSAKA,2024-05-10,2024-05-17,1990.0,25,115/22,52.0,7.0,6.0,56.0,109.0,8.0,0.0,636.0,7384.0,26951.0,67523.0,5.0,50.0,870.0,815.0,870.0,870.0,1,raw_available,55.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2019-04-01,2019-07-05,1999.0,100,230/121/33,46.0,21.0,10.0,65.0,102.0,1.0,0.0,152.0,1986.0,10443.0,46051.0,0.0,54.0,384.0,330.0,384.0,384.0,1,raw_available,54.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2019-05-26,2019-07-25,1999.0,100,230/121/33,44.0,24.0,7.0,64.0,108.0,0.0,0.0,137.0,2569.0,10840.0,42950.0,0.0,29.0,345.0,316.0,345.0,345.0,1,raw_available,29.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2019-11-10,2019-12-23,1999.0,100,230/121/33,41.0,14.0,12.0,74.0,141.0,0.0,0.0,155.0,2720.0,12720.0,50470.0,0.0,96.0,478.0,382.0,478.0,478.0,1,raw_available,96.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2020-05-09,2020-05-31,1999.0,100,230/121/33,57.0,24.0,15.0,102.0,174.0,0.0,0.0,122.0,1662.0,13247.0,52148.0,26.0,114.0,553.0,413.0,553.0,553.0,1,raw_available,140.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2020-11-03,2020-11-28,1999.0,100,230/121/33,38.0,14.0,31.0,55.0,199.0,0.0,0.0,135.0,1734.0,16213.0,51682.0,0.0,81.0,501.0,420.0,501.0,501.0,1,raw_available,81.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2021-05-18,2021-07-24,1999.0,100,230/121/33,43.0,15.0,8.0,66.0,126.0,0.0,0.0,144.0,2518.0,6255.0,38533.0,0.0,34.0,378.0,344.0,378.0,378.0,1,raw_available,34.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2021-12-18,2022-01-10,1999.0,100,230/121/33,48.0,9.0,5.0,66.0,120.0,0.0,0.0,138.0,3217.0,4372.0,43258.0,0.0,87.0,416.0,329.0,416.0,416.0,1,raw_available,87.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2022-05-06,2022-05-15,1999.0,100,230/121/33,47.0,9.0,7.0,41.0,132.0,2.0,0.0,152.0,3909.0,2494.0,32105.0,0.0,34.0,368.0,334.0,368.0,368.0,1,raw_available,34.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2022-12-02,2023-01-13,1999.0,100,230/121/33,50.0,12.0,18.0,85.0,143.0,2.0,0.0,164.0,3166.0,10473.0,49749.0,4.0,76.0,492.0,412.0,492.0,492.0,1,raw_available,80.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2023-04-30,2023-05-15,1999.0,100,230/121/33,54.0,8.0,5.0,93.0,135.0,0.0,0.0,165.0,3224.0,3180.0,42450.0,4.0,91.0,493.0,398.0,493.0,493.0,1,raw_available,95.0,
5BK010701,KN,KT2A,5BK010701,0,KNKT2A,OSAKA,2023-12-09,2024-01-25,1999.0,100,230/121/33,48.0,13.0,16.0,78.0,171.0,3.0,0.0,162.0,3832.0,11169.0,47990.0,5.0,71.0,506.0,430.0,506.0,506.0,1,raw_available,76.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2019-01-20,2019-01-26,2003.0,200,230/115,40.0,23.0,34.0,47.0,182.0,4.0,0.0,81.0,1203.0,9421.0,51662.0,0.0,129.0,477.0,348.0,477.0,477.0,1,raw_available,129.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2019-11-07,2019-11-24,2003.0,200,230/115,42.0,19.0,28.0,41.0,198.0,0.0,0.0,85.0,1300.0,16280.0,68050.0,0.0,135.0,487.0,352.0,487.0,487.0,1,raw_available,135.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2021-05-24,2021-06-13,2003.0,200,230/115,51.0,13.0,43.0,45.0,190.0,2.0,0.0,102.0,1539.0,10353.0,54760.0,0.0,123.0,505.0,382.0,505.0,505.0,1,raw_available,123.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2022-05-15,2022-06-09,2003.0,200,230/115,46.0,11.0,15.0,51.0,229.0,0.0,0.0,160.0,1700.0,3349.0,46417.0,0.0,120.0,575.0,455.0,575.0,575.0,1,raw_available,120.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2022-11-19,2022-11-27,2003.0,200,230/115,40.0,12.0,7.0,34.0,157.0,1.0,0.0,35.0,893.0,11970.0,62690.0,2.0,110.0,346.0,234.0,346.0,346.0,1,raw_available,112.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2023-06-04,2023-06-10,2003.0,200,230/115,40.0,8.0,31.0,64.0,242.0,3.0,0.0,92.0,1676.0,2673.0,41152.0,30.0,55.0,517.0,432.0,517.0,517.0,1,raw_available,85.0,
5BK012201,BPK,KT4A,5BK012201,0,BPKKT4A,DAIHEN,2024-06-23,2024-06-30,2003.0,200,230/115,44.0,8.0,25.0,68.0,296.0,4.0,0.0,123.0,2216.0,6701.0,53728.0,0.0,128.0,644.0,516.0,644.0,644.0,1,raw_available,128.0,
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2019-02-25,2019-03-02,2003.0,200,230/115/22,58.0,16.0,69.0,77.0,100.0,9.0,0.0,195.0,2502.0,10453.0,41976.0,0.0,50.0,500.0,450.0,500.0,500.0,1,raw_available,50.0,
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2020-02-08,2020-03-14,2003.0,200,230/115/22,60.0,14.0,10.0,55.0,90.0,0.0,0.0,101.0,1989.0,9231.0,75782.0,0.0,34.0,290.0,256.0,290.0,290.0,1,raw_available,34.0,
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2022-02-20,2022-03-10,2003.0,200,230/115/22,48.0,10.0,38.0,64.0,214.0,4.0,0.0,229.0,5036.0,3699.0,75384.0,0.0,86.0,635.0,549.0,635.0,635.0,1,raw_available,86.0,
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2022-08-27,2022-09-03,2003.0,200,230/115/22,60.0,22.0,11.0,114.0,197.0,3.0,0.0,217.0,4451.0,2312.0,88459.0,0.0,93.0,635.0,542.0,635.0,635.0,1,raw_available,93.0,
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2023-01-29,2023-02-05,2003.0,200,230/115/22,62.0,22.0,24.0,56.0,219.0,6.0,0.0,184.0,4782.0,12789.0,89921.0,0.0,103.0,592.0,489.0,592.0,592.0,1,raw_available,103.0,สี 2.5
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2023-08-17,2023-09-21,2003.0,200,230/115/22,66.0,21.0,109.0,140.0,193.0,4.0,0.0,159.0,3189.0,3405.0,73058.0,9.0,83.0,697.0,605.0,697.0,697.0,1,raw_available,92.0,
5BK012301,AT2,KT3A,5BK012301,0,AT2KT3A,DAIHEN,2024-02-08,2024-02-24,2003.0,200,230/115/22,60.0,11.0,40.0,201.0,316.0,6.0,0.0,334.0,6402.0,8253.0,78838.0,11.0,156.0,1064.0,897.0,1064.0,1064.0,1,raw_available,167.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2019-03-21,2019-04-21,2004.0,200,230/115,62.0,17.0,53.0,42.0,162.0,6.0,0.0,107.0,1777.0,5069.0,46663.0,0.0,137.0,507.0,370.0,507.0,507.0,1,raw_available,137.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2020-03-20,2020-05-26,2004.0,200,230/115,43.0,21.0,39.0,42.0,121.0,0.0,0.0,89.0,1711.0,7568.0,41047.0,0.0,61.0,352.0,291.0,352.0,352.0,1,raw_available,61.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2020-07-13,2020-08-22,2004.0,200,230/115,49.0,15.0,34.0,35.0,98.0,2.0,0.0,70.0,1689.0,11758.0,53513.0,0.0,70.0,309.0,239.0,309.0,309.0,1,raw_available,70.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2021-01-08,2021-02-05,2004.0,200,230/115,43.0,11.0,48.0,43.0,127.0,0.0,0.0,63.0,2262.0,5401.0,56824.0,0.0,89.0,370.0,281.0,370.0,370.0,1,raw_available,89.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2021-04-04,2021-04-10,2004.0,200,230/115,69.0,7.0,65.0,44.0,163.0,0.0,0.0,114.0,3402.0,3435.0,40215.0,0.0,69.0,455.0,386.0,455.0,455.0,1,raw_available,69.0,จ่ายโหลดเกิน 100%
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2021-09-10,2021-11-08,2004.0,200,230/115,53.0,14.0,21.0,32.0,138.0,0.0,0.0,94.0,2403.0,17454.0,47897.0,0.0,24.0,309.0,285.0,309.0,309.0,1,raw_available,24.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2022-02-25,2022-03-27,2004.0,200,230/115,55.0,17.0,84.0,44.0,135.0,0.0,0.0,93.0,2671.0,4730.0,56780.0,2.0,93.0,451.0,356.0,451.0,451.0,1,raw_available,95.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2022-08-03,2022-08-14,2004.0,200,230/115,49.0,10.0,73.0,45.0,138.0,13.0,0.0,104.0,2808.0,4540.0,51290.0,5.0,102.0,480.0,373.0,480.0,480.0,1,raw_available,107.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2023-02-24,2023-03-11,2004.0,200,230/115,60.0,8.0,28.0,42.0,132.0,0.0,0.0,151.0,5322.0,7441.0,47543.0,4.0,88.0,445.0,353.0,445.0,445.0,1,raw_available,92.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2023-08-28,2023-10-09,2004.0,200,230/115,56.0,11.0,17.0,40.0,107.0,0.0,0.0,155.0,4805.0,12620.0,30000.0,4.0,79.0,402.0,319.0,402.0,402.0,1,raw_available,83.0,
5BK012401,NPO2,KT1A,5BK012401,0,NPO2KT1A,DAIHEN,2024-03-09,2024-04-08,2004.0,200,230/115,68.0,10.0,27.0,41.0,107.0,57.0,0.0,127.0,3594.0,2662.0,28765.0,0.0,81.0,440.0,359.0,440.0,440.0,1,raw_available,81.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2019-03-21,2019-04-19,2004.0,200,230/115,62.0,22.0,43.0,47.0,255.0,0.0,0.0,113.0,1793.0,3895.0,42098.0,0.0,60.0,518.0,458.0,518.0,518.0,1,raw_available,60.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2020-03-20,2020-05-26,2004.0,200,230/115,45.0,15.0,47.0,44.0,151.0,0.0,0.0,101.0,1953.0,3683.0,62966.0,0.0,77.0,420.0,343.0,420.0,420.0,1,raw_available,77.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2020-07-13,2020-08-22,2004.0,200,230/115,50.0,17.0,22.0,37.0,135.0,2.0,0.0,68.0,1641.0,13029.0,72707.0,0.0,76.0,340.0,264.0,340.0,340.0,1,raw_available,76.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2021-01-08,2021-02-08,2004.0,200,230/115,46.0,8.0,31.0,42.0,141.0,0.0,0.0,52.0,1841.0,6875.0,39988.0,0.0,107.0,373.0,266.0,373.0,373.0,1,raw_available,107.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2021-04-04,2021-04-10,2004.0,200,230/115,60.0,9.0,51.0,77.0,162.0,1.0,0.0,102.0,2152.0,9011.0,62007.0,0.0,96.0,489.0,393.0,489.0,489.0,1,raw_available,96.0,จ่ายโหลดเกิน 100%
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2021-09-10,2021-11-11,2004.0,200,230/115,49.0,12.0,56.0,20.0,165.0,0.0,0.0,29.0,3239.0,6536.0,73279.0,0.0,89.0,359.0,270.0,359.0,359.0,1,raw_available,89.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2022-02-25,2022-03-27,2004.0,200,230/115,56.0,15.0,38.0,38.0,125.0,0.0,0.0,80.0,2295.0,5410.0,71470.0,2.0,95.0,378.0,281.0,378.0,378.0,1,raw_available,97.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2022-08-03,2022-08-14,2004.0,200,230/115,50.0,10.0,44.0,39.0,127.0,14.0,0.0,95.0,2778.0,4710.0,65780.0,2.0,98.0,419.0,319.0,419.0,419.0,1,raw_available,100.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2023-02-24,2023-03-11,2004.0,200,230/115,62.0,12.0,15.0,35.0,117.0,0.0,0.0,119.0,3836.0,7374.0,55243.0,5.0,87.0,378.0,286.0,378.0,378.0,1,raw_available,92.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2023-08-28,2023-10-09,2004.0,200,230/115,56.0,10.0,27.0,51.0,143.0,9.0,0.0,126.0,3766.0,5510.0,46620.0,0.0,98.0,454.0,356.0,454.0,454.0,1,raw_available,98.0,
5BK012402,NPO2,KT2A,5BK012402,0,NPO2KT2A,DAIHEN,2024-03-09,2024-04-08,2004.0,200,230/115,66.0,7.0,31.0,51.0,135.0,0.0,0.0,147.0,3449.0,3324.0,44689.0,0.0,93.0,457.0,364.0,457.0,457.0,1,raw_available,93.0,
5BK012701,TL3,KT3A,5BK012701,0,TL3KT3A,DAIHEN,2019-10-11,2019-11-14,2004.0,200,230/121/22,70.0,17.0,46.0,121.0,311.0,9.0,0.0,103.0,3554.0,10345.0,47097.0,0.0,164.0,754.0,590.0,754.0,754.0,1,raw_available,164.0,
5BK012701,TL3,KT3A,5BK012701,0,TL3KT3A,DAIHEN,2021-01-16,2021-03-21,2004.0,200,230/121/22,60.0,13.0,48.0,120.0,568.0,0.0,0.0,120.0,3560.0,5060.0,50000.0,0.0,0.0,856.0,856.0,856.0,856.0,1,raw_available,0.0,
5BK012701,TL3,KT3A,5BK012701,0,TL3KT3A,DAIHEN,2022-01-22,2022-01-29,2004.0,200,230/121/22,77.0,12.0,38.0,198.0,578.0,9.0,0.0,232.0,5945.0,6379.0,72967.0,0.0,52.0,1107.0,1055.0,1107.0,1107.0,1,raw_available,52.0,
5BK012701,TL3,KT3A,5BK012701,0,TL3KT3A,DAIHEN,2023-01-22,2023-01-30,2004.0,200,230/121/22,56.0,21.0,110.0,208.0,635.0,11.0,0.0,151.0,4862.0,4945.0,75588.0,0.0,327.0,1442.0,1115.0,1442.0,1442.0,1,raw_available,327.0,
5BK012701,TL3,KT3A,5BK012701,0,TL3KT3A,DAIHEN,2024-02-15,2024-03-21,2004.0,200,230/121/22,63.0,11.0,41.0,213.0,656.0,13.0,0.0,193.0,6532.0,7768.0,76542.0,0.0,336.0,1452.0,1116.0,1452.0,1452.0,1,raw_available,336.0,
5BK012702,TL3,KT2A,5BK012702,0,TL3KT2A,DAIHEN,2019-10-11,2019-11-14,2004.0,200,230/121,72.0,17.0,21.0,73.0,152.0,0.0,0.0,159.0,3814.0,8231.0,50476.0,0.0,61.0,466.0,405.0,466.0,466.0,1,raw_available,61.0,
5BK012702,TL3,KT2A,5BK012702,0,TL3KT2A,DAIHEN,2021-01-30,2021-03-26,2004.0,200,230/121,68.0,18.0,53.0,80.0,152.0,0.0,0.0,160.0,4000.0,5880.0,86870.0,14.0,101.0,560.0,445.0,560.0,560.0,1,raw_available,115.0,
5BK012702,TL3,KT2A,5BK012702,0,TL3KT2A,DAIHEN,2022-01-22,2022-01-29,2004.0,200,230/121,40.0,14.0,30.0,11.0,41.0,55.0,0.0,543.0,4646.0,7809.0,40410.0,0.0,0.0,680.0,680.0,680.0,680.0,1,raw_available,0.0,AFTER CORRECT OIL LEAK
5BK012702,TL3,KT2A,5BK012702,0,TL3KT2A,DAIHEN,2023-01-22,2023-01-30,2004.0,200,230/121,58.0,6.0,57.0,95.0,208.0,4.0,0.0,183.0,5122.0,4576.0,50285.0,0.0,109.0,656.0,547.0,656.0,656.0,1,raw_available,109.0,
5BK012702,TL3,KT2A,5BK012702,0,TL3KT2A,DAIHEN,2024-02-15,2024-03-21,2004.0,200,230/121,68.0,11.0,45.0,102.0,310.0,7.0,0.0,212.0,6179.0,8436.0,55043.0,0.0,134.0,810.0,676.0,810.0,810.0,1,raw_available,134.0,
5BK012801,BWN,KT1A,5BK012801,0,BWNKT1A,DAIHEN,2019-03-30,2019-04-07,2009.0,200,230/121/22,51.0,12.0,16.0,23.0,21.0,0.0,0.0,80.0,1094.0,9310.0,40264.0,0.0,0.0,140.0,140.0,140.0,140.0,1,raw_available,0.0,
5BK012801,BWN,KT1A,5BK012801,0,BWNKT1A,DAIHEN,2021-05-23,2021-07-20,2009.0,200,230/121/22,71.0,18.0,38.0,30.0,46.0,0.0,0.0,123.0,3049.0,7334.0,38842.0,0.0,0.0,237.0,237.0,237.0,237.0,1,raw_available,0.0,
5BK012801,BWN,KT1A,5BK012801,0,BWNKT1A,DAIHEN,2022-05-12,2022-05-20,2009.0,200,230/121/22,70.0,5.0,73.0,34.0,48.0,16.0,0.0,85.0,3181.0,5758.0,50354.0,0.0,27.0,283.0,256.0,283.0,283.0,1,raw_available,27.0,
5BK012801,BWN,KT1A,5BK012801,0,BWNKT1A,DAIHEN,2022-12-16,2023-01-06,2009.0,200,230/121/22,55.0,6.0,45.0,41.0,54.0,0.0,0.0,145.0,4366.0,4611.0,40493.0,0.0,30.0,315.0,285.0,315.0,315.0,1,raw_available,30.0,
5BK012801,BWN,KT1A,5BK012801,0,BWNKT1A,DAIHEN,2023-06-24,2023-06-29,2009.0,200,230/121/22,66.0,7.0,20.0,44.0,54.0,1.0,0.0,128.0,3750.0,5281.0,32885.0,2.0,38.0,287.0,247.0,287.0,287.0,1,raw_available,40.0,
5BK012801,BWN,KT1A,5BK012801,0,BWNKT1A,DAIHEN,2024-03-10,2024-04-10,2009.0,200,230/121/22,60.0,10.0,8.0,41.0,87.0,11.0,0.0,134.0,3789.0,5337.0,41308.0,89.0,65.0,435.0,281.0,435.0,435.0,1,raw_available,154.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2019-03-24,2019-04-07,2006.0,200,230/121/22,56.0,15.0,40.0,34.0,41.0,2.0,0.0,446.0,3621.0,7867.0,48367.0,0.0,23.0,586.0,563.0,586.0,586.0,1,raw_available,23.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2020-03-28,2020-04-05,2006.0,200,230/121/22,69.0,10.0,97.0,84.0,85.0,5.0,0.0,123.0,1153.0,5174.0,50123.0,15.0,47.0,456.0,394.0,456.0,456.0,1,raw_available,62.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2020-10-20,2020-11-17,2006.0,200,230/121/22,58.0,16.0,50.0,55.0,100.0,0.0,0.0,151.0,2034.0,5288.0,39950.0,0.0,61.0,417.0,356.0,417.0,417.0,1,raw_available,61.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2021-03-08,2021-04-02,2006.0,200,230/121/22,53.0,19.0,40.0,41.0,53.0,0.0,0.0,143.0,2419.0,10485.0,53798.0,0.0,32.0,309.0,277.0,309.0,309.0,1,raw_available,32.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2021-09-17,2021-10-11,2006.0,200,230/121/22,52.0,12.0,52.0,60.0,81.0,0.0,0.0,264.0,2187.0,3236.0,39239.0,0.0,32.0,489.0,457.0,489.0,489.0,1,raw_available,32.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2022-06-06,2022-06-18,2006.0,200,230/121/22,50.0,10.0,37.0,48.0,105.0,6.0,0.0,140.0,2451.0,5257.0,44769.0,53.0,27.0,416.0,336.0,416.0,416.0,1,raw_available,80.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2022-10-02,2022-10-07,2006.0,200,230/121/22,53.0,7.0,13.0,86.0,102.0,0.0,0.0,119.0,2369.0,3982.0,52973.0,5.0,41.0,366.0,320.0,366.0,366.0,1,raw_available,46.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2023-04-07,2023-04-30,2006.0,200,230/121/22,58.0,10.0,40.0,79.0,98.0,4.0,0.0,176.0,3112.0,6561.0,56282.0,4.0,51.0,452.0,397.0,452.0,452.0,1,raw_available,55.0,
5BK012802,PL2,KT1A,5BK012802,0,PL2KT1A,DAIHEN,2024-04-08,2024-04-27,2006.0,200,230/121/22,66.0,10.0,38.0,104.0,145.0,3.0,0.0,180.0,4212.0,9300.0,32510.0,48.0,92.0,610.0,470.0,610.0,610.0,1,raw_available,140.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2019-05-12,2019-05-25,2004.0,200,230/115/22,58.0,20.0,36.0,15.0,10.0,2.0,0.0,206.0,2644.0,5560.0,31091.0,2.0,3.0,274.0,269.0,274.0,274.0,1,raw_available,5.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2019-11-04,2019-12-14,2004.0,200,230/115/22,54.0,22.0,16.0,9.0,12.0,1.0,0.0,113.0,1991.0,18092.0,47423.0,1.0,6.0,158.0,151.0,158.0,158.0,1,raw_available,7.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2020-06-03,2020-07-03,2004.0,200,230/115/22,,12.0,33.0,17.0,21.0,0.0,0.0,182.0,2705.0,6542.0,27929.0,0.0,0.0,253.0,253.0,253.0,253.0,1,raw_available,0.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2020-11-21,2020-11-30,2004.0,200,230/115/22,56.0,12.0,25.0,18.0,14.0,3.0,0.0,166.0,2559.0,7706.0,26761.0,0.0,0.0,226.0,226.0,226.0,226.0,1,raw_available,0.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2021-05-18,2021-06-21,2004.0,200,230/115/22,58.0,14.0,33.0,25.0,14.0,0.0,0.0,134.0,2489.0,6779.0,39048.0,0.0,7.0,213.0,206.0,213.0,213.0,1,raw_available,7.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2021-11-15,2021-11-21,2004.0,200,230/115/22,54.0,7.0,21.0,33.0,24.0,0.0,0.0,157.0,3351.0,4286.0,26968.0,6.0,12.0,253.0,235.0,253.0,253.0,1,raw_available,18.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2022-05-30,2022-06-04,2004.0,200,230/115/22,54.0,10.0,23.0,21.0,30.0,2.0,0.0,178.0,3138.0,7733.0,29648.0,0.0,0.0,254.0,254.0,254.0,254.0,1,raw_available,0.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2022-11-26,2022-11-28,2004.0,200,230/115/22,56.0,6.0,34.0,36.0,32.0,2.0,0.0,180.0,2922.0,7650.0,28837.0,10.0,17.0,311.0,284.0,311.0,311.0,1,raw_available,27.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2023-05-19,2023-05-25,2004.0,200,230/115/22,61.0,9.0,48.0,42.0,38.0,5.0,0.0,223.0,3322.0,6139.0,38748.0,2.0,20.0,378.0,356.0,378.0,378.0,1,raw_available,22.0,
5BK012901,BN,KT4A,5BK012901,0,BNKT4A,DAIHEN,2023-11-24,2023-12-25,2004.0,200,230/115/22,51.0,11.0,71.0,45.0,39.0,9.0,0.0,196.0,3297.0,8371.0,37112.0,4.0,48.0,412.0,360.0,412.0,412.0,1,raw_available,52.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2019-03-11,2019-03-18,2006.0,200,230/115/22,59.0,14.0,52.0,69.0,124.0,0.0,0.0,135.0,3032.0,8053.0,47001.0,0.0,43.0,423.0,380.0,423.0,423.0,1,raw_available,43.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2019-09-22,2019-09-27,2006.0,200,230/115/22,71.0,10.0,32.0,75.0,152.0,6.0,0.0,161.0,3271.0,9105.0,41008.0,0.0,38.0,464.0,426.0,464.0,464.0,1,raw_available,38.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2019-10-27,2019-11-11,2006.0,200,230/115/22,,19.0,9.0,35.0,95.0,6.0,0.0,59.0,2384.0,30796.0,60144.0,0.0,64.0,268.0,204.0,268.0,268.0,1,raw_available,64.0,ทดสอบหลังปลดออกจากระบบ ก่อนนำไปใช้งานที่ สฟ.หลังสวน
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2019-12-06,2019-12-15,2006.0,200,230/115/22,,17.0,0.0,0.0,0.0,0.0,0.0,19.0,172.0,7164.0,18509.0,0.0,0.0,19.0,19.0,19.0,19.0,1,raw_available,0.0,ย้ายมาจาก SR2-KT4A หลัง Purify
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2020-05-02,2020-05-31,2006.0,200,230/115/22,66.0,17.0,4.0,13.0,7.0,0.0,0.0,67.0,885.0,8541.0,20058.0,3.0,3.0,97.0,91.0,97.0,97.0,1,raw_available,6.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2020-11-08,2020-11-27,2006.0,200,230/115/22,62.0,17.0,16.0,14.0,10.0,1.0,0.0,74.0,968.0,4546.0,28067.0,3.0,4.0,122.0,115.0,122.0,122.0,1,raw_available,7.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2021-05-04,2021-07-24,2006.0,200,230/115/22,60.0,30.0,9.0,0.0,20.0,0.0,0.0,83.0,1217.0,20957.0,44955.0,0.0,0.0,112.0,112.0,112.0,112.0,1,raw_available,0.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2021-11-02,2021-11-23,2006.0,200,230/115/22,61.0,12.0,3.0,16.0,15.0,0.0,0.0,75.0,2005.0,4250.0,20550.0,4.0,8.0,121.0,109.0,121.0,121.0,1,raw_available,12.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2022-04-29,2022-05-15,2006.0,200,230/115/22,64.0,12.0,10.0,16.0,24.0,0.0,0.0,97.0,1921.0,3338.0,18528.0,0.0,0.0,147.0,147.0,147.0,147.0,1,raw_available,0.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2022-11-27,2023-01-13,2006.0,200,230/115/22,56.0,12.0,2.0,19.0,22.0,2.0,0.0,93.0,1515.0,17556.0,44067.0,1.0,11.0,150.0,138.0,150.0,150.0,1,raw_available,12.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2023-04-29,2023-05-18,2006.0,200,230/115/22,60.0,12.0,2.0,13.0,17.0,0.0,0.0,86.0,1475.0,20330.0,51550.0,3.0,10.0,131.0,118.0,131.0,131.0,1,raw_available,13.0,
5BK013001,LSN,KT3A,5BK013001,0,LSNKT3A,DAIHEN,2023-11-23,2024-01-27,2006.0,200,230/115/22,57.0,21.0,17.0,21.0,29.0,1.0,0.0,105.0,1355.0,10682.0,30287.0,2.0,20.0,195.0,173.0,195.0,195.0,1,raw_available,22.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2019-10-20,2019-10-26,2006.0,200,230/121/22,62.0,21.0,54.0,83.0,151.0,5.0,0.0,256.0,6870.0,10251.0,42207.0,0.0,64.0,613.0,549.0,613.0,613.0,1,raw_available,64.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2019-11-08,2019-11-30,2006.0,200,230/121/22,60.0,14.0,63.0,87.0,158.0,6.0,0.0,286.0,6975.0,15900.0,37434.0,0.0,69.0,669.0,600.0,669.0,669.0,1,raw_available,69.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2020-03-20,2020-04-10,2006.0,200,230/121/22,,9.0,32.0,218.0,146.0,5.0,1.0,118.0,4945.0,11327.0,48328.0,0.0,68.0,588.0,520.0,588.0,588.0,1,raw_available,68.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2020-04-17,2020-04-17,2006.0,200,230/121/22,,9.0,79.0,73.0,150.0,8.0,2.0,174.0,6921.0,3763.0,31948.0,0.0,17.0,503.0,486.0,503.0,503.0,1,raw_available,17.0,Trip Buchholtz relay
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2020-04-19,2020-04-21,2006.0,200,230/121/22,,9.0,76.0,82.0,154.0,5.0,2.0,197.0,7086.0,3567.0,58919.0,0.0,83.0,599.0,516.0,599.0,599.0,1,raw_available,83.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2020-05-18,2020-06-05,2006.0,200,230/121/22,62.0,16.0,70.0,80.0,142.0,4.0,1.0,151.0,3500.0,3215.0,46373.0,0.0,75.0,523.0,448.0,523.0,523.0,1,raw_available,75.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2020-10-04,2020-10-05,2006.0,200,230/121/22,,8.0,65.0,70.0,177.0,6.0,0.0,156.0,6577.0,3758.0,26743.0,0.0,121.0,595.0,474.0,595.0,595.0,1,raw_available,121.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2021-03-02,2021-03-16,2006.0,200,230/121/22,,13.0,10.0,0.0,130.0,5.0,0.0,29.0,3669.0,18618.0,41441.0,0.0,35.0,209.0,174.0,209.0,209.0,1,raw_available,35.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2021-05-21,2021-07-25,2006.0,200,230/121/22,65.0,24.0,11.0,53.0,141.0,3.0,0.0,178.0,2867.0,7570.0,39832.0,0.0,44.0,430.0,386.0,430.0,430.0,1,raw_available,44.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2022-05-28,2022-06-10,2006.0,200,230/121/22,63.0,12.0,29.0,15.0,31.0,3.0,0.0,171.0,4337.0,6150.0,42035.0,0.0,0.0,249.0,249.0,249.0,249.0,1,raw_available,0.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2022-11-18,2022-12-11,2006.0,200,230/121/22,55.0,9.0,42.0,34.0,12.0,2.0,0.0,180.0,4623.0,4110.0,48454.0,0.0,21.0,291.0,270.0,291.0,291.0,1,raw_available,21.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2023-05-25,2023-06-09,2006.0,200,230/121/22,58.0,7.0,35.0,44.0,128.0,4.0,0.0,194.0,5237.0,5974.0,39096.0,1.0,36.0,442.0,405.0,442.0,442.0,1,raw_available,37.0,
5BK013201,SA1,KT2A,5BK013201,0,SA1KT2A,DAIHEN,2023-11-23,2023-12-28,2006.0,200,230/121/22,50.0,6.0,53.0,38.0,61.0,5.0,0.0,204.0,5618.0,9856.0,51083.0,0.0,34.0,395.0,361.0,395.0,395.0,1,raw_available,34.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2019-10-20,2019-10-25,2006.0,200,230/121/22,60.0,17.0,44.0,83.0,147.0,5.0,0.0,140.0,6056.0,4873.0,47698.0,0.0,82.0,501.0,419.0,501.0,501.0,1,raw_available,82.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2019-11-08,2019-11-30,2006.0,200,230/121/22,56.0,16.0,27.0,64.0,145.0,6.0,0.0,115.0,5391.0,19251.0,48759.0,0.0,71.0,428.0,357.0,428.0,428.0,1,raw_available,71.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-03-20,2020-04-10,2006.0,200,230/121/22,,9.0,34.0,66.0,162.0,4.0,1.0,107.0,4418.0,9419.0,36259.0,0.0,73.0,447.0,374.0,447.0,447.0,1,raw_available,73.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-04-19,2020-04-21,2006.0,200,230/121/22,,9.0,37.0,75.0,171.0,5.0,1.0,142.0,5730.0,3468.0,58425.0,0.0,92.0,523.0,431.0,523.0,523.0,1,raw_available,92.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-05-18,2020-06-05,2006.0,200,230/121/22,55.0,14.0,39.0,71.0,151.0,6.0,0.0,122.0,4793.0,4988.0,35280.0,0.0,125.0,514.0,389.0,514.0,514.0,1,raw_available,125.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-09-28,2020-09-28,2006.0,200,230/121/22,80.0,8.0,66.0,70.0,145.0,6.0,5.0,120.0,4798.0,6478.0,44257.0,0.0,80.0,459.0,412.0,459.0,459.0,1,raw_available,47.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-09-29,2020-09-29,2006.0,200,230/121/22,,9.0,56.0,66.0,163.0,5.0,4.0,118.0,4752.0,7745.0,41773.0,0.0,79.0,491.0,412.0,491.0,491.0,1,raw_available,79.0,เก็บครั้งที่2และทดสอบครั้งที่2
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-10-02,2020-10-02,2006.0,200,230/121/22,42.0,12.0,53.0,67.0,166.0,8.0,4.0,133.0,5664.0,6423.0,33747.0,0.0,109.0,540.0,431.0,540.0,540.0,1,raw_available,109.0,หลังจ่าย No Load ประมาณ 2 วัน
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2020-10-04,2020-10-05,2006.0,200,230/121/22,56.0,4.0,52.0,73.0,167.0,6.0,3.0,122.0,5230.0,4822.0,29054.0,0.0,91.0,514.0,423.0,514.0,514.0,1,raw_available,91.0,หลังจ่าย Load ประมาณ2วัน
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2021-05-21,2021-07-25,2006.0,200,230/121/22,68.0,19.0,41.0,65.0,157.0,5.0,0.0,119.0,4280.0,9852.0,36991.0,0.0,45.0,432.0,387.0,432.0,432.0,1,raw_available,45.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2022-05-08,2022-06-11,2006.0,200,230/121/22,64.0,10.0,52.0,66.0,233.0,8.0,0.0,133.0,5357.0,5465.0,46598.0,17.0,67.0,576.0,492.0,576.0,576.0,1,raw_available,84.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2022-11-18,2022-12-09,2006.0,200,230/121/22,54.0,12.0,62.0,96.0,236.0,7.0,0.0,141.0,5410.0,5089.0,43361.0,92.0,97.0,731.0,542.0,731.0,731.0,1,raw_available,189.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2023-05-25,2023-06-10,2006.0,200,230/121/22,56.0,10.0,38.0,117.0,269.0,9.0,0.0,167.0,6292.0,6627.0,60190.0,4.0,95.0,699.0,600.0,699.0,699.0,1,raw_available,99.0,
5BK013202,SA1,KT4A,5BK013202,0,SA1KT4A,DAIHEN,2023-11-23,2023-12-28,2006.0,200,230/121/22,48.0,5.0,78.0,128.0,248.0,10.0,0.0,186.0,6980.0,5412.0,57274.0,5.0,110.0,765.0,650.0,765.0,765.0,1,raw_available,115.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2019-01-26,2019-04-07,2011.0,200,230/115/33,62.0,21.0,11.0,31.0,70.0,0.0,0.0,103.0,2124.0,13633.0,48792.0,0.0,20.0,235.0,215.0,235.0,235.0,1,raw_available,20.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2019-07-13,2019-09-05,2011.0,200,230/115/33,61.0,26.0,15.0,36.0,74.0,0.0,0.0,112.0,2257.0,4549.0,30931.0,0.0,21.0,258.0,237.0,258.0,258.0,1,raw_available,21.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2019-11-11,2019-11-12,2011.0,200,230/115/33,,8.0,15.0,46.0,86.0,0.0,0.0,118.0,2801.0,4891.0,39595.0,0.0,35.0,300.0,265.0,300.0,300.0,1,raw_available,35.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2020-04-05,2020-05-15,2011.0,200,230/115/33,62.0,22.0,9.0,36.0,82.0,0.0,0.0,103.0,2318.0,13909.0,41179.0,0.0,22.0,252.0,230.0,252.0,252.0,1,raw_available,22.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2020-07-12,2020-08-24,2011.0,200,230/115/33,52.0,14.0,28.0,26.0,72.0,0.0,0.0,52.0,1873.0,6932.0,52121.0,0.0,46.0,224.0,178.0,224.0,224.0,1,raw_available,46.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2021-08-07,2021-11-15,2011.0,200,230/115/33,66.0,20.0,8.0,37.0,115.0,0.0,0.0,110.0,2710.0,14405.0,41653.0,0.0,15.0,285.0,270.0,285.0,285.0,1,raw_available,15.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2022-01-30,2022-02-14,2011.0,200,230/115/33,69.0,6.0,15.0,50.0,122.0,0.0,0.0,132.0,3776.0,4867.0,34059.0,0.0,37.0,356.0,319.0,356.0,356.0,1,raw_available,37.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2022-07-10,2022-07-24,2011.0,200,230/115/33,66.0,10.0,10.0,40.0,93.0,0.0,0.0,197.0,4484.0,4900.0,49120.0,3.0,48.0,391.0,340.0,391.0,391.0,1,raw_available,51.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2023-01-20,2023-03-11,2011.0,200,230/115/33,60.0,16.0,9.0,54.0,101.0,0.0,0.0,212.0,4658.0,7784.0,36613.0,0.0,40.0,416.0,376.0,416.0,416.0,1,raw_available,40.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2023-08-14,2023-11-02,2011.0,200,230/115/33,69.0,25.0,7.0,43.0,133.0,1.0,0.0,133.0,3848.0,9704.0,60892.0,0.0,49.0,366.0,317.0,366.0,366.0,1,raw_available,49.0,
5BK013801,HY2,KT5A,5BK013801,0,HY2KT5A,DAIHEN,2024-02-19,2024-04-09,2011.0,200,230/115/33,70.0,14.0,8.0,55.0,106.0,0.0,0.0,145.0,4367.0,8567.0,36704.0,0.0,58.0,372.0,314.0,372.0,372.0,1,raw_available,58.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2019-03-15,2019-06-30,2010.0,200,230/121/33,44.0,24.0,8.0,17.0,30.0,0.0,0.0,130.0,621.0,14918.0,44112.0,0.0,12.0,197.0,185.0,197.0,197.0,1,raw_available,12.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2019-09-19,2019-11-23,2010.0,200,230/121/33,45.0,23.0,17.0,16.0,25.0,0.0,0.0,0.0,0.0,10950.0,42340.0,0.0,13.0,71.0,58.0,71.0,71.0,1,raw_available,13.0,
