transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2020-04-24,2020-05-26,2010.0,200,230/121/33,46.0,13.0,27.0,37.0,38.0,0.0,0.0,142.0,531.0,11152.0,48831.0,0.0,23.0,267.0,244.0,267.0,267.0,1,raw_available,23.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2020-09-08,2020-11-10,2010.0,200,230/121/33,41.0,17.0,4.0,13.0,26.0,2.0,0.0,196.0,703.0,4940.0,33895.0,3.0,14.0,258.0,241.0,258.0,258.0,1,raw_available,17.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2021-03-12,2021-05-23,2010.0,200,230/121/33,44.0,12.0,9.0,17.0,20.0,2.0,0.0,258.0,1092.0,8440.0,49384.0,2.0,9.0,317.0,306.0,317.0,317.0,1,raw_available,11.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2021-09-05,2021-11-17,2010.0,200,230/121/33,41.0,16.0,13.0,0.0,28.0,0.0,0.0,190.0,713.0,11850.0,36981.0,0.0,0.0,231.0,231.0,231.0,231.0,1,raw_available,0.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2022-03-26,2022-04-25,2010.0,200,230/121/33,40.0,17.0,6.0,15.0,16.0,1.0,0.0,132.0,716.0,8824.0,48625.0,9.0,10.0,189.0,170.0,189.0,189.0,1,raw_available,19.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2022-09-12,2022-10-08,2010.0,200,230/121/33,42.0,9.0,5.0,26.0,21.0,1.0,0.0,171.0,844.0,7330.0,50300.0,0.0,13.0,237.0,224.0,237.0,237.0,1,raw_available,13.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2023-03-17,2023-04-09,2010.0,200,230/121/33,52.0,12.0,7.0,13.0,21.0,0.0,0.0,286.0,1183.0,7182.0,37195.0,0.0,8.0,335.0,327.0,335.0,335.0,1,raw_available,8.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2023-09-21,2023-10-26,2010.0,200,230/121/33,54.0,17.0,12.0,23.0,25.0,13.0,0.0,283.0,1303.0,11166.0,51488.0,3.0,12.0,371.0,356.0,371.0,371.0,1,raw_available,15.0,
5BK013802,PU,KT2A,5BK013802,0,PUKT2A,DAIHEN,2024-03-11,2024-04-09,2010.0,200,230/121/33,52.0,5.0,6.0,21.0,6.0,0.0,0.0,263.0,1200.0,10622.0,40571.0,0.0,0.0,296.0,296.0,296.0,296.0,1,raw_available,0.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2019-03-14,2019-03-30,2011.0,200,230,74.0,14.0,15.0,27.0,66.0,0.0,0.0,146.0,2585.0,8310.0,36018.0,0.0,25.0,279.0,254.0,279.0,279.0,1,raw_available,25.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2020-03-21,2020-04-04,2011.0,200,230,70.0,15.0,79.0,59.0,123.0,0.0,0.0,108.0,1628.0,5980.0,51370.0,15.0,79.0,463.0,369.0,463.0,463.0,1,raw_available,94.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2021-03-20,2021-05-09,2011.0,200,230,66.0,20.0,35.0,47.0,118.0,0.0,0.0,115.0,1895.0,7869.0,51304.0,0.0,92.0,407.0,315.0,407.0,407.0,1,raw_available,92.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2022-04-29,2022-05-08,2011.0,200,230,57.0,7.0,51.0,45.0,114.0,0.0,0.0,111.0,3378.0,4387.0,54750.0,2.0,72.0,419.0,321.0,419.0,419.0,1,raw_available,98.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2022-09-09,2022-10-02,2011.0,200,230,62.0,15.0,44.0,50.0,124.0,0.0,0.0,136.0,2462.0,3096.0,55521.0,0.0,72.0,426.0,354.0,426.0,426.0,1,raw_available,72.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2023-01-23,2023-01-23,2011.0,200,230,38.0,12.0,81.0,59.0,145.0,3.0,0.0,195.0,4254.0,9198.0,51435.0,6.0,71.0,560.0,483.0,560.0,560.0,1,raw_available,77.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2023-03-25,2023-04-03,2011.0,200,230,72.0,10.0,38.0,61.0,126.0,0.0,0.0,154.0,4152.0,4160.0,48360.0,3.0,87.0,469.0,379.0,469.0,469.0,1,raw_available,90.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2023-10-15,2023-12-14,2011.0,200,230,68.0,17.0,32.0,64.0,150.0,4.0,0.0,198.0,5979.0,11195.0,53328.0,1.0,74.0,523.0,448.0,523.0,523.0,1,raw_available,75.0,
5BK014001,BI2,KT4A,5BK014001,0,BI2KT4A,DAIHEN,2024-03-23,2024-04-20,2011.0,200,230,69.0,17.0,16.0,66.0,181.0,36.0,0.0,193.0,4916.0,14193.0,63335.0,3.0,83.0,578.0,492.0,578.0,578.0,1,raw_available,86.0,
5BK014062,BWN,KT4A,5BK014062,0,BWNKT4A,DAIHEN,2021-05-23,2021-07-20,2010.0,200,230,61.0,15.0,19.0,12.0,21.0,0.0,0.0,164.0,1905.0,7284.0,35242.0,0.0,0.0,216.0,216.0,216.0,216.0,1,raw_available,0.0,
5BK014062,BWN,KT4A,5BK014062,0,BWNKT4A,DAIHEN,2022-05-12,2022-05-20,2010.0,200,230,62.0,5.0,29.0,18.0,27.0,24.0,0.0,94.0,2057.0,5624.0,44425.0,2.0,0.0,194.0,192.0,194.0,194.0,1,raw_available,2.0,
5BK014062,BWN,KT4A,5BK014062,0,BWNKT4A,DAIHEN,2022-12-16,2023-01-06,2010.0,200,230,52.0,14.0,13.0,20.0,29.0,0.0,0.0,131.0,3121.0,7618.0,38432.0,2.0,17.0,212.0,193.0,212.0,212.0,1,raw_available,19.0,
5BK014062,BWN,KT4A,5BK014062,0,BWNKT4A,DAIHEN,2023-06-24,2023-06-29,2010.0,200,230,58.0,6.0,22.0,35.0,43.0,1.0,0.0,184.0,2516.0,5968.0,40887.0,1.0,0.0,286.0,285.0,286.0,286.0,1,raw_available,1.0,
5BK014062,BWN,KT4A,5BK014062,0,BWNKT4A,DAIHEN,2024-03-10,2024-04-09,2010.0,200,230,56.0,7.0,20.0,52.0,113.0,75.0,0.0,214.0,3180.0,8012.0,43096.0,62.0,45.0,581.0,474.0,581.0,581.0,1,raw_available,107.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2019-02-10,2019-05-12,2010.0,200,230/121/22,42.0,24.0,18.0,6.0,0.0,0.0,0.0,193.0,857.0,9938.0,26318.0,0.0,0.0,217.0,217.0,217.0,217.0,1,raw_available,0.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2020-04-11,2020-05-24,2010.0,200,230/121/22,49.0,19.0,12.0,0.0,0.0,0.0,0.0,201.0,997.0,11366.0,47034.0,0.0,0.0,213.0,213.0,213.0,213.0,1,raw_available,0.0,ย้ายมาจาก SO2-KT1A
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2020-07-05,2020-08-15,2010.0,200,230/121/22,45.0,16.0,20.0,0.0,0.0,0.0,0.0,89.0,1060.0,20470.0,147810.0,0.0,0.0,109.0,109.0,109.0,109.0,1,raw_available,0.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2021-02-10,2021-05-24,2010.0,200,230/121/22,48.0,26.0,32.0,2.0,1.0,1.0,0.0,459.0,2287.0,13485.0,51229.0,1.0,2.0,498.0,495.0,498.0,498.0,1,raw_available,3.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2021-09-04,2021-11-06,2010.0,200,230/121/22,45.0,15.0,18.0,0.0,0.0,0.0,0.0,540.0,1475.0,9555.0,47333.0,0.0,0.0,558.0,558.0,558.0,558.0,1,raw_available,0.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2022-01-23,2022-02-07,2010.0,200,230/121/22,43.0,5.0,1.0,1.0,1.0,0.0,0.0,192.0,1097.0,12301.0,59672.0,0.0,1.0,196.0,195.0,196.0,196.0,1,raw_available,1.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2022-07-28,2022-08-19,2010.0,200,230/121/22,46.0,13.0,3.0,2.0,1.0,2.0,0.0,742.0,1618.0,2503.0,59641.0,0.0,0.0,750.0,750.0,750.0,750.0,1,raw_available,0.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2023-01-21,2023-02-02,2010.0,200,230/121/22,42.0,7.0,4.0,2.0,1.0,1.0,0.0,695.0,1830.0,9082.0,52147.0,0.0,1.0,704.0,703.0,704.0,704.0,1,raw_available,1.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2023-07-13,2023-08-04,2010.0,200,230/121/22,51.0,7.0,2.0,3.0,1.0,1.0,0.0,718.0,1904.0,10395.0,40662.0,0.0,3.0,728.0,725.0,728.0,728.0,1,raw_available,3.0,
5BK014201,NN,KT5A,5BK014201,0,NNKT5A,DAIHEN,2024-01-20,2024-02-11,2010.0,200,230/121/22,42.0,15.0,2.0,7.0,2.0,4.0,0.0,761.0,1903.0,39430.0,45350.0,3.0,1.0,780.0,776.0,780.0,780.0,1,raw_available,4.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2019-02-10,2019-05-12,2010.0,120/160/200,230/121/22,42.0,15.0,19.0,0.0,0.0,0.0,0.0,161.0,707.0,10938.0,26610.0,0.0,0.0,180.0,180.0,180.0,180.0,1,raw_available,0.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2019-08-31,2019-09-28,2010.0,120/160/200,230/121/22,48.0,12.0,29.0,7.0,6.0,0.0,0.0,164.0,846.0,10591.0,51024.0,0.0,2.0,208.0,206.0,208.0,208.0,1,raw_available,2.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2020-04-12,2020-05-17,2010.0,120/160/200,230/121/22,50.0,9.0,16.0,2.0,1.0,0.0,0.0,364.0,1027.0,6072.0,23267.0,0.0,0.0,383.0,383.0,383.0,383.0,1,raw_available,0.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2020-07-05,2020-08-15,2010.0,120/160/200,230/121/22,46.0,24.0,38.0,0.0,0.0,0.0,0.0,137.0,805.0,9890.0,42100.0,0.0,0.0,175.0,175.0,175.0,175.0,1,raw_available,0.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2021-02-11,2021-05-24,2010.0,120/160/200,230/121/22,43.0,25.0,20.0,2.0,1.0,0.0,0.0,486.0,1929.0,16659.0,44661.0,1.0,1.0,511.0,509.0,511.0,511.0,1,raw_available,2.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2021-09-03,2021-11-06,2010.0,120/160/200,230/121/22,46.0,25.0,20.0,0.0,13.0,0.0,0.0,280.0,985.0,14943.0,31864.0,0.0,0.0,313.0,313.0,313.0,313.0,1,raw_available,0.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2022-01-21,2022-02-06,2010.0,120/160/200,230/121/22,43.0,7.0,32.0,3.0,1.0,1.0,0.0,286.0,1253.0,12848.0,69831.0,1.0,1.0,325.0,323.0,325.0,325.0,1,raw_available,2.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2022-07-28,2022-08-20,2010.0,120/160/200,230/121/22,48.0,17.0,6.0,7.0,1.0,1.0,0.0,410.0,1047.0,2290.0,25607.0,0.0,0.0,425.0,425.0,425.0,425.0,1,raw_available,0.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2023-01-23,2023-02-04,2010.0,120/160/200,230/121/22,39.0,9.0,20.0,5.0,0.0,0.0,0.0,436.0,1052.0,6249.0,21579.0,0.0,0.0,461.0,461.0,461.0,461.0,1,raw_available,0.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2023-07-15,2023-08-05,2010.0,120/160/200,230/121/22,48.0,12.0,2.0,2.0,1.0,0.0,0.0,543.0,1330.0,13076.0,21119.0,1.0,1.0,550.0,548.0,550.0,550.0,1,raw_available,2.0,
5BK014202,SO2,KT2A,5BK014202,0,SO2KT2A,DAIHEN,2024-01-22,2024-02-05,2010.0,120/160/200,230/121/22,42.0,10.0,12.0,10.0,1.0,1.0,0.0,377.0,1043.0,12250.0,23340.0,2.0,1.0,404.0,401.0,404.0,404.0,1,raw_available,3.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2019-02-10,2019-05-12,2010.0,120/160/200,230/121/22,42.0,21.0,21.0,0.0,0.0,0.0,0.0,159.0,706.0,10943.0,25610.0,0.0,0.0,180.0,180.0,180.0,180.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2019-08-31,2019-09-28,2010.0,120/160/200,230/121/22,48.0,10.0,28.0,2.0,0.0,0.0,0.0,267.0,934.0,7032.0,21587.0,0.0,0.0,297.0,297.0,297.0,297.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2020-04-12,2020-05-17,2010.0,120/160/200,230/121/22,49.0,9.0,15.0,2.0,1.0,0.0,0.0,372.0,1009.0,6634.0,28895.0,0.0,0.0,390.0,390.0,390.0,390.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2020-07-05,2020-08-15,2010.0,120/160/200,230/121/22,46.0,13.0,31.0,1.0,0.0,0.0,0.0,190.0,1114.0,8770.0,40600.0,0.0,0.0,222.0,222.0,222.0,222.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2021-02-11,2021-05-24,2010.0,120/160/200,230/121/22,42.0,38.0,17.0,0.0,0.0,0.0,0.0,172.0,893.0,9042.0,46806.0,0.0,0.0,189.0,189.0,189.0,189.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2021-09-03,2021-11-06,2010.0,120/160/200,230/121/22,46.0,33.0,16.0,0.0,5.0,0.0,0.0,283.0,991.0,13188.0,30079.0,0.0,0.0,304.0,304.0,304.0,304.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2022-01-24,2022-02-05,2010.0,120/160/200,230/121/22,42.0,13.0,20.0,1.0,1.0,0.0,0.0,272.0,1287.0,7754.0,28196.0,0.0,0.0,294.0,294.0,294.0,294.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2022-07-28,2022-08-19,2010.0,120/160/200,230/121/22,46.0,14.0,4.0,2.0,1.0,1.0,0.0,383.0,1058.0,2575.0,29441.0,0.0,0.0,391.0,391.0,391.0,391.0,1,raw_available,0.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2023-01-23,2023-02-04,2010.0,120/160/200,230/121/22,39.0,8.0,13.0,2.0,1.0,1.0,0.0,253.0,652.0,6039.0,26447.0,1.0,0.0,271.0,270.0,271.0,271.0,1,raw_available,1.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2023-07-15,2023-08-05,2010.0,120/160/200,230/121/22,47.0,11.0,3.0,19.0,5.0,17.0,0.0,294.0,793.0,11374.0,21395.0,17.0,3.0,358.0,338.0,358.0,358.0,1,raw_available,20.0,
5BK014203,SO2,KT3A,5BK014203,0,SO2KT3A,DAIHEN,2024-01-22,2024-02-05,2010.0,120/160/200,230/121/22,42.0,8.0,11.0,10.0,1.0,1.0,0.0,383.0,1165.0,13420.0,23390.0,2.0,1.0,409.0,406.0,409.0,409.0,1,raw_available,3.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2019-03-09,2019-03-21,2011.0,200,230/115/11,37.0,15.0,9.0,0.0,0.0,0.0,0.0,302.0,619.0,11003.0,39697.0,0.0,0.0,311.0,311.0,311.0,311.0,1,raw_available,0.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2019-07-12,2019-08-23,2011.0,200,230/115/11,45.0,17.0,10.0,1.0,1.0,1.0,0.0,354.0,522.0,8986.0,39505.0,1.0,1.0,369.0,367.0,369.0,369.0,1,raw_available,2.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2020-02-28,2020-03-07,2011.0,200,230/115/11,41.0,10.0,8.0,3.0,1.0,0.0,0.0,436.0,697.0,4436.0,39152.0,0.0,1.0,449.0,448.0,449.0,449.0,1,raw_available,1.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2021-01-16,2021-01-29,2011.0,200,230/115/11,35.0,9.0,23.0,1.0,1.0,0.0,0.0,493.0,984.0,7749.0,48431.0,0.0,1.0,519.0,518.0,519.0,519.0,1,raw_available,1.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2021-07-03,2021-10-04,2011.0,200,230/115/11,46.0,21.0,9.0,0.0,14.0,0.0,0.0,412.0,708.0,18810.0,38740.0,0.0,0.0,435.0,435.0,435.0,435.0,1,raw_available,0.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2022-01-16,2022-01-23,2011.0,200,230/115/11,35.0,6.0,11.0,1.0,1.0,0.0,0.0,401.0,944.0,7030.0,40330.0,0.0,1.0,415.0,414.0,415.0,415.0,1,raw_available,1.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2022-06-26,2022-07-01,2011.0,200,230/115/11,46.0,11.0,17.0,2.0,2.0,0.0,0.0,596.0,954.0,9267.0,37173.0,0.0,0.0,617.0,617.0,617.0,617.0,1,raw_available,0.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2022-12-26,2023-01-14,2011.0,200,230/115/11,38.0,9.0,5.0,1.0,1.0,0.0,0.0,448.0,806.0,8740.0,37240.0,0.0,1.0,456.0,455.0,456.0,456.0,1,raw_available,1.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2023-06-26,2023-07-01,2011.0,200,230/115/11,49.0,10.0,14.0,2.0,2.0,0.0,0.0,575.0,1003.0,4365.0,39471.0,0.0,2.0,595.0,593.0,595.0,595.0,1,raw_available,2.0,
5BK014301,SK-P,KT1A,5BK014301,0,SK-PKT1A,DAIHEN,2024-04-19,2024-04-27,2011.0,200,230/115/11,51.0,8.0,31.0,6.0,9.0,3.0,0.0,608.0,1037.0,8957.0,45256.0,1.0,5.0,663.0,657.0,663.0,663.0,1,raw_available,6.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2019-03-08,2019-03-21,2011.0,200,230/11,39.0,18.0,14.0,0.0,14.0,0.0,0.0,548.0,1359.0,8017.0,38496.0,0.0,0.0,576.0,576.0,576.0,576.0,1,raw_available,0.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2019-07-12,2019-08-23,2011.0,200,230/11,47.0,22.0,10.0,2.0,6.0,2.0,0.0,616.0,1730.0,10569.0,48060.0,2.0,4.0,642.0,636.0,642.0,642.0,1,raw_available,6.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2020-01-27,2020-02-14,2011.0,200,230/11,40.0,6.0,37.0,6.0,14.0,0.0,0.0,848.0,1602.0,5360.0,45950.0,4.0,6.0,915.0,905.0,915.0,915.0,1,raw_available,10.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2021-01-16,2021-01-29,2011.0,200,230/11,36.0,11.0,31.0,4.0,7.0,0.0,0.0,585.0,1964.0,5985.0,51700.0,0.0,5.0,632.0,627.0,632.0,632.0,1,raw_available,5.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2021-07-03,2021-10-04,2011.0,200,230/11,47.0,12.0,14.0,0.0,10.0,0.0,0.0,576.0,1802.0,13855.0,41875.0,0.0,0.0,600.0,600.0,600.0,600.0,1,raw_available,0.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2022-01-16,2022-01-23,2011.0,200,230/11,37.0,7.0,13.0,0.0,9.0,0.0,0.0,619.0,1127.0,6654.0,34440.0,0.0,0.0,641.0,641.0,641.0,641.0,1,raw_available,0.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2022-06-26,2022-07-01,2011.0,200,230/11,47.0,11.0,18.0,5.0,9.0,1.0,0.0,675.0,1601.0,7551.0,38860.0,0.0,0.0,708.0,708.0,708.0,708.0,1,raw_available,0.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2022-12-26,2023-01-14,2011.0,200,230/11,38.0,5.0,6.0,4.0,5.0,0.0,0.0,624.0,1524.0,7270.0,40490.0,2.0,4.0,645.0,639.0,645.0,645.0,1,raw_available,6.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2023-06-25,2023-07-01,2011.0,200,230/11,49.0,9.0,14.0,6.0,7.0,0.0,0.0,702.0,1768.0,5975.0,44902.0,2.0,5.0,736.0,729.0,736.0,736.0,1,raw_available,7.0,
5BK014302,SK-P,KT2A,5BK014302,0,SK-PKT2A,DAIHEN,2024-04-19,2024-04-27,2011.0,200,230/11,53.0,8.0,5.0,18.0,10.0,6.0,0.0,638.0,1623.0,8904.0,53963.0,2.0,10.0,689.0,677.0,689.0,689.0,1,raw_available,12.0,
5F9902T1,SM,KT1A,5F9902T1,0,SMKT1A,MEIDENSHA,2022-03-24,2022-04-01,1993.0,25,115/22,55.0,14.0,6.0,35.0,5.0,2.0,0.0,195.0,3544.0,8774.0,41005.0,2.0,3.0,248.0,243.0,248.0,248.0,1,raw_available,5.0,
5F9902T1,SM,KT1A,5F9902T1,0,SMKT1A,MEIDENSHA,2023-03-23,2023-04-03,1993.0,25,115/22,51.0,16.0,5.0,3.0,2.0,1.0,0.0,218.0,3793.0,6951.0,29185.0,0.0,2.0,231.0,229.0,231.0,231.0,1,raw_available,2.0,
5F9902T1,SM,KT1A,5F9902T1,0,SMKT1A,MEIDENSHA,2024-03-16,2024-04-19,1993.0,25,115/22,50.0,16.0,26.0,29.0,6.0,16.0,0.0,167.0,3444.0,11071.0,36806.0,6.0,3.0,253.0,244.0,253.0,253.0,1,raw_available,9.0,
5F9902T2,KB1,KT1A,5F9902T2,0,KB1KT1A,MEIDENSHA,2019-04-08,2019-06-21,1993.0,25,115/22,55.0,24.0,8.0,49.0,128.0,7.0,0.0,161.0,4410.0,8003.0,37916.0,0.0,77.0,430.0,353.0,430.0,430.0,1,raw_available,77.0,
5F9902T2,KB1,KT1A,5F9902T2,0,KB1KT1A,MEIDENSHA,2021-04-23,2021-06-11,1993.0,25,115/22,58.0,19.0,49.0,43.0,96.0,0.0,0.0,135.0,5868.0,3440.0,77400.0,32.0,78.0,433.0,323.0,433.0,433.0,1,raw_available,110.0,
5F9902T2,KB1,KT1A,5F9902T2,0,KB1KT1A,MEIDENSHA,2022-04-24,2022-05-13,1993.0,25,115/22,62.0,5.0,17.0,48.0,113.0,30.0,0.0,127.0,3627.0,2925.0,46392.0,8.0,85.0,428.0,335.0,428.0,428.0,1,raw_available,93.0,
5F9902T2,KB1,KT1A,5F9902T2,0,KB1KT1A,MEIDENSHA,2023-04-21,2023-05-06,1993.0,25,115/22,55.0,9.0,7.0,57.0,115.0,5.0,0.0,120.0,3600.0,4720.0,42540.0,27.0,94.0,425.0,304.0,425.0,425.0,1,raw_available,121.0,
5F9902T2,KB1,KT1A,5F9902T2,0,KB1KT1A,MEIDENSHA,2024-04-29,2024-05-06,1993.0,25,115/22,53.0,6.0,14.0,67.0,148.0,10.0,0.0,241.0,5634.0,2346.0,30799.0,0.0,89.0,569.0,480.0,569.0,569.0,1,raw_available,89.0,
5F9907T1,AT1,KT8A,5F9907T1,0,AT1KT8A,MEIDENSHA,2019-01-11,2019-03-10,1992.0,25,115/69/22,44.0,22.0,43.0,17.0,43.0,4.0,0.0,67.0,1049.0,9174.0,41600.0,0.0,33.0,207.0,174.0,207.0,207.0,1,raw_available,33.0,
5G8292T1,RPB,KT2A,5G8292T1,0,RPBKT2A,MEIDENSHA,2020-11-02,2020-11-28,1994.0,25,115/33,54.0,11.0,27.0,8.0,8.0,0.0,0.0,23.0,270.0,7476.0,33368.0,0.0,4.0,70.0,66.0,70.0,70.0,1,raw_available,4.0,
5G8292T1,RPB,KT2A,5G8292T1,0,RPBKT2A,MEIDENSHA,2020-12-21,2020-12-25,1994.0,25,115/33,,28.0,0.0,0.0,0.0,0.0,0.0,5.0,124.0,7862.0,38327.0,0.0,0.0,5.0,5.0,5.0,5.0,1,raw_available,0.0,ทดสอบก่อนนำเข้าใช้งาน ย้ายมาจาก สฟ.แม่เมาะ 3 KT2A
5G8292T1,RPB,KT2A,5G8292T1,0,RPBKT2A,MEIDENSHA,2021-11-07,2021-11-22,1994.0,25,115/33,51.0,10.0,8.0,9.0,10.0,0.0,0.0,51.0,1574.0,4280.0,15990.0,2.0,7.0,87.0,78.0,87.0,87.0,1,raw_available,9.0,
5G8292T1,RPB,KT2A,5G8292T1,0,RPBKT2A,MEIDENSHA,2022-04-10,2022-04-23,1994.0,25,115/33,55.0,16.0,29.0,8.0,10.0,8.0,0.0,51.0,1301.0,4962.0,28495.0,2.0,6.0,114.0,106.0,114.0,114.0,1,raw_available,8.0,
5G8292T1,RPB,KT2A,5G8292T1,0,RPBKT2A,MEIDENSHA,2022-12-19,2023-01-13,1994.0,25,115/33,55.0,11.0,8.0,11.0,13.0,0.0,0.0,69.0,1757.0,2330.0,17580.0,2.0,7.0,110.0,101.0,110.0,110.0,1,raw_available,9.0,
5G8292T1,RPB,KT2A,5G8292T1,0,RPBKT2A,MEIDENSHA,2023-11-27,2024-01-25,1994.0,25,115/33,55.0,22.0,18.0,11.0,18.0,3.0,0.0,95.0,1894.0,6762.0,24934.0,2.0,9.0,156.0,145.0,156.0,156.0,1,raw_available,11.0,
5G8588T1,TP,KT2A,5G8588T1,0,TPKT2A,MEIDENSHA,2019-03-31,2019-08-26,1994.0,25,115/33,58.0,28.0,11.0,14.0,26.0,0.0,0.0,74.0,2257.0,10738.0,45786.0,0.0,0.0,125.0,125.0,125.0,125.0,1,raw_available,0.0,
5G8588T1,TP,KT2A,5G8588T1,0,TPKT2A,MEIDENSHA,2019-11-24,2019-12-27,1994.0,25,115/33,54.0,7.0,30.0,11.0,30.0,0.0,0.0,41.0,1611.0,18350.0,50290.0,0.0,22.0,134.0,112.0,134.0,134.0,1,raw_available,22.0,
5G8588T1,TP,KT2A,5G8588T1,0,TPKT2A,MEIDENSHA,2020-11-01,2020-11-29,1994.0,25,115/33,49.0,16.0,21.0,9.0,33.0,0.0,0.0,58.0,2154.0,11953.0,66478.0,0.0,23.0,144.0,121.0,144.0,144.0,1,raw_available,23.0,
5G8588T1,TP,KT2A,5G8588T1,0,TPKT2A,MEIDENSHA,2021-11-07,2021-11-23,1994.0,25,115/33,58.0,10.0,10.0,27.0,50.0,0.0,0.0,89.0,3055.0,3900.0,26250.0,7.0,34.0,217.0,176.0,217.0,217.0,1,raw_available,41.0,
5G8588T1,TP,KT2A,5G8588T1,0,TPKT2A,MEIDENSHA,2022-11-19,2023-01-08,1994.0,25,115/33,49.0,12.0,17.0,28.0,60.0,2.0,0.0,117.0,2692.0,4458.0,25819.0,23.0,16.0,263.0,224.0,263.0,263.0,1,raw_available,39.0,
5G8588T1,TP,KT2A,5G8588T1,0,TPKT2A,MEIDENSHA,2023-11-26,2024-01-25,1994.0,25,115/33,60.0,14.0,16.0,26.0,61.0,2.0,0.0,118.0,2938.0,9079.0,39088.0,5.0,32.0,260.0,223.0,260.0,260.0,1,raw_available,37.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2019-12-08,2019-12-16,1991.0,100,230/115/11,44.0,7.0,20.0,14.0,22.0,0.0,0.0,107.0,1100.0,5124.0,38719.0,0.0,11.0,174.0,163.0,174.0,174.0,1,raw_available,11.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2020-07-26,2020-08-22,1991.0,100,230/115/11,43.0,8.0,23.0,6.0,15.0,0.0,0.0,34.0,616.0,5524.0,35107.0,2.0,9.0,89.0,78.0,89.0,89.0,1,raw_available,11.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2020-12-27,2021-01-12,1991.0,100,230/115/11,32.0,12.0,23.0,11.0,16.0,0.0,0.0,62.0,1459.0,6410.0,41956.0,2.0,12.0,126.0,112.0,126.0,126.0,1,raw_available,14.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2021-07-17,2021-10-09,1991.0,100,230/115/11,44.0,20.0,9.0,6.0,25.0,0.0,0.0,85.0,921.0,3839.0,23020.0,0.0,0.0,125.0,125.0,125.0,125.0,1,raw_available,0.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2021-12-11,2022-01-06,1991.0,100,230/115/11,46.0,11.0,5.0,8.0,14.0,0.0,0.0,76.0,881.0,8160.0,36870.0,4.0,13.0,120.0,103.0,120.0,120.0,1,raw_available,17.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2022-07-30,2022-08-04,1991.0,100,230/115/11,43.0,8.0,3.0,8.0,23.0,1.0,0.0,87.0,911.0,1773.0,20084.0,0.0,14.0,136.0,122.0,136.0,136.0,1,raw_available,14.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2023-01-22,2023-01-27,1991.0,100,230/115/11,34.0,10.0,29.0,12.0,26.0,2.0,0.0,106.0,1031.0,2615.0,20113.0,0.0,16.0,191.0,175.0,191.0,191.0,1,raw_available,16.0,สีเบอร์ 2 .
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2023-07-20,2023-08-07,1991.0,100,230/115/11,47.0,8.0,13.0,12.0,21.0,1.0,0.0,113.0,1080.0,13587.0,34751.0,2.0,13.0,175.0,160.0,175.0,175.0,1,raw_available,15.0,
5J8645T1,BB,KT4A,5J8645T1,0,BBKT4A,MEIDENSHA,2024-01-18,2024-01-30,1991.0,100,230/115/11,47.0,9.0,8.0,17.0,31.0,4.0,0.0,101.0,1007.0,32760.0,60150.0,8.0,23.0,192.0,161.0,192.0,192.0,1,raw_available,31.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2019-12-08,2019-12-16,1991.0,100,230/115/11,38.0,6.0,10.0,6.0,13.0,0.0,0.0,140.0,1427.0,8942.0,37042.0,0.0,0.0,169.0,169.0,169.0,169.0,1,raw_available,0.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2020-07-26,2020-08-22,1991.0,100,230/115/11,39.0,18.0,28.0,8.0,17.0,0.0,0.0,53.0,882.0,6105.0,50207.0,1.0,10.0,117.0,106.0,117.0,117.0,1,raw_available,11.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2020-12-27,2021-01-11,1991.0,100,230/115/11,27.0,13.0,20.0,19.0,26.0,0.0,0.0,101.0,1087.0,5175.0,53845.0,4.0,17.0,187.0,166.0,187.0,187.0,1,raw_available,21.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2021-07-17,2021-10-09,1991.0,100,230/115/11,38.0,23.0,14.0,11.0,38.0,0.0,0.0,134.0,1211.0,5895.0,38084.0,0.0,0.0,197.0,197.0,197.0,197.0,1,raw_available,0.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2021-12-11,2022-01-06,1991.0,100,230/115/11,40.0,15.0,13.0,18.0,30.0,0.0,0.0,154.0,1518.0,5250.0,50770.0,5.0,19.0,239.0,215.0,239.0,239.0,1,raw_available,24.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2022-07-30,2022-08-04,1991.0,100,230/115/11,38.0,10.0,4.0,18.0,44.0,3.0,0.0,143.0,1431.0,2505.0,66419.0,2.0,23.0,237.0,212.0,237.0,237.0,1,raw_available,25.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2023-01-22,2023-01-27,1991.0,100,230/115/11,29.0,8.0,10.0,6.0,27.0,3.0,0.0,117.0,1017.0,16065.0,53247.0,9.0,10.0,182.0,163.0,182.0,182.0,1,raw_available,19.0,สีเบอร์ 2 .
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2023-07-20,2023-08-06,1991.0,100,230/115/11,40.0,11.0,8.0,8.0,17.0,14.0,0.0,128.0,1215.0,29770.0,53480.0,8.0,18.0,201.0,175.0,201.0,201.0,1,raw_available,26.0,
5J8645T2,BB,KT1A,5J8645T2,0,BBKT1A,MEIDENSHA,2024-01-18,2024-01-30,1991.0,100,230/115/11,40.0,6.0,6.0,6.0,18.0,19.0,0.0,149.0,1254.0,36560.0,57820.0,13.0,23.0,234.0,198.0,234.0,234.0,1,raw_available,36.0,
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2019-07-14,2019-08-17,1992.0,100,230/115,47.0,13.0,12.0,20.0,62.0,0.0,0.0,92.0,1317.0,4908.0,35136.0,0.0,25.0,211.0,186.0,211.0,211.0,1,raw_available,25.0,
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2019-10-06,2019-10-17,1992.0,100,230/115,45.0,10.0,18.0,24.0,57.0,0.0,0.0,71.0,1202.0,6060.0,34630.0,0.0,36.0,206.0,170.0,206.0,206.0,1,raw_available,36.0,ROUTINE TEST
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2021-04-17,2021-06-04,1992.0,100,230/115,50.0,10.0,36.0,18.0,43.0,1.0,0.0,56.0,942.0,4905.0,45017.0,2.0,35.0,191.0,154.0,191.0,191.0,1,raw_available,37.0,
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2022-03-01,2022-03-07,1992.0,100,230/115,45.0,6.0,8.0,58.0,74.0,4.0,0.0,90.0,1301.0,4890.0,26418.0,0.0,38.0,272.0,234.0,272.0,272.0,1,raw_available,38.0,
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2022-04-17,2022-04-21,1992.0,100,230/115,51.0,8.0,6.0,25.0,71.0,3.0,0.0,93.0,1335.0,3099.0,32387.0,0.0,41.0,239.0,198.0,239.0,239.0,1,raw_available,41.0,CVT ระเบิด
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2023-02-16,2023-02-21,1992.0,100,230/115,45.0,3.0,3.0,18.0,53.0,1.0,0.0,92.0,1401.0,6720.0,34990.0,4.0,37.0,208.0,167.0,208.0,208.0,1,raw_available,41.0,
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2023-04-23,2023-04-30,1992.0,100,230/115,45.0,8.0,6.0,14.0,63.0,5.0,0.0,93.0,1344.0,4436.0,37510.0,2.0,36.0,219.0,181.0,219.0,219.0,1,raw_available,38.0,
5J8777TI,SNR-P,KT1A,5J8777TI,0,SNR-PKT1A,MEIDENSHA,2024-02-15,2024-03-17,1992.0,100,230/115,48.0,13.0,6.0,11.0,65.0,2.0,0.0,83.0,1310.0,6767.0,30812.0,0.0,33.0,200.0,167.0,200.0,200.0,1,raw_available,33.0,
5P085-1,MM2,KT5A,5P085-1,0,MM2KT5A,SHENYANG,2019-05-25,2019-06-07,2006.0,50,115/22,50.0,27.0,117.0,6.0,4.0,13.0,0.0,688.0,2676.0,10803.0,40916.0,0.0,4.0,832.0,828.0,832.0,832.0,1,raw_available,4.0,
5P085-1,MM2,KT5A,5P085-1,0,MM2KT5A,SHENYANG,2020-05-09,2020-05-19,2006.0,50,115/22,49.0,56.0,8.0,4.0,2.0,5.0,0.0,627.0,2006.0,16872.0,76184.0,0.0,3.0,649.0,646.0,649.0,649.0,1,raw_available,3.0,
5P085-1,MM2,KT5A,5P085-1,0,MM2KT5A,SHENYANG,2020-07-28,2020-08-23,2006.0,50,115/22,44.0,12.0,12.0,0.0,0.0,16.0,0.0,183.0,2687.0,6156.0,55084.0,0.0,0.0,211.0,211.0,211.0,211.0,1,raw_available,0.0,
5P085-1,MM2,KT5A,5P085-1,0,MM2KT5A,SHENYANG,2021-03-07,2021-04-17,2006.0,50,115/22,51.0,53.0,77.0,5.0,2.0,9.0,0.0,562.0,1849.0,5314.0,57627.0,3.0,2.0,660.0,655.0,660.0,660.0,1,raw_available,5.0,
5P085-1,MM2,KT5A,5P085-1,0,MM2KT5A,SHENYANG,2022-03-11,2022-03-19,2006.0,50,115/22,46.0,28.0,1.0,4.0,2.0,7.0,0.0,696.0,3284.0,5880.0,78740.0,0.0,1.0,711.0,710.0,711.0,711.0,1,raw_available,1.0,
5P085-1,MM2,KT5A,5P085-1,0,MM2KT5A,SHENYANG,2023-03-12,2023-03-16,2006.0,50,115/22,46.0,47.0,21.0,10.0,4.0,21.0,0.0,970.0,3373.0,4825.0,58282.0,0.0,0.0,1026.0,1026.0,1026.0,1026.0,1,raw_available,0.0,
60423,CLB-P,KT2A,60423,0,CLB-PKT2A,SAVIGLIANO,2019-09-22,2019-10-20,2004.0,12,115/22,,20.0,7.0,5.0,14.0,0.0,0.0,75.0,1313.0,5596.0,24478.0,0.0,5.0,106.0,101.0,106.0,106.0,1,raw_available,5.0,
60423,CLB-P,KT2A,60423,0,CLB-PKT2A,SAVIGLIANO,2020-05-25,2020-06-16,2004.0,12,115/22,,38.0,54.0,21.0,12.0,13.0,0.0,146.0,2214.0,3726.0,37923.0,13.0,6.0,265.0,246.0,265.0,265.0,1,raw_available,19.0,
60476-001,KA,KT2A,60476-001,0,KAKT2A,VOLTA WERKE,2019-03-18,2019-06-30,1993.0,25,115/13/3.3,44.0,28.0,11.0,20.0,34.0,0.0,0.0,189.0,1978.0,9780.0,41359.0,0.0,11.0,265.0,254.0,265.0,265.0,1,raw_available,11.0,
60476-001,KA,KT2A,60476-001,0,KAKT2A,VOLTA WERKE,2019-09-15,2019-11-22,1993.0,25,115/13/3.3,46.0,22.0,18.0,33.0,44.0,0.0,0.0,0.0,0.0,7710.0,39800.0,0.0,26.0,121.0,95.0,121.0,121.0,1,raw_available,26.0,
60476-001,KA,KT2A,60476-001,0,KAKT2A,VOLTA WERKE,2020-09-11,2020-11-15,1993.0,25,115/13/3.3,40.0,16.0,25.0,10.0,17.0,0.0,0.0,52.0,713.0,9090.0,54090.0,2.0,10.0,116.0,104.0,116.0,116.0,1,raw_available,12.0,
60476-001,KA,KT2A,60476-001,0,KAKT2A,VOLTA WERKE,2021-09-20,2021-11-17,1993.0,25,115/13/3.3,62.0,24.0,14.0,18.0,37.0,0.0,0.0,215.0,2846.0,11582.0,41795.0,0.0,0.0,284.0,284.0,284.0,284.0,1,raw_available,0.0,
60476-001,KA,KT2A,60476-001,0,KAKT2A,VOLTA WERKE,2022-09-16,2022-10-08,1993.0,25,115/13/3.3,60.0,18.0,10.0,1.0,42.0,1.0,0.0,194.0,2955.0,18704.0,47566.0,0.0,20.0,268.0,248.0,268.0,268.0,1,raw_available,20.0,
60476-001,KA,KT2A,60476-001,0,KAKT2A,VOLTA WERKE,2023-10-07,2023-10-26,1993.0,25,115/13/3.3,46.0,9.0,11.0,39.0,45.0,0.0,0.0,215.0,3367.0,10084.0,46494.0,0.0,26.0,336.0,310.0,336.0,336.0,1,raw_available,26.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2019-03-23,2019-07-05,1993.0,75,115/33/11,44.0,19.0,21.0,61.0,106.0,8.0,0.0,108.0,1364.0,9071.0,45706.0,0.0,56.0,360.0,304.0,360.0,360.0,1,raw_available,56.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2019-09-07,2019-11-23,1993.0,75,115/33/11,40.0,34.0,8.0,20.0,0.0,3.0,0.0,0.0,0.0,10243.0,34565.0,0.0,39.0,70.0,31.0,70.0,70.0,1,raw_available,39.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2020-03-03,2020-03-13,1993.0,75,115/33/11,,24.0,15.0,43.0,133.0,22.0,0.0,83.0,1621.0,16547.0,44635.0,0.0,53.0,349.0,296.0,349.0,349.0,1,raw_available,53.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2020-09-13,2020-11-15,1993.0,75,115/33/11,43.0,17.0,20.0,60.0,112.0,3.0,0.0,55.0,1125.0,7650.0,61080.0,11.0,86.0,347.0,250.0,347.0,347.0,1,raw_available,97.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2021-09-18,2021-11-17,1993.0,75,115/33/11,50.0,15.0,24.0,69.0,165.0,9.0,0.0,112.0,1668.0,6298.0,42654.0,0.0,34.0,413.0,379.0,413.0,413.0,1,raw_available,34.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2022-09-18,2022-10-08,1993.0,75,115/33/11,41.0,9.0,17.0,98.0,162.0,10.0,0.0,106.0,1750.0,7192.0,39979.0,0.0,66.0,459.0,393.0,459.0,459.0,1,raw_available,66.0,
60491-001,PK2,KT3A,60491-001,0,PK2KT3A,VOLTA WERKE,2023-09-17,2023-10-26,1993.0,75,115/33/11,45.0,9.0,24.0,88.0,198.0,17.0,0.0,129.0,1847.0,9585.0,52101.0,0.0,94.0,550.0,456.0,550.0,550.0,1,raw_available,94.0,
60492-001,SRD,KT2A,60492-001,0,SRDKT2A,VOLTA WERKE,2019-02-09,2019-03-11,1993.0,25,115/22/11,,24.0,2.0,24.0,51.0,2.0,0.0,106.0,1151.0,9277.0,44793.0,0.0,23.0,208.0,185.0,208.0,208.0,1,raw_available,23.0,Tx.Trip over current relayด้านHV&LV
60492-001,SRD,KT2A,60492-001,0,SRDKT2A,VOLTA WERKE,2020-06-02,2020-06-19,1993.0,25,115/22/11,,10.0,25.0,29.0,67.0,9.0,0.0,202.0,1698.0,5139.0,62060.0,0.0,19.0,351.0,332.0,351.0,351.0,1,raw_available,19.0,
60492-001,SRD,KT2A,60492-001,0,SRDKT2A,VOLTA WERKE,2021-02-27,2021-05-20,1993.0,25,115/22/11,47.0,27.0,23.0,14.0,101.0,0.0,0.0,132.0,1011.0,9937.0,63831.0,0.0,23.0,293.0,270.0,293.0,293.0,1,raw_available,23.0,
60492-001,SRD,KT2A,60492-001,0,SRDKT2A,VOLTA WERKE,2022-02-16,2022-03-26,1993.0,25,115/22/11,46.0,12.0,23.0,26.0,58.0,2.0,0.0,26.0,1184.0,7052.0,62843.0,10.0,56.0,201.0,135.0,201.0,201.0,1,raw_available,66.0,
60492-001,SRD,KT2A,60492-001,0,SRDKT2A,VOLTA WERKE,2023-02-16,2023-03-05,1993.0,25,115/22/11,48.0,7.0,19.0,47.0,79.0,5.0,0.0,76.0,1434.0,5869.0,65461.0,1.0,50.0,277.0,226.0,277.0,277.0,1,raw_available,51.0,
60492-001,SRD,KT2A,60492-001,0,SRDKT2A,VOLTA WERKE,2024-02-14,2024-03-18,1993.0,25,115/22/11,48.0,7.0,22.0,63.0,152.0,10.0,0.0,270.0,1889.0,6660.0,64573.0,10.0,75.0,602.0,517.0,602.0,602.0,1,raw_available,85.0,
60492-002,PYK,KT1A,60492-002,0,PYKKT1A,VOLTA WERKE,2019-03-22,2019-04-21,1993.0,25,115/22,58.0,17.0,19.0,39.0,31.0,3.0,0.0,143.0,1840.0,8943.0,39412.0,0.0,13.0,248.0,235.0,248.0,248.0,1,raw_available,13.0,
60492-002,PYK,KT1A,60492-002,0,PYKKT1A,VOLTA WERKE,2020-03-21,2020-05-26,1993.0,25,115/22,42.0,11.0,25.0,40.0,34.0,8.0,0.0,163.0,1682.0,14937.0,55746.0,0.0,0.0,270.0,270.0,270.0,270.0,1,raw_available,0.0,COLD STANDBY
60492-002,PYK,KT1A,60492-002,0,PYKKT1A,VOLTA WERKE,2021-01-10,2021-02-01,1993.0,25,115/22,36.0,12.0,31.0,48.0,34.0,3.0,0.0,114.0,1835.0,5289.0,51732.0,0.0,20.0,250.0,230.0,250.0,250.0,1,raw_available,20.0,Cold standby
60492-002,PYK,KT1A,60492-002,0,PYKKT1A,VOLTA WERKE,2022-02-26,2022-03-27,1993.0,25,115/22,53.0,10.0,19.0,29.0,26.0,3.0,0.0,190.0,2470.0,11190.0,65050.0,6.0,18.0,291.0,267.0,291.0,291.0,1,raw_available,24.0,
60492-002,PYK,KT1A,60492-002,0,PYKKT1A,VOLTA WERKE,2023-02-24,2023-03-11,1993.0,25,115/22,56.0,13.0,15.0,40.0,33.0,4.0,0.0,225.0,3156.0,7864.0,45682.0,7.0,19.0,343.0,317.0,343.0,343.0,1,raw_available,26.0,
60492-002,PYK,KT1A,60492-002,0,PYKKT1A,VOLTA WERKE,2024-02-27,2024-04-09,1993.0,25,115/22,47.0,9.0,4.0,49.0,40.0,9.0,0.0,159.0,1485.0,21427.0,62945.0,5.0,20.0,286.0,261.0,286.0,286.0,1,raw_available,25.0,
60492-003,TH,KT1A,60492-003,0,THKT1A,VOLTA WERKE,2020-02-25,2020-03-30,1993.0,31,115/22,44.0,18.0,26.0,22.0,56.0,0.0,0.0,59.0,846.0,11043.0,26328.0,0.0,12.0,175.0,163.0,175.0,175.0,1,raw_available,12.0,
60492-003,TH,KT1A,60492-003,0,THKT1A,VOLTA WERKE,2020-03-31,2020-05-10,1993.0,31,115/22,,16.0,26.0,21.0,51.0,3.0,0.0,58.0,784.0,7394.0,47161.0,0.0,31.0,190.0,159.0,190.0,190.0,1,raw_available,31.0,
60492-003,TH,KT1A,60492-003,0,THKT1A,VOLTA WERKE,2021-02-24,2021-05-20,1993.0,31,115/22,45.0,30.0,30.0,22.0,120.0,5.0,0.0,49.0,822.0,11050.0,28236.0,0.0,15.0,241.0,226.0,241.0,241.0,1,raw_available,15.0,
60492-003,TH,KT1A,60492-003,0,THKT1A,VOLTA WERKE,2022-02-02,2022-02-19,1993.0,31,115/22,32.0,15.0,54.0,20.0,50.0,1.0,0.0,41.0,947.0,5981.0,31148.0,0.0,34.0,200.0,166.0,200.0,200.0,1,raw_available,34.0,
60492-003,TH,KT1A,60492-003,0,THKT1A,VOLTA WERKE,2023-01-31,2023-02-13,1993.0,31,115/22,42.0,6.0,49.0,29.0,65.0,3.0,0.0,53.0,979.0,3120.0,25020.0,3.0,37.0,239.0,199.0,239.0,239.0,1,raw_available,40.0,
60492-003,TH,KT1A,60492-003,0,THKT1A,VOLTA WERKE,2024-01-30,2024-03-09,1993.0,31,115/22,46.0,9.0,44.0,35.0,87.0,8.0,0.0,66.0,1036.0,4738.0,22165.0,2.0,41.0,283.0,240.0,283.0,283.0,1,raw_available,43.0,
60492-004,BKN,KT2A,60492-004,0,BKNKT2A,VOLTA WERKE,2019-02-08,2019-05-12,2000.0,32,115/22,42.0,27.0,13.0,2.0,6.0,0.0,0.0,261.0,1829.0,7759.0,54478.0,0.0,0.0,282.0,282.0,282.0,282.0,1,raw_available,0.0,
60492-004,BKN,KT2A,60492-004,0,BKNKT2A,VOLTA WERKE,2020-04-10,2020-05-17,2000.0,32,115/22,28.0,16.0,11.0,8.0,3.0,0.0,0.0,565.0,2345.0,9116.0,59483.0,0.0,4.0,591.0,587.0,591.0,591.0,1,raw_available,4.0,
60492-004,BKN,KT2A,60492-004,0,BKNKT2A,VOLTA WERKE,2021-02-09,2021-05-25,2000.0,32,115/22,32.0,24.0,17.0,7.0,0.0,3.0,0.0,635.0,4305.0,16254.0,65582.0,2.0,2.0,666.0,662.0,666.0,666.0,1,raw_available,4.0,
60492-004,BKN,KT2A,60492-004,0,BKNKT2A,VOLTA WERKE,2022-01-22,2022-02-06,2000.0,32,115/22,33.0,10.0,11.0,4.0,2.0,1.0,0.0,323.0,2938.0,10856.0,56524.0,2.0,2.0,345.0,341.0,345.0,345.0,1,raw_available,4.0,
60492-004,BKN,KT2A,60492-004,0,BKNKT2A,VOLTA WERKE,2023-01-20,2023-02-03,2000.0,32,115/22,26.0,8.0,8.0,5.0,2.0,2.0,0.0,298.0,2529.0,5824.0,53682.0,2.0,2.0,319.0,315.0,319.0,319.0,1,raw_available,4.0,
60492-004,BKN,KT2A,60492-004,0,BKNKT2A,VOLTA WERKE,2024-01-19,2024-02-10,2000.0,32,115/22,29.0,10.0,10.0,18.0,4.0,7.0,0.0,2437.0,5218.0,7160.0,44590.0,5.0,4.0,2485.0,2476.0,2485.0,2485.0,1,raw_available,9.0,
60494001,RN,KT2A,60494001,0,RNKT2A,VOLTA WERKE,2019-11-23,2019-12-22,1993.0,25,115/33/11,45.0,13.0,51.0,108.0,169.0,3.0,0.0,192.0,1771.0,6420.0,49320.0,0.0,99.0,622.0,523.0,622.0,622.0,1,raw_available,99.0,
60494001,RN,KT2A,60494001,0,RNKT2A,VOLTA WERKE,2020-11-07,2020-11-27,1993.0,25,115/33/11,38.0,17.0,38.0,78.0,115.0,5.0,0.0,164.0,1461.0,5559.0,51138.0,14.0,82.0,496.0,400.0,496.0,496.0,1,raw_available,96.0,
60494001,RN,KT2A,60494001,0,RNKT2A,VOLTA WERKE,2021-10-31,2021-11-22,1993.0,25,115/33/11,35.0,11.0,45.0,81.0,154.0,13.0,0.0,151.0,1139.0,5313.0,39771.0,0.0,44.0,488.0,444.0,488.0,488.0,1,raw_available,44.0,
60494001,RN,KT2A,60494001,0,RNKT2A,VOLTA WERKE,2022-11-17,2023-01-12,1993.0,25,115/33/11,32.0,23.0,13.0,57.0,102.0,5.0,0.0,115.0,1948.0,11270.0,66800.0,15.0,79.0,386.0,292.0,386.0,386.0,1,raw_available,94.0,
60494001,RN,KT2A,60494001,0,RNKT2A,VOLTA WERKE,2023-11-25,2024-01-26,1993.0,25,115/33/11,28.0,23.0,22.0,90.0,137.0,18.0,0.0,182.0,1653.0,11958.0,56630.0,16.0,77.0,542.0,449.0,542.0,542.0,1,raw_available,93.0,
60494002,YL1,KT3A,60494002,0,YL1KT3A,VOLTA WERKE,2019-04-06,2019-08-26,1993.0,25,115/33/11,52.0,24.0,20.0,35.0,79.0,5.0,0.0,157.0,1184.0,9211.0,46333.0,0.0,51.0,347.0,296.0,347.0,347.0,1,raw_available,51.0,
60494002,YL1,KT3A,60494002,0,YL1KT3A,VOLTA WERKE,2019-09-02,2019-10-18,1993.0,25,115/33/11,48.0,17.0,38.0,45.0,100.0,0.0,0.0,155.0,981.0,3694.0,50164.0,0.0,72.0,410.0,338.0,410.0,410.0,1,raw_available,72.0,
60494002,YL1,KT3A,60494002,0,YL1KT3A,VOLTA WERKE,2020-07-26,2020-08-24,1993.0,25,115/33/11,50.0,12.0,23.0,21.0,79.0,1.0,0.0,127.0,1253.0,5403.0,51157.0,0.0,68.0,319.0,251.0,319.0,319.0,1,raw_available,68.0,
60494002,YL1,KT3A,60494002,0,YL1KT3A,VOLTA WERKE,2021-07-12,2021-11-04,1993.0,25,115/33/11,42.0,30.0,16.0,23.0,43.0,0.0,0.0,152.0,1065.0,8028.0,54589.0,0.0,0.0,234.0,234.0,234.0,234.0,1,raw_available,0.0,
60494002,YL1,KT3A,60494002,0,YL1KT3A,VOLTA WERKE,2022-07-15,2022-07-24,1993.0,25,115/33/11,45.0,24.0,61.0,44.0,64.0,2.0,0.0,162.0,2019.0,2650.0,78060.0,17.0,54.0,404.0,333.0,404.0,404.0,1,raw_available,71.0,
60494002,YL1,KT3A,60494002,0,YL1KT3A,VOLTA WERKE,2023-07-14,2023-12-04,1993.0,25,115/33/11,40.0,22.0,46.0,29.0,40.0,6.0,0.0,200.0,2251.0,3390.0,75399.0,9.0,31.0,361.0,321.0,361.0,361.0,1,raw_available,40.0,
60538-002,KA,KT1A,60538-002,0,KAKT1A,VOLTA WERKE,2019-03-18,2019-07-06,1993.0,25,115/33,50.0,25.0,18.0,31.0,60.0,3.0,0.0,155.0,929.0,11435.0,42104.0,0.0,32.0,299.0,267.0,299.0,299.0,1,raw_available,32.0,
60538-002,KA,KT1A,60538-002,0,KAKT1A,VOLTA WERKE,2019-09-15,2019-11-23,1993.0,25,115/33,34.0,21.0,39.0,42.0,89.0,0.0,0.0,0.0,0.0,5620.0,82960.0,0.0,61.0,231.0,170.0,231.0,231.0,1,raw_available,61.0,
60538-002,KA,KT1A,60538-002,0,KAKT1A,VOLTA WERKE,2020-09-11,2020-11-16,1993.0,25,115/33,52.0,12.0,23.0,39.0,99.0,0.0,0.0,170.0,1472.0,8042.0,69739.0,28.0,0.0,359.0,331.0,359.0,359.0,1,raw_available,28.0,
60538-002,KA,KT1A,60538-002,0,KAKT1A,VOLTA WERKE,2021-09-20,2021-11-16,1993.0,25,115/33,58.0,17.0,14.0,47.0,101.0,1.0,0.0,154.0,1907.0,3650.0,69000.0,14.0,80.0,411.0,317.0,411.0,411.0,1,raw_available,94.0,
60538-002,KA,KT1A,60538-002,0,KAKT1A,VOLTA WERKE,2022-09-16,2022-10-08,1993.0,25,115/33,29.0,12.0,4.0,54.0,130.0,4.0,0.0,171.0,1936.0,2843.0,74301.0,8.0,77.0,448.0,363.0,448.0,448.0,1,raw_available,85.0,
60538-002,KA,KT1A,60538-002,0,KAKT1A,VOLTA WERKE,2023-01-20,2023-10-07,1993.0,25,115/33,30.0,20.0,4.0,41.0,135.0,9.0,0.0,149.0,2473.0,11600.0,58550.0,8.0,91.0,437.0,338.0,437.0,437.0,1,raw_available,99.0,
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2019-03-30,2019-08-26,1993.0,25,115/33/11,42.0,26.0,9.0,5.0,3.0,4.0,0.0,224.0,1260.0,12040.0,40454.0,2.0,3.0,250.0,245.0,250.0,250.0,1,raw_available,5.0,
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2019-11-23,2019-12-26,1993.0,25,115/33/11,36.0,19.0,30.0,4.0,0.0,0.0,0.0,51.0,749.0,26980.0,65090.0,0.0,0.0,85.0,85.0,85.0,85.0,1,raw_available,0.0,
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2020-11-07,2020-11-28,1993.0,25,115/33/11,53.0,33.0,49.0,27.0,6.0,6.0,0.0,162.0,956.0,11012.0,64293.0,6.0,3.0,259.0,250.0,259.0,259.0,1,raw_available,9.0,
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2021-08-02,2021-08-15,1993.0,25,115/33/11,35.0,24.0,43.0,17.0,5.0,10.0,0.0,209.0,1116.0,15092.0,63461.0,3.0,3.0,890.0,284.0,890.0,890.0,1,raw_available,606.0,Single line to ground fault 24//07/50
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2021-10-31,2021-11-22,1993.0,25,115/33/11,50.0,12.0,9.0,1.0,0.0,8.0,0.0,162.0,1024.0,7150.0,24840.0,1.0,0.0,181.0,180.0,181.0,181.0,1,raw_available,1.0,
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2022-11-17,2023-01-13,1993.0,25,115/33/11,49.0,25.0,34.0,3.0,1.0,2.0,0.0,238.0,2127.0,10620.0,60450.0,3.0,1.0,282.0,278.0,282.0,282.0,1,raw_available,4.0,
60538001,RN,KT1A,60538001,0,RNKT1A,VOLTA WERKE,2023-11-25,2024-01-06,1993.0,25,115/33/11,0.0,0.0,34.0,2.0,4.0,5.0,0.0,498.0,2505.0,12787.0,59398.0,4.0,5.0,552.0,543.0,552.0,552.0,1,raw_available,9.0,
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2019-03-13,2019-04-08,1993.0,25,115/22,50.0,12.0,28.0,7.0,14.0,7.0,1.0,131.0,811.0,8118.0,46086.0,4.0,7.0,199.0,188.0,199.0,199.0,1,raw_available,11.0,
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2020-03-14,2020-03-29,1993.0,25,115/22,48.0,9.0,36.0,36.0,33.0,9.0,0.0,244.0,1136.0,4523.0,37377.0,0.0,0.0,358.0,358.0,358.0,358.0,1,raw_available,0.0,
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2021-01-29,2021-04-23,1993.0,25,115/22,38.0,32.0,36.0,28.0,40.0,8.0,0.0,150.0,812.0,16881.0,42114.0,12.0,34.0,308.0,262.0,308.0,308.0,1,raw_available,46.0,
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2022-02-17,2022-03-26,1993.0,25,115/22,48.0,23.0,48.0,46.0,61.0,4.0,0.0,170.0,1444.0,14095.0,57341.0,10.0,43.0,382.0,329.0,382.0,382.0,1,raw_available,53.0,
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2022-04-28,2022-05-20,1993.0,25,115/22,34.0,10.0,148.0,92.0,72.0,50.0,27.0,291.0,1588.0,7949.0,40744.0,5.0,14.0,699.0,680.0,699.0,699.0,1,raw_available,19.0,หลัง Bushing Phase A ระเบิด
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2022-07-30,2022-08-19,1993.0,25,115/22,51.0,9.0,13.0,9.0,6.0,2.0,0.0,34.0,281.0,5784.0,24443.0,5.0,9.0,78.0,64.0,78.0,78.0,1,raw_available,14.0,หลังเปลี่ยน BUSHING 1 เดือน
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2023-02-16,2023-03-05,1993.0,25,115/22,53.0,8.0,24.0,18.0,12.0,5.0,0.0,108.0,857.0,4880.0,18279.0,3.0,11.0,181.0,167.0,181.0,181.0,1,raw_available,14.0,
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2023-12-11,2023-12-14,1993.0,25,115/22,34.0,10.0,133.0,76.0,23.0,47.0,98.0,186.0,1038.0,9731.0,34141.0,22.0,12.0,597.0,563.0,597.0,597.0,1,raw_available,34.0,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30)
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2023-12-15,2023-12-17,1993.0,25,115/22,34.0,8.0,173.0,132.0,38.0,78.0,153.0,205.0,1222.0,6796.0,23818.0,24.0,19.0,822.0,779.0,822.0,822.0,1,raw_available,43.0,หลัง TRIP เมื่อวันที่ 10/12/52 (15.30 น.)
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2023-12-19,2023-12-25,1993.0,25,115/22,34.0,8.0,21.0,11.0,9.0,14.0,24.0,26.0,429.0,8843.0,27425.0,9.0,8.0,122.0,105.0,122.0,122.0,1,raw_available,17.0,ทดสอบหลังทำการ Hot Oil Purify
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2023-12-23,2023-12-29,1993.0,25,115/22,50.0,12.0,16.0,16.0,10.0,15.0,21.0,37.0,669.0,20054.0,49554.0,11.0,7.0,133.0,115.0,133.0,133.0,1,raw_available,18.0,ทดสอบหลังนำเข้าใช้งาน 24 ชั่วโมง(เปลี่ยน BUSHING ใหม่)
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2024-01-04,2024-01-06,1993.0,25,115/22,30.0,6.0,12.0,0.0,1.0,0.0,0.0,8.0,96.0,2768.0,10776.0,0.0,0.0,21.0,21.0,21.0,21.0,1,raw_available,0.0,ก่อนนำเข้าใช้งาน หลังเปลี่ยน Bushing phase B และ C (ทำน้ำมันใหม่)
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2024-01-19,2024-01-27,1993.0,25,115/22,46.0,8.0,35.0,1.0,3.0,1.0,2.0,15.0,157.0,5214.0,15216.0,0.0,5.0,62.0,57.0,62.0,62.0,1,raw_available,5.0,หลังสับจ่าย Load เมิ่อวันที่ 15/01/53
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2024-01-28,2024-02-09,1993.0,25,115/22,25.0,9.0,16.0,1.0,0.0,1.0,2.0,23.0,315.0,18235.0,50854.0,1.0,1.0,45.0,43.0,45.0,45.0,1,raw_available,2.0,ทดสอบหลังจากการแก้ไข BUSHING H2 ร้อนผิดปกติ
60539-003,KTL,KT1A,60539-003,0,KTLKT1A,VOLTA WERKE,2024-02-16,2024-03-18,1993.0,25,115/22,51.0,19.0,5.0,2.0,4.0,1.0,0.0,53.0,521.0,7476.0,23967.0,1.0,6.0,72.0,65.0,72.0,72.0,1,raw_available,7.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2019-04-02,2019-04-19,1993.0,32,115/22,52.0,11.0,33.0,98.0,268.0,12.0,0.0,108.0,1307.0,8366.0,60042.0,0.0,138.0,657.0,519.0,657.0,657.0,1,raw_available,138.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2020-03-13,2020-05-15,1993.0,32,115/22,,17.0,2.0,51.0,170.0,5.0,0.0,57.0,774.0,12035.0,53447.0,0.0,129.0,414.0,285.0,414.0,414.0,1,raw_available,129.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2020-03-31,2020-05-25,1993.0,32,115/22,50.0,28.0,49.0,102.0,282.0,4.0,0.0,84.0,756.0,5910.0,64510.0,30.0,240.0,791.0,521.0,791.0,791.0,1,raw_available,270.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2021-01-20,2021-01-29,1993.0,32,115/22,47.0,8.0,47.0,92.0,249.0,3.0,0.0,76.0,1639.0,6662.0,53842.0,1.0,196.0,664.0,467.0,664.0,664.0,1,raw_available,197.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2022-03-07,2022-03-27,1993.0,32,115/22,48.0,13.0,77.0,0.0,262.0,12.0,0.0,119.0,1429.0,4990.0,65061.0,0.0,103.0,573.0,470.0,573.0,573.0,1,raw_available,103.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2023-03-04,2023-03-17,1993.0,32,115/22,43.0,8.0,34.0,105.0,303.0,6.0,0.0,118.0,1458.0,6972.0,59867.0,0.0,147.0,713.0,566.0,713.0,713.0,1,raw_available,147.0,
60540-001,PO,KT1A,60540-001,0,POKT1A,VOLTA WERKE,2024-03-05,2024-04-08,1993.0,32,115/22,48.0,9.0,29.0,92.0,235.0,9.0,0.0,120.0,1270.0,8841.0,51300.0,0.0,171.0,656.0,485.0,656.0,656.0,1,raw_available,171.0,
60541-001,MD2,KT1A,60541-001,0,MD2KT1A,VOLTA WERKE,2020-02-26,2020-03-29,1993.0,25,115/22,43.0,8.0,14.0,18.0,23.0,0.0,0.0,38.0,451.0,8540.0,20347.0,0.0,14.0,107.0,93.0,107.0,107.0,1,raw_available,14.0,
60541-001,MD2,KT1A,60541-001,0,MD2KT1A,VOLTA WERKE,2021-02-26,2021-05-20,1993.0,25,115/22,41.0,18.0,29.0,0.0,72.0,0.0,0.0,48.0,747.0,21266.0,53777.0,0.0,15.0,164.0,149.0,164.0,164.0,1,raw_available,15.0,
60541-001,MD2,KT1A,60541-001,0,MD2KT1A,VOLTA WERKE,2022-02-04,2022-02-18,1993.0,25,115/22,34.0,16.0,37.0,12.0,22.0,0.0,0.0,54.0,778.0,7361.0,27693.0,0.0,14.0,139.0,125.0,139.0,139.0,1,raw_available,14.0,
60541-001,MD2,KT1A,60541-001,0,MD2KT1A,VOLTA WERKE,2023-02-01,2023-02-13,1993.0,25,115/22,44.0,6.0,45.0,21.0,34.0,1.0,0.0,52.0,849.0,3460.0,19430.0,14.0,18.0,185.0,153.0,185.0,185.0,1,raw_available,32.0,
60541-001,MD2,KT1A,60541-001,0,MD2KT1A,VOLTA WERKE,2024-03-30,2024-04-22,1993.0,25,115/22,48.0,15.0,45.0,27.0,39.0,9.0,0.0,110.0,834.0,9901.0,42377.0,2.0,27.0,259.0,230.0,259.0,259.0,1,raw_available,29.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2019-02-09,2019-03-11,1993.0,25,115/22,,26.0,5.0,7.0,11.0,0.0,0.0,99.0,921.0,10244.0,44658.0,0.0,3.0,125.0,122.0,125.0,125.0,1,raw_available,3.0,Tx.Trip over current relay ด้านHV&LV
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2019-03-12,2019-04-26,1993.0,25,115/22,51.0,17.0,21.0,19.0,11.0,0.0,0.0,118.0,975.0,7658.0,29731.0,0.0,0.0,169.0,169.0,169.0,169.0,1,raw_available,0.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2020-03-11,2020-03-28,1993.0,25,115/22,40.0,11.0,13.0,60.0,87.0,1.0,0.0,176.0,882.0,3627.0,62547.0,0.0,61.0,398.0,337.0,398.0,398.0,1,raw_available,61.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2020-06-02,2020-06-16,1993.0,25,115/22,,11.0,17.0,17.0,37.0,51.0,0.0,91.0,1091.0,15229.0,37629.0,0.0,0.0,213.0,213.0,213.0,213.0,1,raw_available,0.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2021-02-27,2021-05-21,1993.0,25,115/22,47.0,23.0,20.0,25.0,18.0,3.0,0.0,82.0,372.0,9167.0,39809.0,2.0,9.0,159.0,148.0,159.0,159.0,1,raw_available,11.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2022-02-16,2022-03-26,1993.0,25,115/22,45.0,9.0,13.0,0.0,22.0,6.0,0.0,176.0,1085.0,17165.0,54181.0,0.0,0.0,217.0,217.0,217.0,217.0,1,raw_available,0.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2023-02-16,2023-03-05,1993.0,25,115/22,48.0,8.0,15.0,8.0,11.0,16.0,0.0,355.0,1571.0,29831.0,64716.0,6.0,7.0,418.0,405.0,418.0,418.0,1,raw_available,13.0,
60542-001,SRD,KT1A,60542-001,0,SRDKT1A,VOLTA WERKE,2024-02-14,2024-03-18,1993.0,25,115/22,48.0,10.0,24.0,7.0,8.0,27.0,0.0,444.0,2037.0,13852.0,65558.0,10.0,8.0,528.0,510.0,528.0,528.0,1,raw_available,18.0,
60542-002,LE,KT2A,60542-002,0,LEKT2A,VOLTA WERKE,2019-02-01,2019-05-12,1993.0,25,115/22/11,49.0,16.0,12.0,75.0,199.0,11.0,0.0,105.0,1225.0,10720.0,43042.0,0.0,103.0,505.0,402.0,505.0,505.0,1,raw_available,103.0,
60542-002,LE,KT2A,60542-002,0,LEKT2A,VOLTA WERKE,2020-04-03,2020-05-09,1993.0,25,115/22/11,54.0,13.0,33.0,71.0,165.0,15.0,0.0,127.0,1928.0,8785.0,37054.0,0.0,43.0,454.0,411.0,454.0,454.0,1,raw_available,43.0,
60542-002,LE,KT2A,60542-002,0,LEKT2A,VOLTA WERKE,2021-02-07,2021-05-24,1993.0,25,115/22/11,47.0,30.0,21.0,5.0,16.0,0.0,0.0,102.0,1523.0,5712.0,46800.0,0.0,15.0,159.0,144.0,159.0,159.0,1,raw_available,15.0,
60542-002,LE,KT2A,60542-002,0,LEKT2A,VOLTA WERKE,2022-01-16,2022-02-07,1993.0,25,115/22/11,48.0,8.0,12.0,19.0,111.0,2.0,0.0,82.0,1276.0,7583.0,39784.0,8.0,119.0,353.0,226.0,353.0,353.0,1,raw_available,127.0,
60542-002,LE,KT2A,60542-002,0,LEKT2A,VOLTA WERKE,2023-01-14,2023-02-04,1993.0,25,115/22/11,35.0,11.0,21.0,31.0,147.0,8.0,0.0,82.0,1149.0,8220.0,28918.0,7.0,89.0,385.0,289.0,385.0,385.0,1,raw_available,96.0,
60542-002,LE,KT2A,60542-002,0,LEKT2A,VOLTA WERKE,2024-01-13,2024-02-10,1993.0,25,115/22/11,47.0,25.0,29.0,51.0,210.0,15.0,0.0,88.0,1126.0,7350.0,27070.0,46.0,200.0,639.0,393.0,639.0,639.0,1,raw_available,246.0,
60545-001,UT,KT1A,60545-001,0,UTKT1A,VOLTA WERKE,2021-10-24,2021-11-12,1993.0,25,115/22,76.0,11.0,24.0,100.0,377.0,15.0,0.0,323.0,3459.0,2791.0,54266.0,0.0,95.0,934.0,839.0,934.0,934.0,1,raw_available,95.0,
