transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
60545-001,UT,KT1A,60545-001,0,UTKT1A,VOLTA WERKE,2022-10-29,2022-11-06,1993.0,25,115/22,,12.0,15.0,75.0,313.0,3.0,0.0,198.0,2725.0,12245.0,67431.0,13.0,319.0,936.0,604.0,936.0,936.0,1,raw_available,332.0,
60545-001,UT,KT1A,60545-001,0,UTKT1A,VOLTA WERKE,2023-04-28,2023-05-07,1993.0,25,115/22,76.0,7.0,8.0,69.0,318.0,9.0,0.0,208.0,2997.0,9768.0,67756.0,12.0,211.0,835.0,612.0,835.0,835.0,1,raw_available,223.0,
60545-001,UT,KT1A,60545-001,0,UTKT1A,VOLTA WERKE,2024-04-20,2024-04-27,1993.0,25,115/22,76.0,9.0,10.0,155.0,389.0,17.0,0.0,215.0,3121.0,11053.0,71295.0,12.0,259.0,1057.0,786.0,1057.0,1057.0,1,raw_available,271.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2019-03-11,2019-06-21,1993.0,25,115/22,59.0,31.0,13.0,123.0,266.0,7.0,0.0,253.0,3913.0,4761.0,44859.0,0.0,209.0,871.0,662.0,871.0,871.0,1,raw_available,209.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2019-03-21,2019-04-01,1993.0,25,115/22,52.0,16.0,7.0,91.0,222.0,7.0,0.0,275.0,4187.0,7220.0,48174.0,0.0,132.0,734.0,602.0,734.0,734.0,1,raw_available,132.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2020-02-10,2020-02-23,1993.0,25,115/22,,11.0,34.0,190.0,395.0,0.0,0.0,289.0,3246.0,8284.0,44791.0,0.0,304.0,1212.0,908.0,1212.0,1212.0,1,raw_available,304.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2021-02-20,2021-04-26,1993.0,25,115/22,52.0,24.0,29.0,89.0,229.0,2.0,0.0,78.0,2038.0,19330.0,45000.0,25.0,242.0,694.0,427.0,694.0,694.0,1,raw_available,267.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2022-02-07,2022-03-07,1993.0,25,115/22,52.0,15.0,9.0,97.0,282.0,7.0,0.0,197.0,3817.0,9082.0,55867.0,0.0,133.0,725.0,592.0,725.0,725.0,1,raw_available,133.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2023-02-12,2023-03-12,1993.0,25,115/22,54.0,16.0,9.0,140.0,333.0,0.0,0.0,280.0,4599.0,6336.0,57268.0,0.0,177.0,939.0,762.0,939.0,939.0,1,raw_available,177.0,
60545-003,BP1,KT2A,60545-003,0,BP1KT2A,VOLTA WERKE,2024-02-25,2024-03-21,1993.0,25,115/22,54.0,8.0,7.0,161.0,343.0,0.0,0.0,292.0,4765.0,7166.0,72646.0,0.0,231.0,1034.0,803.0,1034.0,1034.0,1,raw_available,231.0,
60546-001,CTG,KT2A,60546-001,0,CTGKT2A,VOLTA WERKE,2020-03-23,2020-05-16,1994.0,25,115/22,70.0,7.0,12.0,99.0,177.0,14.0,0.0,145.0,3391.0,2498.0,54193.0,26.0,109.0,582.0,447.0,582.0,582.0,1,raw_available,135.0,
60546-001,CTG,KT2A,60546-001,0,CTGKT2A,VOLTA WERKE,2021-04-10,2021-10-21,1994.0,25,115/22,,19.0,53.0,234.0,177.0,23.0,0.0,228.0,1747.0,6218.0,54196.0,0.0,91.0,806.0,715.0,806.0,806.0,1,raw_available,91.0,
60546-001,CTG,KT2A,60546-001,0,CTGKT2A,VOLTA WERKE,2022-06-11,2022-06-19,1994.0,25,115/22,68.0,11.0,34.0,54.0,99.0,29.0,0.0,194.0,1653.0,4018.0,71374.0,21.0,76.0,507.0,410.0,507.0,507.0,1,raw_available,97.0,
60546-001,CTG,KT2A,60546-001,0,CTGKT2A,VOLTA WERKE,2023-04-03,2023-06-04,1994.0,25,115/22,56.0,15.0,40.0,24.0,118.0,20.0,0.0,264.0,2015.0,7487.0,70359.0,19.0,90.0,575.0,466.0,575.0,575.0,1,raw_available,109.0,
60546-001,CTG,KT2A,60546-001,0,CTGKT2A,VOLTA WERKE,2024-03-23,2024-05-26,1994.0,25,115/22,56.0,30.0,66.0,62.0,110.0,30.0,0.0,418.0,3288.0,4560.0,73857.0,33.0,94.0,813.0,686.0,813.0,813.0,1,raw_available,127.0,
60547-001,TH,KT2A,60547-001,0,THKT2A,VOLTA WERKE,2020-02-25,2020-03-29,1993.0,25,115/22,52.0,8.0,56.0,47.0,80.0,0.0,0.0,50.0,618.0,7052.0,29816.0,0.0,50.0,283.0,233.0,283.0,283.0,1,raw_available,50.0,
60547-001,TH,KT2A,60547-001,0,THKT2A,VOLTA WERKE,2021-02-24,2021-05-20,1993.0,25,115/22,53.0,12.0,20.0,44.0,157.0,0.0,0.0,71.0,1096.0,9283.0,28875.0,0.0,48.0,340.0,292.0,340.0,340.0,1,raw_available,48.0,
60547-001,TH,KT2A,60547-001,0,THKT2A,VOLTA WERKE,2022-02-02,2022-02-20,1993.0,25,115/22,40.0,18.0,24.0,48.0,99.0,5.0,0.0,82.0,1238.0,4305.0,24085.0,0.0,34.0,292.0,258.0,292.0,292.0,1,raw_available,34.0,
60547-001,TH,KT2A,60547-001,0,THKT2A,VOLTA WERKE,2023-01-31,2023-02-13,1993.0,25,115/22,51.0,6.0,51.0,69.0,121.0,7.0,0.0,115.0,1560.0,3776.0,30267.0,6.0,56.0,425.0,363.0,425.0,425.0,1,raw_available,62.0,
60547-001,TH,KT2A,60547-001,0,THKT2A,VOLTA WERKE,2024-01-30,2024-03-09,1993.0,25,115/22,56.0,9.0,17.0,51.0,35.0,3.0,0.0,95.0,1277.0,12253.0,31780.0,2.0,43.0,246.0,201.0,246.0,246.0,1,raw_available,45.0,
60548-001,PK2,KT4A,60548-001,0,PK2KT4A,VOLTA WERKE,2019-04-01,2019-06-30,1994.0,25,115/33/11,45.0,22.0,17.0,41.0,26.0,7.0,0.0,210.0,2221.0,6531.0,42432.0,0.0,5.0,306.0,301.0,306.0,306.0,1,raw_available,5.0,
60548-001,PK2,KT4A,60548-001,0,PK2KT4A,VOLTA WERKE,2019-09-07,2019-11-23,1994.0,25,115/33/11,40.0,36.0,18.0,43.0,28.0,8.0,0.0,0.0,0.0,12090.0,51470.0,0.0,17.0,114.0,97.0,114.0,114.0,1,raw_available,17.0,
60548-001,PK2,KT4A,60548-001,0,PK2KT4A,VOLTA WERKE,2020-09-13,2020-11-15,1994.0,25,115/33/11,41.0,20.0,31.0,6.0,9.0,2.0,0.0,62.0,673.0,15520.0,172150.0,5.0,7.0,122.0,110.0,122.0,122.0,1,raw_available,12.0,
60548-001,PK2,KT4A,60548-001,0,PK2KT4A,VOLTA WERKE,2021-09-18,2021-11-16,1994.0,25,115/33/11,50.0,13.0,11.0,4.0,10.0,9.0,0.0,388.0,3503.0,14150.0,64970.0,16.0,14.0,452.0,422.0,452.0,452.0,1,raw_available,30.0,
60548-001,PK2,KT4A,60548-001,0,PK2KT4A,VOLTA WERKE,2022-09-18,2022-10-08,1994.0,25,115/33/11,44.0,11.0,15.0,2.0,8.0,26.0,0.0,378.0,3430.0,25136.0,64548.0,6.0,5.0,440.0,429.0,440.0,440.0,1,raw_available,11.0,
60548-001,PK2,KT4A,60548-001,0,PK2KT4A,VOLTA WERKE,2023-09-17,2023-10-26,1994.0,25,115/33/11,45.0,16.0,21.0,7.0,26.0,60.0,0.0,457.0,3947.0,25741.0,76181.0,11.0,13.0,595.0,571.0,595.0,595.0,1,raw_available,24.0,
60548002,LR,KT1A,60548002,0,LRKT1A,VOLTA WERKE,2019-04-04,2019-08-26,1994.0,32,115/33/11,54.0,26.0,16.0,80.0,167.0,0.0,0.0,104.0,1557.0,9587.0,41391.0,0.0,82.0,449.0,367.0,449.0,449.0,1,raw_available,82.0,
60548002,LR,KT1A,60548002,0,LRKT1A,VOLTA WERKE,2019-09-28,2019-11-22,1994.0,32,115/33/11,52.0,24.0,23.0,89.0,223.0,0.0,0.0,0.0,0.0,9330.0,48060.0,0.0,147.0,482.0,335.0,482.0,482.0,1,raw_available,147.0,
60548002,LR,KT1A,60548002,0,LRKT1A,VOLTA WERKE,2020-09-18,2020-11-15,1994.0,32,115/33/11,49.0,10.0,22.0,99.0,226.0,6.0,0.0,90.0,1639.0,8865.0,41590.0,143.0,0.0,586.0,443.0,586.0,586.0,1,raw_available,143.0,
60548002,LR,KT1A,60548002,0,LRKT1A,VOLTA WERKE,2021-09-13,2021-11-16,1994.0,32,115/33/11,50.0,17.0,12.0,84.0,202.0,1.0,0.0,81.0,2351.0,6830.0,42720.0,17.0,154.0,551.0,380.0,551.0,551.0,1,raw_available,171.0,
60548002,LR,KT1A,60548002,0,LRKT1A,VOLTA WERKE,2022-09-15,2022-10-08,1994.0,32,115/33/11,54.0,13.0,4.0,105.0,274.0,5.0,0.0,148.0,2586.0,4052.0,60101.0,8.0,140.0,684.0,536.0,684.0,684.0,1,raw_available,148.0,
60548002,LR,KT1A,60548002,0,LRKT1A,VOLTA WERKE,2023-10-02,2023-11-18,1994.0,32,115/33/11,60.0,14.0,5.0,65.0,179.0,4.0,0.0,144.0,2712.0,13190.0,32370.0,9.0,149.0,555.0,397.0,555.0,555.0,1,raw_available,158.0,
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2022-01-02,2022-01-07,2022.0,1,500,27.0,4.0,0.0,1.0,0.0,0.0,0.0,6.0,134.0,7420.0,15555.0,0.0,0.0,7.0,7.0,7.0,7.0,1,raw_available,0.0,ก่อนทดสอบ HV TEST
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2022-01-15,2022-01-16,2022.0,1,500,,5.0,0.0,0.0,2.0,0.0,0.0,11.0,69.0,3169.0,9224.0,0.0,5.0,18.0,13.0,18.0,18.0,1,raw_available,5.0,ทดสอบหลัง HV TEST
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2022-01-15,2022-01-16,2022.0,1,500,30.0,5.0,8.0,0.0,2.0,0.0,0.0,2.0,67.0,3003.0,4998.0,0.0,5.0,17.0,12.0,17.0,17.0,1,raw_available,5.0,
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2022-01-17,2022-01-18,2022.0,1,500,30.0,5.0,0.0,1.0,5.0,0.0,0.0,12.0,84.0,3863.0,17594.0,0.0,15.0,38.0,18.0,38.0,38.0,1,raw_available,20.0,ทดสอบหลัง Temperature rise test
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2022-03-21,2022-03-25,2022.0,1,500,,6.0,1.0,1.0,0.0,0.0,0.0,8.0,97.0,6502.0,13046.0,0.0,0.0,10.0,10.0,10.0,10.0,1,raw_available,0.0,COMMISIONING TEST.
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2023-05-08,2023-05-15,2022.0,1,500,40.0,14.0,0.0,4.0,3.0,0.0,0.0,5.0,38.0,3684.0,17135.0,0.0,1.0,13.0,12.0,13.0,13.0,1,raw_available,1.0,ทดสอบก่อนทำน้ำมัน
607025,TN500KV,KT1AA,607025,0,TN500KVKT1AA,ABB,2023-05-10,2023-05-19,2022.0,1,500,46.0,6.0,0.0,0.0,0.0,0.0,0.0,2.0,25.0,18376.0,46519.0,0.0,0.0,2.0,2.0,2.0,2.0,1,raw_available,0.0,ทดสอบหลังทำน้ำมัน
608021,TN500KV,KT1AB,608021,0,TN500KVKT1AB,ABB,2022-09-02,2022-09-04,2022.0,1,500,31.0,9.0,1.0,0.0,0.0,0.0,0.0,9.0,182.0,1962.0,9887.0,0.0,0.0,10.0,10.0,10.0,10.0,1,raw_available,0.0,ก่อนทดสอบ HV.
608021,TN500KV,KT1AB,608021,0,TN500KVKT1AB,ABB,2022-09-03,2022-09-04,2022.0,1,500,30.0,11.0,0.0,0.0,0.0,0.0,0.0,8.0,121.0,3952.0,9312.0,0.0,0.0,8.0,8.0,8.0,8.0,1,raw_available,0.0,หลังทดสอบ IMPULSE .
608021,TN500KV,KT1AB,608021,0,TN500KVKT1AB,ABB,2023-03-24,2023-03-31,2022.0,1,500,31.0,5.0,5.0,1.0,5.0,0.0,0.0,17.0,230.0,11063.0,17375.0,0.0,5.0,33.0,28.0,33.0,33.0,1,raw_available,5.0,Before High Voltage Test
608021,TN500KV,KT1AB,608021,0,TN500KVKT1AB,ABB,2023-03-31,2023-04-06,2022.0,1,500,32.0,5.0,1.0,1.0,1.0,0.0,0.0,17.0,358.0,6283.0,15325.0,0.0,1.0,21.0,20.0,21.0,21.0,1,raw_available,1.0,หลัง High VoltageTest .
608021,TN500KV,KT1AB,608021,0,TN500KVKT1AB,ABB,2023-05-06,2023-05-09,2022.0,1,500,41.0,9.0,0.0,1.0,0.0,0.0,0.0,4.0,37.0,2796.0,15617.0,0.0,0.0,5.0,5.0,5.0,5.0,1,raw_available,0.0,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน
608022,TN500KV,KT1AC,608022,0,TN500KVKT1AC,ABB,2022-11-05,2022-11-07,2022.0,1,500,30.0,8.0,0.0,0.0,2.0,0.0,0.0,23.0,187.0,13408.0,38062.0,0.0,1.0,26.0,25.0,26.0,26.0,1,raw_available,1.0,ก่อนทดสอบ High Voltage Test
608022,TN500KV,KT1AC,608022,0,TN500KVKT1AC,ABB,2022-11-07,2022-11-10,2022.0,1,500,32.0,6.0,0.0,0.0,0.0,1.0,0.0,25.0,172.0,11948.0,31949.0,1.0,0.0,27.0,26.0,27.0,27.0,1,raw_available,1.0,หลังการทดสอบ high voltage test
608022,TN500KV,KT1AC,608022,0,TN500KVKT1AC,ABB,2022-12-23,2022-12-24,2022.0,1,500,,10.0,9.0,2.0,1.0,0.0,0.0,7.0,90.0,2902.0,8745.0,0.0,0.0,19.0,19.0,19.0,19.0,1,raw_available,0.0,ทดสอบหลังการติดตั้ง
608022,TN500KV,KT1AC,608022,0,TN500KVKT1AC,ABB,2023-05-10,2023-05-19,2022.0,1,500,46.0,7.0,0.0,1.0,0.0,0.0,0.0,2.0,21.0,4753.0,15917.0,0.0,0.0,3.0,3.0,3.0,3.0,1,raw_available,0.0,หลังทดสอบทางไฟฟ้า ก่อนนำเข้าใช้งาน
60841-001,TM,KT2A,60841-001,0,TMKT2A,VOLTA WERKE,2019-04-08,2019-06-21,1999.0,40,115/22,61.0,21.0,14.0,47.0,62.0,7.0,0.0,146.0,2094.0,11652.0,37230.0,0.0,41.0,317.0,276.0,317.0,317.0,1,raw_available,41.0,
60841-001,TM,KT2A,60841-001,0,TMKT2A,VOLTA WERKE,2020-02-10,2020-02-22,1999.0,40,115/22,,11.0,23.0,51.0,65.0,0.0,0.0,106.0,1432.0,10461.0,40513.0,0.0,45.0,290.0,245.0,290.0,290.0,1,raw_available,45.0,Research
60841-001,TM,KT2A,60841-001,0,TMKT2A,VOLTA WERKE,2021-04-23,2021-06-07,1999.0,40,115/22,61.0,15.0,50.0,54.0,14.0,0.0,0.0,362.0,6251.0,4500.0,50000.0,7.0,9.0,496.0,480.0,496.0,496.0,1,raw_available,16.0,
60841-001,TM,KT2A,60841-001,0,TMKT2A,VOLTA WERKE,2022-04-29,2022-05-06,1999.0,40,115/22,56.0,7.0,29.0,5.0,22.0,8.0,0.0,368.0,6051.0,6803.0,62958.0,0.0,2.0,434.0,432.0,434.0,434.0,1,raw_available,2.0,
60841-001,TM,KT2A,60841-001,0,TMKT2A,VOLTA WERKE,2023-04-21,2023-05-06,1999.0,40,115/22,54.0,9.0,16.0,16.0,12.0,16.0,0.0,304.0,6053.0,9030.0,65110.0,7.0,15.0,386.0,364.0,386.0,386.0,1,raw_available,22.0,
60841-001,TM,KT2A,60841-001,0,TMKT2A,VOLTA WERKE,2024-04-27,2024-05-06,1999.0,40,115/22,52.0,7.0,38.0,9.0,14.0,13.0,0.0,416.0,6579.0,12492.0,63941.0,0.0,24.0,514.0,490.0,514.0,514.0,1,raw_available,24.0,
60908-001,NS,KT5A,60908-001,0,NSKT5A,VOLTA WERKE,2019-08-21,2019-09-27,2004.0,25,115/22,32.0,29.0,0.0,15.0,0.0,0.0,0.0,545.0,1303.0,11800.0,54630.0,0.0,0.0,560.0,560.0,560.0,560.0,1,raw_available,0.0,
60908-001,NS,KT5A,60908-001,0,NSKT5A,VOLTA WERKE,2021-12-13,2022-01-06,2004.0,25,115/22,,14.0,3.0,6.0,4.0,2.0,0.0,469.0,1865.0,6920.0,49920.0,18.0,7.0,509.0,484.0,509.0,509.0,1,raw_available,25.0,
60908-001,NS,KT5A,60908-001,0,NSKT5A,VOLTA WERKE,2022-06-11,2022-06-26,2004.0,25,115/22,,8.0,3.0,6.0,4.0,2.0,0.0,400.0,1932.0,8535.0,60562.0,20.0,6.0,341.0,415.0,341.0,341.0,1,raw_available,-74.0,
60908-001,NS,KT5A,60908-001,0,NSKT5A,VOLTA WERKE,2023-07-24,2023-08-07,2004.0,25,115/22,0.0,10.0,1.0,1.0,1.0,4.0,0.0,372.0,1960.0,11112.0,58867.0,3.0,2.0,384.0,379.0,384.0,384.0,1,raw_available,5.0,
60908-001,NS,KT5A,60908-001,0,NSKT5A,VOLTA WERKE,2024-05-26,2024-06-08,2004.0,25,115/22,30.0,18.0,2.0,16.0,5.0,13.0,0.0,563.0,1628.0,11443.0,69117.0,5.0,10.0,614.0,599.0,614.0,614.0,1,raw_available,15.0,
69001T21-2,YL1,KT1A,69001T21-2,0,YL1KT1A,FUJI,2019-09-02,2019-10-18,1998.0,25,115/33/11,44.0,24.0,17.0,37.0,126.0,11.0,0.0,54.0,567.0,8884.0,54613.0,14.0,81.0,340.0,245.0,340.0,340.0,1,raw_available,95.0,
69001T21-2,YL1,KT1A,69001T21-2,0,YL1KT1A,FUJI,2020-07-26,2020-08-24,1998.0,25,115/33/11,57.0,12.0,36.0,39.0,109.0,1.0,0.0,52.0,772.0,6652.0,50412.0,2.0,69.0,308.0,237.0,308.0,308.0,1,raw_available,71.0,
69001T21-2,YL1,KT1A,69001T21-2,0,YL1KT1A,FUJI,2021-07-12,2021-11-04,1998.0,25,115/33/11,53.0,28.0,12.0,36.0,136.0,7.0,0.0,86.0,973.0,13606.0,41795.0,0.0,18.0,295.0,277.0,295.0,295.0,1,raw_available,18.0,
69001T21-2,YL1,KT1A,69001T21-2,0,YL1KT1A,FUJI,2022-07-15,2022-07-24,1998.0,25,115/33/11,54.0,15.0,14.0,31.0,173.0,6.0,0.0,93.0,1312.0,6066.0,41651.0,0.0,43.0,360.0,317.0,360.0,360.0,1,raw_available,43.0,
69001T21-2,YL1,KT1A,69001T21-2,0,YL1KT1A,FUJI,2023-07-14,2023-12-04,1998.0,25,115/33/11,52.0,12.0,30.0,62.0,197.0,7.0,0.0,134.0,1488.0,6005.0,50641.0,8.0,80.0,518.0,430.0,518.0,518.0,1,raw_available,88.0,
7128901601,PHT,KT1A,7128901601,0,PHTKT1A,DAIHEN,2024-03-08,2024-04-09,2024.0,300,230,27.0,11.0,4.0,1.0,1.0,0.0,0.0,24.0,210.0,106000.0,73525.0,0.0,0.0,30.0,30.0,30.0,30.0,1,raw_available,0.0,
7128901702,CHW,KT3A,7128901702,0,CHWKT3A,ABB,2023-06-26,2023-06-29,2023.0,300,230,30.0,6.0,11.0,0.0,0.0,0.0,0.0,18.0,112.0,7449.0,11612.0,0.0,0.0,29.0,29.0,29.0,29.0,1,raw_available,0.0,
7128901702,CHW,KT3A,7128901702,0,CHWKT3A,ABB,2024-01-15,2024-02-02,2023.0,300,230,50.0,6.0,14.0,0.0,0.0,0.0,0.0,42.0,306.0,25989.0,43294.0,0.0,0.0,56.0,56.0,56.0,56.0,1,raw_available,0.0,
7128901702,CHW,KT3A,7128901702,0,CHWKT3A,ABB,2024-06-04,2024-06-07,2023.0,300,230,60.0,3.0,19.0,2.0,0.0,5.0,0.0,120.0,787.0,6299.0,30777.0,0.0,0.0,146.0,146.0,146.0,146.0,1,raw_available,0.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2019-05-12,2019-05-25,1994.0,200,230/115/11,60.0,16.0,21.0,40.0,13.0,61.0,0.0,356.0,2339.0,9004.0,47115.0,42.0,0.0,533.0,491.0,533.0,533.0,1,raw_available,42.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2019-11-04,2019-12-13,1994.0,200,230/115/11,60.0,14.0,37.0,54.0,15.0,92.0,0.0,420.0,2413.0,8567.0,41772.0,55.0,0.0,673.0,618.0,673.0,673.0,1,raw_available,55.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2020-06-03,2020-07-03,1994.0,200,230/115/11,60.0,13.0,25.0,44.0,18.0,63.0,0.0,383.0,2387.0,10653.0,40264.0,0.0,0.0,533.0,533.0,533.0,533.0,1,raw_available,0.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2020-11-21,2020-11-30,1994.0,200,230/115/11,60.0,8.0,29.0,42.0,42.0,65.0,0.0,422.0,2650.0,7610.0,38699.0,25.0,0.0,625.0,600.0,625.0,625.0,1,raw_available,25.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2021-05-18,2021-06-21,1994.0,200,230/115/11,61.0,14.0,46.0,47.0,10.0,69.0,0.0,391.0,2379.0,7231.0,41735.0,35.0,4.0,602.0,563.0,602.0,602.0,1,raw_available,39.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2021-11-15,2021-11-21,1994.0,200,230/115/11,60.0,7.0,20.0,51.0,13.0,111.0,0.0,361.0,3410.0,8752.0,43172.0,56.0,5.0,617.0,556.0,617.0,617.0,1,raw_available,61.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2022-05-30,2022-06-04,1994.0,200,230/115/11,60.0,18.0,33.0,31.0,18.0,65.0,0.0,579.0,2968.0,7662.0,45848.0,43.0,8.0,777.0,726.0,777.0,777.0,1,raw_available,51.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2022-11-26,2022-11-28,1994.0,200,230/115/11,62.0,9.0,36.0,45.0,17.0,69.0,0.0,623.0,3039.0,6723.0,43541.0,27.0,0.0,817.0,790.0,817.0,817.0,1,raw_available,27.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2023-05-19,2023-05-25,1994.0,200,230/115/11,53.0,28.0,31.0,48.0,13.0,56.0,0.0,638.0,2925.0,9578.0,62250.0,51.0,5.0,842.0,786.0,842.0,842.0,1,raw_available,56.0,
7200157,BN,KT6A,7200157,0,BNKT6A,ASEA,2023-11-24,2023-12-25,1994.0,200,230/115/11,50.0,15.0,46.0,49.0,21.0,86.0,0.0,624.0,3759.0,13016.0,59197.0,51.0,6.0,883.0,826.0,883.0,883.0,1,raw_available,57.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2019-08-26,2019-09-21,1986.0,66,220/115/22,34.0,24.0,11.0,6.0,0.0,0.0,0.0,113.0,2010.0,7694.0,29165.0,0.0,0.0,130.0,130.0,130.0,130.0,1,raw_available,0.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2020-06-05,2020-07-04,1986.0,66,220/115/22,34.0,14.0,10.0,4.0,0.0,2.0,0.0,125.0,2534.0,2682.0,27658.0,3.0,2.0,146.0,141.0,146.0,146.0,1,raw_available,5.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2020-10-20,2020-10-31,1986.0,66,220/115/22,35.0,14.0,7.0,0.0,1.0,0.0,0.0,132.0,1568.0,4303.0,27630.0,3.0,1.0,144.0,140.0,144.0,144.0,1,raw_available,4.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2021-04-20,2021-06-05,1986.0,66,220/115/22,39.0,18.0,51.0,3.0,1.0,0.0,0.0,64.0,1054.0,3309.0,33941.0,0.0,0.0,119.0,119.0,119.0,119.0,1,raw_available,0.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2022-02-24,2022-03-07,1986.0,66,220/115/22,37.0,12.0,42.0,3.0,2.0,2.0,0.0,101.0,1708.0,9669.0,33242.0,4.0,2.0,156.0,150.0,156.0,156.0,1,raw_available,6.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2022-11-17,2022-12-04,1986.0,66,220/115/22,38.0,16.0,9.0,5.0,4.0,2.0,0.0,117.0,1897.0,5669.0,30602.0,4.0,5.0,146.0,137.0,146.0,146.0,1,raw_available,9.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2023-05-20,2023-06-10,1986.0,66,220/115/22,40.0,16.0,9.0,15.0,2.0,2.0,0.0,136.0,2076.0,6792.0,32863.0,2.0,1.0,167.0,164.0,167.0,167.0,1,raw_available,3.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2023-11-24,2023-12-29,1986.0,66,220/115/22,30.0,8.0,18.0,5.0,9.0,2.0,0.0,129.0,2059.0,7032.0,30985.0,3.0,14.0,180.0,163.0,180.0,180.0,1,raw_available,17.0,
7212507001,VRK-P,KT1A,7212507001,0,VRK-PKT1A,MITSUBISHI,2024-04-08,2024-04-20,1986.0,66,220/115/22,0.0,15.0,22.0,19.0,4.0,2.0,0.0,130.0,2243.0,12136.0,42818.0,4.0,1.0,182.0,177.0,182.0,182.0,1,raw_available,5.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2019-05-31,2019-06-30,1987.0,200,220/69/11,45.0,20.0,128.0,18.0,28.0,0.0,0.0,166.0,3691.0,6194.0,35212.0,0.0,18.0,358.0,340.0,358.0,358.0,1,raw_available,18.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2019-11-14,2019-11-25,1987.0,200,220/69/11,45.0,20.0,38.0,13.0,18.0,0.0,0.0,200.0,3781.0,8330.0,56160.0,0.0,15.0,284.0,269.0,284.0,284.0,1,raw_available,15.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2020-05-15,2020-05-29,1987.0,200,220/69/11,50.0,16.0,69.0,27.0,33.0,0.0,0.0,162.0,3245.0,2954.0,43992.0,10.0,28.0,229.0,291.0,229.0,229.0,1,raw_available,-62.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2020-11-22,2020-12-04,1987.0,200,220/69/11,64.0,11.0,28.0,4.0,23.0,0.0,0.0,72.0,2361.0,3178.0,37750.0,2.0,13.0,142.0,127.0,142.0,142.0,1,raw_available,15.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2021-05-24,2021-07-12,1987.0,200,220/69/11,59.0,14.0,37.0,5.0,49.0,0.0,0.0,202.0,4259.0,4888.0,38807.0,0.0,0.0,293.0,293.0,293.0,293.0,1,raw_available,0.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2021-11-14,2021-12-11,1987.0,200,220/69/11,52.0,23.0,4.0,15.0,23.0,0.0,0.0,175.0,3375.0,14910.0,54750.0,8.0,21.0,246.0,217.0,246.0,246.0,1,raw_available,29.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2022-05-28,2022-06-02,1987.0,200,220/69/11,,11.0,60.0,29.0,26.0,3.0,0.0,163.0,3386.0,4604.0,42356.0,11.0,19.0,311.0,281.0,311.0,311.0,1,raw_available,30.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2023-05-22,2023-05-26,1987.0,200,220/69/11,51.0,17.0,59.0,18.0,13.0,0.0,0.0,178.0,3423.0,9047.0,56767.0,0.0,19.0,287.0,268.0,287.0,287.0,1,raw_available,19.0,
7312504701,BPL,KT1A,7312504701,0,BPLKT1A,MITSUBISHI,2023-11-26,2023-12-21,1987.0,200,220/69/11,48.0,16.0,89.0,22.0,4.0,29.0,0.0,85.0,2440.0,7697.0,47808.0,20.0,0.0,249.0,229.0,249.0,249.0,1,raw_available,20.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2019-05-06,2019-05-25,1988.0,200,230/69/11,53.0,17.0,61.0,12.0,8.0,3.0,0.0,185.0,3334.0,6718.0,27652.0,3.0,3.0,275.0,269.0,275.0,275.0,1,raw_available,6.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2019-11-13,2019-12-13,1988.0,200,230/69/11,50.0,13.0,23.0,8.0,0.0,0.0,0.0,55.0,1347.0,6729.0,23006.0,0.0,0.0,86.0,86.0,86.0,86.0,1,raw_available,0.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2020-11-09,2020-11-22,1988.0,200,230/69/11,47.0,21.0,23.0,0.0,2.0,1.0,0.0,89.0,1466.0,6079.0,25846.0,4.0,2.0,121.0,115.0,121.0,121.0,1,raw_available,6.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2021-06-12,2021-08-16,1988.0,200,230/69/11,57.0,15.0,27.0,0.0,20.0,40.0,0.0,59.0,1162.0,11541.0,28904.0,0.0,0.0,146.0,146.0,146.0,146.0,1,raw_available,0.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2021-11-07,2021-11-18,1988.0,200,230/69/11,50.0,,31.0,7.0,2.0,0.0,0.0,86.0,2011.0,5410.0,20540.0,5.0,2.0,133.0,126.0,133.0,133.0,1,raw_available,7.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2022-05-27,2022-06-03,1988.0,200,230/69/11,61.0,17.0,46.0,7.0,2.0,0.0,0.0,49.0,1858.0,5001.0,29166.0,4.0,3.0,111.0,104.0,111.0,111.0,1,raw_available,7.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2022-11-17,2022-12-02,1988.0,200,230/69/11,50.0,16.0,41.0,8.0,4.0,4.0,0.0,94.0,1886.0,6745.0,24012.0,4.0,4.0,159.0,151.0,159.0,159.0,1,raw_available,8.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2023-01-04,2023-01-05,1988.0,200,230/69/11,,7.0,45.0,7.0,3.0,4.0,0.0,84.0,1782.0,2040.0,18198.0,0.0,0.0,143.0,143.0,143.0,143.0,1,raw_available,0.0,Tx. Trip differential relay.
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2023-05-18,2023-05-22,1988.0,200,230/69/11,49.0,24.0,53.0,8.0,3.0,2.0,0.0,96.0,1921.0,2860.0,24360.0,15.0,3.0,180.0,162.0,180.0,180.0,1,raw_available,18.0,
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2023-08-11,2023-08-11,1988.0,200,230/69/11,54.0,14.0,85.0,5.0,3.0,5.0,0.0,146.0,2216.0,5569.0,29345.0,6.0,3.0,253.0,244.0,253.0,253.0,1,raw_available,9.0,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.
7412507701,LPR,KT1A,7412507701,0,LPRKT1A,MITSUBISHI,2023-11-19,2023-12-23,1988.0,200,230/69/11,46.0,17.0,48.0,12.0,6.0,8.0,0.0,161.0,2932.0,6797.0,28094.0,0.0,0.0,235.0,235.0,235.0,235.0,1,raw_available,0.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2019-05-18,2019-05-24,2006.0,200,230/72.5/11,57.0,13.0,17.0,10.0,4.0,0.0,0.0,781.0,3290.0,9583.0,43329.0,0.0,0.0,812.0,812.0,812.0,812.0,1,raw_available,0.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2019-11-01,2019-11-08,2006.0,200,230/72.5/11,56.0,13.0,23.0,12.0,4.0,0.0,0.0,805.0,3425.0,16432.0,63495.0,0.0,0.0,844.0,844.0,844.0,844.0,1,raw_available,0.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2020-05-25,2020-06-01,2006.0,200,230/72.5/11,53.0,8.0,22.0,12.0,5.0,0.0,0.0,794.0,3955.0,21333.0,56728.0,0.0,0.0,833.0,833.0,833.0,833.0,1,raw_available,0.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2020-11-27,2020-12-25,2006.0,200,230/72.5/11,60.0,14.0,38.0,15.0,2.0,1.0,0.0,811.0,4201.0,15664.0,64211.0,0.0,1.0,868.0,867.0,868.0,868.0,1,raw_available,1.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2021-11-07,2021-11-12,2006.0,200,230/72.5/11,56.0,10.0,26.0,0.0,7.0,0.0,0.0,941.0,4316.0,13433.0,46275.0,0.0,0.0,974.0,974.0,974.0,974.0,1,raw_available,0.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2022-05-26,2022-06-02,2006.0,200,230/72.5/11,50.0,11.0,23.0,4.0,5.0,2.0,0.0,1113.0,4581.0,15135.0,52528.0,0.0,0.0,1147.0,1147.0,1147.0,1147.0,1,raw_available,0.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2022-12-15,2023-01-06,2006.0,200,230/72.5/11,55.0,8.0,20.0,8.0,3.0,0.0,0.0,1207.0,6797.0,12960.0,56260.0,0.0,2.0,1240.0,1238.0,1240.0,1240.0,1,raw_available,2.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2023-05-29,2023-06-02,2006.0,200,230/72.5/11,60.0,7.0,29.0,9.0,6.0,3.0,0.0,1229.0,6909.0,12204.0,70351.0,8.0,1.0,1285.0,1276.0,1285.0,1285.0,1,raw_available,9.0,
7853301,BK,KT1A,7853301,0,BKKT1A,ABB,2023-11-06,2023-12-15,2006.0,200,230/72.5/11,62.0,6.0,24.0,15.0,5.0,3.0,0.0,913.0,5771.0,23300.0,69012.0,8.0,2.0,970.0,960.0,970.0,970.0,1,raw_available,10.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2019-05-18,2019-05-24,2006.0,200,230/72.5/11,57.0,19.0,17.0,11.0,5.0,0.0,0.0,785.0,4250.0,12824.0,46215.0,0.0,0.0,818.0,818.0,818.0,818.0,1,raw_available,0.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2019-11-01,2019-11-08,2006.0,200,230/72.5/11,56.0,10.0,23.0,22.0,4.0,0.0,0.0,818.0,4473.0,20021.0,64457.0,0.0,0.0,867.0,867.0,867.0,867.0,1,raw_available,0.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2020-05-25,2020-06-01,2006.0,200,230/72.5/11,55.0,8.0,19.0,15.0,5.0,0.0,0.0,918.0,4005.0,18255.0,56441.0,0.0,3.0,960.0,957.0,960.0,960.0,1,raw_available,3.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2020-11-27,2020-12-25,2006.0,200,230/72.5/11,60.0,15.0,44.0,19.0,2.0,2.0,0.0,962.0,4183.0,17205.0,62518.0,0.0,1.0,1030.0,1029.0,1030.0,1030.0,1,raw_available,1.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2021-11-07,2021-11-19,2006.0,200,230/72.5/11,56.0,9.0,35.0,0.0,10.0,0.0,0.0,914.0,3910.0,13435.0,44609.0,0.0,0.0,959.0,959.0,959.0,959.0,1,raw_available,0.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2022-05-26,2022-06-02,2006.0,200,230/72.5/11,60.0,11.0,31.0,7.0,6.0,2.0,0.0,1093.0,4508.0,16613.0,49164.0,0.0,0.0,1139.0,1139.0,1139.0,1139.0,1,raw_available,0.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2022-12-15,2023-01-06,2006.0,200,230/72.5/11,56.0,10.0,28.0,9.0,3.0,0.0,0.0,1275.0,6516.0,11130.0,51560.0,0.0,1.0,1316.0,1315.0,1316.0,1316.0,1,raw_available,1.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2023-05-29,2023-06-02,2006.0,200,230/72.5/11,51.0,9.0,33.0,9.0,5.0,4.0,0.0,1197.0,6074.0,9911.0,59717.0,6.0,1.0,1255.0,1248.0,1255.0,1255.0,1,raw_available,7.0,
7853302,BK,KT2A,7853302,0,BKKT2A,ABB,2023-11-06,2023-12-15,2006.0,200,230/72.5/11,62.0,9.0,25.0,15.0,4.0,0.0,0.0,852.0,4456.0,27392.0,74625.0,6.0,2.0,904.0,896.0,904.0,904.0,1,raw_available,8.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2019-02-07,2019-02-09,2012.0,300,230/72.5/22,64.0,6.0,14.0,44.0,10.0,33.0,0.0,1455.0,4773.0,7494.0,54605.0,43.0,0.0,1599.0,1556.0,1599.0,1599.0,1,raw_available,43.0,มีเสียงดังผิดปกติ
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2019-05-18,2019-05-24,2012.0,300,230/72.5/22,65.0,13.0,18.0,47.0,18.0,42.0,0.0,1431.0,6081.0,8265.0,48709.0,67.0,0.0,1623.0,1556.0,1623.0,1623.0,1,raw_available,67.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2019-11-01,2019-11-08,2012.0,300,230/72.5/22,66.0,5.0,27.0,80.0,16.0,67.0,0.0,1506.0,6389.0,7354.0,61859.0,89.0,0.0,1785.0,1696.0,1785.0,1785.0,1,raw_available,89.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2020-05-25,2020-06-01,2012.0,300,230/72.5/22,62.0,6.0,18.0,45.0,15.0,34.0,0.0,1271.0,4953.0,13726.0,53663.0,0.0,0.0,1383.0,1383.0,1383.0,1383.0,1,raw_available,0.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2020-11-27,2020-12-25,2012.0,300,230/72.5/22,67.0,11.0,38.0,57.0,21.0,41.0,0.0,1433.0,5411.0,9661.0,51218.0,65.0,5.0,1660.0,1590.0,1660.0,1660.0,1,raw_available,70.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2021-08-03,2021-08-04,2012.0,300,230/72.5/22,,8.0,273.0,54.0,19.0,114.0,80.0,1514.0,3855.0,11898.0,68012.0,84.0,2.0,2140.0,2054.0,2140.0,2140.0,1,raw_available,86.0,Buchholz and Sudden pressure RelayTrip
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2021-08-04,2021-08-04,2012.0,300,230/72.5/22,,8.0,148.0,158.0,20.0,165.0,82.0,1019.0,5268.0,3026.0,21868.0,112.0,8.0,1712.0,1592.0,1712.0,1712.0,1,raw_available,120.0,Bouchholz relay Trip(พบสาย Lead Bushing Neutral ขาดลง tank)
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2021-08-09,2021-08-10,2012.0,300,230/72.5/22,,6.0,17.0,11.0,6.0,22.0,14.0,79.0,1177.0,15682.0,44744.0,43.0,0.0,192.0,149.0,192.0,192.0,1,raw_available,43.0,หลังซ่อมและทำน้ำมัน
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2021-09-10,2021-09-11,2012.0,300,230/72.5/22,,8.0,16.0,8.0,8.0,25.0,16.0,134.0,1023.0,21758.0,55534.0,55.0,1.0,263.0,207.0,263.0,263.0,1,raw_available,56.0,ตามผลหลังซ่อม Bushing เสียหายแล้วนำกลับเข้าใช้งาน
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2021-11-07,2021-11-19,2012.0,300,230/72.5/22,49.0,5.0,7.0,0.0,9.0,19.0,8.0,123.0,1828.0,32554.0,58384.0,0.0,0.0,166.0,166.0,166.0,166.0,1,raw_available,0.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2022-01-06,2022-12-15,2012.0,300,230/72.5/22,50.0,9.0,3.0,2.0,3.0,3.0,0.0,167.0,3376.0,29090.0,69390.0,15.0,3.0,196.0,178.0,196.0,196.0,1,raw_available,18.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2022-05-26,2022-06-02,2012.0,300,230/72.5/22,60.0,9.0,13.0,30.0,7.0,13.0,0.0,152.0,2122.0,33392.0,62286.0,12.0,0.0,227.0,215.0,227.0,227.0,1,raw_available,12.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2023-05-29,2023-06-02,2012.0,300,230/72.5/22,60.0,8.0,6.0,1.0,3.0,10.0,0.0,218.0,4377.0,25106.0,63204.0,37.0,3.0,278.0,238.0,278.0,278.0,1,raw_available,40.0,
7853996,BK,KT3A,7853996,0,BKKT3A,ABB,2023-11-06,2023-12-15,2012.0,300,230/72.5/22,48.0,8.0,7.0,12.0,5.0,0.0,0.0,681.0,3997.0,34825.0,75100.0,45.0,5.0,755.0,705.0,755.0,755.0,1,raw_available,50.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2019-02-07,2019-02-09,2012.0,300,230/72.5/22,58.0,5.0,11.0,12.0,4.0,3.0,0.0,1529.0,5078.0,9054.0,41825.0,28.0,0.0,1587.0,1559.0,1587.0,1587.0,1,raw_available,28.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2019-05-18,2019-05-24,2012.0,300,230/72.5/22,60.0,19.0,15.0,18.0,7.0,5.0,0.0,1452.0,6060.0,6442.0,49081.0,31.0,0.0,1528.0,1497.0,1528.0,1528.0,1,raw_available,31.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2019-11-01,2019-11-08,2012.0,300,230/72.5/22,60.0,7.0,18.0,17.0,4.0,3.0,0.0,1528.0,6398.0,8480.0,62304.0,35.0,0.0,1605.0,1570.0,1605.0,1605.0,1,raw_available,35.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2020-05-25,2020-06-01,2012.0,300,230/72.5/22,59.0,8.0,22.0,19.0,7.0,1.0,0.0,1257.0,4449.0,9124.0,54214.0,28.0,6.0,1340.0,1306.0,1340.0,1340.0,1,raw_available,34.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2020-11-27,2020-12-25,2012.0,300,230/72.5/22,63.0,11.0,31.0,21.0,4.0,3.0,0.0,1483.0,5164.0,10863.0,61922.0,21.0,4.0,1567.0,1542.0,1567.0,1567.0,1,raw_available,25.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2021-11-07,2021-11-19,2012.0,300,230/72.5/22,46.0,9.0,14.0,16.0,11.0,0.0,0.0,1400.0,5414.0,12025.0,56924.0,0.0,0.0,1441.0,1441.0,1441.0,1441.0,1,raw_available,0.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2022-05-26,2022-06-02,2012.0,300,230/72.5/22,62.0,10.0,11.0,7.0,7.0,5.0,0.0,1422.0,5606.0,15425.0,54783.0,26.0,0.0,1478.0,1452.0,1478.0,1478.0,1,raw_available,26.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2022-12-15,2023-01-06,2012.0,300,230/72.5/22,44.0,7.0,14.0,12.0,5.0,0.0,0.0,1873.0,8065.0,11920.0,69210.0,22.0,5.0,1931.0,1904.0,1931.0,1931.0,1,raw_available,27.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2023-05-29,2023-06-02,2012.0,300,230/72.5/22,54.0,5.0,19.0,13.0,5.0,4.0,0.0,1773.0,7614.0,9932.0,63123.0,66.0,6.0,1886.0,1814.0,1886.0,1886.0,1,raw_available,72.0,
7853997,BK,KT4A,7853997,0,BKKT4A,ABB,2023-11-06,2023-12-15,2012.0,300,230/72.5/22,53.0,9.0,8.0,2.0,2.0,7.0,0.0,1726.0,7634.0,43753.0,77216.0,42.0,5.0,1792.0,1745.0,1792.0,1792.0,1,raw_available,47.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2019-05-09,2019-09-13,2004.0,100,230/115/22,50.0,22.0,2.0,41.0,34.0,26.0,0.0,202.0,1278.0,4735.0,40218.0,0.0,0.0,305.0,305.0,305.0,305.0,1,raw_available,0.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2019-11-11,2019-12-20,2004.0,100,230/115/22,40.0,13.0,4.0,40.0,41.0,24.0,0.0,171.0,1152.0,9138.0,52539.0,15.0,14.0,309.0,280.0,309.0,309.0,1,raw_available,29.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2020-06-22,2020-08-02,2004.0,100,230/115/22,49.0,16.0,10.0,37.0,35.0,21.0,0.0,191.0,1158.0,8738.0,44483.0,0.0,13.0,307.0,294.0,307.0,307.0,1,raw_available,13.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2020-11-09,2020-12-07,2004.0,100,230/115/22,50.0,9.0,20.0,43.0,20.0,22.0,0.0,47.0,59.0,4390.0,104930.0,11.0,11.0,174.0,152.0,174.0,174.0,1,raw_available,22.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2021-03-07,2021-04-20,2004.0,100,230/115/22,48.0,23.0,46.0,39.0,103.0,3.0,0.0,111.0,991.0,7282.0,59583.0,13.0,118.0,433.0,302.0,433.0,433.0,1,raw_available,131.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2021-09-13,2021-11-05,2004.0,100,230/115/22,,13.0,26.0,41.0,38.0,22.0,0.0,182.0,1493.0,5622.0,60659.0,12.0,19.0,340.0,309.0,340.0,340.0,1,raw_available,31.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2022-03-12,2022-03-19,2004.0,100,230/115/22,,16.0,95.0,47.0,27.0,18.0,0.0,137.0,1351.0,3170.0,55120.0,14.0,17.0,355.0,324.0,355.0,355.0,1,raw_available,31.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2022-09-11,2022-09-22,2004.0,100,230/115/22,46.0,9.0,13.0,40.0,31.0,17.0,0.0,157.0,1558.0,2312.0,49238.0,12.0,14.0,284.0,258.0,284.0,284.0,1,raw_available,26.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2023-03-13,2023-03-16,2004.0,100,230/115/22,45.0,5.0,5.0,45.0,33.0,17.0,0.0,114.0,2073.0,8449.0,40241.0,0.0,0.0,214.0,214.0,214.0,214.0,1,raw_available,0.0,
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2023-09-16,2023-10-09,2004.0,100,230/115/22,55.0,12.0,1.0,0.0,0.0,1.0,0.0,27.0,66.0,63620.0,50880.0,0.0,0.0,29.0,29.0,29.0,29.0,1,raw_available,0.0,หลังนำเข้าใช้งานแทน TA2KT1A เดิม S/N 7412505301
8044721,TA2,KT1A,8044721,0,TA2KT1A,TAKAOKA,2024-01-19,2024-01-30,2004.0,100,230/115/22,49.0,9.0,4.0,6.0,2.0,2.0,0.0,71.0,529.0,2950.0,10070.0,1.0,1.0,87.0,85.0,87.0,87.0,1,raw_available,2.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2019-02-12,2019-05-12,1995.0,200,230/115/22,58.0,14.0,10.0,168.0,453.0,5.0,0.0,56.0,1473.0,8929.0,58151.0,0.0,448.0,1140.0,692.0,1140.0,1140.0,1,raw_available,448.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2019-06-02,2019-06-22,1995.0,200,230/115/22,40.0,19.0,10.0,233.0,505.0,5.0,0.0,80.0,1978.0,4763.0,42859.0,0.0,456.0,1289.0,833.0,1289.0,1289.0,1,raw_available,456.0,Tx.trip sudden pressure relay.
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2019-09-02,2019-09-28,1995.0,200,230/115/22,55.0,21.0,34.0,251.0,648.0,4.0,0.0,82.0,1837.0,9021.0,48377.0,0.0,717.0,1736.0,1019.0,1736.0,1736.0,1,raw_available,717.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2020-02-07,2020-02-28,1995.0,200,230/115/22,51.0,14.0,44.0,174.0,548.0,0.0,0.0,43.0,1099.0,12352.0,66293.0,0.0,804.0,1613.0,809.0,1613.0,1613.0,1,raw_available,804.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2020-08-22,2020-09-12,1995.0,200,230/115/22,50.0,18.0,11.0,198.0,519.0,4.0,0.0,59.0,1503.0,7266.0,69405.0,0.0,526.0,1317.0,791.0,1317.0,1317.0,1,raw_available,526.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2021-02-05,2021-03-08,1995.0,200,230/115/22,52.0,26.0,10.0,247.0,629.0,4.0,0.3,81.0,2044.0,6518.0,65187.0,0.0,619.0,1590.3,971.3,1590.3,1590.3,1,raw_available,619.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2021-03-28,2021-04-09,1995.0,200,230/115/22,61.0,13.0,24.0,314.0,639.0,7.0,0.2,86.0,1563.0,4940.0,71174.0,0.0,639.0,1709.2,1070.2,1709.2,1709.2,1,raw_available,639.0,ตามผล
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2021-04-18,2021-04-23,1995.0,200,230/115/22,63.0,7.0,22.0,355.0,692.0,6.0,0.6,795.0,2422.0,18179.0,77783.0,0.0,694.0,3064.6,1870.6,3064.6,3064.6,1,raw_available,1194.0,ตามผล C2H2
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2021-09-12,2021-11-08,1995.0,200,230/115/22,55.0,17.0,7.0,57.0,298.0,0.0,0.0,19.0,1063.0,34050.0,64650.0,0.0,92.0,473.0,381.0,473.0,473.0,1,raw_available,92.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2022-02-11,2022-03-31,1995.0,200,230/115/22,55.0,8.0,8.0,172.0,534.0,9.0,0.0,65.0,2133.0,10713.0,63724.0,0.0,103.0,891.0,788.0,891.0,891.0,1,raw_available,103.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2022-08-03,2022-08-14,1995.0,200,230/115/22,55.0,17.0,8.0,176.0,484.0,2.0,0.0,81.0,2628.0,9240.0,85960.0,40.0,614.0,1405.0,751.0,1405.0,1405.0,1,raw_available,654.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2023-02-10,2023-03-09,1995.0,200,230/115/22,0.0,10.0,2.0,236.0,658.0,5.0,0.0,68.0,1897.0,13534.0,80557.0,0.0,698.0,1667.0,969.0,1667.0,1667.0,1,raw_available,698.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2023-08-03,2023-09-08,1995.0,200,230/115/22,56.0,13.0,5.0,178.0,483.0,2.0,0.0,91.0,2738.0,8750.0,56850.0,22.0,621.0,1402.0,759.0,1402.0,1402.0,1,raw_available,643.0,
8134150101,KK1,KT3A,8134150101,0,KK1KT3A,MITSUBISHI,2024-02-08,2024-03-18,1995.0,200,230/115/22,0.0,15.0,22.0,229.0,634.0,6.0,0.0,80.0,2136.0,7977.0,58589.0,25.0,606.0,1602.0,971.0,1602.0,1602.0,1,raw_available,631.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2019-02-12,2019-05-10,1995.0,200,230/115/22,56.0,23.0,12.0,154.0,382.0,4.0,0.0,48.0,1397.0,6406.0,62718.0,0.0,373.0,973.0,600.0,973.0,973.0,1,raw_available,373.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2019-09-02,2019-09-28,1995.0,200,230/115/22,54.0,29.0,5.0,158.0,459.0,4.0,0.0,45.0,1608.0,14324.0,61373.0,0.0,507.0,1178.0,671.0,1178.0,1178.0,1,raw_available,507.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2020-02-07,2020-02-28,1995.0,200,230/115/22,56.0,10.0,40.0,212.0,548.0,0.0,0.0,55.0,1352.0,9234.0,71606.0,0.0,667.0,1522.0,855.0,1522.0,1522.0,1,raw_available,667.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2020-03-13,2020-05-10,1995.0,200,230/115/22,,14.0,10.0,176.0,466.0,4.0,0.0,58.0,1468.0,7715.0,57665.0,0.0,477.0,1191.0,714.0,1191.0,1191.0,1,raw_available,477.0,research
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2020-08-22,2020-09-12,1995.0,200,230/115/22,51.0,15.0,8.0,99.0,301.0,3.0,0.0,43.0,1186.0,6964.0,50003.0,0.0,371.0,825.0,454.0,825.0,825.0,1,raw_available,371.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2021-02-05,2021-03-09,1995.0,200,230/115/22,53.0,24.0,7.0,0.0,212.0,0.0,0.0,0.0,763.0,12047.0,61321.0,0.0,209.0,428.0,219.0,428.0,428.0,1,raw_available,209.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2021-09-12,2021-11-08,1995.0,200,230/115/22,55.0,15.0,5.0,44.0,202.0,0.0,0.0,18.0,1000.0,28145.0,55758.0,0.0,75.0,344.0,269.0,344.0,344.0,1,raw_available,75.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2022-02-11,2022-03-31,1995.0,200,230/115/22,56.0,14.0,8.0,88.0,320.0,7.0,0.0,40.0,1776.0,7274.0,43085.0,0.0,69.0,532.0,463.0,532.0,532.0,1,raw_available,69.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2022-08-03,2022-08-14,1995.0,200,230/115/22,58.0,13.0,6.0,77.0,354.0,1.0,0.0,57.0,1868.0,7700.0,55960.0,26.0,395.0,916.0,495.0,916.0,916.0,1,raw_available,421.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2023-02-10,2023-03-10,1995.0,200,230/115/22,57.0,14.0,8.0,125.0,330.0,0.0,0.0,52.0,1603.0,4368.0,43862.0,0.0,351.0,866.0,515.0,866.0,866.0,1,raw_available,351.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2023-08-03,2023-09-09,1995.0,200,230/115/22,58.0,16.0,11.0,142.0,395.0,13.0,0.0,58.0,1685.0,4242.0,48361.0,33.0,369.0,1021.0,619.0,1021.0,1021.0,1,raw_available,402.0,
8134150102,KK1,KT4A,8134150102,0,KK1KT4A,MITSUBISHI,2024-02-08,2024-03-19,1995.0,200,230/115/22,58.0,10.0,7.0,124.0,348.0,2.0,0.0,54.0,1686.0,5509.0,42374.0,22.0,420.0,977.0,535.0,977.0,977.0,1,raw_available,442.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2019-01-25,2019-02-07,1995.0,25,115/22,,12.0,0.0,0.0,3.0,0.0,0.0,15.0,171.0,9426.0,37568.0,0.0,10.0,28.0,18.0,28.0,28.0,1,raw_available,10.0,เปลี่ยน OLTC ใหม่เป็น SHANGHAI HUAMING POWER
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2019-02-25,2019-03-08,1995.0,25,115/22,44.0,14.0,44.0,0.0,0.0,0.0,0.0,30.0,260.0,13150.0,41025.0,0.0,0.0,74.0,74.0,74.0,74.0,1,raw_available,0.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2019-05-24,2019-06-22,1995.0,25,115/22,48.0,19.0,14.0,0.0,6.0,0.0,0.0,14.0,537.0,4997.0,24874.0,0.0,0.0,34.0,34.0,34.0,34.0,1,raw_available,0.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2019-10-13,2019-11-14,1995.0,25,115/22,45.0,13.0,9.0,0.0,11.0,0.0,0.0,19.0,586.0,12274.0,41658.0,0.0,0.0,39.0,39.0,39.0,39.0,1,raw_available,0.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2022-04-09,2022-05-06,1995.0,25,115/22,56.0,15.0,16.0,9.0,7.0,0.0,0.0,58.0,670.0,6375.0,35320.0,2.0,4.0,96.0,90.0,96.0,96.0,1,raw_available,6.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2022-10-13,2022-11-03,1995.0,25,115/22,56.0,14.0,126.0,29.0,14.0,3.0,0.0,74.0,864.0,6263.0,23370.0,0.0,6.0,252.0,246.0,252.0,252.0,1,raw_available,6.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2023-05-07,2023-05-21,1995.0,25,115/22,62.0,17.0,101.0,15.0,12.0,1.0,0.0,62.0,776.0,4910.0,32830.0,2.0,7.0,200.0,191.0,200.0,200.0,1,raw_available,9.0,
8144902,LB2,KT2A,8144902,0,LB2KT2A,TAKAOKA,2024-05-10,2024-05-18,1995.0,25,115/22,57.0,10.0,105.0,17.0,18.0,13.0,0.0,175.0,1027.0,3275.0,21666.0,5.0,6.0,339.0,328.0,339.0,339.0,1,raw_available,11.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2019-09-14,2019-09-21,1996.0,100,230/115/22,,,20.0,0.0,0.0,0.0,0.0,201.0,2340.0,10394.0,40095.0,0.0,0.0,0.0,221.0,0.0,0.0,1,raw_available,-221.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2020-01-17,2020-01-27,1996.0,100,230/115/22,46.0,13.0,2.0,24.0,9.0,0.0,0.0,159.0,2193.0,12384.0,39431.0,0.0,4.0,198.0,194.0,198.0,198.0,1,raw_available,4.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2020-08-08,2020-08-30,1996.0,100,230/115/22,55.0,19.0,29.0,23.0,7.0,0.0,0.0,114.0,2324.0,7875.0,37362.0,6.0,4.0,183.0,173.0,183.0,183.0,1,raw_available,10.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2021-05-28,2021-08-06,1996.0,100,230/115/22,52.0,31.0,20.0,16.0,11.0,15.0,0.0,165.0,2083.0,17747.0,44613.0,0.0,0.0,227.0,227.0,227.0,227.0,1,raw_available,0.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2021-10-16,2021-11-17,1996.0,100,230/115/22,54.0,18.0,53.0,28.0,10.0,12.0,0.0,270.0,2812.0,7181.0,34782.0,9.0,4.0,386.0,373.0,386.0,386.0,1,raw_available,13.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2022-03-06,2022-03-19,1996.0,100,230/115/22,44.0,17.0,22.0,16.0,15.0,15.0,0.0,256.0,3402.0,8331.0,26658.0,9.0,9.0,342.0,324.0,342.0,342.0,1,raw_available,18.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2022-11-19,2022-12-11,1996.0,100,230/115/22,50.0,10.0,31.0,29.0,10.0,15.0,0.0,216.0,3186.0,8451.0,38367.0,10.0,5.0,316.0,301.0,316.0,316.0,1,raw_available,15.0,สี1.5
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2023-08-18,2023-08-28,1996.0,100,230/115/22,51.0,15.0,20.0,32.0,18.0,26.0,0.0,214.0,2081.0,9035.0,38122.0,10.0,8.0,328.0,310.0,328.0,328.0,1,raw_available,18.0,
8144950,LS,KT1A,8144950,0,LSKT1A,TAKAOKA,2023-12-15,2024-01-28,1996.0,100,230/115/22,47.0,16.0,39.0,15.0,12.0,11.0,0.0,179.0,2476.0,6869.0,29986.0,7.0,6.0,269.0,256.0,269.0,269.0,1,raw_available,13.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2019-02-15,2019-03-02,1996.0,200,220/115/22,65.0,18.0,18.0,85.0,237.0,2.0,0.0,160.0,3455.0,10672.0,41813.0,0.0,175.0,677.0,502.0,677.0,677.0,1,raw_available,175.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2020-02-08,2020-03-14,1996.0,200,220/115/22,60.0,14.0,10.0,69.0,221.0,0.0,0.0,103.0,3159.0,9322.0,67902.0,0.0,109.0,512.0,403.0,512.0,512.0,1,raw_available,109.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2021-02-13,2021-04-26,1996.0,200,220/115/22,66.0,20.0,56.0,99.0,215.0,2.0,0.0,90.0,2584.0,4980.0,70000.0,16.0,197.0,675.0,462.0,675.0,675.0,1,raw_available,213.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2022-02-19,2022-03-10,1996.0,200,220/115/22,67.0,12.0,26.0,53.0,275.0,5.0,0.0,153.0,4596.0,6196.0,60991.0,0.0,165.0,677.0,512.0,677.0,677.0,1,raw_available,165.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2022-08-27,2022-09-03,1996.0,200,220/115/22,72.0,13.0,8.0,88.0,230.0,4.0,0.0,155.0,4390.0,2271.0,64379.0,0.0,147.0,632.0,485.0,632.0,632.0,1,raw_available,147.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2023-01-29,2023-02-05,1996.0,200,220/115/22,70.0,11.0,53.0,109.0,262.0,8.0,0.0,216.0,5000.0,8751.0,72266.0,0.0,169.0,817.0,648.0,817.0,817.0,1,raw_available,169.0,สี 2.5
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2023-08-17,2023-09-02,1996.0,200,220/115/22,74.0,21.0,26.0,107.0,217.0,7.0,0.0,152.0,2800.0,11847.0,70514.0,17.0,135.0,661.0,509.0,661.0,661.0,1,raw_available,152.0,
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2023-11-18,2023-11-18,1996.0,200,220/115/22,48.0,20.0,57.0,126.0,306.0,61.0,0.0,220.0,4616.0,3025.0,71036.0,0.0,155.0,925.0,770.0,925.0,925.0,1,raw_available,155.0,Sampling point at bottom valve (Test after Tx. Diff)
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2023-11-18,2023-11-18,1996.0,200,220/115/22,48.0,9.0,59.0,126.0,304.0,12.0,0.0,224.0,4734.0,2597.0,70132.0,0.0,146.0,871.0,725.0,871.0,871.0,1,raw_available,146.0,Sampling point at middle valve (Test after Tx. Diff)
8251593,AT2,KT1A,8251593,0,AT2KT1A,TRAFO UNION,2024-02-08,2024-02-24,1996.0,200,220/115/22,70.0,10.0,24.0,90.0,318.0,19.0,0.0,279.0,6475.0,14631.0,73139.0,18.0,220.0,968.0,730.0,968.0,968.0,1,raw_available,238.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2021-09-19,2021-11-03,2018.0,300,230/115,37.0,20.0,5.0,0.0,19.0,0.0,0.0,11.0,193.0,17910.0,36960.0,0.0,0.0,35.0,35.0,35.0,35.0,1,raw_available,0.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2021-10-04,2021-10-31,2018.0,300,230/115,60.0,6.0,27.0,0.0,3.0,0.0,0.0,4.0,141.0,7448.0,25432.0,1.0,6.0,41.0,34.0,41.0,41.0,1,raw_available,7.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2021-11-07,2021-11-09,2018.0,300,230/115,70.0,11.0,25.0,0.0,0.0,0.0,0.0,36.0,581.0,9619.0,26598.0,0.0,0.0,61.0,61.0,61.0,61.0,1,raw_available,0.0,ตามผล 1 เดือนหลังตกกระแทก
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2021-12-20,2021-12-25,2018.0,300,230/115,70.0,13.0,23.0,1.0,1.0,0.0,0.0,16.0,642.0,3398.0,10288.0,0.0,0.0,41.0,41.0,41.0,41.0,1,raw_available,0.0,ตามผล 3 เดือนหลังตกกระแทก
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2022-05-13,2022-05-20,2018.0,300,230/115,68.0,11.0,18.0,2.0,0.0,0.0,0.0,142.0,1357.0,4573.0,11172.0,0.0,0.0,162.0,162.0,162.0,162.0,1,raw_available,0.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2022-10-02,2022-10-03,2018.0,300,230/115,65.0,9.0,15.0,67.0,0.0,0.0,0.0,201.0,1665.0,4373.0,11450.0,0.0,0.0,283.0,283.0,283.0,283.0,1,raw_available,0.0,ติดตามผลหม้อแปลงตกกระแทกระหว่างติดตั้ง
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2022-11-10,2022-11-18,2018.0,300,230/115,53.0,5.0,13.0,3.0,3.0,0.0,0.0,202.0,1696.0,4012.0,14889.0,3.0,2.0,226.0,221.0,226.0,226.0,1,raw_available,5.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2023-06-18,2023-06-23,2018.0,300,230/115,72.0,7.0,11.0,3.0,0.0,0.0,0.0,274.0,2006.0,7164.0,41240.0,0.0,1.0,289.0,288.0,289.0,289.0,1,raw_available,1.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2023-11-19,2023-12-29,2018.0,300,230/115,58.0,10.0,21.0,4.0,2.0,0.0,0.0,301.0,2624.0,13693.0,28021.0,0.0,4.0,332.0,328.0,332.0,332.0,1,raw_available,4.0,
8329835,NCS,KT7A,8329835,0,NCSKT7A,ABB,2024-05-10,2024-05-17,2018.0,300,230/115,70.0,4.0,5.0,6.0,1.0,0.0,0.0,302.0,2209.0,26507.0,61397.0,2.0,12.0,328.0,314.0,328.0,328.0,1,raw_available,14.0,
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2021-08-10,2021-09-03,2018.0,300,230/115,,23.0,10.0,3.0,0.0,0.0,0.0,92.0,672.0,11905.0,34059.0,1.0,1.0,107.0,105.0,107.0,107.0,1,raw_available,2.0,FIRST ENERGIZED
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2021-09-19,2021-11-03,2018.0,300,230/115,72.0,23.0,11.0,0.0,18.0,0.0,0.0,151.0,1008.0,17744.0,30901.0,0.0,0.0,180.0,180.0,180.0,180.0,1,raw_available,0.0,
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2022-05-13,2022-05-20,2018.0,300,230/115,64.0,9.0,15.0,2.0,6.0,0.0,0.0,419.0,2129.0,4720.0,18774.0,0.0,0.0,442.0,442.0,442.0,442.0,1,raw_available,0.0,
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2022-11-10,2022-11-18,2018.0,300,230/115,49.0,5.0,7.0,5.0,1.0,0.0,0.0,485.0,2420.0,10699.0,30968.0,1.0,1.0,500.0,498.0,500.0,500.0,1,raw_available,2.0,
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2023-06-18,2023-06-23,2018.0,300,230/115,65.0,9.0,14.0,3.0,1.0,0.0,0.0,411.0,2686.0,5530.0,24149.0,4.0,1.0,434.0,429.0,434.0,434.0,1,raw_available,5.0,
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2023-11-19,2023-12-29,2018.0,300,230/115,50.0,8.0,24.0,6.0,4.0,1.0,0.0,536.0,3775.0,6830.0,26803.0,3.0,6.0,580.0,571.0,580.0,580.0,1,raw_available,9.0,
8329836,NCS,KT6A,8329836,0,NCSKT6A,ABB,2024-05-10,2024-05-17,2018.0,300,230/115,64.0,8.0,3.0,7.0,3.0,1.0,0.0,524.0,3203.0,34852.0,72816.0,2.0,10.0,550.0,538.0,550.0,550.0,1,raw_available,12.0,
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2021-08-10,2021-09-03,2018.0,300,230/115,,22.0,10.0,1.0,0.0,0.0,0.0,69.0,731.0,21849.0,64719.0,0.0,0.0,80.0,80.0,80.0,80.0,1,raw_available,0.0,FIRST ENERGIZED
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2021-09-19,2021-11-03,2018.0,300,230/115,78.0,14.0,18.0,0.0,0.0,0.0,0.0,171.0,1298.0,14153.0,27543.0,0.0,0.0,189.0,189.0,189.0,189.0,1,raw_available,0.0,
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2022-05-13,2022-05-20,2018.0,300,230/115,66.0,9.0,17.0,3.0,12.0,1.0,0.0,343.0,2244.0,6409.0,22121.0,0.0,3.0,379.0,376.0,379.0,379.0,1,raw_available,3.0,
