transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2022-11-10,2022-11-18,2018.0,300,230/115,53.0,9.0,5.0,6.0,2.0,0.0,0.0,454.0,2640.0,10492.0,31729.0,2.0,3.0,472.0,467.0,472.0,472.0,1,raw_available,5.0,
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2023-06-18,2023-06-23,2018.0,300,230/115,72.0,7.0,11.0,15.0,1.0,0.0,0.0,503.0,3196.0,4519.0,22691.0,4.0,2.0,536.0,530.0,536.0,536.0,1,raw_available,6.0,
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2023-11-19,2023-12-29,2018.0,300,230/115,57.0,13.0,19.0,6.0,8.0,1.0,0.0,543.0,3756.0,9630.0,28968.0,0.0,12.0,589.0,577.0,589.0,589.0,1,raw_available,12.0,
8329837,NCS,KT5A,8329837,0,NCSKT5A,ABB,2024-05-10,2024-05-17,2018.0,300,230/115,65.0,6.0,21.0,14.0,0.0,2.0,0.0,697.0,3764.0,9467.0,32735.0,11.0,18.0,763.0,734.0,763.0,763.0,1,raw_available,29.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2020-01-17,2020-01-27,1998.0,100,230/115/22,47.0,5.0,37.0,22.0,43.0,0.0,0.0,90.0,948.0,10513.0,49931.0,0.0,31.0,223.0,192.0,223.0,223.0,1,raw_available,31.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2020-08-08,2020-08-30,1998.0,100,230/115/22,54.0,19.0,34.0,21.0,39.0,0.0,0.0,71.0,907.0,7276.0,50721.0,4.0,24.0,193.0,165.0,193.0,193.0,1,raw_available,28.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2021-05-28,2021-08-07,1998.0,100,230/115/22,52.0,9.0,10.0,12.0,3.0,0.0,0.0,80.0,1202.0,18339.0,49092.0,5.0,1.0,211.0,105.0,211.0,211.0,1,raw_available,106.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2021-10-16,2021-11-17,1998.0,100,230/115/22,55.0,9.0,3.0,18.0,38.0,0.0,0.0,83.0,1325.0,6271.0,30218.0,4.0,27.0,173.0,142.0,173.0,173.0,1,raw_available,31.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2022-03-06,2022-03-19,1998.0,100,230/115/22,47.0,11.0,5.0,15.0,52.0,2.0,0.0,132.0,1266.0,7078.0,32834.0,0.0,25.0,231.0,206.0,231.0,231.0,1,raw_available,25.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2022-11-19,2022-12-11,1998.0,100,230/115/22,50.0,14.0,4.0,21.0,48.0,1.0,0.0,101.0,1256.0,9593.0,49538.0,0.0,26.0,201.0,175.0,201.0,201.0,1,raw_available,26.0,สี1.5
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2023-02-14,2024-01-28,1998.0,100,230/115/22,49.0,13.0,26.0,19.0,57.0,1.0,0.0,128.0,1256.0,11335.0,45487.0,4.0,33.0,268.0,231.0,268.0,268.0,1,raw_available,37.0,
8345590,LS,KT4A,8345590,0,LSKT4A,TAKAOKA,2023-08-18,2023-08-28,1998.0,100,230/115/22,52.0,11.0,8.0,27.0,55.0,4.0,0.0,115.0,1684.0,6965.0,42492.0,5.0,34.0,248.0,209.0,248.0,248.0,1,raw_available,39.0,
840900018,TM,KT1A,840900018,0,TMKT1A,TOSHIBA,2019-04-08,2019-06-21,1998.0,40,115/22,70.0,26.0,15.0,36.0,23.0,0.0,0.0,481.0,9238.0,10280.0,43643.0,0.0,16.0,571.0,555.0,571.0,571.0,1,raw_available,16.0,
840900018,TM,KT1A,840900018,0,TMKT1A,TOSHIBA,2021-04-23,2021-06-11,1998.0,40,115/22,65.0,16.0,58.0,10.0,19.0,1.0,0.0,164.0,1698.0,7400.0,45000.0,0.0,16.0,268.0,252.0,268.0,268.0,1,raw_available,16.0,
840900018,TM,KT1A,840900018,0,TMKT1A,TOSHIBA,2022-04-29,2022-05-06,1998.0,40,115/22,64.0,9.0,19.0,41.0,41.0,5.0,0.0,371.0,3742.0,7088.0,49201.0,0.0,1.0,478.0,477.0,478.0,478.0,1,raw_available,1.0,
840900018,TM,KT1A,840900018,0,TMKT1A,TOSHIBA,2023-04-21,2023-05-06,1998.0,40,115/22,65.0,19.0,16.0,71.0,23.0,1.0,0.0,381.0,3839.0,5850.0,55490.0,8.0,15.0,515.0,492.0,515.0,515.0,1,raw_available,23.0,
840900018,TM,KT1A,840900018,0,TMKT1A,TOSHIBA,2024-04-27,2024-05-06,1998.0,40,115/22,63.0,14.0,23.0,65.0,24.0,6.0,0.0,739.0,10599.0,5074.0,44438.0,0.0,18.0,875.0,857.0,875.0,875.0,1,raw_available,18.0,
8444652,PDG,KT2AA,8444652,0,PDGKT2AA,ALSTOM,2024-04-21,2024-04-24,2014.0,333.3,500/230/22,50.0,4.0,10.0,6.0,3.0,0.0,0.0,426.0,1475.0,4677.0,15185.0,0.0,0.0,445.0,445.0,445.0,445.0,1,raw_available,0.0,
8444653,PDG,KT2AB,8444653,0,PDGKT2AB,ALSTOM,2024-04-21,2024-04-24,2014.0,333.3,500/230/22,54.0,5.0,11.0,5.0,3.0,0.0,0.0,335.0,1428.0,4380.0,14303.0,0.0,0.0,354.0,354.0,354.0,354.0,1,raw_available,0.0,
8444654,PDG,KT2AC,8444654,0,PDGKT2AC,ALSTOM,2024-04-21,2024-04-24,2014.0,333.3,500/230/22,54.0,4.0,12.0,5.0,0.0,0.0,0.0,336.0,1248.0,4660.0,16333.0,0.0,0.0,353.0,353.0,353.0,353.0,1,raw_available,0.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2019-05-27,2019-07-25,2000.0,100,230/121/33,67.0,21.0,13.0,20.0,7.0,0.0,0.0,222.0,4370.0,9845.0,44328.0,0.0,0.0,262.0,262.0,262.0,262.0,1,raw_available,0.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2019-11-02,2019-12-23,2000.0,100,230/121/33,62.0,13.0,12.0,21.0,0.0,0.0,0.0,223.0,4918.0,6781.0,46158.0,3.0,4.0,263.0,256.0,263.0,263.0,1,raw_available,7.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2020-05-10,2020-05-31,2000.0,100,230/121/33,64.0,11.0,10.0,43.0,9.0,0.0,0.0,193.0,2293.0,7012.0,47521.0,4.0,5.0,264.0,255.0,264.0,264.0,1,raw_available,9.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2020-10-30,2020-11-29,2000.0,100,230/121/33,67.0,16.0,17.0,51.0,24.0,0.0,0.0,197.0,2720.0,14148.0,54916.0,0.0,10.0,299.0,289.0,299.0,299.0,1,raw_available,10.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2021-05-14,2021-07-24,2000.0,100,230/121/33,65.0,17.0,17.0,19.0,9.0,0.0,0.0,223.0,4584.0,9586.0,40529.0,0.0,0.0,268.0,268.0,268.0,268.0,1,raw_available,0.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2021-11-10,2021-11-23,2000.0,100,230/121/33,,12.0,16.0,39.0,9.0,0.0,0.0,234.0,4959.0,3310.0,39150.0,0.0,6.0,304.0,298.0,304.0,304.0,1,raw_available,6.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2022-05-06,2022-05-15,2000.0,100,230/121/33,58.0,11.0,15.0,22.0,12.0,2.0,0.0,246.0,6495.0,6413.0,39777.0,0.0,0.0,297.0,297.0,297.0,297.0,1,raw_available,0.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2022-12-08,2023-01-13,2000.0,100,230/121/33,56.0,11.0,7.0,31.0,9.0,0.0,0.0,157.0,5060.0,6070.0,47050.0,0.0,5.0,209.0,204.0,209.0,209.0,1,raw_available,5.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2023-05-06,2023-05-18,2000.0,100,230/121/33,64.0,10.0,5.0,19.0,7.0,0.0,0.0,23.0,1733.0,21360.0,62020.0,284.0,6.0,344.0,54.0,344.0,344.0,1,raw_available,290.0,
8545956,SRT,KT3A,8545956,0,SRTKT3A,TAKAOKA,2023-12-08,2024-01-23,2000.0,100,230/121/33,68.0,12.0,20.0,32.0,11.0,3.0,0.0,143.0,6900.0,6587.0,49327.0,2.0,5.0,216.0,209.0,216.0,216.0,1,raw_available,7.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2019-04-01,2019-07-05,2002.0,100,230/121/33,51.0,25.0,9.0,3.0,1.0,4.0,0.0,320.0,1718.0,10804.0,46400.0,1.0,2.0,340.0,337.0,340.0,340.0,1,raw_available,3.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2019-05-26,2019-07-25,2002.0,100,230/121/33,51.0,21.0,6.0,0.0,0.0,0.0,0.0,315.0,2253.0,11946.0,35185.0,0.0,0.0,321.0,321.0,321.0,321.0,1,raw_available,0.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2019-11-10,2019-12-22,2002.0,100,230/121/33,46.0,24.0,20.0,3.0,0.0,0.0,0.0,475.0,2987.0,9580.0,38350.0,0.0,0.0,498.0,498.0,498.0,498.0,1,raw_available,0.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2020-05-09,2020-05-31,2002.0,100,230/121/33,62.0,17.0,14.0,4.0,2.0,0.0,0.0,395.0,1611.0,9021.0,37549.0,2.0,3.0,420.0,415.0,420.0,420.0,1,raw_available,5.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2020-11-03,2020-11-28,2002.0,100,230/121/33,38.0,17.0,23.0,24.0,3.0,0.0,0.0,407.0,1798.0,8024.0,50367.0,0.0,4.0,461.0,457.0,461.0,461.0,1,raw_available,4.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2021-05-18,2021-07-24,2002.0,100,230/121/33,47.0,17.0,43.0,21.0,3.0,4.0,0.0,526.0,2679.0,12011.0,61200.0,8.0,4.0,609.0,597.0,609.0,609.0,1,raw_available,12.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2021-11-18,2022-01-10,2002.0,100,230/121/33,57.0,13.0,6.0,3.0,1.0,0.0,0.0,551.0,3593.0,6664.0,41087.0,0.0,3.0,564.0,561.0,564.0,564.0,1,raw_available,3.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2022-05-06,2022-05-15,2002.0,100,230/121/33,49.0,10.0,12.0,2.0,3.0,5.0,0.0,591.0,3594.0,7304.0,33747.0,0.0,0.0,613.0,613.0,613.0,613.0,1,raw_available,0.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2022-12-03,2023-01-08,2002.0,100,230/121/33,52.0,12.0,10.0,3.0,1.0,4.0,0.0,592.0,3575.0,10296.0,32601.0,0.0,0.0,610.0,610.0,610.0,610.0,1,raw_available,0.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2023-04-30,2023-05-15,2002.0,100,230/121/33,54.0,19.0,1.0,1.0,1.0,1.0,0.0,44.0,1745.0,9140.0,27770.0,1.0,2.0,51.0,48.0,51.0,51.0,1,raw_available,3.0,
88900013,KN,KT4A,88900013,0,KNKT4A,TOSHIBA,2023-12-09,2024-01-23,2002.0,100,230/121/33,50.0,14.0,4.0,2.0,2.0,5.0,0.0,210.0,2558.0,10066.0,30438.0,1.0,3.0,227.0,223.0,227.0,227.0,1,raw_available,4.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2019-02-24,2019-03-22,2003.0,200,525/242/22,48.0,13.0,9.0,29.0,32.0,4.0,0.0,250.0,2485.0,9852.0,49503.0,0.0,0.0,324.0,324.0,324.0,324.0,1,raw_available,0.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2019-04-21,2019-05-16,2003.0,200,525/242/22,51.0,18.0,9.0,32.0,72.0,5.0,0.0,257.0,2691.0,8829.0,49517.0,0.0,0.0,375.0,375.0,375.0,375.0,1,raw_available,0.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2019-10-10,2019-10-20,2003.0,200,525/242/22,30.0,17.0,13.0,23.0,64.0,3.0,0.0,177.0,1808.0,5174.0,45621.0,0.0,5.0,285.0,280.0,285.0,285.0,1,raw_available,5.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2020-02-27,2020-03-21,2003.0,200,525/242/22,32.0,13.0,14.0,20.0,35.0,0.0,0.0,190.0,1973.0,29125.0,61643.0,0.0,22.0,281.0,259.0,281.0,281.0,1,raw_available,22.0,ทดสอบก่อนรื้อและ OVERHAUL
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2021-09-19,2021-10-23,2003.0,200,525/242/22,,20.0,10.0,0.0,1.0,1.0,0.0,2.0,115.0,6745.0,28276.0,1.0,1.0,16.0,14.0,16.0,16.0,1,raw_available,2.0,ย้ายมาจากMM3-KT3AA ก่อนนำเข้าใช้งาน
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2021-11-28,2021-12-06,2003.0,200,525/242/22,,14.0,2.0,1.0,1.0,0.0,0.0,30.0,1271.0,7600.0,21560.0,1.0,0.0,35.0,34.0,35.0,35.0,1,raw_available,1.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2022-05-29,2022-06-04,2003.0,200,525/242/22,62.0,14.0,2.0,4.0,3.0,3.0,0.0,60.0,1956.0,7960.0,29724.0,1.0,1.0,74.0,72.0,74.0,74.0,1,raw_available,2.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2022-11-17,2022-11-20,2003.0,200,525/242/22,60.0,11.0,9.0,15.0,6.0,2.0,0.0,121.0,2439.0,11504.0,24362.0,0.0,0.0,153.0,153.0,153.0,153.0,1,raw_available,0.0,
88900014,NCO,KT3AA,88900014,0,NCOKT3AA,TOSHIBA,2023-11-24,2023-12-25,2003.0,200,525/242/22,50.0,13.0,5.0,12.0,7.0,2.0,0.0,104.0,2046.0,15039.0,28009.0,10.0,3.0,143.0,130.0,143.0,143.0,1,raw_available,13.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2019-02-24,2019-03-22,2003.0,200,525/242/22,48.0,16.0,10.0,26.0,26.0,0.0,0.0,227.0,2603.0,9327.0,43172.0,0.0,0.0,289.0,289.0,289.0,289.0,1,raw_available,0.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2019-04-21,2019-05-16,2003.0,200,525/242/22,50.0,14.0,13.0,28.0,44.0,0.0,0.0,253.0,2831.0,4521.0,39851.0,0.0,0.0,338.0,338.0,338.0,338.0,1,raw_available,0.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2019-10-10,2019-10-20,2003.0,200,525/242/22,30.0,9.0,14.0,23.0,33.0,0.0,0.0,36.0,1414.0,5842.0,31161.0,0.0,0.0,106.0,106.0,106.0,106.0,1,raw_available,0.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2020-02-27,2020-03-21,2003.0,200,525/242/22,32.0,10.0,13.0,20.0,28.0,0.0,0.0,42.0,1635.0,7605.0,42763.0,0.0,17.0,120.0,103.0,120.0,120.0,1,raw_available,17.0,ทดสอบก่อนรื้อและ OVERHAUL
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2021-02-02,2021-02-13,2003.0,200,525/242/22,,11.0,22.0,14.0,13.0,0.0,0.0,72.0,1283.0,15724.0,59949.0,0.0,11.0,132.0,121.0,132.0,132.0,1,raw_available,11.0,research
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2021-09-19,2021-10-23,2003.0,200,525/242/22,,13.0,14.0,0.0,0.0,0.0,0.0,1.0,93.0,4110.0,13239.0,1.0,0.0,16.0,15.0,16.0,16.0,1,raw_available,1.0,ย้ายมาจาก MM3-KT3AB ก่อนนำเข้าใช้งาน
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2021-11-28,2021-12-06,2003.0,200,525/242/22,,11.0,2.0,1.0,1.0,0.0,0.0,27.0,1307.0,7440.0,21310.0,0.0,0.0,31.0,31.0,31.0,31.0,1,raw_available,0.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2022-05-29,2022-06-04,2003.0,200,525/242/22,63.0,18.0,4.0,4.0,3.0,3.0,0.0,50.0,1902.0,11292.0,48199.0,1.0,1.0,66.0,64.0,66.0,66.0,1,raw_available,2.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2022-11-17,2022-11-20,2003.0,200,525/242/22,62.0,20.0,8.0,6.0,7.0,3.0,0.0,91.0,2479.0,14465.0,29244.0,0.0,0.0,115.0,115.0,115.0,115.0,1,raw_available,0.0,
88900015,NCO,KT3AB,88900015,0,NCOKT3AB,TOSHIBA,2023-11-24,2023-12-25,2003.0,200,525/242/22,50.0,25.0,5.0,10.0,9.0,3.0,0.0,72.0,2064.0,16609.0,29471.0,7.0,5.0,111.0,99.0,111.0,111.0,1,raw_available,12.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2019-02-24,2019-03-22,2003.0,200,525/242/22,48.0,15.0,7.0,31.0,28.0,8.0,0.0,356.0,3145.0,10200.0,44839.0,0.0,0.0,430.0,430.0,430.0,430.0,1,raw_available,0.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2019-04-21,2019-05-16,2003.0,200,525/242/22,51.0,16.0,8.0,36.0,29.0,9.0,0.0,399.0,3554.0,7798.0,46825.0,0.0,0.0,481.0,481.0,481.0,481.0,1,raw_available,0.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2019-10-10,2019-10-20,2003.0,200,525/242/22,30.0,15.0,10.0,29.0,22.0,2.0,0.0,46.0,1668.0,5784.0,46912.0,0.0,0.0,109.0,109.0,109.0,109.0,1,raw_available,0.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2020-02-27,2020-03-21,2003.0,200,525/242/22,32.0,12.0,9.0,26.0,29.0,0.0,0.0,68.0,2457.0,27563.0,65336.0,0.0,18.0,150.0,132.0,150.0,150.0,1,raw_available,18.0,ทดสอบก่อนรื้อและ OVERHAUL
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2021-02-02,2021-02-13,2003.0,200,525/242/22,,12.0,21.0,19.0,15.0,0.0,0.0,119.0,1646.0,15541.0,55757.0,0.0,9.0,183.0,174.0,183.0,183.0,1,raw_available,9.0,research
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2021-09-19,2021-10-23,2003.0,200,525/242/22,,16.0,0.0,0.0,0.0,0.0,0.0,1.0,116.0,10382.0,20244.0,0.0,0.0,1.0,1.0,1.0,1.0,1,raw_available,0.0,ย้ายมาจาก MM3-KT3AC ย้ายมาจาก MM3-KT3AC ก่อนนำเข้าใช้งาน
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2021-11-28,2021-12-06,2003.0,200,525/242/22,,17.0,0.0,2.0,0.0,0.0,0.0,17.0,1396.0,12000.0,30440.0,0.0,0.0,19.0,19.0,19.0,19.0,1,raw_available,0.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2022-05-29,2022-06-04,2003.0,200,525/242/22,62.0,17.0,6.0,6.0,4.0,4.0,0.0,61.0,2245.0,6471.0,24070.0,1.0,2.0,84.0,81.0,84.0,84.0,1,raw_available,3.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2022-11-17,2022-11-25,2003.0,200,525/242/22,62.0,22.0,6.0,8.0,6.0,7.0,0.0,68.0,2634.0,9800.0,30744.0,7.0,4.0,106.0,95.0,106.0,106.0,1,raw_available,11.0,
88900016,NCO,KT3AC,88900016,0,NCOKT3AC,TOSHIBA,2023-11-24,2023-12-25,2003.0,200,525/242/22,50.0,11.0,6.0,13.0,10.0,3.0,0.0,70.0,2343.0,12268.0,38594.0,5.0,5.0,112.0,102.0,112.0,112.0,1,raw_available,10.0,
890900042,TTK,KT6A,890900042,0,TTKKT6A,TOSHIBA,2019-09-20,2019-10-04,2003.0,25,115/22,55.0,17.0,92.0,74.0,187.0,0.0,0.0,68.0,2535.0,8282.0,29501.0,0.0,125.0,546.0,421.0,546.0,546.0,1,raw_available,125.0,
890900042,TTK,KT6A,890900042,0,TTKKT6A,TOSHIBA,2020-12-18,2021-01-11,2003.0,25,115/22,49.0,18.0,43.0,47.0,144.0,0.0,0.0,44.0,2991.0,10779.0,47821.0,0.0,121.0,399.0,278.0,399.0,399.0,1,raw_available,121.0,
890900042,TTK,KT6A,890900042,0,TTKKT6A,TOSHIBA,2021-12-18,2022-01-22,2003.0,25,115/22,56.0,22.0,67.0,52.0,258.0,6.0,0.0,165.0,3082.0,4612.0,41107.0,0.0,150.0,698.0,548.0,698.0,698.0,1,raw_available,150.0,
890900043,DBN,KT1A,890900043,0,DBNKT1A,TOSHIBA,2019-02-14,2019-03-02,2003.0,25,115/22,53.0,24.0,64.0,196.0,596.0,8.0,0.0,118.0,5732.0,7397.0,41798.0,0.0,302.0,1284.0,982.0,1284.0,1284.0,1,raw_available,302.0,
890900043,DBN,KT1A,890900043,0,DBNKT1A,TOSHIBA,2021-02-14,2021-04-26,2003.0,25,115/22,53.0,28.0,44.0,124.0,489.0,4.0,0.0,35.0,2415.0,28470.0,42300.0,53.0,493.0,1242.0,696.0,1242.0,1242.0,1,raw_available,546.0,
890900043,DBN,KT1A,890900043,0,DBNKT1A,TOSHIBA,2022-02-07,2022-03-07,2003.0,25,115/22,57.0,22.0,77.0,107.0,788.0,13.0,0.0,170.0,6287.0,6066.0,60048.0,0.0,494.0,1649.0,1155.0,1649.0,1649.0,1,raw_available,494.0,
890900043,DBN,KT1A,890900043,0,DBNKT1A,TOSHIBA,2023-03-23,2023-04-06,2003.0,25,115/22,54.0,19.0,33.0,67.0,243.0,1.0,0.0,144.0,5292.0,7396.0,45012.0,13.0,318.0,819.0,488.0,819.0,819.0,1,raw_available,331.0,
890900044,SLB,KT2A,890900044,0,SLBKT2A,TOSHIBA,2019-08-10,2019-08-18,2003.0,35,115/22,51.0,20.0,16.0,85.0,61.0,4.0,0.0,137.0,2955.0,6093.0,37005.0,1.0,30.0,334.0,303.0,334.0,334.0,1,raw_available,31.0,
890900044,SLB,KT2A,890900044,0,SLBKT2A,TOSHIBA,2020-10-18,2020-11-13,2003.0,35,115/22,32.0,26.0,35.0,76.0,54.0,1.0,0.0,151.0,2465.0,6224.0,45522.0,0.0,42.0,359.0,317.0,359.0,359.0,1,raw_available,42.0,
890900044,SLB,KT2A,890900044,0,SLBKT2A,TOSHIBA,2021-08-01,2021-10-03,2003.0,35,115/22,40.0,25.0,16.0,74.0,64.0,7.0,0.0,147.0,2111.0,14375.0,45398.0,0.0,0.0,308.0,308.0,308.0,308.0,1,raw_available,0.0,
890900044,SLB,KT2A,890900044,0,SLBKT2A,TOSHIBA,2022-09-03,2022-09-15,2003.0,35,115/22,38.0,16.0,16.0,37.0,69.0,6.0,0.0,158.0,2060.0,7027.0,40058.0,0.0,26.0,312.0,286.0,312.0,312.0,1,raw_available,26.0,
890900044,SLB,KT2A,890900044,0,SLBKT2A,TOSHIBA,2023-06-16,2023-07-03,2003.0,35,115/22,52.0,21.0,17.0,132.0,77.0,6.0,0.0,271.0,3401.0,4143.0,47367.0,6.0,24.0,533.0,503.0,533.0,533.0,1,raw_available,30.0,
890900045,TTK,KT7A,890900045,0,TTKKT7A,TOSHIBA,2020-12-18,2021-01-11,2003.0,25,115/22,48.0,83.0,71.0,57.0,165.0,0.0,0.0,53.0,4364.0,7685.0,36001.0,25.0,132.0,503.0,346.0,503.0,503.0,1,raw_available,157.0,
890900045,TTK,KT7A,890900045,0,TTKKT7A,TOSHIBA,2021-02-15,2021-03-29,2003.0,25,115/22,54.0,31.0,53.0,47.0,178.0,0.0,0.0,55.0,3641.0,5218.0,63637.0,0.0,146.0,479.0,333.0,479.0,479.0,1,raw_available,146.0,
890900045,TTK,KT7A,890900045,0,TTKKT7A,TOSHIBA,2021-12-18,2022-01-22,2003.0,25,115/22,55.0,28.0,60.0,51.0,170.0,7.0,0.0,161.0,3553.0,5933.0,42719.0,0.0,162.0,611.0,449.0,611.0,611.0,1,raw_available,162.0,
890900046,SA2,KT1A,890900046,0,SA2KT1A,TOSHIBA,2021-05-15,2021-07-11,2003.0,50,115/22,70.0,36.0,39.0,186.0,705.0,37.0,0.0,101.0,5863.0,8263.0,47560.0,36.0,614.0,1718.0,1068.0,1718.0,1718.0,1,raw_available,650.0,
890900046,SA2,KT1A,890900046,0,SA2KT1A,TOSHIBA,2022-05-27,2022-06-05,2003.0,50,115/22,56.0,21.0,20.0,128.0,523.0,54.0,0.0,55.0,5297.0,6340.0,73500.0,73.0,438.0,1291.0,780.0,1291.0,1291.0,1,raw_available,511.0,
890900046,SA2,KT1A,890900046,0,SA2KT1A,TOSHIBA,2023-05-14,2023-06-08,2003.0,50,115/22,66.0,24.0,12.0,157.0,628.0,10.0,0.0,62.0,5890.0,4682.0,42416.0,138.0,418.0,1425.0,869.0,1425.0,1425.0,1,raw_available,556.0,
890900047,SA2,KT2A,890900047,0,SA2KT2A,TOSHIBA,2021-05-15,2021-07-11,2003.0,50,115/22,57.0,30.0,34.0,250.0,995.0,7.0,0.0,109.0,8326.0,6407.0,42762.0,36.0,848.0,2279.0,1395.0,2279.0,2279.0,1,raw_available,884.0,
890900047,SA2,KT2A,890900047,0,SA2KT2A,TOSHIBA,2022-05-27,2022-06-05,2003.0,50,115/22,57.0,20.0,34.0,114.0,522.0,3.0,0.0,48.0,2575.0,5200.0,68520.0,52.0,527.0,1300.0,721.0,1300.0,1300.0,1,raw_available,579.0,
890900047,SA2,KT2A,890900047,0,SA2KT2A,TOSHIBA,2023-05-14,2023-06-08,2003.0,50,115/22,59.0,26.0,34.0,192.0,700.0,13.0,0.0,82.0,3224.0,5905.0,54867.0,171.0,290.0,1482.0,1021.0,1482.0,1482.0,1,raw_available,461.0,
890900048,SN1,KT1A,890900048,0,SN1KT1A,TOSHIBA,2021-06-12,2021-09-05,2003.0,50,115/22,68.0,20.0,43.0,56.0,679.0,9.0,0.0,308.0,7419.0,4352.0,36542.0,0.0,42.0,1137.0,1095.0,1137.0,1137.0,1,raw_available,42.0,
890900048,SN1,KT1A,890900048,0,SN1KT1A,TOSHIBA,2022-06-24,2022-07-03,2003.0,50,115/22,58.0,14.0,44.0,59.0,546.0,11.0,0.0,312.0,6625.0,32205.0,73747.0,18.0,213.0,1203.0,972.0,1203.0,1203.0,1,raw_available,231.0,
890900048,SN1,KT1A,890900048,0,SN1KT1A,TOSHIBA,2023-06-11,2023-07-02,2003.0,50,115/22,60.0,19.0,20.0,101.0,535.0,9.0,0.0,291.0,7015.0,3939.0,78512.0,27.0,227.0,1210.0,956.0,1210.0,1210.0,1,raw_available,254.0,
890900048,SN1,KT1A,890900048,0,SN1KT1A,TOSHIBA,2024-06-02,2024-06-07,2003.0,50,115/22,48.0,11.0,36.0,356.0,724.0,15.0,0.0,121.0,5181.0,7746.0,55504.0,59.0,686.0,1997.0,1252.0,1997.0,1997.0,1,raw_available,745.0,
890900049,SA1,KT7A,890900049,0,SA1KT7A,TOSHIBA,2019-10-20,2019-10-25,2003.0,50,115/22,62.0,22.0,12.0,39.0,15.0,5.0,0.0,396.0,11416.0,10256.0,50200.0,0.0,16.0,483.0,467.0,483.0,483.0,1,raw_available,16.0,
890900049,SA1,KT7A,890900049,0,SA1KT7A,TOSHIBA,2021-02-16,2021-02-16,2003.0,50,115/22,64.0,12.0,33.0,40.0,13.0,6.0,0.0,529.0,14086.0,4076.0,50109.0,26.0,17.0,658.0,621.0,658.0,658.0,1,raw_available,37.0,Trip ด้วย Tx.Diff
890900049,SA1,KT7A,890900049,0,SA1KT7A,TOSHIBA,2021-05-21,2021-07-25,2003.0,50,115/22,60.0,23.0,21.0,34.0,14.0,6.0,0.0,548.0,13387.0,16040.0,75572.0,0.0,0.0,623.0,623.0,623.0,623.0,1,raw_available,0.0,
890900049,SA1,KT7A,890900049,0,SA1KT7A,TOSHIBA,2022-05-28,2022-06-10,2003.0,50,115/22,60.0,20.0,46.0,29.0,34.0,8.0,0.0,507.0,11241.0,7032.0,80553.0,3.0,14.0,641.0,624.0,641.0,641.0,1,raw_available,17.0,
890900049,SA1,KT7A,890900049,0,SA1KT7A,TOSHIBA,2023-05-25,2023-06-10,2003.0,50,115/22,64.0,13.0,24.0,72.0,33.0,6.0,0.0,572.0,12605.0,10659.0,79345.0,2.0,13.0,722.0,707.0,722.0,722.0,1,raw_available,15.0,
890900050,RY3,KT2A,890900050,0,RY3KT2A,TOSHIBA,2020-02-15,2020-03-09,2003.0,50,115/22,58.0,33.0,80.0,19.0,6.0,0.0,0.0,457.0,3030.0,8520.0,65590.0,10.0,14.0,586.0,562.0,586.0,586.0,1,raw_available,24.0,
890900050,RY3,KT2A,890900050,0,RY3KT2A,TOSHIBA,2021-01-30,2021-03-26,2003.0,50,115/22,58.0,82.0,57.0,20.0,3.0,0.0,0.0,500.0,3400.0,11610.0,66600.0,13.0,10.0,603.0,580.0,603.0,603.0,1,raw_available,23.0,มีหยดน้ำ
890900050,RY3,KT2A,890900050,0,RY3KT2A,TOSHIBA,2022-02-19,2022-03-03,2003.0,50,115/22,58.0,61.0,14.0,12.0,30.0,9.0,0.0,370.0,6512.0,20132.0,63141.0,0.0,0.0,435.0,435.0,435.0,435.0,1,raw_available,0.0,
890900050,RY3,KT2A,890900050,0,RY3KT2A,TOSHIBA,2022-08-13,2022-09-02,2003.0,50,115/22,64.0,61.0,5.0,19.0,6.0,4.0,0.0,375.0,4913.0,2857.0,63230.0,16.0,12.0,437.0,409.0,437.0,437.0,1,raw_available,28.0,
890900050,RY3,KT2A,890900050,0,RY3KT2A,TOSHIBA,2023-04-28,2023-05-06,2003.0,50,115/22,54.0,17.0,16.0,22.0,12.0,10.0,0.0,630.0,6800.0,5678.0,57182.0,15.0,11.0,716.0,690.0,716.0,716.0,1,raw_available,26.0,
890900051,SN1,KT2A,890900051,0,SN1KT2A,TOSHIBA,2021-06-12,2021-09-05,2003.0,50,115/22,73.0,21.0,20.0,49.0,30.0,4.0,0.0,154.0,5776.0,14486.0,53390.0,0.0,5.0,262.0,257.0,262.0,262.0,1,raw_available,5.0,
890900051,SN1,KT2A,890900051,0,SN1KT2A,TOSHIBA,2022-06-24,2022-07-02,2003.0,50,115/22,60.0,25.0,32.0,47.0,26.0,3.0,0.0,101.0,7557.0,8040.0,56900.0,0.0,29.0,238.0,209.0,238.0,238.0,1,raw_available,29.0,
890900051,SN1,KT2A,890900051,0,SN1KT2A,TOSHIBA,2023-05-21,2023-05-27,2003.0,50,115/22,0.0,55.0,22.0,25.0,21.0,3.0,0.0,96.0,5077.0,13078.0,69511.0,0.0,22.0,189.0,167.0,189.0,189.0,1,raw_available,22.0,เนื่องจากมี OLTC เสียหาย
890900052,RE1,KT1A,890900052,0,RE1KT1A,TOSHIBA,2019-03-09,2019-04-08,2003.0,50,115/22,56.0,20.0,35.0,67.0,322.0,8.0,0.0,79.0,1732.0,10363.0,48948.0,0.0,213.0,724.0,511.0,724.0,724.0,1,raw_available,213.0,
890900052,RE1,KT1A,890900052,0,RE1KT1A,TOSHIBA,2020-03-09,2020-03-27,2003.0,50,115/22,54.0,14.0,27.0,92.0,435.0,3.0,0.0,81.0,1780.0,6994.0,58527.0,0.0,376.0,1014.0,638.0,1014.0,1014.0,1,raw_available,376.0,
890900052,RE1,KT1A,890900052,0,RE1KT1A,TOSHIBA,2021-01-23,2021-04-23,2003.0,50,115/22,53.0,28.0,55.0,68.0,308.0,11.0,0.0,89.0,1833.0,6379.0,49032.0,21.0,288.0,840.0,531.0,840.0,840.0,1,raw_available,309.0,
890900052,RE1,KT1A,890900052,0,RE1KT1A,TOSHIBA,2022-02-13,2022-03-26,2003.0,50,115/22,48.0,15.0,60.0,65.0,465.0,15.0,0.0,95.0,2055.0,5842.0,57059.0,28.0,300.0,1028.0,700.0,1028.0,1028.0,1,raw_available,328.0,
890900052,RE1,KT1A,890900052,0,RE1KT1A,TOSHIBA,2023-02-12,2023-03-09,2003.0,50,115/22,58.0,15.0,34.0,96.0,380.0,5.0,0.0,62.0,1920.0,8482.0,50932.0,0.0,259.0,836.0,577.0,836.0,836.0,1,raw_available,259.0,
890900052,RE1,KT1A,890900052,0,RE1KT1A,TOSHIBA,2024-02-11,2024-03-19,2003.0,50,115/22,62.0,25.0,34.0,87.0,423.0,8.0,0.0,51.0,2079.0,9462.0,49381.0,0.0,321.0,924.0,603.0,924.0,924.0,1,raw_available,321.0,
890900053,UB1,KT1A,890900053,0,UB1KT1A,TOSHIBA,2019-04-27,2019-05-13,2003.0,50,115/22,36.0,19.0,41.0,13.0,3.0,4.0,0.0,506.0,5790.0,5598.0,49890.0,6.0,5.0,578.0,567.0,578.0,578.0,1,raw_available,11.0,Tx.Trip
890900053,UB1,KT1A,890900053,0,UB1KT1A,TOSHIBA,2020-03-01,2020-04-03,2003.0,50,115/22,51.0,23.0,92.0,43.0,5.0,0.0,0.0,318.0,1952.0,11990.0,62143.0,0.0,8.0,466.0,458.0,466.0,466.0,1,raw_available,8.0,
890900053,UB1,KT1A,890900053,0,UB1KT1A,TOSHIBA,2021-03-01,2021-05-20,2003.0,50,115/22,60.0,33.0,21.0,0.0,47.0,4.0,0.0,350.0,4269.0,19257.0,51172.0,0.0,0.0,422.0,422.0,422.0,422.0,1,raw_available,0.0,
890900053,UB1,KT1A,890900053,0,UB1KT1A,TOSHIBA,2022-02-06,2022-02-20,2003.0,50,115/22,57.0,15.0,61.0,9.0,3.0,0.0,0.0,338.0,4978.0,9332.0,60681.0,0.0,6.0,417.0,411.0,417.0,417.0,1,raw_available,6.0,
890900053,UB1,KT1A,890900053,0,UB1KT1A,TOSHIBA,2023-02-04,2023-02-18,2003.0,50,115/22,60.0,10.0,48.0,18.0,4.0,2.0,0.0,623.0,6122.0,15651.0,64207.0,9.0,8.0,712.0,695.0,712.0,712.0,1,raw_available,17.0,
890900053,UB1,KT1A,890900053,0,UB1KT1A,TOSHIBA,2024-02-03,2024-03-08,2003.0,50,115/22,62.0,20.0,19.0,17.0,4.0,3.0,0.0,684.0,6037.0,20451.0,39378.0,7.0,11.0,745.0,727.0,745.0,745.0,1,raw_available,18.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2019-05-22,2019-06-29,2009.0,200,230/72/11,42.0,17.0,29.0,66.0,250.0,8.0,0.0,93.0,6754.0,5705.0,44748.0,0.0,130.0,576.0,446.0,576.0,576.0,1,raw_available,130.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2019-11-10,2019-12-15,2009.0,200,230/72/11,38.0,15.0,33.0,48.0,246.0,0.0,0.0,56.0,4774.0,8180.0,69715.0,0.0,186.0,569.0,383.0,569.0,569.0,1,raw_available,186.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2020-06-02,2020-07-04,2009.0,200,230/72/11,34.0,22.0,34.0,61.0,247.0,5.0,0.0,79.0,5753.0,5482.0,50223.0,0.0,147.0,573.0,426.0,573.0,573.0,1,raw_available,147.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2020-11-08,2020-11-22,2009.0,200,230/72/11,,37.0,20.0,45.0,248.0,0.0,0.0,81.0,5720.0,8668.0,63476.0,0.0,141.0,535.0,394.0,535.0,535.0,1,raw_available,141.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2021-05-25,2021-07-13,2009.0,200,230/72/11,34.0,24.0,40.0,55.0,254.0,6.0,0.0,70.0,5872.0,5930.0,55840.0,0.0,110.0,535.0,425.0,535.0,535.0,1,raw_available,110.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2021-11-09,2021-11-19,2009.0,200,230/72/11,,9.0,19.0,45.0,215.0,0.0,0.0,54.0,6263.0,5740.0,46950.0,20.0,176.0,529.0,333.0,529.0,529.0,1,raw_available,196.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2022-06-05,2022-06-13,2009.0,200,230/72/11,46.0,16.0,36.0,43.0,285.0,7.0,0.0,87.0,6597.0,4332.0,58825.0,0.0,91.0,549.0,458.0,549.0,549.0,1,raw_available,91.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2022-11-27,2022-12-02,2009.0,200,230/72/11,40.0,11.0,40.0,63.0,277.0,7.0,0.0,89.0,5661.0,4339.0,52962.0,116.0,133.0,725.0,476.0,725.0,725.0,1,raw_available,249.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2023-05-21,2023-05-25,2009.0,200,230/72/11,43.0,14.0,41.0,70.0,244.0,6.0,0.0,95.0,5577.0,4228.0,64329.0,11.0,145.0,612.0,456.0,612.0,612.0,1,raw_available,156.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2023-09-09,2023-09-09,2009.0,200,230/72/11,43.0,13.0,27.0,58.0,268.0,20.0,0.0,86.0,5225.0,8416.0,68023.0,19.0,115.0,593.0,459.0,593.0,593.0,1,raw_available,134.0,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2023-09-19,2023-09-19,2009.0,200,230/72/11,,13.0,57.0,74.0,330.0,37.0,0.0,92.0,5590.0,3288.0,63635.0,20.0,139.0,749.0,590.0,749.0,749.0,1,raw_available,159.0,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2023-12-09,2024-01-23,2009.0,200,230/72/11,45.0,18.0,42.0,59.0,308.0,4.0,0.0,91.0,5193.0,11303.0,69412.0,12.0,151.0,667.0,504.0,667.0,667.0,1,raw_available,163.0,
8946783,RS,KT1A,8946783,0,RSKT1A,TAKAOKA,2024-06-11,2024-06-12,2009.0,200,230/72/11,52.0,13.0,48.0,83.0,358.0,9.0,0.0,104.0,5862.0,12567.0,66300.0,8.0,158.0,768.0,602.0,768.0,768.0,1,raw_available,166.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2019-05-22,2019-06-29,2003.0,200,230/72/11,54.0,14.0,40.0,14.0,10.0,0.0,0.0,520.0,4853.0,7891.0,38596.0,0.0,0.0,584.0,584.0,584.0,584.0,1,raw_available,0.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2019-11-10,2019-12-14,2003.0,200,230/72/11,53.0,29.0,34.0,12.0,4.0,0.0,0.0,440.0,4633.0,9092.0,54894.0,2.0,7.0,499.0,490.0,499.0,499.0,1,raw_available,9.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2020-06-02,2020-07-04,2003.0,200,230/72/11,52.0,21.0,32.0,11.0,6.0,0.0,0.0,509.0,4435.0,7108.0,43734.0,0.0,0.0,558.0,558.0,558.0,558.0,1,raw_available,0.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2020-11-08,2020-11-21,2003.0,200,230/72/11,50.0,9.0,42.0,8.0,3.0,0.0,0.0,197.0,2019.0,7592.0,52146.0,0.0,6.0,256.0,250.0,256.0,256.0,1,raw_available,6.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2021-05-25,2021-07-18,2003.0,200,230/72/11,36.0,8.0,16.0,0.0,0.0,0.0,0.0,329.0,3475.0,12219.0,60731.0,0.0,0.0,345.0,345.0,345.0,345.0,1,raw_available,0.0,De-energize .
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2021-11-09,2021-11-19,2003.0,200,230/72/11,32.0,5.0,22.0,8.0,3.0,0.0,0.0,429.0,5152.0,8090.0,46800.0,34.0,7.0,503.0,462.0,503.0,503.0,1,raw_available,41.0,NO-ENERGIZE
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2022-06-05,2022-06-13,2003.0,200,230/72/11,35.0,7.0,46.0,8.0,4.0,17.0,0.0,364.0,4191.0,8650.0,76040.0,7.0,4.0,450.0,439.0,450.0,450.0,1,raw_available,11.0,NO ENERGIZE NO ENERGIZE
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2022-11-27,2022-12-02,2003.0,200,230/72/11,29.0,9.0,41.0,16.0,10.0,2.0,0.0,530.0,4232.0,8449.0,53614.0,5.0,4.0,608.0,599.0,608.0,608.0,1,raw_available,9.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2023-05-21,2023-05-25,2003.0,200,230/72/11,34.0,7.0,32.0,13.0,6.0,3.0,0.0,691.0,4583.0,10658.0,78537.0,2.0,9.0,756.0,745.0,756.0,756.0,1,raw_available,11.0,
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2023-12-09,2024-01-13,2003.0,200,230/72/11,32.0,11.0,43.0,17.0,4.0,4.0,0.0,592.0,4982.0,13714.0,74955.0,2.0,8.0,670.0,660.0,670.0,670.0,1,raw_available,10.0,TX. NO-ENERGIZE
8946784,RS,KT7A,8946784,0,RSKT7A,TAKAOKA,2024-06-11,2024-06-12,2003.0,200,230/72/11,32.0,6.0,28.0,22.0,7.0,2.0,0.0,743.0,4004.0,7924.0,79949.0,2.0,12.0,816.0,802.0,816.0,816.0,1,raw_available,14.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2019-05-22,2019-06-29,2009.0,200,220/69/11,53.0,15.0,13.0,36.0,110.0,3.0,0.0,136.0,5043.0,10622.0,37467.0,0.0,61.0,359.0,298.0,359.0,359.0,1,raw_available,61.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2019-11-10,2019-12-14,2009.0,200,220/69/11,52.0,33.0,25.0,38.0,145.0,2.0,0.0,106.0,4209.0,5642.0,57132.0,0.0,81.0,397.0,316.0,397.0,397.0,1,raw_available,81.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2020-11-08,2020-11-21,2009.0,200,220/69/11,50.0,11.0,42.0,33.0,107.0,0.0,0.0,43.0,1807.0,4235.0,49361.0,0.0,82.0,307.0,225.0,307.0,307.0,1,raw_available,82.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2021-05-25,2021-07-12,2009.0,200,220/69/11,58.0,16.0,28.0,34.0,123.0,0.0,0.0,118.0,4995.0,8699.0,36243.0,0.0,91.0,394.0,303.0,394.0,394.0,1,raw_available,91.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2021-11-09,2021-11-20,2009.0,200,220/69/11,44.0,9.0,24.0,30.0,149.0,0.0,0.0,99.0,3265.0,9507.0,72768.0,0.0,28.0,330.0,302.0,330.0,330.0,1,raw_available,28.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2022-06-05,2022-06-13,2009.0,200,220/69/11,51.0,12.0,24.0,27.0,147.0,0.0,0.0,92.0,3748.0,4197.0,77761.0,0.0,49.0,339.0,290.0,339.0,339.0,1,raw_available,49.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2022-11-27,2022-12-02,2009.0,200,220/69/11,40.0,12.0,20.0,39.0,135.0,4.0,0.0,103.0,3611.0,6316.0,71168.0,66.0,60.0,427.0,301.0,427.0,427.0,1,raw_available,126.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2023-05-21,2023-05-25,2009.0,200,220/69/11,53.0,12.0,18.0,41.0,132.0,4.0,0.0,109.0,3953.0,7181.0,72070.0,6.0,80.0,390.0,304.0,390.0,390.0,1,raw_available,86.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2023-09-09,2023-09-09,2009.0,200,220/69/11,43.0,12.0,22.0,44.0,144.0,14.0,0.0,93.0,3635.0,9369.0,89923.0,13.0,90.0,420.0,317.0,420.0,420.0,1,raw_available,103.0,มี Fault ที่ PEA ระยะทาง 1.5 ก.ม
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2023-09-19,2023-09-19,2009.0,200,220/69/11,,12.0,41.0,50.0,143.0,1.0,0.0,99.0,3802.0,5099.0,93712.0,0.0,83.0,417.0,334.0,417.0,417.0,1,raw_available,83.0,หม้อแปลง TRIP เนื่องจาก OVERCURRENT RELAY ด้าน LV.
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2023-12-09,2024-01-23,2009.0,200,220/69/11,47.0,15.0,47.0,40.0,168.0,9.0,0.0,118.0,4348.0,8128.0,91192.0,8.0,80.0,470.0,382.0,470.0,470.0,1,raw_available,88.0,
8946785,RS,KT2A,8946785,0,RSKT2A,TAKAOKA,2024-06-11,2024-06-12,2009.0,200,220/69/11,54.0,10.0,32.0,53.0,199.0,5.0,0.0,143.0,4430.0,13671.0,86264.0,9.0,87.0,528.0,432.0,528.0,528.0,1,raw_available,96.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2019-02-11,2019-02-14,2009.0,200,220/72/11,44.0,18.0,13.0,10.0,2.0,1.0,0.0,655.0,3058.0,4780.0,38973.0,2.0,2.0,685.0,681.0,685.0,685.0,1,raw_available,4.0,Tx.tripด้วย relay 87k
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2019-05-31,2019-06-29,2009.0,200,220/72/11,57.0,17.0,15.0,9.0,0.0,0.0,0.0,556.0,3218.0,8170.0,42280.0,0.0,0.0,580.0,580.0,580.0,580.0,1,raw_available,0.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2019-11-14,2019-11-25,2009.0,200,220/72/11,54.0,12.0,13.0,15.0,0.0,0.0,0.0,570.0,3250.0,16610.0,60610.0,0.0,0.0,598.0,598.0,598.0,598.0,1,raw_available,0.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2020-05-15,2020-05-29,2009.0,200,220/72/11,34.0,11.0,32.0,5.0,2.0,0.0,0.0,504.0,3284.0,7186.0,35110.0,0.0,2.0,545.0,543.0,545.0,545.0,1,raw_available,2.0,De-Energize
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2020-11-22,2020-12-04,2009.0,200,220/72/11,34.0,8.0,15.0,0.0,3.0,0.0,0.0,710.0,3001.0,5166.0,36519.0,3.0,6.0,737.0,728.0,737.0,737.0,1,raw_available,9.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2021-05-24,2021-07-11,2009.0,200,220/72/11,34.0,26.0,29.0,5.0,1.0,0.0,0.0,410.0,3980.0,24340.0,83390.0,0.0,3.0,448.0,445.0,448.0,448.0,1,raw_available,3.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2021-11-14,2021-12-11,2009.0,200,220/72/11,30.0,18.0,2.0,3.0,2.0,0.0,0.0,249.0,2862.0,17060.0,46750.0,28.0,5.0,289.0,256.0,289.0,289.0,1,raw_available,33.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2022-05-28,2022-06-02,2009.0,200,220/72/11,,9.0,19.0,12.0,5.0,2.0,0.0,677.0,4867.0,8127.0,40476.0,6.0,9.0,730.0,715.0,730.0,730.0,1,raw_available,15.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2023-05-22,2023-05-26,2009.0,200,220/72/11,53.0,11.0,26.0,13.0,3.0,2.0,0.0,606.0,4256.0,8425.0,51986.0,2.0,5.0,657.0,650.0,657.0,657.0,1,raw_available,7.0,
8946786,BPL,KT7A,8946786,0,BPLKT7A,TAKAOKA,2023-11-26,2023-12-21,2009.0,200,220/72/11,48.0,10.0,37.0,16.0,6.0,6.0,0.0,822.0,4389.0,14427.0,51361.0,3.0,8.0,898.0,887.0,898.0,898.0,1,raw_available,11.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2019-05-06,2019-05-25,2003.0,200,230/69/11,80.0,22.0,60.0,113.0,64.0,112.0,0.0,174.0,4389.0,5613.0,41524.0,59.0,22.0,604.0,523.0,604.0,604.0,1,raw_available,81.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2019-10-10,2019-10-10,2003.0,200,230/69/11,54.0,8.0,66.0,95.0,67.0,96.0,0.0,144.0,4089.0,3446.0,20865.0,36.0,23.0,527.0,468.0,527.0,527.0,1,raw_available,59.0,หม้อแปลง Trip เนื่องจาก Tx. Diff ทำงาน Lock Out Operate
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2019-11-13,2019-12-14,2003.0,200,230/69/11,53.0,14.0,42.0,67.0,56.0,103.0,0.0,93.0,2633.0,12510.0,41685.0,64.0,33.0,458.0,361.0,458.0,458.0,1,raw_available,97.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2020-11-09,2020-11-22,2003.0,200,230/69/11,53.0,13.0,32.0,44.0,36.0,84.0,0.0,40.0,1169.0,8210.0,41430.0,47.0,28.0,311.0,236.0,311.0,311.0,1,raw_available,75.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2021-06-12,2021-08-16,2003.0,200,230/69/11,52.0,15.0,30.0,49.0,50.0,67.0,0.0,94.0,2052.0,9770.0,29711.0,0.0,0.0,290.0,290.0,290.0,290.0,1,raw_available,0.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2021-11-07,2021-11-18,2003.0,200,230/69/11,49.0,,31.0,51.0,43.0,106.0,0.0,105.0,3264.0,4460.0,23440.0,52.0,38.0,426.0,336.0,426.0,426.0,1,raw_available,90.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2022-05-27,2022-06-03,2003.0,200,230/69/11,59.0,13.0,47.0,50.0,43.0,87.0,0.0,86.0,3093.0,4411.0,35285.0,47.0,29.0,389.0,313.0,389.0,389.0,1,raw_available,76.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2022-11-17,2022-11-28,2003.0,200,230/69/11,61.0,13.0,24.0,45.0,43.0,64.0,0.0,79.0,2879.0,5940.0,30980.0,51.0,25.0,331.0,255.0,331.0,331.0,1,raw_available,76.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2023-05-18,2023-05-22,2003.0,200,230/69/11,55.0,9.0,52.0,75.0,55.0,99.0,0.0,84.0,3019.0,2550.0,35510.0,85.0,33.0,483.0,365.0,483.0,483.0,1,raw_available,118.0,
8946787,LPR,KT4A,8946787,0,LPRKT4A,TAKAOKA,2023-11-19,2023-12-23,2003.0,200,230/69/11,51.0,12.0,64.0,155.0,93.0,124.0,0.0,114.0,3976.0,6950.0,36052.0,63.0,32.0,645.0,550.0,645.0,645.0,1,raw_available,95.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2019-05-31,2019-06-29,2009.0,200,230/72/11,36.0,21.0,13.0,7.0,6.0,11.0,0.0,231.0,1705.0,7322.0,43686.0,0.0,0.0,268.0,268.0,268.0,268.0,1,raw_available,0.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2019-11-14,2019-11-28,2009.0,200,230/72/11,52.0,15.0,12.0,7.0,5.0,10.0,0.0,240.0,1710.0,19500.0,72870.0,0.0,0.0,274.0,274.0,274.0,274.0,1,raw_available,0.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2020-05-15,2020-05-29,2009.0,200,230/72/11,34.0,15.0,46.0,7.0,6.0,10.0,0.0,435.0,1425.0,12701.0,70352.0,11.0,8.0,523.0,504.0,523.0,523.0,1,raw_available,19.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2020-12-20,2020-12-22,2009.0,200,230/72/11,27.0,7.0,40.0,6.0,5.0,9.0,0.0,533.0,1934.0,12674.0,50597.0,9.0,7.0,609.0,593.0,609.0,609.0,1,raw_available,16.0,De-energize .
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2021-05-24,2021-07-12,2009.0,200,230/72/11,,26.0,15.0,4.0,3.0,6.0,0.0,285.0,3262.0,28756.0,55871.0,11.0,62.0,386.0,313.0,386.0,386.0,1,raw_available,73.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2021-11-14,2021-12-11,2009.0,200,230/72/11,62.0,11.0,2.0,3.0,3.0,5.0,0.0,244.0,2021.0,15750.0,51150.0,10.0,6.0,273.0,257.0,273.0,273.0,1,raw_available,16.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2022-05-28,2022-06-02,2009.0,200,230/72/11,,12.0,13.0,18.0,5.0,14.0,0.0,586.0,3980.0,9807.0,72184.0,5.0,6.0,647.0,636.0,647.0,647.0,1,raw_available,11.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2023-05-22,2023-05-26,2009.0,200,230/72/11,0.0,10.0,16.0,9.0,5.0,24.0,0.0,550.0,3329.0,7225.0,75094.0,5.0,6.0,615.0,604.0,615.0,615.0,1,raw_available,11.0,
8946849,BPL,KT6A,8946849,0,BPLKT6A,TAKAOKA,2023-11-26,2023-12-24,2009.0,200,230/72/11,30.0,21.0,23.0,8.0,6.0,23.0,0.0,616.0,2896.0,23679.0,78585.0,5.0,7.0,688.0,676.0,688.0,688.0,1,raw_available,12.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2019-11-17,2019-12-14,2005.0,200,230/115/11,72.0,21.0,21.0,14.0,6.0,0.0,0.0,147.0,3358.0,20934.0,60881.0,0.0,0.0,188.0,188.0,188.0,188.0,1,raw_available,0.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2020-04-17,2021-06-12,2005.0,200,230/115/11,68.0,14.0,55.0,24.0,8.0,0.0,0.0,151.0,5353.0,42430.0,235790.0,0.0,4.0,242.0,238.0,242.0,242.0,1,raw_available,4.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2020-06-19,2020-07-05,2005.0,200,230/115/11,70.0,18.0,41.0,21.0,0.0,0.0,0.0,330.0,5767.0,4008.0,43356.0,4.0,4.0,400.0,392.0,400.0,400.0,1,raw_available,8.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2021-01-25,2021-03-21,2005.0,200,230/115/11,62.0,19.0,43.0,32.0,10.0,0.0,0.0,400.0,6000.0,7100.0,95970.0,0.0,5.0,90.0,485.0,90.0,90.0,1,raw_available,-395.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2022-07-08,2022-07-14,2005.0,200,230/115/11,70.0,21.0,58.0,32.0,12.0,0.0,0.0,418.0,6078.0,7330.0,68500.0,6.0,7.0,533.0,520.0,533.0,533.0,1,raw_available,13.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2023-03-19,2023-04-07,2005.0,200,230/115/11,61.0,20.0,38.0,35.0,12.0,0.0,0.0,431.0,6294.0,8110.0,52980.0,6.0,7.0,529.0,516.0,529.0,529.0,1,raw_available,13.0,
89900048,AP,KT2A,89900048,0,APKT2A,TOSHIBA,2023-09-07,2023-10-10,2005.0,200,230/115/11,65.0,21.0,41.0,40.0,12.0,1.0,0.0,438.0,6431.0,11910.0,43880.0,6.0,7.0,545.0,532.0,545.0,545.0,1,raw_available,13.0,
8N5446T2,TL1,KT1A,8N5446T2,0,TL1KT1A,MEIDEN,2019-10-11,2019-11-14,1998.0,50,115/22,57.0,,17.0,11.0,21.0,0.0,0.0,574.0,3418.0,7948.0,48246.0,0.0,2.0,625.0,623.0,625.0,625.0,1,raw_available,2.0,
8N5446T2,TL1,KT1A,8N5446T2,0,TL1KT1A,MEIDEN,2022-07-14,2022-07-30,1998.0,50,115/22,69.0,12.0,8.0,1.0,7.0,13.0,0.0,1238.0,3697.0,13548.0,73623.0,0.0,0.0,1267.0,1267.0,1267.0,1267.0,1,raw_available,0.0,
8N5446T2,TL1,KT1A,8N5446T2,0,TL1KT1A,MEIDEN,2023-01-28,2023-02-02,1998.0,50,115/22,68.0,7.0,2.0,4.0,2.0,5.0,0.0,1142.0,3234.0,12160.0,59470.0,3.0,3.0,1161.0,1155.0,1161.0,1161.0,1,raw_available,6.0,
8N5446T2,TL1,KT1A,8N5446T2,0,TL1KT1A,MEIDEN,2024-01-20,2024-02-15,1998.0,50,115/22,64.0,11.0,2.0,6.0,2.0,6.0,0.0,1190.0,2985.0,12870.0,44930.0,5.0,8.0,1219.0,1206.0,1219.0,1219.0,1,raw_available,13.0,
8N5446T3,RY2,KT2A,8N5446T3,0,RY2KT2A,MEIDEN,2019-03-09,2019-03-18,2012.0,50,115/22,62.0,15.0,5.0,4.0,6.0,1.0,0.0,822.0,2201.0,12011.0,47101.0,1.0,1.0,840.0,838.0,840.0,840.0,1,raw_available,2.0,
8N5446T3,RY2,KT2A,8N5446T3,0,RY2KT2A,MEIDEN,2020-02-14,2020-03-06,2012.0,50,115/22,52.0,6.0,6.0,4.0,5.0,0.0,0.0,831.0,2471.0,14423.0,74958.0,0.0,0.0,846.0,846.0,846.0,846.0,1,raw_available,0.0,
8N5446T3,RY2,KT2A,8N5446T3,0,RY2KT2A,MEIDEN,2021-01-31,2021-03-26,2012.0,50,115/22,46.0,18.0,43.0,0.0,2.0,2.0,0.0,0.0,0.0,17820.0,24052.0,0.0,2.0,47.0,47.0,47.0,47.0,1,raw_available,0.0,
8N5446T3,RY2,KT2A,8N5446T3,0,RY2KT2A,MEIDEN,2022-08-14,2022-09-02,2012.0,50,115/22,51.0,9.0,2.0,6.0,5.0,5.0,0.0,1103.0,2337.0,3956.0,80521.0,2.0,11.0,1134.0,1121.0,1134.0,1134.0,1,raw_available,13.0,
8N5446T3,RY2,KT2A,8N5446T3,0,RY2KT2A,MEIDEN,2023-03-08,2023-03-12,2012.0,50,115/22,50.0,8.0,1.0,7.0,3.0,8.0,0.0,984.0,2423.0,29355.0,82731.0,3.0,6.0,1012.0,1003.0,1012.0,1012.0,1,raw_available,9.0,
8N5446T4,LB1,KT1A,8N5446T4,0,LB1KT1A,MEIDEN,2019-10-13,2019-11-14,2013.0,50,115/69/22,58.0,,12.0,5.0,10.0,13.0,0.0,723.0,2422.0,12771.0,47736.0,0.0,0.0,763.0,763.0,763.0,763.0,1,raw_available,0.0,
8N5446T4,LB1,KT1A,8N5446T4,0,LB1KT1A,MEIDEN,2022-04-08,2022-04-22,2013.0,50,115/69/22,57.0,17.0,3.0,10.0,2.0,6.0,0.0,533.0,4266.0,4981.0,79444.0,4.0,4.0,562.0,554.0,562.0,562.0,1,raw_available,8.0,
8N5446T4,LB1,KT1A,8N5446T4,0,LB1KT1A,MEIDEN,2022-10-15,2022-11-03,2013.0,50,115/69/22,61.0,10.0,8.0,5.0,3.0,9.0,0.0,671.0,3518.0,20040.0,64879.0,0.0,0.0,696.0,696.0,696.0,696.0,1,raw_available,0.0,
8N5446T4,LB1,KT1A,8N5446T4,0,LB1KT1A,MEIDEN,2023-06-24,2023-07-09,2013.0,50,115/69/22,56.0,4.0,12.0,16.0,3.0,8.0,0.0,795.0,3521.0,21301.0,71179.0,6.0,9.0,849.0,834.0,849.0,849.0,1,raw_available,15.0,
8N5446T4,LB1,KT1A,8N5446T4,0,LB1KT1A,MEIDEN,2024-04-08,2024-04-22,2013.0,50,115/69/22,58.0,11.0,5.0,17.0,5.0,15.0,0.0,1351.0,2590.0,16307.0,83545.0,4.0,12.0,1409.0,1393.0,1409.0,1409.0,1,raw_available,16.0,
8N5449T1,LB1,KT2A,8N5449T1,0,LB1KT2A,MEIDEN,2019-10-13,2019-11-14,2013.0,50,115/69/22,30.0,24.0,15.0,7.0,0.0,0.0,0.0,574.0,4284.0,9658.0,46637.0,0.0,0.0,596.0,596.0,596.0,596.0,1,raw_available,0.0,
8N5449T1,LB1,KT2A,8N5449T1,0,LB1KT2A,MEIDEN,2022-04-08,2022-04-17,2013.0,50,115/69/22,58.0,14.0,8.0,5.0,2.0,14.0,0.0,611.0,4697.0,14132.0,61569.0,0.0,0.0,640.0,640.0,640.0,640.0,1,raw_available,0.0,
8N5449T1,LB1,KT2A,8N5449T1,0,LB1KT2A,MEIDEN,2022-10-15,2022-11-03,2013.0,50,115/69/22,57.0,11.0,8.0,5.0,5.0,11.0,0.0,592.0,3655.0,20590.0,64595.0,2.0,3.0,626.0,621.0,626.0,626.0,1,raw_available,5.0,
8N5449T1,LB1,KT2A,8N5449T1,0,LB1KT2A,MEIDEN,2023-06-24,2023-07-09,2013.0,50,115/69/22,53.0,6.0,11.0,23.0,3.0,9.0,0.0,740.0,3041.0,23134.0,71577.0,10.0,4.0,800.0,786.0,800.0,800.0,1,raw_available,14.0,
8N5449T1,LB1,KT2A,8N5449T1,0,LB1KT2A,MEIDEN,2024-04-08,2024-04-22,2013.0,50,115/69/22,56.0,11.0,5.0,14.0,3.0,21.0,0.0,1121.0,3162.0,18535.0,88589.0,4.0,12.0,1180.0,1164.0,1180.0,1180.0,1,raw_available,16.0,
8N5449T2,KP,KT2A,8N5449T2,0,KPKT2A,MEIDENSHA,2019-04-21,2019-05-16,2012.0,50,115/22,55.0,15.0,8.0,2.0,0.0,4.0,0.0,1068.0,2958.0,10848.0,51862.0,0.0,0.0,1082.0,1082.0,1082.0,1082.0,1,raw_available,0.0,
8N5449T2,KP,KT2A,8N5449T2,0,KPKT2A,MEIDENSHA,2020-03-21,2020-04-07,2012.0,50,115/22,54.0,12.0,36.0,5.0,2.0,5.0,0.0,715.0,1277.0,13054.0,71682.0,2.0,4.0,769.0,763.0,769.0,769.0,1,raw_available,6.0,
8N5449T2,KP,KT2A,8N5449T2,0,KPKT2A,MEIDENSHA,2021-03-13,2021-06-08,2012.0,50,115/22,,18.0,42.0,1.0,1.0,1.0,0.0,649.0,1275.0,10285.0,56741.0,0.0,3.0,697.0,694.0,697.0,697.0,1,raw_available,3.0,
8N5449T2,KP,KT2A,8N5449T2,0,KPKT2A,MEIDENSHA,2022-04-28,2022-05-13,2012.0,50,115/22,61.0,11.0,1.0,14.0,2.0,15.0,0.0,752.0,1871.0,19258.0,76153.0,0.0,5.0,789.0,784.0,789.0,789.0,1,raw_available,5.0,
8N5449T2,KP,KT2A,8N5449T2,0,KPKT2A,MEIDENSHA,2023-04-27,2023-05-06,2012.0,50,115/22,59.0,7.0,3.0,7.0,2.0,7.0,0.0,771.0,2230.0,10601.0,77523.0,0.0,5.0,795.0,790.0,795.0,795.0,1,raw_available,5.0,
8N5449T2,KP,KT2A,8N5449T2,0,KPKT2A,MEIDENSHA,2024-05-12,2024-05-18,2012.0,50,115/22,52.0,9.0,3.0,13.0,19.0,49.0,0.0,1575.0,3746.0,14828.0,80302.0,3.0,10.0,1672.0,1659.0,1672.0,1672.0,1,raw_available,13.0,
8N5449T3,NY,KT2A,8N5449T3,0,NYKT2A,MEIDEN,2019-12-19,2020-01-09,2012.0,50,115/22,26.0,11.0,23.0,6.0,2.0,0.0,0.0,1648.0,3053.0,13735.0,45252.0,0.0,6.0,1685.0,1679.0,1685.0,1685.0,1,raw_available,6.0,
8N5449T3,NY,KT2A,8N5449T3,0,NYKT2A,MEIDEN,2020-06-29,2020-08-15,2012.0,50,115/22,35.0,17.0,3.0,6.0,1.0,3.0,0.0,570.0,1896.0,24926.0,83441.0,1.0,2.0,586.0,583.0,586.0,586.0,1,raw_available,3.0,
8N5449T3,NY,KT2A,8N5449T3,0,NYKT2A,MEIDEN,2022-01-16,2022-01-29,2012.0,50,115/22,53.0,12.0,1.0,2.0,1.0,0.0,0.0,292.0,2334.0,26370.0,79130.0,161.0,3.0,460.0,296.0,460.0,460.0,1,raw_available,164.0,
8N5449T3,NY,KT2A,8N5449T3,0,NYKT2A,MEIDEN,2022-07-07,2022-07-30,2012.0,50,115/22,41.0,29.0,8.0,1.0,9.0,6.0,0.0,1085.0,2718.0,23363.0,70547.0,0.0,0.0,1109.0,1109.0,1109.0,1109.0,1,raw_available,0.0,
8N5449T3,NY,KT2A,8N5449T3,0,NYKT2A,MEIDEN,2023-03-17,2023-03-24,2012.0,50,115/22,60.0,7.0,7.0,7.0,5.0,12.0,0.0,1331.0,3379.0,20095.0,63287.0,0.0,0.0,1362.0,1362.0,1362.0,1362.0,1,raw_available,0.0,
8N5449T4,LP1,KT2A,8N5449T4,0,LP1KT2A,MEIDENSHA,2019-05-24,2019-06-08,2012.0,50,115/22,62.0,13.0,3.0,10.0,3.0,3.0,0.0,1269.0,4061.0,11282.0,40095.0,0.0,0.0,1288.0,1288.0,1288.0,1288.0,1,raw_available,0.0,
8N5449T4,LP1,KT2A,8N5449T4,0,LP1KT2A,MEIDENSHA,2020-05-08,2020-05-19,2012.0,50,115/22,60.0,7.0,11.0,8.0,4.0,0.0,0.0,1065.0,2606.0,14708.0,71602.0,0.0,9.0,1097.0,1088.0,1097.0,1097.0,1,raw_available,9.0,
8N5449T4,LP1,KT2A,8N5449T4,0,LP1KT2A,MEIDENSHA,2021-04-02,2021-05-29,2012.0,50,115/22,58.0,15.0,2.0,0.0,0.0,0.0,0.0,33.0,107.0,570.0,3840.0,0.0,0.0,35.0,35.0,35.0,35.0,1,raw_available,0.0,
8N5449T4,LP1,KT2A,8N5449T4,0,LP1KT2A,MEIDENSHA,2022-03-07,2022-03-18,2012.0,50,115/22,52.0,8.0,5.0,0.0,0.0,6.0,0.0,1151.0,3620.0,12076.0,60028.0,0.0,0.0,1162.0,1162.0,1162.0,1162.0,1,raw_available,0.0,
8N5449T4,LP1,KT2A,8N5449T4,0,LP1KT2A,MEIDENSHA,2023-05-21,2023-06-07,2012.0,50,115/22,54.0,9.0,3.0,8.0,3.0,4.0,0.0,1064.0,3366.0,11600.0,70630.0,0.0,0.0,1082.0,1082.0,1082.0,1082.0,1,raw_available,0.0,
8N5450T1,PB,KT2A,8N5450T1,0,PBKT2A,MEIDEN,2021-06-21,2021-09-03,2006.0,50,115/22,59.0,22.0,8.0,0.0,10.0,8.0,0.0,1229.0,4675.0,10158.0,64575.0,0.0,0.0,1255.0,1255.0,1255.0,1255.0,1,raw_available,0.0,
8N5450T1,PB,KT2A,8N5450T1,0,PBKT2A,MEIDEN,2022-06-10,2022-07-07,2006.0,50,115/22,60.0,13.0,8.0,2.0,6.0,9.0,0.0,1492.0,5225.0,8879.0,69747.0,0.0,0.0,1517.0,1517.0,1517.0,1517.0,1,raw_available,0.0,
8N5450T1,PB,KT2A,8N5450T1,0,PBKT2A,MEIDEN,2023-06-10,2023-07-01,2006.0,50,115/22,52.0,18.0,3.0,7.0,4.0,2.0,0.0,1323.0,4757.0,12249.0,66627.0,0.0,0.0,1339.0,1339.0,1339.0,1339.0,1,raw_available,0.0,
8N5450T1,PB,KT2A,8N5450T1,0,PBKT2A,MEIDEN,2024-01-19,2024-02-23,2006.0,50,115/22,50.0,10.0,3.0,11.0,5.0,15.0,0.0,1086.0,4045.0,19669.0,85142.0,3.0,3.0,1126.0,1120.0,1126.0,1126.0,1,raw_available,6.0,
8N5450T2,SH2,KT1A,8N5450T2,0,SH2KT1A,MEIDENSHA,2020-02-09,2020-03-01,2011.0,50,115/22,46.0,9.0,33.0,7.0,2.0,0.0,0.0,915.0,2310.0,10732.0,47245.0,0.0,0.0,957.0,957.0,957.0,957.0,1,raw_available,0.0,
8N5450T2,SH2,KT1A,8N5450T2,0,SH2KT1A,MEIDENSHA,2022-02-26,2022-03-07,2011.0,50,115/22,52.0,10.0,8.0,2.0,0.0,7.0,0.0,671.0,2762.0,21739.0,58275.0,0.0,0.0,688.0,688.0,688.0,688.0,1,raw_available,0.0,
8N5450T2,SH2,KT1A,8N5450T2,0,SH2KT1A,MEIDENSHA,2022-08-26,2022-09-01,2011.0,50,115/22,58.0,8.0,7.0,0.0,4.0,11.0,0.0,1322.0,4055.0,12180.0,61721.0,0.0,0.0,1344.0,1344.0,1344.0,1344.0,1,raw_available,0.0,
8N5450T2,SH2,KT1A,8N5450T2,0,SH2KT1A,MEIDENSHA,2023-03-11,2023-03-17,2011.0,50,115/22,51.0,7.0,8.0,13.0,5.0,11.0,0.0,1325.0,4056.0,11018.0,63814.0,0.0,0.0,1362.0,1362.0,1362.0,1362.0,1,raw_available,0.0,
