transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
8N5450T2,SH2,KT1A,8N5450T2,0,SH2KT1A,MEIDENSHA,2024-02-10,2024-02-25,2011.0,50,115/22,46.0,7.0,15.0,11.0,3.0,5.0,0.0,1595.0,4342.0,13829.0,77292.0,3.0,3.0,1635.0,1629.0,1635.0,1635.0,1,raw_available,6.0,
8N5450T3,SH2,KT2A,8N5450T3,0,SH2KT2A,MEIDENSHA,2020-02-09,2020-03-01,2011.0,50,115/22,58.0,17.0,41.0,4.0,1.0,0.0,0.0,916.0,1851.0,16812.0,48324.0,0.0,0.0,962.0,962.0,962.0,962.0,1,raw_available,0.0,
8N5450T3,SH2,KT2A,8N5450T3,0,SH2KT2A,MEIDENSHA,2022-02-26,2022-03-07,2011.0,50,115/22,64.0,11.0,9.0,0.0,3.0,7.0,0.0,858.0,2816.0,25947.0,68552.0,0.0,0.0,877.0,877.0,877.0,877.0,1,raw_available,0.0,
8N5450T3,SH2,KT2A,8N5450T3,0,SH2KT2A,MEIDENSHA,2022-08-26,2022-09-01,2011.0,50,115/22,48.0,6.0,5.0,0.0,2.0,9.0,0.0,1435.0,3694.0,18875.0,69176.0,0.0,0.0,1451.0,1451.0,1451.0,1451.0,1,raw_available,0.0,
8N5450T3,SH2,KT2A,8N5450T3,0,SH2KT2A,MEIDENSHA,2023-03-11,2023-03-17,2011.0,50,115/22,46.0,6.0,8.0,11.0,0.0,11.0,0.0,1455.0,3705.0,17333.0,67047.0,0.0,0.0,1485.0,1485.0,1485.0,1485.0,1,raw_available,0.0,
8N5450T3,SH2,KT2A,8N5450T3,0,SH2KT2A,MEIDENSHA,2024-02-10,2024-02-25,2011.0,50,115/22,50.0,8.0,20.0,6.0,2.0,6.0,0.0,1695.0,4375.0,21724.0,80436.0,2.0,2.0,1733.0,1729.0,1733.0,1733.0,1,raw_available,4.0,
8N5450T4,AY2,KT1A,8N5450T4,0,AY2KT1A,MEIDEN,2022-02-28,2022-03-10,2012.0,50,115/22,48.0,5.0,4.0,3.0,3.0,1.0,0.0,314.0,1358.0,6579.0,46664.0,0.0,6.0,331.0,325.0,331.0,331.0,1,raw_available,6.0,
8N5450T4,AY2,KT1A,8N5450T4,0,AY2KT1A,MEIDEN,2024-01-25,2024-02-25,2012.0,50,115/22,52.0,4.0,7.0,9.0,6.0,2.0,0.0,354.0,1577.0,10192.0,66552.0,0.0,3.0,381.0,378.0,381.0,381.0,1,raw_available,3.0,
8N5451T1,AY2,KT2A,8N5451T1,0,AY2KT2A,MEIDEN,2022-02-28,2022-03-10,2012.0,50,115/22,46.0,7.0,5.0,3.0,2.0,1.0,0.0,251.0,1085.0,7373.0,48683.0,0.0,4.0,266.0,262.0,266.0,266.0,1,raw_available,4.0,
8N5451T1,AY2,KT2A,8N5451T1,0,AY2KT2A,MEIDEN,2024-01-25,2024-02-04,2012.0,50,115/22,50.0,5.0,3.0,1.0,7.0,2.0,0.0,911.0,1687.0,20720.0,73901.0,1.0,2.0,927.0,924.0,927.0,927.0,1,raw_available,3.0,
8N5451T2,SR4,KT1A,8N5451T2,0,SR4KT1A,MEIDEN,2019-12-19,2020-01-10,2014.0,50,115/22,45.0,8.0,26.0,5.0,1.0,0.0,0.0,1379.0,3319.0,14523.0,79174.0,1.0,2.0,1414.0,1411.0,1414.0,1414.0,1,raw_available,3.0,
8N5451T2,SR4,KT1A,8N5451T2,0,SR4KT1A,MEIDEN,2020-06-26,2020-08-15,2014.0,50,115/22,54.0,13.0,4.0,7.0,0.0,5.0,0.0,966.0,2850.0,15406.0,74546.0,1.0,0.0,983.0,982.0,983.0,983.0,1,raw_available,1.0,
8N5451T2,SR4,KT1A,8N5451T2,0,SR4KT1A,MEIDEN,2022-07-30,2022-08-07,2014.0,50,115/22,48.0,8.0,2.0,10.0,2.0,9.0,0.0,817.0,3413.0,2837.0,79484.0,2.0,1.0,843.0,840.0,843.0,843.0,1,raw_available,3.0,
8N5451T2,SR4,KT1A,8N5451T2,0,SR4KT1A,MEIDEN,2023-02-03,2023-02-26,2014.0,50,115/22,53.0,15.0,7.0,10.0,7.0,13.0,0.0,842.0,3270.0,16170.0,65856.0,0.0,0.0,879.0,879.0,879.0,879.0,1,raw_available,0.0,
8N5451T2,SR4,KT1A,8N5451T2,0,SR4KT1A,MEIDEN,2024-05-11,2024-05-18,2014.0,50,115/22,54.0,8.0,10.0,10.0,8.0,17.0,0.0,1477.0,3630.0,4604.0,36109.0,0.0,0.0,1522.0,1522.0,1522.0,1522.0,1,raw_available,0.0,
8N5451T3,KP,KT1A,8N5451T3,0,KPKT1A,MEIDENSHA,2019-04-21,2019-05-16,2012.0,50,115/22,60.0,12.0,7.0,0.0,15.0,4.0,0.0,875.0,2800.0,10461.0,41192.0,0.0,0.0,901.0,901.0,901.0,901.0,1,raw_available,0.0,
8N5451T3,KP,KT1A,8N5451T3,0,KPKT1A,MEIDENSHA,2020-03-21,2020-04-05,2012.0,50,115/22,,12.0,63.0,7.0,2.0,5.0,0.0,731.0,1426.0,12241.0,76965.0,1.0,1.0,810.0,808.0,810.0,810.0,1,raw_available,2.0,
8N5451T3,KP,KT1A,8N5451T3,0,KPKT1A,MEIDENSHA,2021-03-13,2021-06-08,2012.0,50,115/22,,14.0,32.0,2.0,1.0,1.0,0.0,652.0,1265.0,11517.0,55087.0,0.0,1.0,689.0,688.0,689.0,689.0,1,raw_available,1.0,
8N5451T3,KP,KT1A,8N5451T3,0,KPKT1A,MEIDENSHA,2022-04-28,2022-05-13,2012.0,50,115/22,60.0,9.0,1.0,3.0,1.0,2.0,0.0,686.0,1514.0,18452.0,68867.0,0.0,2.0,695.0,693.0,695.0,695.0,1,raw_available,2.0,
8N5451T3,KP,KT1A,8N5451T3,0,KPKT1A,MEIDENSHA,2023-04-27,2023-05-07,2012.0,50,115/22,57.0,7.0,0.0,9.0,2.0,0.0,0.0,715.0,2084.0,18816.0,84032.0,0.0,2.0,728.0,726.0,728.0,728.0,1,raw_available,2.0,
8N5451T3,KP,KT1A,8N5451T3,0,KPKT1A,MEIDENSHA,2024-05-12,2024-05-18,2012.0,50,115/22,53.0,9.0,4.0,13.0,14.0,43.0,0.0,1334.0,3385.0,13561.0,82156.0,3.0,5.0,1416.0,1408.0,1416.0,1416.0,1,raw_available,8.0,
8N5451T4,SN1,KT3A,8N5451T4,0,SN1KT3A,MEIDEN,2022-06-24,2022-07-02,2012.0,50,115/22,53.0,8.0,6.0,2.0,1.0,15.0,0.0,698.0,2345.0,14420.0,71950.0,46.0,2.0,770.0,722.0,770.0,770.0,1,raw_available,48.0,
8N5451T4,SN1,KT3A,8N5451T4,0,SN1KT3A,MEIDEN,2023-06-11,2023-07-02,2012.0,50,115/22,52.0,10.0,9.0,7.0,6.0,4.0,0.0,713.0,2519.0,18589.0,59613.0,0.0,0.0,739.0,739.0,739.0,739.0,1,raw_available,0.0,
8N5451T4,SN1,KT3A,8N5451T4,0,SN1KT3A,MEIDEN,2024-06-02,2024-06-05,2012.0,50,115/22,55.0,5.0,24.0,19.0,4.0,8.0,0.0,1126.0,3823.0,6453.0,56777.0,6.0,2.0,1189.0,1181.0,1189.0,1189.0,1,raw_available,8.0,
8P8743T1,TS,KT3A,8P8743T1,0,TSKT3A,MEIDEN,2019-09-19,2019-11-23,2004.0,50,115/33/11,0.0,24.0,41.0,66.0,199.0,0.0,0.0,0.0,0.0,11870.0,50870.0,0.0,114.0,420.0,306.0,420.0,420.0,1,raw_available,114.0,
8P8743T1,TS,KT3A,8P8743T1,0,TSKT3A,MEIDEN,2020-09-05,2020-11-10,2004.0,50,115/33/11,46.0,17.0,26.0,54.0,172.0,2.0,0.0,102.0,2399.0,7548.0,44164.0,0.0,81.0,437.0,356.0,437.0,437.0,1,raw_available,81.0,
8P8743T1,TS,KT3A,8P8743T1,0,TSKT3A,MEIDEN,2021-09-12,2021-11-16,2004.0,50,115/33/11,58.0,12.0,24.0,63.0,206.0,0.0,0.0,102.0,3437.0,7511.0,40097.0,0.0,38.0,433.0,395.0,433.0,433.0,1,raw_available,38.0,
8P8743T1,TS,KT3A,8P8743T1,0,TSKT3A,MEIDEN,2022-09-09,2022-10-08,2004.0,50,115/33/11,56.0,8.0,25.0,77.0,235.0,1.0,0.0,92.0,3241.0,7330.0,56490.0,9.0,156.0,595.0,430.0,595.0,595.0,1,raw_available,165.0,
8P8743T1,TS,KT3A,8P8743T1,0,TSKT3A,MEIDEN,2023-10-06,2023-10-29,2004.0,50,115/33/11,56.0,11.0,12.0,81.0,276.0,2.0,0.0,106.0,2672.0,8494.0,45720.0,0.0,111.0,588.0,477.0,588.0,588.0,1,raw_available,111.0,
8P8744T1,CM1,KT1A,8P8744T1,0,CM1KT1A,MEIDEN,2019-09-23,2019-09-27,2004.0,50,115/22,58.0,12.0,8.0,122.0,421.0,0.0,0.0,116.0,2893.0,5811.0,60321.0,0.0,247.0,914.0,667.0,914.0,914.0,1,raw_available,247.0,
8P8744T1,CM1,KT1A,8P8744T1,0,CM1KT1A,MEIDEN,2020-03-22,2020-05-17,2004.0,50,115/22,57.0,10.0,2.0,137.0,445.0,4.0,0.0,119.0,2952.0,2839.0,60990.0,0.0,204.0,911.0,707.0,911.0,911.0,1,raw_available,204.0,
8P8744T1,CM1,KT1A,8P8744T1,0,CM1KT1A,MEIDEN,2021-04-10,2021-10-21,2004.0,50,115/22,,21.0,5.0,20.0,505.0,3.0,0.0,22.0,2262.0,4136.0,72361.0,0.0,228.0,783.0,555.0,783.0,783.0,1,raw_available,228.0,
8P8744T1,CM1,KT1A,8P8744T1,0,CM1KT1A,MEIDEN,2022-06-10,2022-06-19,2004.0,50,115/22,61.0,17.0,5.0,101.0,379.0,25.0,0.0,72.0,2463.0,2745.0,73156.0,8.0,226.0,816.0,582.0,816.0,816.0,1,raw_available,234.0,
8P8744T1,CM1,KT1A,8P8744T1,0,CM1KT1A,MEIDEN,2023-04-03,2023-06-04,2004.0,50,115/22,56.0,14.0,2.0,65.0,388.0,7.0,0.0,95.0,3229.0,3793.0,69197.0,5.0,185.0,747.0,557.0,747.0,747.0,1,raw_available,190.0,
8P8744T1,CM1,KT1A,8P8744T1,0,CM1KT1A,MEIDEN,2024-03-08,2024-05-26,2004.0,50,115/22,,18.0,2.0,184.0,649.0,9.0,0.0,129.0,4363.0,10574.0,63068.0,94.0,439.0,1506.0,973.0,1506.0,1506.0,1,raw_available,533.0,
8P8744T2,CM1,KT2A,8P8744T2,0,CM1KT2A,MEIDEN,2019-09-23,2019-09-27,2004.0,50,115/22,55.0,11.0,15.0,90.0,275.0,0.0,0.0,121.0,3461.0,7342.0,53401.0,0.0,157.0,658.0,501.0,658.0,658.0,1,raw_available,157.0,
8P8744T2,CM1,KT2A,8P8744T2,0,CM1KT2A,MEIDEN,2020-03-22,2020-05-17,2004.0,50,115/22,61.0,10.0,17.0,108.0,279.0,0.0,0.0,127.0,4343.0,2222.0,51659.0,0.0,134.0,665.0,531.0,665.0,665.0,1,raw_available,134.0,
8P8744T2,CM1,KT2A,8P8744T2,0,CM1KT2A,MEIDEN,2021-04-10,2021-10-09,2004.0,50,115/22,,21.0,12.0,71.0,253.0,0.0,0.0,131.0,3925.0,13477.0,53404.0,0.0,116.0,583.0,467.0,583.0,583.0,1,raw_available,116.0,
8P8744T2,CM1,KT2A,8P8744T2,0,CM1KT2A,MEIDEN,2022-06-10,2022-06-20,2004.0,50,115/22,66.0,15.0,5.0,41.0,153.0,11.0,0.0,91.0,2820.0,15093.0,61902.0,3.0,115.0,419.0,301.0,419.0,419.0,1,raw_available,118.0,
8P8744T2,CM1,KT2A,8P8744T2,0,CM1KT2A,MEIDEN,2023-04-03,2023-06-04,2004.0,50,115/22,61.0,13.0,10.0,46.0,246.0,1.0,0.0,149.0,4471.0,10303.0,64584.0,6.0,126.0,584.0,452.0,584.0,584.0,1,raw_available,132.0,
8P8744T2,CM1,KT2A,8P8744T2,0,CM1KT2A,MEIDEN,2024-03-08,2024-05-26,2004.0,50,115/22,,33.0,13.0,102.0,337.0,4.0,0.0,184.0,5782.0,14416.0,68000.0,5.0,153.0,798.0,640.0,798.0,798.0,1,raw_available,158.0,
8P8745T1,BDN,KT1A,8P8745T1,0,BDNKT1A,MEIDEN,2019-11-01,2019-12-26,2004.0,50,115/33/11,29.0,18.0,32.0,112.0,366.0,0.0,0.0,168.0,3766.0,9470.0,69300.0,0.0,232.0,910.0,678.0,910.0,910.0,1,raw_available,232.0,
8P8745T1,BDN,KT1A,8P8745T1,0,BDNKT1A,MEIDEN,2020-10-31,2020-11-29,2004.0,50,115/33/11,60.0,32.0,22.0,213.0,388.0,0.0,0.0,172.0,3954.0,12083.0,64952.0,0.0,245.0,1040.0,795.0,1040.0,1040.0,1,raw_available,245.0,
8P8745T1,BDN,KT1A,8P8745T1,0,BDNKT1A,MEIDEN,2021-10-31,2021-11-23,2004.0,50,115/33/11,56.0,9.0,3.0,30.0,119.0,0.0,0.0,85.0,3233.0,4220.0,27070.0,15.0,122.0,374.0,237.0,374.0,374.0,1,raw_available,137.0,
8P8745T1,BDN,KT1A,8P8745T1,0,BDNKT1A,MEIDEN,2022-12-08,2023-01-13,2004.0,50,115/33/11,69.0,9.0,3.0,47.0,153.0,0.0,0.0,99.0,2682.0,2810.0,35500.0,13.0,143.0,458.0,302.0,458.0,458.0,1,raw_available,156.0,
8P8745T1,BDN,KT1A,8P8745T1,0,BDNKT1A,MEIDEN,2023-11-19,2024-01-25,2004.0,50,115/33/11,48.0,15.0,18.0,60.0,232.0,3.0,0.0,127.0,2680.0,8203.0,44426.0,6.0,119.0,565.0,440.0,565.0,565.0,1,raw_available,125.0,
8P8745T2,BDN,KT2A,8P8745T2,0,BDNKT2A,MEIDEN,2019-11-01,2019-12-26,2004.0,50,115/33/11,58.0,18.0,30.0,44.0,214.0,0.0,0.0,58.0,2281.0,21000.0,61020.0,0.0,181.0,527.0,346.0,527.0,527.0,1,raw_available,181.0,
8P8745T2,BDN,KT2A,8P8745T2,0,BDNKT2A,MEIDEN,2020-10-31,2020-11-29,2004.0,50,115/33/11,65.0,11.0,23.0,64.0,248.0,0.0,0.0,74.0,3186.0,16164.0,69507.0,0.0,201.0,610.0,409.0,610.0,610.0,1,raw_available,201.0,
8P8745T2,BDN,KT2A,8P8745T2,0,BDNKT2A,MEIDEN,2021-11-12,2021-11-23,2004.0,50,115/33/11,56.0,11.0,8.0,88.0,313.0,0.0,0.0,144.0,4198.0,2390.0,36420.0,30.0,209.0,792.0,553.0,792.0,792.0,1,raw_available,239.0,
8P8745T2,BDN,KT2A,8P8745T2,0,BDNKT2A,MEIDEN,2022-12-08,2023-01-13,2004.0,50,115/33/11,52.0,12.0,8.0,98.0,384.0,1.0,0.0,184.0,5963.0,11941.0,54573.0,9.0,211.0,895.0,675.0,895.0,895.0,1,raw_available,220.0,
8P8745T2,BDN,KT2A,8P8745T2,0,BDNKT2A,MEIDEN,2023-11-19,2024-01-23,2004.0,50,115/33/11,55.0,21.0,15.0,75.0,302.0,4.0,0.0,164.0,4429.0,5793.0,46627.0,13.0,152.0,725.0,560.0,725.0,725.0,1,raw_available,165.0,
8P8746T1,SL,KT1A,8P8746T1,0,SLKT1A,MEIDEN,2019-10-10,2019-10-20,2004.0,25,115/22,55.0,10.0,38.0,123.0,346.0,14.0,0.0,77.0,808.0,5360.0,54740.0,26.0,201.0,825.0,598.0,825.0,825.0,1,raw_available,227.0,
8P8746T1,SL,KT1A,8P8746T1,0,SLKT1A,MEIDEN,2020-12-06,2021-01-11,2004.0,25,115/22,53.0,10.0,47.0,109.0,325.0,3.0,0.0,83.0,1451.0,5471.0,53875.0,16.0,185.0,768.0,567.0,768.0,768.0,1,raw_available,201.0,
8P8746T1,SL,KT1A,8P8746T1,0,SLKT1A,MEIDEN,2021-10-25,2021-11-12,2004.0,25,115/22,52.0,10.0,34.0,109.0,325.0,9.0,0.0,89.0,1436.0,4901.0,48261.0,0.0,70.0,636.0,566.0,636.0,636.0,1,raw_available,70.0,
8P8746T1,SL,KT1A,8P8746T1,0,SLKT1A,MEIDEN,2022-05-21,2022-06-05,2004.0,25,115/22,44.0,18.0,23.0,80.0,542.0,15.0,0.0,376.0,3688.0,4254.0,59744.0,0.0,140.0,1176.0,1036.0,1176.0,1176.0,1,raw_available,140.0,
8P8746T1,SL,KT1A,8P8746T1,0,SLKT1A,MEIDEN,2023-04-09,2023-04-30,2004.0,25,115/22,58.0,11.0,30.0,124.0,350.0,9.0,0.0,94.0,1377.0,6626.0,65463.0,7.0,181.0,795.0,607.0,795.0,795.0,1,raw_available,188.0,
8P8746T1,SL,KT1A,8P8746T1,0,SLKT1A,MEIDEN,2024-04-21,2024-04-27,2004.0,25,115/22,66.0,8.0,29.0,144.0,382.0,14.0,0.0,98.0,1777.0,11896.0,75988.0,12.0,215.0,894.0,667.0,894.0,894.0,1,raw_available,227.0,
8P8747T1,SLB,KT1A,8P8747T1,0,SLBKT1A,MEIDEN,2020-10-18,2020-11-13,2004.0,25,115/22,56.0,12.0,29.0,97.0,327.0,5.0,0.0,126.0,1983.0,6715.0,49023.0,7.0,214.0,805.0,584.0,805.0,805.0,1,raw_available,221.0,
8P8747T1,SLB,KT1A,8P8747T1,0,SLBKT1A,MEIDEN,2021-08-01,2021-11-01,2004.0,25,115/22,60.0,24.0,8.0,42.0,220.0,5.0,0.0,28.0,749.0,31255.0,60491.0,0.0,37.0,340.0,303.0,340.0,340.0,1,raw_available,37.0,
8P8747T1,SLB,KT1A,8P8747T1,0,SLBKT1A,MEIDEN,2022-09-03,2022-09-15,2004.0,25,115/22,65.0,11.0,27.0,128.0,428.0,12.0,0.0,64.0,2117.0,7484.0,51732.0,0.0,214.0,873.0,659.0,873.0,873.0,1,raw_available,214.0,
8P8747T1,SLB,KT1A,8P8747T1,0,SLBKT1A,MEIDEN,2023-06-16,2023-07-02,2004.0,25,115/22,56.0,10.0,1.0,133.0,480.0,7.0,0.0,69.0,2897.0,5220.0,64830.0,27.0,361.0,1078.0,690.0,1078.0,1078.0,1,raw_available,388.0,
8P8747T2,DBN,KT2A,8P8747T2,0,DBNKT2A,MEIDEN,2019-02-14,2019-03-02,2004.0,25,115/22,51.0,10.0,41.0,121.0,263.0,8.0,0.0,140.0,1944.0,8321.0,44210.0,0.0,133.0,706.0,573.0,706.0,706.0,1,raw_available,133.0,
8P8747T2,DBN,KT2A,8P8747T2,0,DBNKT2A,MEIDEN,2021-02-14,2021-04-27,2004.0,25,115/22,48.0,24.0,34.0,158.0,349.0,8.0,0.0,150.0,1706.0,15850.0,60172.0,6.0,176.0,881.0,699.0,881.0,881.0,1,raw_available,182.0,
8P8747T2,DBN,KT2A,8P8747T2,0,DBNKT2A,MEIDEN,2022-02-07,2022-03-07,2004.0,25,115/22,60.0,10.0,44.0,131.0,378.0,8.0,0.0,171.0,2046.0,5910.0,54550.0,0.0,168.0,900.0,732.0,900.0,900.0,1,raw_available,168.0,
8P8747T2,DBN,KT2A,8P8747T2,0,DBNKT2A,MEIDEN,2023-03-23,2023-04-06,2004.0,25,115/22,59.0,10.0,15.0,22.0,57.0,0.0,0.0,135.0,1606.0,6537.0,39389.0,2.0,60.0,291.0,229.0,291.0,291.0,1,raw_available,62.0,
8P8747T2,DBN,KT2A,8P8747T2,0,DBNKT2A,MEIDEN,2024-02-17,2024-03-17,2004.0,25,115/22,56.0,12.0,21.0,33.0,96.0,0.0,0.0,138.0,1730.0,7816.0,24880.0,0.0,66.0,354.0,288.0,354.0,354.0,1,raw_available,66.0,
8P9086T1,PRB,KT2A,8P9086T1,0,PRBKT2A,MEIDEN,2020-11-07,2020-11-23,2007.0,50,115/22,,14.0,0.0,0.0,1.0,0.0,0.0,76.0,133.0,4784.0,16233.0,0.0,1.0,78.0,77.0,78.0,78.0,1,raw_available,1.0,หม้อแปลงย้าย รอการเข้าใช้งาน
8P9086T1,PRB,KT2A,8P9086T1,0,PRBKT2A,MEIDEN,2021-04-17,2021-06-07,2007.0,50,115/22,70.0,18.0,56.0,7.0,3.0,0.0,0.0,36.0,516.0,4300.0,31290.0,0.0,2.0,104.0,102.0,104.0,104.0,1,raw_available,2.0,
8P9086T1,PRB,KT2A,8P9086T1,0,PRBKT2A,MEIDEN,2022-05-20,2022-05-26,2007.0,50,115/22,62.0,9.0,8.0,13.0,24.0,0.0,0.0,183.0,2524.0,5942.0,21665.0,0.0,2.0,230.0,228.0,230.0,230.0,1,raw_available,2.0,
8P9086T1,PRB,KT2A,8P9086T1,0,PRBKT2A,MEIDEN,2023-04-28,2023-05-06,2007.0,50,115/22,60.0,15.0,13.0,29.0,32.0,0.0,0.0,254.0,3437.0,4768.0,28903.0,3.0,23.0,354.0,328.0,354.0,354.0,1,raw_available,26.0,
8P9086T1,PRB,KT2A,8P9086T1,0,PRBKT2A,MEIDEN,2024-04-03,2024-04-20,2007.0,50,115/22,62.0,14.0,19.0,40.0,61.0,5.0,0.0,277.0,3799.0,1443.0,18166.0,3.0,22.0,427.0,402.0,427.0,427.0,1,raw_available,25.0,
8P9087T1,BI1,KT1A,8P9087T1,0,BI1KT1A,MEIDEN,2019-03-14,2019-03-30,2004.0,50,115/22,60.0,11.0,28.0,67.0,222.0,0.0,0.0,94.0,2152.0,6662.0,36789.0,0.0,83.0,494.0,411.0,494.0,494.0,1,raw_available,83.0,
8P9087T1,BI1,KT1A,8P9087T1,0,BI1KT1A,MEIDEN,2021-02-12,2021-04-02,2004.0,50,115/22,53.0,19.0,29.0,70.0,180.0,0.0,0.0,96.0,2250.0,9970.0,40000.0,0.0,89.0,464.0,375.0,464.0,464.0,1,raw_available,89.0,
8P9087T1,BI1,KT1A,8P9087T1,0,BI1KT1A,MEIDEN,2022-03-18,2022-04-01,2004.0,50,115/22,55.0,10.0,9.0,113.0,298.0,4.0,0.0,84.0,2459.0,6865.0,47128.0,0.0,128.0,636.0,508.0,636.0,636.0,1,raw_available,128.0,
8P9087T1,BI1,KT1A,8P9087T1,0,BI1KT1A,MEIDEN,2023-03-24,2023-04-01,2004.0,50,115/22,54.0,10.0,14.0,88.0,260.0,2.0,0.0,104.0,4660.0,6070.0,50410.0,7.0,150.0,625.0,468.0,625.0,625.0,1,raw_available,157.0,หม้อแปลงไม่ได้ใช้งาน วัดทางไฟฟ้าผิดปกติ
8P9088T1,CT,KT1A,8P9088T1,0,CTKT1A,MEIDEN,2020-03-15,2020-03-22,2004.0,50,115/22,51.0,12.0,41.0,155.0,612.0,0.0,0.0,131.0,4158.0,5936.0,65684.0,0.0,385.0,1324.0,939.0,1324.0,1324.0,1,raw_available,385.0,
8P9088T1,CT,KT1A,8P9088T1,0,CTKT1A,MEIDEN,2022-03-13,2022-03-19,2004.0,50,115/22,65.0,12.0,8.0,105.0,473.0,0.0,0.0,142.0,4967.0,4983.0,65524.0,0.0,312.0,1040.0,728.0,1040.0,1040.0,1,raw_available,312.0,
8P9088T1,CT,KT1A,8P9088T1,0,CTKT1A,MEIDEN,2022-09-09,2022-09-16,2004.0,50,115/22,47.0,8.0,9.0,112.0,508.0,4.0,0.0,119.0,4701.0,5082.0,75984.0,0.0,339.0,1091.0,752.0,1091.0,1091.0,1,raw_available,339.0,
8P9088T1,CT,KT1A,8P9088T1,0,CTKT1A,MEIDEN,2023-06-16,2023-06-22,2004.0,50,115/22,52.0,8.0,31.0,147.0,563.0,5.0,0.0,78.0,3045.0,6504.0,55232.0,796.0,96.0,1716.0,824.0,1716.0,1716.0,1,raw_available,892.0,
8P9088T1,CT,KT1A,8P9088T1,0,CTKT1A,MEIDEN,2024-03-09,2024-04-20,2004.0,50,115/22,48.0,12.0,10.0,181.0,749.0,8.0,0.0,88.0,3811.0,7432.0,77442.0,13.0,355.0,1404.0,1036.0,1404.0,1404.0,1,raw_available,368.0,
8P9088T2,CT,KT2A,8P9088T2,0,CTKT2A,MEIDEN,2020-03-15,2020-03-22,2004.0,50,115/22,61.0,17.0,50.0,172.0,558.0,0.0,0.0,134.0,4084.0,10397.0,47483.0,0.0,347.0,1261.0,914.0,1261.0,1261.0,1,raw_available,347.0,
8P9088T2,CT,KT2A,8P9088T2,0,CTKT2A,MEIDEN,2022-03-13,2022-03-19,2004.0,50,115/22,71.0,13.0,7.0,171.0,485.0,2.0,0.0,145.0,4364.0,7115.0,60994.0,0.0,196.0,1006.0,810.0,1006.0,1006.0,1,raw_available,196.0,
8P9088T2,CT,KT2A,8P9088T2,0,CTKT2A,MEIDEN,2022-09-09,2022-09-16,2004.0,50,115/22,62.0,11.0,9.0,94.0,355.0,5.0,0.0,139.0,4554.0,4308.0,64513.0,9.0,234.0,845.0,602.0,845.0,845.0,1,raw_available,243.0,
8P9088T2,CT,KT2A,8P9088T2,0,CTKT2A,MEIDEN,2023-06-16,2023-06-22,2004.0,50,115/22,67.0,4.0,9.0,119.0,389.0,9.0,0.0,98.0,3588.0,6807.0,19776.0,61.0,104.0,789.0,624.0,789.0,789.0,1,raw_available,165.0,
8P9088T2,CT,KT2A,8P9088T2,0,CTKT2A,MEIDEN,2024-03-09,2024-04-20,2004.0,50,115/22,69.0,10.0,7.0,143.0,467.0,9.0,0.0,107.0,3912.0,9597.0,56583.0,15.0,272.0,1020.0,733.0,1020.0,1020.0,1,raw_available,287.0,
8P9089T1,CB,KT1A,8P9089T1,0,CBKT1A,MEIDEN,2019-11-08,2019-11-24,2004.0,50,115/22,24.0,10.0,18.0,122.0,493.0,0.0,0.0,180.0,4800.0,7520.0,62670.0,35.0,306.0,1154.0,813.0,1154.0,1154.0,1,raw_available,341.0,
8P9089T1,CR,KT1A,8P9089T1,0,CRKT1A,MEIDEN,2020-04-04,2020-04-18,2010.0,50,115/22,,13.0,32.0,34.0,16.0,0.0,0.0,110.0,845.0,9917.0,69237.0,0.0,0.0,192.0,192.0,192.0,192.0,1,raw_available,0.0,
8P9089T1,CB,KT1A,8P9089T1,0,CBKT1A,MEIDEN,2022-05-20,2022-06-06,2004.0,50,115/22,65.0,10.0,11.0,24.0,145.0,4.0,0.0,65.0,3532.0,5479.0,46278.0,0.0,54.0,303.0,249.0,303.0,303.0,1,raw_available,54.0,
8P9089T1,CR,KT1A,8P9089T1,0,CRKT1A,MEIDEN,2022-06-18,2022-06-20,2010.0,50,115/22,,13.0,12.0,42.0,30.0,17.0,0.0,115.0,1464.0,14083.0,68204.0,6.0,17.0,239.0,216.0,239.0,239.0,1,raw_available,23.0,
8P9089T1,CB,KT1A,8P9089T1,0,CBKT1A,MEIDEN,2022-12-15,2023-01-06,2004.0,50,115/22,50.0,8.0,3.0,31.0,119.0,19.0,0.0,61.0,4152.0,5691.0,31604.0,2.0,113.0,348.0,233.0,348.0,348.0,1,raw_available,115.0,
8P9089T1,CB,KT1A,8P9089T1,0,CBKT1A,MEIDEN,2023-05-20,2023-05-26,2004.0,50,115/22,54.0,11.0,2.0,42.0,150.0,2.0,0.0,81.0,3591.0,4369.0,34642.0,5.0,158.0,440.0,277.0,440.0,440.0,1,raw_available,163.0,
8P9089T1,CR,KT1A,8P9089T1,0,CRKT1A,MEIDEN,2023-06-01,2023-06-10,2010.0,50,115/22,,12.0,8.0,66.0,52.0,3.0,0.0,271.0,3059.0,5603.0,43271.0,2.0,14.0,416.0,400.0,416.0,416.0,1,raw_available,16.0,
8P9089T1,CB,KT1A,8P9089T1,0,CBKT1A,MEIDEN,2024-04-22,2024-04-24,2004.0,50,115/22,45.0,7.0,204.0,118.0,324.0,6.0,0.0,93.0,4307.0,6130.0,26260.0,88.0,284.0,1117.0,745.0,1117.0,1117.0,1,raw_available,372.0,
8P9089T1,CR,KT1A,8P9089T1,0,CRKT1A,MEIDEN,2024-04-28,2024-05-26,2010.0,50,115/22,58.0,10.0,9.0,52.0,59.0,5.0,0.0,260.0,2965.0,3195.0,21680.0,0.0,36.0,421.0,385.0,421.0,421.0,1,raw_available,36.0,
8P9090T1,BI1,KT2A,8P9090T1,0,BI1KT2A,MEIDEN,2019-03-14,2019-04-01,2004.0,50,115/22,59.0,10.0,11.0,19.0,9.0,0.0,0.0,137.0,1541.0,6713.0,35695.0,0.0,0.0,176.0,176.0,176.0,176.0,1,raw_available,0.0,
8P9090T1,BI1,KT2A,8P9090T1,0,BI1KT2A,MEIDEN,2021-02-12,2021-04-26,2004.0,50,115/22,58.0,13.0,30.0,45.0,14.0,0.0,0.0,130.0,805.0,9790.0,47330.0,0.0,21.0,240.0,219.0,240.0,240.0,1,raw_available,21.0,
8P9090T1,BI1,KT2A,8P9090T1,0,BI1KT2A,MEIDEN,2022-03-18,2022-04-01,2004.0,50,115/22,57.0,10.0,2.0,85.0,25.0,2.0,0.0,263.0,1644.0,6782.0,32985.0,3.0,17.0,397.0,377.0,397.0,397.0,1,raw_available,20.0,
8P9090T1,BI1,KT2A,8P9090T1,0,BI1KT2A,MEIDEN,2023-03-24,2023-04-03,2004.0,50,115/22,58.0,11.0,4.0,55.0,22.0,1.0,0.0,239.0,3544.0,2060.0,39470.0,7.0,12.0,340.0,321.0,340.0,340.0,1,raw_available,19.0,
8P9090T1,BI1,KT2A,8P9090T1,0,BI1KT2A,MEIDEN,2024-03-15,2024-04-19,2004.0,50,115/22,54.0,10.0,21.0,70.0,28.0,4.0,0.0,237.0,1684.0,8483.0,51603.0,5.0,18.0,383.0,360.0,383.0,383.0,1,raw_available,23.0,
8P9091T2,SN3,KT2A,8P9091T2,0,SN3KT2A,MEIDEN,2019-03-24,2019-03-30,2004.0,50,115/22,58.0,11.0,11.0,137.0,398.0,0.0,0.0,146.0,5913.0,6532.0,38140.0,0.0,159.0,851.0,692.0,851.0,851.0,1,raw_available,159.0,
8P9091T2,SN3,KT2A,8P9091T2,0,SN3KT2A,MEIDEN,2021-03-13,2021-05-08,2004.0,50,115/22,60.0,20.0,50.0,105.0,348.0,2.0,0.0,150.0,3346.0,7843.0,40073.0,0.0,267.0,922.0,655.0,922.0,922.0,1,raw_available,267.0,
8P9091T2,SN3,KT2A,8P9091T2,0,SN3KT2A,MEIDEN,2022-03-10,2022-04-01,2004.0,50,115/22,62.0,19.0,21.0,158.0,552.0,3.0,0.0,147.0,5331.0,7197.0,72292.0,0.0,239.0,1401.0,881.0,1401.0,1401.0,1,raw_available,520.0,
8P9091T2,SN3,KT2A,8P9091T2,0,SN3KT2A,MEIDEN,2023-02-19,2023-02-20,2004.0,50,115/22,62.0,15.0,1.0,91.0,427.0,4.0,0.0,79.0,3470.0,23727.0,79294.0,0.0,239.0,841.0,602.0,841.0,841.0,1,raw_available,239.0,Diff Trip
8P9091T2,SN3,KT2A,8P9091T2,0,SN3KT2A,MEIDEN,2023-03-16,2023-04-03,2004.0,50,115/22,62.0,17.0,5.0,114.0,396.0,10.0,0.0,105.0,3824.0,6362.0,62375.0,0.0,239.0,869.0,630.0,869.0,869.0,1,raw_available,239.0,
8P9091T2,SN3,KT2A,8P9091T2,0,SN3KT2A,MEIDEN,2024-03-17,2024-04-19,2004.0,50,115/22,78.0,15.0,25.0,29.0,0.0,0.0,0.0,141.0,1766.0,14655.0,58295.0,2.0,15.0,212.0,195.0,212.0,212.0,1,raw_available,17.0,
8P9092T1,CM3,KT2A,8P9092T1,0,CM3KT2A,MEIDEN,2020-03-20,2020-05-16,2004.0,50,115/22,64.0,16.0,42.0,130.0,311.0,0.0,0.0,128.0,2756.0,7863.0,48725.0,0.0,170.0,781.0,611.0,781.0,781.0,1,raw_available,170.0,
8P9092T1,CM3,KT2A,8P9092T1,0,CM3KT2A,MEIDEN,2021-04-10,2021-10-21,2004.0,50,115/22,,22.0,20.0,15.0,253.0,2.0,0.0,15.0,2092.0,11171.0,60485.0,0.0,126.0,431.0,305.0,431.0,431.0,1,raw_available,126.0,
8P9092T1,CM3,KT2A,8P9092T1,0,CM3KT2A,MEIDEN,2022-06-11,2022-06-19,2004.0,50,115/22,64.0,13.0,26.0,78.0,218.0,14.0,0.0,86.0,2522.0,5713.0,61804.0,20.0,131.0,573.0,422.0,573.0,573.0,1,raw_available,151.0,
8P9092T1,CM3,KT2A,8P9092T1,0,CM3KT2A,MEIDEN,2023-04-03,2023-06-11,2004.0,50,115/22,60.0,8.0,1.0,84.0,201.0,5.0,0.0,109.0,2857.0,29787.0,72583.0,4.0,68.0,472.0,400.0,472.0,472.0,1,raw_available,72.0,
8P9092T1,CM3,KT2A,8P9092T1,0,CM3KT2A,MEIDEN,2024-02-26,2024-05-26,2004.0,50,115/22,53.0,15.0,5.0,11.0,25.0,2.0,0.0,52.0,1228.0,7280.0,51619.0,0.0,28.0,123.0,95.0,123.0,123.0,1,raw_available,28.0,
8P9093T1,SP,KT1A,8P9093T1,0,SPKT1A,MEIDEN,2019-02-14,2019-03-02,2004.0,50,115/22,58.0,11.0,57.0,118.0,367.0,4.0,0.0,169.0,2599.0,5760.0,49931.0,0.0,211.0,926.0,715.0,926.0,926.0,1,raw_available,211.0,
8P9093T1,SP,KT1A,8P9093T1,0,SPKT1A,MEIDEN,2021-02-16,2021-04-27,2004.0,50,115/22,56.0,14.0,28.0,83.0,272.0,0.0,0.0,54.0,1212.0,9540.0,53000.0,9.0,194.0,640.0,437.0,640.0,640.0,1,raw_available,203.0,
8P9093T1,SP,KT1A,8P9093T1,0,SPKT1A,MEIDEN,2022-01-30,2022-02-05,2004.0,50,115/22,57.0,12.0,16.0,79.0,307.0,1.0,0.0,109.0,2810.0,3500.0,69590.0,14.0,200.0,726.0,512.0,726.0,726.0,1,raw_available,214.0,
8P9093T1,SP,KT1A,8P9093T1,0,SPKT1A,MEIDEN,2023-03-24,2023-04-06,2004.0,50,115/22,57.0,9.0,5.0,66.0,240.0,1.0,0.0,165.0,3012.0,6955.0,49094.0,6.0,172.0,655.0,477.0,655.0,655.0,1,raw_available,178.0,
8P9093T1,SP,KT1A,8P9093T1,0,SPKT1A,MEIDEN,2024-02-18,2024-03-17,2004.0,50,115/22,57.0,11.0,14.0,75.0,314.0,0.0,0.0,153.0,2954.0,8156.0,45575.0,0.0,177.0,733.0,556.0,733.0,733.0,1,raw_available,177.0,
8P9093T2,SP,KT2A,8P9093T2,0,SPKT2A,MEIDEN,2019-02-14,2019-03-02,2004.0,50,115/22,58.0,9.0,45.0,98.0,279.0,15.0,0.0,153.0,2746.0,9570.0,47961.0,0.0,156.0,746.0,590.0,746.0,746.0,1,raw_available,156.0,
8P9093T2,SP,KT2A,8P9093T2,0,SPKT2A,MEIDEN,2021-02-16,2021-04-27,2004.0,50,115/22,60.0,23.0,13.0,88.0,319.0,10.0,0.0,150.0,2449.0,17221.0,74938.0,0.0,185.0,765.0,580.0,765.0,765.0,1,raw_available,185.0,
8P9093T2,SP,KT2A,8P9093T2,0,SPKT2A,MEIDEN,2022-01-30,2022-02-05,2004.0,50,115/22,60.0,15.0,16.0,82.0,267.0,3.0,0.0,167.0,3746.0,3500.0,69590.0,7.0,173.0,715.0,535.0,715.0,715.0,1,raw_available,180.0,
8P9093T2,SP,KT2A,8P9093T2,0,SPKT2A,MEIDEN,2023-03-24,2023-04-06,2004.0,50,115/22,62.0,6.0,9.0,106.0,322.0,3.0,0.0,207.0,5144.0,6264.0,69691.0,8.0,200.0,855.0,647.0,855.0,855.0,1,raw_available,208.0,
8P9093T2,SP,KT2A,8P9093T2,0,SPKT2A,MEIDEN,2024-02-18,2024-03-17,2004.0,50,115/22,58.0,13.0,13.0,97.0,330.0,7.0,0.0,193.0,5203.0,10253.0,52650.0,0.0,182.0,822.0,640.0,822.0,822.0,1,raw_available,182.0,
8P9094T1,PL1,KT1A,8P9094T1,0,PL1KT1A,MEIDEN,2020-07-13,2020-08-22,2004.0,50,115/22,58.0,13.0,23.0,80.0,227.0,0.0,0.0,98.0,2475.0,6184.0,50515.0,0.0,144.0,572.0,428.0,572.0,572.0,1,raw_available,144.0,
8P9094T1,PL1,KT1A,8P9094T1,0,PL1KT1A,MEIDEN,2021-07-05,2021-10-05,2004.0,50,115/22,56.0,12.0,5.0,10.0,24.0,0.0,0.0,8.0,1139.0,7385.0,28262.0,0.0,0.0,47.0,47.0,47.0,47.0,1,raw_available,0.0,
8P9094T1,PL1,KT1A,8P9094T1,0,PL1KT1A,MEIDEN,2022-07-15,2022-07-22,2004.0,50,115/22,64.0,12.0,4.0,22.0,43.0,7.0,0.0,89.0,2274.0,4520.0,37850.0,4.0,24.0,193.0,165.0,193.0,193.0,1,raw_available,28.0,
8P9094T1,PL1,KT1A,8P9094T1,0,PL1KT1A,MEIDEN,2023-04-24,2023-04-30,2004.0,50,115/22,65.0,8.0,2.0,38.0,67.0,1.0,0.0,91.0,1980.0,2590.0,36000.0,3.0,33.0,235.0,199.0,235.0,235.0,1,raw_available,36.0,
8P9094T1,PL1,KT1A,8P9094T1,0,PL1KT1A,MEIDEN,2024-01-22,2024-01-30,2004.0,50,115/22,58.0,9.0,4.0,63.0,125.0,4.0,0.0,113.0,1728.0,1800.0,27460.0,17.0,75.0,401.0,309.0,401.0,401.0,1,raw_available,92.0,
8P9094T2,PL1,KT2A,8P9094T2,0,PL1KT2A,MEIDEN,2020-07-13,2020-08-22,2004.0,50,115/22,51.0,14.0,30.0,73.0,190.0,0.0,0.0,119.0,2791.0,5734.0,49999.0,0.0,117.0,529.0,412.0,529.0,529.0,1,raw_available,117.0,
8P9094T2,PL1,KT2A,8P9094T2,0,PL1KT2A,MEIDEN,2021-07-05,2021-10-05,2004.0,50,115/22,50.0,10.0,4.0,0.0,25.0,0.0,0.0,65.0,1038.0,7281.0,26945.0,0.0,0.0,94.0,94.0,94.0,94.0,1,raw_available,0.0,
8P9094T2,PL1,KT2A,8P9094T2,0,PL1KT2A,MEIDEN,2022-07-15,2022-07-22,2004.0,50,115/22,57.0,9.0,3.0,14.0,32.0,0.0,0.0,84.0,1851.0,5210.0,33230.0,1.0,18.0,152.0,133.0,152.0,152.0,1,raw_available,19.0,
8P9094T2,PL1,KT2A,8P9094T2,0,PL1KT2A,MEIDEN,2023-04-24,2023-04-30,2004.0,50,115/22,59.0,4.0,2.0,20.0,44.0,1.0,0.0,89.0,1700.0,4130.0,31250.0,1.0,27.0,184.0,156.0,184.0,184.0,1,raw_available,28.0,
8P9094T2,PL1,KT2A,8P9094T2,0,PL1KT2A,MEIDEN,2024-01-22,2024-02-01,2004.0,50,115/22,51.0,8.0,2.0,27.0,81.0,3.0,0.0,76.0,1161.0,19440.0,34980.0,13.0,48.0,250.0,189.0,250.0,250.0,1,raw_available,61.0,
8P9095T1,RY3,KT1A,8P9095T1,0,RY3KT1A,MEIDEN,2019-03-09,2020-02-15,2006.0,50,115/22,56.0,8.0,45.0,83.0,266.0,1.0,0.0,82.0,776.0,4910.0,73650.0,17.0,155.0,649.0,477.0,649.0,649.0,1,raw_available,172.0,
8P9095T1,RY3,KT1A,8P9095T1,0,RY3KT1A,MEIDEN,2021-01-30,2021-03-26,2006.0,50,115/22,48.0,23.0,32.0,90.0,176.0,2.0,0.0,90.0,780.0,3430.0,56300.0,12.0,114.0,516.0,390.0,516.0,516.0,1,raw_available,126.0,
8P9095T1,RY3,KT1A,8P9095T1,0,RY3KT1A,MEIDEN,2022-02-19,2022-03-03,2006.0,50,115/22,48.0,57.0,13.0,56.0,243.0,18.0,0.0,64.0,1084.0,11426.0,57311.0,0.0,68.0,462.0,394.0,462.0,462.0,1,raw_available,68.0,
8P9095T1,RY3,KT1A,8P9095T1,0,RY3KT1A,MEIDEN,2022-08-13,2022-09-02,2006.0,50,115/22,52.0,14.0,6.0,77.0,254.0,4.0,0.0,85.0,840.0,2565.0,71912.0,0.0,124.0,550.0,426.0,550.0,550.0,1,raw_available,124.0,
8P9095T1,RY3,KT1A,8P9095T1,0,RY3KT1A,MEIDEN,2023-04-28,2023-05-06,2006.0,50,115/22,58.0,10.0,26.0,82.0,248.0,0.0,0.0,111.0,950.0,4206.0,70109.0,0.0,115.0,582.0,467.0,582.0,582.0,1,raw_available,115.0,
8P9095T2,CA,KT2A,8P9095T2,0,CAKT2A,MEIDEN,2019-01-18,2019-03-08,2006.0,50,115/22,49.0,20.0,21.0,53.0,128.0,0.0,0.0,93.0,1517.0,7512.0,41843.0,0.0,57.0,352.0,295.0,352.0,352.0,1,raw_available,57.0,
8P9095T2,CA,KT2A,8P9095T2,0,CAKT2A,MEIDEN,2021-02-13,2021-03-01,2006.0,50,115/22,52.0,17.0,5.0,72.0,202.0,4.0,0.0,162.0,1961.0,7024.0,84917.0,0.0,96.0,541.0,445.0,541.0,541.0,1,raw_available,96.0,
8P9095T2,CA,KT2A,8P9095T2,0,CAKT2A,MEIDEN,2022-01-20,2022-02-05,2006.0,50,115/22,48.0,12.0,1.0,59.0,156.0,1.0,0.0,150.0,2134.0,7800.0,86740.0,41.0,116.0,524.0,367.0,524.0,524.0,1,raw_available,157.0,
8P9095T2,CA,KT2A,8P9095T2,0,CAKT2A,MEIDEN,2023-01-20,2023-01-27,2006.0,50,115/22,47.0,6.0,18.0,118.0,256.0,7.0,0.0,188.0,2246.0,7056.0,89458.0,6.0,121.0,714.0,587.0,714.0,714.0,1,raw_available,127.0,
8P9095T2,CA,KT2A,8P9095T2,0,CAKT2A,MEIDEN,2024-01-18,2024-01-30,2006.0,50,115/22,44.0,8.0,3.0,103.0,236.0,9.0,0.0,176.0,1662.0,10007.0,94218.0,12.0,114.0,653.0,527.0,653.0,653.0,1,raw_available,126.0,
8P9096T1,RY1,KT2A,8P9096T1,0,RY1KT2A,MEIDEN,2020-03-21,2020-04-10,2004.0,50,115/22,68.0,10.0,52.0,54.0,72.0,0.0,0.0,162.0,1474.0,7610.0,32950.0,36.0,52.0,428.0,340.0,428.0,428.0,1,raw_available,88.0,
8P9096T1,RY1,KT2A,8P9096T1,0,RY1KT2A,MEIDEN,2022-03-17,2022-04-01,2004.0,50,115/22,52.0,17.0,4.0,32.0,63.0,0.0,0.0,165.0,1571.0,13922.0,64002.0,0.0,47.0,311.0,264.0,311.0,311.0,1,raw_available,47.0,
8P9096T1,RY1,KT2A,8P9096T1,0,RY1KT2A,MEIDEN,2022-09-16,2022-09-22,2004.0,50,115/22,61.0,8.0,1.0,48.0,89.0,1.0,0.0,171.0,1956.0,12996.0,55591.0,3.0,48.0,361.0,310.0,361.0,361.0,1,raw_available,51.0,
8P9096T1,RY1,KT2A,8P9096T1,0,RY1KT2A,MEIDEN,2023-05-13,2023-05-21,2004.0,50,115/22,58.0,8.0,3.0,41.0,69.0,0.0,0.0,161.0,1837.0,6604.0,44812.0,0.0,46.0,320.0,274.0,320.0,320.0,1,raw_available,46.0,
8P9096T1,RY1,KT2A,8P9096T1,0,RY1KT2A,MEIDEN,2024-04-19,2024-04-24,2004.0,50,115/22,76.0,5.0,5.0,65.0,115.0,3.0,0.0,201.0,2969.0,6840.0,27540.0,13.0,88.0,490.0,389.0,490.0,490.0,1,raw_available,101.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2019-02-12,2019-05-10,2004.0,50,115/22/11,73.0,28.0,34.0,67.0,193.0,0.0,0.0,107.0,2246.0,11967.0,53665.0,0.0,89.0,490.0,401.0,490.0,490.0,1,raw_available,89.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2020-02-06,2020-02-28,2004.0,50,115/22/11,58.0,7.0,76.0,89.0,253.0,0.0,0.0,120.0,1733.0,7215.0,56694.0,0.0,149.0,687.0,538.0,687.0,687.0,1,raw_available,149.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2021-02-05,2021-03-09,2004.0,50,115/22/11,55.0,7.0,13.0,64.0,170.0,2.0,0.3,112.0,1686.0,22485.0,72806.0,0.0,103.0,464.3,361.3,464.3,464.3,1,raw_available,103.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2021-04-18,2021-04-23,2004.0,50,115/22/11,64.0,6.0,48.0,62.0,256.0,2.0,0.6,124.0,2821.0,17982.0,74816.0,0.0,135.0,627.6,492.6,627.6,627.6,1,raw_available,135.0,ตามผล C2H2
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2022-02-11,2022-03-31,2004.0,50,115/22/11,54.0,6.0,53.0,69.0,218.0,2.0,0.0,116.0,2662.0,6977.0,50609.0,17.0,62.0,319.0,458.0,319.0,319.0,1,raw_available,-139.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2023-02-10,2023-03-10,2004.0,50,115/22/11,57.0,10.0,57.0,80.0,231.0,5.0,3.0,138.0,2215.0,8937.0,60489.0,8.0,115.0,637.0,514.0,637.0,637.0,1,raw_available,123.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2023-08-03,2023-09-07,2004.0,50,115/22/11,58.0,12.0,26.0,63.0,193.0,2.0,0.0,135.0,2708.0,11880.0,43620.0,6.0,130.0,555.0,419.0,555.0,555.0,1,raw_available,136.0,
8P9097T1,KK1,KT1A,8P9097T1,0,KK1KT1A,MEIDEN,2024-02-08,2024-03-18,2004.0,50,115/22/11,59.0,10.0,37.0,76.0,230.0,5.0,0.0,133.0,2191.0,6041.0,45933.0,8.0,110.0,599.0,481.0,599.0,599.0,1,raw_available,118.0,
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2019-05-08,2019-05-09,2012.0,50,115/22/11,,13.0,8.0,1.0,0.0,0.0,0.0,33.0,378.0,6891.0,23055.0,0.0,0.0,42.0,42.0,42.0,42.0,1,raw_available,0.0,หลังซ่อม กม-สส
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2019-08-29,2019-09-28,2012.0,50,115/22/11,58.0,21.0,9.0,0.0,2.0,1.0,0.0,74.0,478.0,9616.0,33112.0,0.0,6.0,92.0,86.0,92.0,92.0,1,raw_available,6.0,ย้ายมาจาก KK1-KT2A
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2020-03-30,2020-05-26,2012.0,50,115/22/11,54.0,19.0,26.0,0.0,0.0,0.0,0.0,107.0,1589.0,10701.0,23600.0,0.0,0.0,133.0,133.0,133.0,133.0,1,raw_available,0.0,
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2021-01-18,2021-02-12,2012.0,50,115/22/11,56.0,14.0,53.0,22.0,5.0,0.0,0.0,107.0,2788.0,6215.0,33374.0,0.0,3.0,190.0,187.0,190.0,190.0,1,raw_available,3.0,
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2022-03-06,2022-03-27,2012.0,50,115/22/11,49.0,11.0,37.0,0.0,14.0,0.0,0.0,159.0,3280.0,9287.0,24739.0,0.0,0.0,210.0,210.0,210.0,210.0,1,raw_available,0.0,
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2023-03-03,2023-03-18,2012.0,50,115/22/11,55.0,10.0,76.0,28.0,20.0,0.0,0.0,242.0,4045.0,5561.0,27529.0,0.0,11.0,377.0,366.0,377.0,377.0,1,raw_available,11.0,
8P9097T2,CYP,KT1A,8P9097T2,0,CYPKT1A,MEIDEN,2024-03-04,2024-04-08,2012.0,50,115/22/11,64.0,22.0,52.0,28.0,0.0,0.0,0.0,243.0,4425.0,3711.0,19584.0,0.0,0.0,323.0,323.0,323.0,323.0,1,raw_available,0.0,
8P9098T1,SS,KT1A,8P9098T1,0,SSKT1A,MEIDEN,2019-03-14,2019-04-26,2004.0,50,115/22,54.0,18.0,46.0,60.0,170.0,2.0,0.0,90.0,1497.0,7731.0,50249.0,0.0,70.0,438.0,368.0,438.0,438.0,1,raw_available,70.0,
8P9098T1,SS,KT1A,8P9098T1,0,SSKT1A,MEIDEN,2020-03-15,2020-03-29,2004.0,50,115/22,51.0,13.0,94.0,64.0,176.0,0.0,0.0,98.0,1634.0,6965.0,44673.0,0.0,56.0,488.0,432.0,488.0,488.0,1,raw_available,56.0,
8P9098T1,SS,KT1A,8P9098T1,0,SSKT1A,MEIDEN,2021-01-28,2021-04-25,2004.0,50,115/22,42.0,9.0,94.0,53.0,194.0,5.0,0.0,83.0,1255.0,9255.0,49167.0,0.0,82.0,511.0,429.0,511.0,511.0,1,raw_available,82.0,
8P9098T1,SS,KT1A,8P9098T1,0,SSKT1A,MEIDEN,2022-02-18,2022-03-27,2004.0,50,115/22,52.0,11.0,49.0,62.0,163.0,5.0,0.0,86.0,1487.0,9049.0,45730.0,0.0,77.0,442.0,365.0,442.0,442.0,1,raw_available,77.0,
8P9098T1,SS,KT1A,8P9098T1,0,SSKT1A,MEIDEN,2023-02-16,2023-03-09,2004.0,50,115/22,57.0,10.0,44.0,49.0,148.0,3.0,0.0,83.0,1432.0,12753.0,43762.0,0.0,71.0,398.0,327.0,398.0,398.0,1,raw_available,71.0,
8P9098T1,SS,KT1A,8P9098T1,0,SSKT1A,MEIDEN,2024-02-15,2024-03-19,2004.0,50,115/22,64.0,9.0,64.0,56.0,180.0,4.0,0.0,106.0,1697.0,4760.0,40473.0,0.0,84.0,494.0,410.0,494.0,494.0,1,raw_available,84.0,
8P9098T2,SS,KT2A,8P9098T2,0,SSKT2A,MEIDEN,2019-03-14,2019-04-28,2004.0,50,115/22,54.0,12.0,23.0,45.0,131.0,0.0,0.0,75.0,1335.0,10362.0,45173.0,0.0,51.0,325.0,274.0,325.0,325.0,1,raw_available,51.0,
8P9098T2,SS,KT2A,8P9098T2,0,SSKT2A,MEIDEN,2020-03-15,2020-03-28,2004.0,50,115/22,50.0,8.0,32.0,82.0,233.0,0.0,0.0,85.0,1531.0,5416.0,57704.0,0.0,133.0,565.0,432.0,565.0,565.0,1,raw_available,133.0,
8P9098T2,SS,KT2A,8P9098T2,0,SSKT2A,MEIDEN,2021-01-28,2021-04-20,2004.0,50,115/22,42.0,20.0,81.0,66.0,165.0,1.0,0.0,53.0,1053.0,7399.0,48093.0,6.0,121.0,493.0,366.0,493.0,493.0,1,raw_available,127.0,
8P9098T2,SS,KT2A,8P9098T2,0,SSKT2A,MEIDEN,2022-03-18,2022-03-27,2004.0,50,115/22,52.0,12.0,54.0,65.0,197.0,5.0,0.0,86.0,1790.0,9714.0,55536.0,0.0,88.0,495.0,407.0,495.0,495.0,1,raw_available,88.0,
8P9098T2,SS,KT2A,8P9098T2,0,SSKT2A,MEIDEN,2023-02-16,2023-03-05,2004.0,50,115/22,57.0,8.0,61.0,70.0,169.0,5.0,0.0,106.0,1838.0,8673.0,47642.0,0.0,78.0,489.0,411.0,489.0,489.0,1,raw_available,78.0,
8P9098T2,SS,KT2A,8P9098T2,0,SSKT2A,MEIDEN,2024-02-15,2024-03-18,2004.0,50,115/22,64.0,16.0,52.0,61.0,192.0,0.0,0.0,102.0,1806.0,9711.0,49615.0,0.0,89.0,496.0,407.0,496.0,496.0,1,raw_available,89.0,
8P9099T1,SU1,KT1A,8P9099T1,0,SU1KT1A,MEIDEN,2019-03-15,2019-04-27,2004.0,50,115/22/11,67.0,13.0,55.0,68.0,167.0,0.0,0.0,144.0,2547.0,9124.0,44052.0,0.0,65.0,499.0,434.0,499.0,499.0,1,raw_available,65.0,
8P9099T1,SU1,KT1A,8P9099T1,0,SU1KT1A,MEIDEN,2020-03-12,2020-03-28,2004.0,50,115/22/11,64.0,9.0,31.0,104.0,260.0,0.0,0.0,148.0,2621.0,4003.0,64391.0,0.0,141.0,684.0,543.0,684.0,684.0,1,raw_available,141.0,
8P9099T1,SU1,KT1A,8P9099T1,0,SU1KT1A,MEIDEN,2021-01-30,2021-04-24,2004.0,50,115/22/11,49.0,21.0,82.0,56.0,155.0,5.0,0.0,156.0,2778.0,17096.0,61434.0,5.0,120.0,579.0,454.0,579.0,579.0,1,raw_available,125.0,
8P9099T1,SU1,KT1A,8P9099T1,0,SU1KT1A,MEIDEN,2022-02-21,2022-03-26,2004.0,50,115/22/11,55.0,10.0,49.0,35.0,109.0,1.0,0.0,88.0,1684.0,7589.0,51927.0,11.0,78.0,371.0,282.0,371.0,371.0,1,raw_available,89.0,
8P9099T1,SU1,KT1A,8P9099T1,0,SU1KT1A,MEIDEN,2023-02-05,2023-02-21,2004.0,50,115/22/11,63.0,7.0,61.0,60.0,149.0,3.0,0.0,127.0,2266.0,7499.0,40026.0,0.0,66.0,466.0,400.0,466.0,466.0,1,raw_available,66.0,
8P9099T1,SU1,KT1A,8P9099T1,0,SU1KT1A,MEIDEN,2024-02-18,2024-03-19,2004.0,50,115/22/11,63.0,9.0,40.0,29.0,108.0,2.0,0.0,57.0,1423.0,8107.0,28354.0,5.0,56.0,297.0,236.0,297.0,297.0,1,raw_available,61.0,
8P9099T2,SU1,KT2A,8P9099T2,0,SU1KT2A,MEIDEN,2020-03-12,2020-03-27,2004.0,50,115/22/11,64.0,15.0,156.0,105.0,258.0,0.0,0.0,159.0,2296.0,5064.0,62643.0,0.0,138.0,816.0,678.0,816.0,816.0,1,raw_available,138.0,
8P9099T2,SU1,KT2A,8P9099T2,0,SU1KT2A,MEIDEN,2021-01-30,2021-04-25,2004.0,50,115/22/11,49.0,24.0,15.0,19.0,151.0,4.0,0.0,191.0,2452.0,13849.0,66669.0,0.0,86.0,466.0,380.0,466.0,466.0,1,raw_available,86.0,
8P9099T2,SU1,KT2A,8P9099T2,0,SU1KT2A,MEIDEN,2022-02-21,2022-03-26,2004.0,50,115/22/11,54.0,16.0,98.0,35.0,111.0,1.0,0.0,102.0,1764.0,7449.0,52143.0,17.0,81.0,445.0,347.0,445.0,445.0,1,raw_available,98.0,
8P9099T2,SU1,KT2A,8P9099T2,0,SU1KT2A,MEIDEN,2023-02-21,2023-03-05,2004.0,50,115/22/11,59.0,13.0,548.0,60.0,132.0,2.0,0.0,120.0,2034.0,8445.0,39342.0,0.0,71.0,933.0,862.0,933.0,933.0,1,raw_available,71.0,
8P9099T2,SU1,KT2A,8P9099T2,0,SU1KT2A,MEIDEN,2023-08-14,2023-09-08,2004.0,50,115/22/11,62.0,14.0,366.0,27.0,85.0,1.0,0.0,127.0,1982.0,4500.0,22030.0,0.0,65.0,671.0,606.0,671.0,671.0,1,raw_available,65.0,
8P9099T2,SU1,KT2A,8P9099T2,0,SU1KT2A,MEIDEN,2024-02-18,2024-03-19,2004.0,50,115/22/11,57.0,10.0,183.0,31.0,103.0,3.0,0.0,111.0,1407.0,6353.0,27006.0,2.0,60.0,493.0,431.0,493.0,493.0,1,raw_available,62.0,
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2019-02-06,2019-05-12,2004.0,50,115/22,55.0,10.0,59.0,63.0,152.0,3.0,0.0,142.0,1924.0,7626.0,57477.0,0.0,68.0,487.0,419.0,487.0,487.0,1,raw_available,68.0,
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2019-03-10,2019-03-17,2004.0,50,115/22,59.0,9.0,93.0,69.0,170.0,0.0,0.0,129.0,2190.0,4046.0,45095.0,0.0,68.0,529.0,461.0,529.0,529.0,1,raw_available,68.0,Trip ด้วย Tx. Diff
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2020-04-06,2020-05-09,2004.0,50,115/22,66.0,15.0,45.0,2.0,0.0,0.0,0.0,573.0,1874.0,16371.0,51100.0,0.0,0.0,620.0,620.0,620.0,620.0,1,raw_available,0.0,
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2021-02-14,2021-05-24,2004.0,50,115/22,65.0,20.0,91.0,84.0,169.0,0.0,0.0,113.0,3741.0,10711.0,60492.0,7.0,130.0,594.0,457.0,594.0,594.0,1,raw_available,137.0,
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2022-01-20,2022-02-07,2004.0,50,115/22,57.0,10.0,40.0,30.0,96.0,0.0,0.0,164.0,1910.0,6887.0,43382.0,0.0,70.0,400.0,330.0,400.0,400.0,1,raw_available,70.0,
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2023-01-16,2023-02-04,2004.0,50,115/22,44.0,10.0,59.0,51.0,140.0,0.0,0.0,130.0,1776.0,4218.0,32131.0,0.0,63.0,443.0,380.0,443.0,443.0,1,raw_available,63.0,
8P9100T1,UD1,KT1A,8P9100T1,0,UD1KT1A,MEIDEN,2024-01-15,2024-02-11,2004.0,50,115/22,53.0,8.0,57.0,60.0,166.0,2.0,0.0,179.0,1984.0,7560.0,26620.0,18.0,112.0,594.0,464.0,594.0,594.0,1,raw_available,130.0,
8P9100T2,UD1,KT2A,8P9100T2,0,UD1KT2A,MEIDEN,2019-02-06,2019-05-12,2004.0,50,115/22,63.0,18.0,60.0,63.0,155.0,3.0,0.0,140.0,2308.0,8777.0,41009.0,0.0,70.0,491.0,421.0,491.0,491.0,1,raw_available,70.0,
8P9100T2,UD1,KT2A,8P9100T2,0,UD1KT2A,MEIDEN,2020-04-06,2020-05-08,2004.0,50,115/22,74.0,16.0,53.0,2.0,1.0,2.0,0.0,340.0,1574.0,18462.0,52365.0,0.0,0.0,398.0,398.0,398.0,398.0,1,raw_available,0.0,
8P9100T2,UD1,KT2A,8P9100T2,0,UD1KT2A,MEIDEN,2021-02-14,2021-05-24,2004.0,50,115/22,67.0,17.0,98.0,101.0,184.0,0.0,0.0,139.0,5638.0,6162.0,51695.0,7.0,141.0,670.0,522.0,670.0,670.0,1,raw_available,148.0,
8P9100T2,UD1,KT2A,8P9100T2,0,UD1KT2A,MEIDEN,2022-01-20,2022-02-06,2004.0,50,115/22,55.0,5.0,65.0,51.0,145.0,0.0,0.0,103.0,2997.0,6947.0,56553.0,13.0,100.0,477.0,364.0,477.0,477.0,1,raw_available,113.0,
8P9100T2,UD1,KT2A,8P9100T2,0,UD1KT2A,MEIDEN,2023-01-16,2023-02-06,2004.0,50,115/22,45.0,9.0,40.0,58.0,189.0,2.0,0.0,111.0,3236.0,24659.0,68096.0,0.0,103.0,503.0,400.0,503.0,503.0,1,raw_available,103.0,
8P9100T2,UD1,KT2A,8P9100T2,0,UD1KT2A,MEIDEN,2024-01-15,2024-02-11,2004.0,50,115/22,53.0,7.0,26.0,72.0,213.0,2.0,0.0,186.0,3635.0,8180.0,37970.0,22.0,145.0,666.0,499.0,666.0,666.0,1,raw_available,167.0,
8P9101T1,SKI,KT1A,8P9101T1,0,SKIKT1A,MEIDEN,2019-03-26,2019-04-20,2013.0,50,115/22/11,52.0,17.0,29.0,54.0,207.0,0.0,0.0,107.0,2581.0,10380.0,51424.0,0.0,92.0,489.0,397.0,489.0,489.0,1,raw_available,92.0,
8P9101T1,SKI,KT1A,8P9101T1,0,SKIKT1A,MEIDEN,2020-03-27,2020-05-25,2013.0,50,115/22/11,63.0,11.0,81.0,97.0,252.0,0.0,0.0,150.0,2589.0,7630.0,57760.0,0.0,140.0,720.0,580.0,720.0,720.0,1,raw_available,140.0,
8P9101T1,SKI,KT1A,8P9101T1,0,SKIKT1A,MEIDEN,2021-01-15,2021-02-23,2013.0,50,115/22/11,63.0,19.0,7.0,0.0,112.0,0.0,0.0,7.0,1267.0,23720.0,61061.0,0.0,14.0,140.0,126.0,140.0,140.0,1,raw_available,14.0,
8P9101T1,SKI,KT1A,8P9101T1,0,SKIKT1A,MEIDEN,2022-01-10,2022-02-08,2013.0,50,115/22/11,56.0,7.0,48.0,46.0,152.0,0.0,0.0,118.0,2238.0,2645.0,31339.0,0.0,77.0,441.0,364.0,441.0,441.0,1,raw_available,77.0,
8P9101T1,SKI,KT1A,8P9101T1,0,SKIKT1A,MEIDEN,2023-02-28,2023-03-11,2013.0,50,115/22/11,62.0,8.0,30.0,43.0,135.0,0.0,0.0,163.0,3517.0,4688.0,36992.0,3.0,89.0,463.0,371.0,463.0,463.0,1,raw_available,92.0,
8P9101T1,SKI,KT1A,8P9101T1,0,SKIKT1A,MEIDEN,2024-03-01,2024-04-07,2013.0,50,115/22/11,65.0,6.0,12.0,54.0,158.0,2.0,0.0,64.0,1693.0,15019.0,40868.0,4.0,89.0,383.0,290.0,383.0,383.0,1,raw_available,93.0,
8P9101T2,SKI,KT2A,8P9101T2,0,SKIKT2A,MEIDEN,2019-03-26,2019-04-19,2004.0,50,115/22/11,55.0,15.0,75.0,62.0,206.0,3.0,0.0,116.0,2221.0,8696.0,51061.0,0.0,70.0,532.0,462.0,532.0,532.0,1,raw_available,70.0,
8P9101T2,SKI,KT2A,8P9101T2,0,SKIKT2A,MEIDEN,2020-03-27,2020-05-25,2004.0,50,115/22/11,62.0,12.0,70.0,62.0,130.0,0.0,0.0,120.0,2286.0,8140.0,53550.0,0.0,76.0,458.0,382.0,458.0,458.0,1,raw_available,76.0,
8P9101T2,SKI,KT2A,8P9101T2,0,SKIKT2A,MEIDEN,2021-01-15,2021-02-12,2004.0,50,115/22/11,59.0,10.0,69.0,71.0,161.0,0.0,0.0,87.0,2474.0,5187.0,55001.0,0.0,101.0,489.0,388.0,489.0,489.0,1,raw_available,101.0,
8P9101T2,SKI,KT2A,8P9101T2,0,SKIKT2A,MEIDEN,2022-01-10,2022-02-08,2004.0,50,115/22/11,60.0,11.0,67.0,37.0,108.0,0.0,0.0,79.0,2329.0,3577.0,47039.0,0.0,71.0,362.0,291.0,362.0,362.0,1,raw_available,71.0,
8P9101T2,SKI,KT2A,8P9101T2,0,SKIKT2A,MEIDEN,2023-02-28,2023-03-11,2004.0,50,115/22/11,65.0,9.0,34.0,49.0,121.0,0.0,0.0,90.0,2865.0,13617.0,43302.0,0.0,57.0,351.0,294.0,351.0,351.0,1,raw_available,57.0,
8P9101T2,SKI,KT2A,8P9101T2,0,SKIKT2A,MEIDEN,2024-03-01,2024-04-07,2004.0,50,115/22/11,65.0,10.0,48.0,52.0,131.0,0.0,0.0,115.0,2149.0,5711.0,34315.0,0.0,81.0,427.0,346.0,427.0,427.0,1,raw_available,81.0,
8P9102T1,HY1,KT1A,8P9102T1,0,HY1KT1A,MEIDEN,2019-07-07,2019-09-05,2004.0,50,115/33/11,59.0,25.0,15.0,68.0,222.0,0.0,0.0,133.0,2368.0,13023.0,50018.0,0.0,110.0,548.0,438.0,548.0,548.0,1,raw_available,110.0,
8P9102T1,HY1,KT1A,8P9102T1,0,HY1KT1A,MEIDEN,2020-07-12,2020-08-24,2004.0,50,115/33/11,53.0,20.0,10.0,65.0,235.0,0.0,0.0,103.0,2252.0,13879.0,47126.0,0.0,73.0,486.0,413.0,486.0,486.0,1,raw_available,73.0,
8P9102T1,HY1,KT1A,8P9102T1,0,HY1KT1A,MEIDEN,2021-06-21,2021-06-27,2004.0,50,115/33/11,,11.0,16.0,94.0,282.0,2.0,0.0,141.0,2931.0,7334.0,65081.0,0.0,139.0,674.0,535.0,674.0,674.0,1,raw_available,139.0,หลังเกิด Bouchholz Relay Trip
8P9102T1,HY1,KT1A,8P9102T1,0,HY1KT1A,MEIDEN,2021-08-02,2021-11-15,2004.0,50,115/33/11,56.0,16.0,11.0,71.0,281.0,0.0,0.0,131.0,2317.0,12545.0,58541.0,0.0,56.0,550.0,494.0,550.0,550.0,1,raw_available,56.0,
8P9102T1,HY1,KT1A,8P9102T1,0,HY1KT1A,MEIDEN,2022-07-08,2022-07-24,2004.0,50,115/33/11,54.0,11.0,23.0,45.0,295.0,13.0,0.0,164.0,2454.0,7680.0,59770.0,10.0,142.0,692.0,540.0,692.0,692.0,1,raw_available,152.0,
8P9102T1,HY1,KT1A,8P9102T1,0,HY1KT1A,MEIDEN,2023-07-09,2023-11-18,2004.0,50,115/33/11,59.0,18.0,18.0,57.0,217.0,3.0,0.0,97.0,2239.0,6145.0,41623.0,4.0,164.0,560.0,392.0,560.0,560.0,1,raw_available,168.0,
8P9102T2,HY1,KT2A,8P9102T2,0,HY1KT2A,MEIDEN,2019-07-07,2019-09-05,2004.0,50,115/33/11,59.0,24.0,4.0,64.0,209.0,2.0,0.0,100.0,1544.0,10088.0,60369.0,0.0,114.0,493.0,379.0,493.0,493.0,1,raw_available,114.0,
8P9102T2,HY1,KT2A,8P9102T2,0,HY1KT2A,MEIDEN,2020-07-12,2020-08-24,2004.0,50,115/33/11,51.0,19.0,8.0,68.0,217.0,2.0,0.0,107.0,2157.0,10486.0,58035.0,0.0,112.0,514.0,402.0,514.0,514.0,1,raw_available,112.0,
8P9102T2,HY1,KT2A,8P9102T2,0,HY1KT2A,MEIDEN,2021-08-02,2021-11-15,2004.0,50,115/33/11,62.0,20.0,10.0,62.0,249.0,0.0,0.0,103.0,2107.0,15689.0,61137.0,0.0,51.0,475.0,424.0,475.0,475.0,1,raw_available,51.0,
8P9102T2,HY1,KT2A,8P9102T2,0,HY1KT2A,MEIDEN,2022-07-08,2022-07-25,2004.0,50,115/33/11,59.0,13.0,14.0,58.0,285.0,4.0,0.0,124.0,2852.0,6600.0,66206.0,0.0,92.0,577.0,485.0,577.0,577.0,1,raw_available,92.0,
8P9102T2,HY1,KT2A,8P9102T2,0,HY1KT2A,MEIDEN,2023-07-09,2023-11-18,2004.0,50,115/33/11,63.0,19.0,11.0,65.0,228.0,3.0,0.0,106.0,2823.0,7296.0,48886.0,4.0,165.0,582.0,413.0,582.0,582.0,1,raw_available,169.0,
8P9103T1,NT,KT1A,8P9103T1,0,NTKT1A,MEIDEN,2019-09-19,2019-11-22,2004.0,50,115/33/11,50.0,18.0,14.0,89.0,284.0,0.0,0.0,0.0,0.0,8160.0,72400.0,0.0,166.0,553.0,387.0,553.0,553.0,1,raw_available,166.0,
8P9103T1,NT,KT1A,8P9103T1,0,NTKT1A,MEIDEN,2020-09-06,2020-11-13,2004.0,50,115/33/11,55.0,64.0,4.0,59.0,212.0,2.0,0.0,109.0,1814.0,10548.0,63254.0,0.0,110.0,496.0,386.0,496.0,496.0,1,raw_available,110.0,
8P9103T1,NT,KT1A,8P9103T1,0,NTKT1A,MEIDEN,2021-09-11,2021-11-16,2004.0,50,115/33/11,60.0,14.0,12.0,67.0,244.0,0.0,0.0,107.0,1810.0,11271.0,56984.0,0.0,59.0,489.0,430.0,489.0,489.0,1,raw_available,59.0,
8P9103T1,NT,KT1A,8P9103T1,0,NTKT1A,MEIDEN,2022-09-24,2022-10-08,2004.0,50,115/33/11,58.0,9.0,7.0,73.0,252.0,1.0,0.0,252.0,1637.0,7340.0,68950.0,0.0,170.0,755.0,585.0,755.0,755.0,1,raw_available,170.0,
8P9103T1,NT,KT1A,8P9103T1,0,NTKT1A,MEIDEN,2023-09-23,2023-10-30,2004.0,50,115/33/11,57.0,12.0,12.0,9.0,20.0,6.0,0.0,245.0,1678.0,7845.0,27453.0,18.0,6.0,316.0,292.0,316.0,316.0,1,raw_available,24.0,
8P9103T2,NT,KT2A,8P9103T2,0,NTKT2A,MEIDEN,2019-09-15,2019-11-22,2004.0,50,115/33/11,,23.0,18.0,48.0,189.0,0.0,0.0,0.0,0.0,12110.0,53360.0,0.0,139.0,394.0,255.0,394.0,394.0,1,raw_available,139.0,MTZ. เสีย ทำให้ CO2 และ CO ไม่Detect
8P9103T2,NT,KT2A,8P9103T2,0,NTKT2A,MEIDEN,2020-03-20,2020-03-23,2004.0,50,115/33/11,57.0,10.0,45.0,117.0,287.0,0.0,0.0,85.0,1357.0,3125.0,40992.0,0.0,171.0,705.0,534.0,705.0,705.0,1,raw_available,171.0,หลังจากมี Fault ด้าน PEA
8P9103T2,NT,KT2A,8P9103T2,0,NTKT2A,MEIDEN,2020-09-06,2020-11-13,2004.0,50,115/33/11,59.0,25.0,3.0,0.0,3.0,0.0,0.0,446.0,2440.0,10046.0,50531.0,0.0,2.0,454.0,452.0,454.0,454.0,1,raw_available,2.0,
8P9103T2,NT,KT2A,8P9103T2,0,NTKT2A,MEIDEN,2021-09-11,2021-11-16,2004.0,50,115/33/11,66.0,12.0,12.0,66.0,241.0,0.0,0.0,100.0,2182.0,9943.0,50793.0,0.0,57.0,476.0,419.0,476.0,476.0,1,raw_available,57.0,
8P9103T2,NT,KT2A,8P9103T2,0,NTKT2A,MEIDEN,2022-09-24,2022-10-08,2004.0,50,115/33/11,60.0,9.0,6.0,95.0,303.0,1.0,0.0,86.0,2299.0,4380.0,69580.0,6.0,235.0,732.0,491.0,732.0,732.0,1,raw_available,241.0,
8P9103T2,NT,KT2A,8P9103T2,0,NTKT2A,MEIDEN,2023-09-23,2023-10-30,2004.0,50,115/33/11,63.0,11.0,14.0,100.0,273.0,1.0,0.0,126.0,1927.0,8152.0,64060.0,0.0,145.0,659.0,514.0,659.0,659.0,1,raw_available,145.0,
8P9104T1,SKL,KT1A,8P9104T1,0,SKLKT1A,MEIDEN,2019-07-18,2019-09-05,2004.0,50,115/33/11,56.0,23.0,19.0,60.0,205.0,0.0,0.0,98.0,2206.0,4786.0,52222.0,0.0,92.0,474.0,382.0,474.0,474.0,1,raw_available,92.0,
8P9104T1,SKL,KT1A,8P9104T1,0,SKLKT1A,MEIDEN,2020-07-07,2020-08-24,2004.0,50,115/33/11,59.0,12.0,11.0,88.0,224.0,2.0,0.0,116.0,3016.0,8346.0,52959.0,0.0,154.0,595.0,441.0,595.0,595.0,1,raw_available,154.0,
8P9104T1,SKL,KT1A,8P9104T1,0,SKLKT1A,MEIDEN,2021-07-27,2021-11-15,2004.0,50,115/33/11,60.0,17.0,4.0,75.0,254.0,0.0,0.0,91.0,3778.0,6580.0,56910.0,19.0,186.0,629.0,424.0,629.0,629.0,1,raw_available,205.0,
8P9104T1,SKL,KT1A,8P9104T1,0,SKLKT1A,MEIDEN,2023-07-10,2023-11-22,2004.0,50,115/33/11,63.0,18.0,9.0,37.0,117.0,2.0,0.0,98.0,2102.0,12064.0,49775.0,5.0,53.0,321.0,263.0,321.0,321.0,1,raw_available,58.0,
8P9104T2,SKL,KT2A,8P9104T2,0,SKLKT2A,MEIDEN,2019-07-18,2019-09-05,2004.0,50,115/33/11,64.0,20.0,5.0,77.0,234.0,2.0,0.0,110.0,2486.0,10144.0,51524.0,0.0,128.0,556.0,428.0,556.0,556.0,1,raw_available,128.0,
8P9104T2,SKL,KT2A,8P9104T2,0,SKLKT2A,MEIDEN,2020-07-07,2020-08-24,2004.0,50,115/33/11,56.0,23.0,10.0,85.0,258.0,1.0,0.0,134.0,3164.0,8480.0,57225.0,0.0,126.0,614.0,488.0,614.0,614.0,1,raw_available,126.0,
8P9104T2,SKL,KT2A,8P9104T2,0,SKLKT2A,MEIDEN,2021-07-27,2021-11-15,2004.0,50,115/33/11,56.0,22.0,3.0,78.0,260.0,0.0,0.0,99.0,4040.0,7770.0,58220.0,18.0,180.0,638.0,440.0,638.0,638.0,1,raw_available,198.0,
