transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
8P9104T2,SKL,KT2A,8P9104T2,0,SKLKT2A,MEIDEN,2023-07-10,2023-11-22,2004.0,50,115/33/11,54.0,16.0,13.0,42.0,127.0,2.0,0.0,139.0,1729.0,11047.0,51055.0,4.0,69.0,396.0,323.0,396.0,396.0,1,raw_available,73.0,
8P9106T1,TS,KT4A,8P9106T1,0,TSKT4A,MEIDEN,2019-09-15,2019-11-23,2004.0,50,115/33/11,,17.0,16.0,46.0,121.0,0.0,0.0,0.0,0.0,10740.0,52660.0,0.0,71.0,254.0,183.0,254.0,254.0,1,raw_available,71.0,
8P9106T1,TS,KT4A,8P9106T1,0,TSKT4A,MEIDEN,2020-09-05,2020-11-10,2004.0,50,115/33/11,60.0,17.0,11.0,45.0,146.0,0.0,0.0,85.0,1819.0,8916.0,40999.0,0.0,27.0,314.0,287.0,314.0,314.0,1,raw_available,27.0,
8P9106T1,TS,KT4A,8P9106T1,0,TSKT4A,MEIDEN,2021-09-12,2021-11-16,2004.0,50,115/33/11,59.0,12.0,11.0,47.0,148.0,0.0,0.0,93.0,1939.0,6160.0,40126.0,0.0,30.0,329.0,299.0,329.0,329.0,1,raw_available,30.0,
8P9106T1,TS,KT4A,8P9106T1,0,TSKT4A,MEIDEN,2022-09-09,2022-10-08,2004.0,50,115/33/11,55.0,9.0,8.0,64.0,172.0,1.0,0.0,78.0,2002.0,6240.0,58000.0,25.0,110.0,458.0,323.0,458.0,458.0,1,raw_available,135.0,
8P9106T1,TS,KT4A,8P9106T1,0,TSKT4A,MEIDEN,2023-10-06,2023-10-29,2004.0,50,115/33/11,50.0,13.0,9.0,63.0,160.0,1.0,0.0,94.0,1750.0,9679.0,47378.0,0.0,74.0,401.0,327.0,401.0,401.0,1,raw_available,74.0,
8R8199T1,UB2,KT1A,8R8199T1,0,UB2KT1A,MEIDEN,2020-03-02,2020-04-03,2006.0,50,115/22,26.0,17.0,52.0,23.0,3.0,0.0,0.0,119.0,796.0,11531.0,46947.0,0.0,1.0,198.0,197.0,198.0,198.0,1,raw_available,1.0,Tx. Cold stanby.
8R8199T1,UB2,KT1A,8R8199T1,0,UB2KT1A,MEIDEN,2021-03-02,2021-05-20,2006.0,50,115/22,55.0,20.0,18.0,15.0,120.0,0.0,0.0,49.0,932.0,30599.0,61033.0,0.0,44.0,246.0,202.0,246.0,246.0,1,raw_available,44.0,
8R8199T1,UB2,KT1A,8R8199T1,0,UB2KT1A,MEIDEN,2022-02-07,2022-02-18,2006.0,50,115/22,57.0,13.0,86.0,44.0,119.0,1.0,0.0,116.0,1951.0,4862.0,58126.0,0.0,4.0,370.0,366.0,370.0,370.0,1,raw_available,4.0,
8R8199T1,UB2,KT1A,8R8199T1,0,UB2KT1A,MEIDEN,2023-02-04,2023-02-18,2006.0,50,115/22,38.0,8.0,82.0,70.0,178.0,5.0,0.0,210.0,1889.0,9579.0,59175.0,4.0,89.0,638.0,545.0,638.0,638.0,1,raw_available,93.0,
8R8199T1,UB2,KT1A,8R8199T1,0,UB2KT1A,MEIDEN,2024-02-04,2024-03-08,2006.0,50,115/22,40.0,9.0,32.0,39.0,36.0,6.0,0.0,120.0,1090.0,5221.0,33443.0,0.0,2.0,235.0,233.0,235.0,235.0,1,raw_available,2.0,
8R8393T1,PY,KT2A,8R8393T1,0,PYKT2A,MEIDEN,2020-03-15,2020-03-21,2007.0,50,115/22,32.0,7.0,0.0,52.0,121.0,0.0,0.0,51.0,665.0,19380.0,79510.0,20.0,86.0,330.0,224.0,330.0,330.0,1,raw_available,106.0,
8R8393T1,PY,KT2A,8R8393T1,0,PYKT2A,MEIDEN,2021-06-21,2021-08-30,2007.0,50,115/22,,9.0,6.0,46.0,141.0,0.0,0.0,69.0,870.0,7412.0,42749.0,0.0,19.0,281.0,262.0,281.0,281.0,1,raw_available,19.0,
8R8393T1,PY,KT2A,8R8393T1,0,PYKT2A,MEIDEN,2022-07-14,2022-07-14,2007.0,50,115/22,,19.0,7.0,49.0,205.0,4.0,0.0,78.0,1135.0,6108.0,33982.0,0.0,65.0,408.0,343.0,408.0,408.0,1,raw_available,65.0,
8R8393T1,PY,KT2A,8R8393T1,0,PYKT2A,MEIDEN,2023-04-28,2023-06-10,2007.0,50,115/22,60.0,22.0,5.0,85.0,207.0,5.0,0.0,75.0,1303.0,29067.0,88108.0,4.0,81.0,462.0,377.0,462.0,462.0,1,raw_available,85.0,
8R8393T1,PY,KT2A,8R8393T1,0,PYKT2A,MEIDEN,2024-04-29,2024-05-26,2007.0,50,115/22,59.0,13.0,2.0,23.0,54.0,3.0,0.0,94.0,1393.0,9157.0,43001.0,0.0,50.0,226.0,176.0,226.0,226.0,1,raw_available,50.0,
8R8394T1,CA,KT1A,8R8394T1,0,CAKT1A,MEIDEN,2019-01-18,2019-03-08,2009.0,50,115/22,66.0,27.0,13.0,58.0,217.0,7.0,0.0,77.0,681.0,8217.0,41902.0,0.0,151.0,523.0,372.0,523.0,523.0,1,raw_available,151.0,
8R8394T1,CA,KT1A,8R8394T1,0,CAKT1A,MEIDEN,2021-01-15,2021-01-31,2009.0,50,115/22,,12.0,22.0,106.0,457.0,3.0,0.0,63.0,1483.0,5840.0,144690.0,33.0,322.0,1006.0,651.0,1006.0,1006.0,1,raw_available,355.0,
8R8394T1,CA,KT1A,8R8394T1,0,CAKT1A,MEIDEN,2022-01-21,2022-02-05,2009.0,50,115/22,50.0,22.0,15.0,89.0,398.0,4.0,0.0,73.0,1504.0,8510.0,75410.0,16.0,341.0,936.0,579.0,936.0,936.0,1,raw_available,357.0,
8R8394T1,CA,KT1A,8R8394T1,0,CAKT1A,MEIDEN,2023-01-20,2023-01-27,2009.0,50,115/22,48.0,8.0,33.0,165.0,617.0,11.0,0.0,119.0,1574.0,6737.0,74082.0,19.0,379.0,1343.0,945.0,1343.0,1343.0,1,raw_available,398.0,
8R8394T1,CA,KT1A,8R8394T1,0,CAKT1A,MEIDEN,2024-01-18,2024-01-30,2009.0,50,115/22,48.0,10.0,14.0,174.0,719.0,14.0,0.0,131.0,1465.0,8497.0,84943.0,21.0,379.0,1452.0,1052.0,1452.0,1452.0,1,raw_available,400.0,
8R8395T1,BPK,KT5A,8R8395T1,0,BPKKT5A,MEIDENSHA,2019-11-14,2019-11-24,2008.0,50,115/22,57.0,10.0,18.0,20.0,22.0,10.0,0.0,180.0,1700.0,5400.0,31570.0,68.0,16.0,334.0,250.0,334.0,334.0,1,raw_available,84.0,
8R8395T1,BPK,KT5A,8R8395T1,0,BPKKT5A,MEIDENSHA,2022-05-15,2022-06-09,2008.0,50,115/22,57.0,16.0,27.0,23.0,23.0,0.0,0.0,218.0,2349.0,5481.0,27580.0,0.0,17.0,308.0,291.0,308.0,308.0,1,raw_available,17.0,
8R8395T1,BPK,KT5A,8R8395T1,0,BPKKT5A,MEIDENSHA,2022-11-19,2022-11-27,2008.0,50,115/22,47.0,9.0,2.0,19.0,16.0,2.0,0.0,186.0,1652.0,7877.0,33784.0,4.0,12.0,241.0,225.0,241.0,241.0,1,raw_available,16.0,
8R8395T1,BPK,KT5A,8R8395T1,0,BPKKT5A,MEIDENSHA,2023-06-04,2023-06-10,2008.0,50,115/22,50.0,10.0,14.0,22.0,25.0,3.0,0.0,216.0,2458.0,3803.0,23972.0,92.0,10.0,382.0,280.0,382.0,382.0,1,raw_available,102.0,
8R8395T1,BPK,KT5A,8R8395T1,0,BPKKT5A,MEIDENSHA,2024-06-23,2024-06-30,2008.0,50,115/22,70.0,16.0,23.0,35.0,38.0,3.0,0.0,277.0,3507.0,8093.0,38283.0,5.0,25.0,406.0,376.0,406.0,406.0,1,raw_available,30.0,
8R8395T2,SA1,KT5A,8R8395T2,0,SA1KT5A,MEIDEN,2019-10-20,2019-10-25,2007.0,50,115/22,63.0,15.0,3.0,140.0,434.0,5.0,0.0,167.0,3107.0,5519.0,48210.0,0.0,223.0,972.0,749.0,972.0,972.0,1,raw_available,223.0,
8R8395T2,SA1,KT5A,8R8395T2,0,SA1KT5A,MEIDEN,2020-11-27,2020-11-27,2007.0,50,115/22,43.0,5.0,3.0,139.0,396.0,2.0,0.0,185.0,2698.0,6017.0,52826.0,0.0,265.0,990.0,725.0,990.0,990.0,1,raw_available,265.0,เนื่องจากมีแมวปีน BKR. ทำให้ BKR. ด้าน Low Side ทำงาน Trip
8R8395T2,SA1,KT5A,8R8395T2,0,SA1KT5A,MEIDEN,2021-05-21,2021-07-25,2007.0,50,115/22,72.0,16.0,8.0,144.0,407.0,5.0,0.0,174.0,2307.0,6876.0,50020.0,0.0,257.0,995.0,738.0,995.0,995.0,1,raw_available,257.0,
8R8395T2,SA1,KT5A,8R8395T2,0,SA1KT5A,MEIDEN,2022-05-28,2022-06-10,2007.0,50,115/22,66.0,12.0,9.0,111.0,479.0,7.0,0.0,156.0,2825.0,4018.0,47267.0,0.0,174.0,936.0,762.0,936.0,936.0,1,raw_available,174.0,
8R8395T2,SA1,KT5A,8R8395T2,0,SA1KT5A,MEIDEN,2023-05-25,2023-06-09,2007.0,50,115/22,62.0,8.0,12.0,147.0,418.0,5.0,0.0,161.0,2716.0,7387.0,45891.0,0.0,171.0,914.0,743.0,914.0,914.0,1,raw_available,171.0,
8R8396T2,CR,KT2A,8R8396T2,0,CRKT2A,MEIDEN,2020-04-04,2020-04-18,2007.0,50,115/22,,8.0,47.0,60.0,0.0,0.0,0.0,116.0,934.0,3204.0,44035.0,0.0,0.0,223.0,223.0,223.0,223.0,1,raw_available,0.0,
8R8396T2,CR,KT2A,8R8396T2,0,CRKT2A,MEIDEN,2021-06-21,2021-08-30,2007.0,50,115/22,,13.0,9.0,47.0,95.0,0.0,0.0,142.0,2088.0,7077.0,45997.0,0.0,11.0,304.0,293.0,304.0,304.0,1,raw_available,11.0,
8R8396T2,CR,KT2A,8R8396T2,0,CRKT2A,MEIDEN,2022-06-18,2022-06-20,2007.0,50,115/22,,8.0,18.0,63.0,106.0,22.0,0.0,107.0,1733.0,3981.0,47772.0,36.0,72.0,424.0,316.0,424.0,424.0,1,raw_available,108.0,
8R8396T2,CR,KT2A,8R8396T2,0,CRKT2A,MEIDEN,2023-06-01,2023-06-10,2007.0,50,115/22,,15.0,13.0,114.0,170.0,5.0,0.0,311.0,5366.0,5395.0,44786.0,4.0,55.0,672.0,613.0,672.0,672.0,1,raw_available,59.0,
8R8396T2,CR,KT2A,8R8396T2,0,CRKT2A,MEIDEN,2024-04-28,2024-05-26,2007.0,50,115/22,60.0,11.0,6.0,35.0,103.0,4.0,0.0,128.0,2429.0,5428.0,43244.0,0.0,74.0,350.0,276.0,350.0,350.0,1,raw_available,74.0,
8R8397T1,LN2,KT1A,8R8397T1,0,LN2KT1A,MEIDEN,2020-03-17,2020-05-17,2011.0,50,115/22,67.0,12.0,3.0,147.0,465.0,3.0,0.0,353.0,4412.0,5665.0,60459.0,0.0,280.0,1251.0,971.0,1251.0,1251.0,1,raw_available,280.0,
8R8397T1,LN2,KT1A,8R8397T1,0,LN2KT1A,MEIDEN,2021-04-10,2021-10-21,2011.0,50,115/22,,20.0,7.0,272.0,519.0,2.0,0.0,331.0,3461.0,7651.0,64569.0,0.0,313.0,1444.0,1131.0,1444.0,1444.0,1,raw_available,313.0,
8R8397T1,LN2,KT1A,8R8397T1,0,LN2KT1A,MEIDEN,2022-06-12,2022-06-20,2011.0,50,115/22,90.0,14.0,2.0,20.0,68.0,8.0,0.0,154.0,1652.0,15526.0,48207.0,0.0,66.0,318.0,252.0,318.0,318.0,1,raw_available,66.0,
8R8397T1,LN2,KT1A,8R8397T1,0,LN2KT1A,MEIDEN,2023-04-03,2023-06-04,2011.0,50,115/22,63.0,11.0,2.0,10.0,44.0,4.0,0.0,95.0,1009.0,7635.0,37408.0,3.0,39.0,197.0,155.0,197.0,197.0,1,raw_available,42.0,
8R8397T1,LN2,KT1A,8R8397T1,0,LN2KT1A,MEIDEN,2024-02-08,2024-05-26,2011.0,50,115/22,,16.0,3.0,29.0,72.0,5.0,0.0,125.0,1360.0,6344.0,37503.0,0.0,61.0,295.0,234.0,295.0,295.0,1,raw_available,61.0,
8R8397T2,LN2,KT2A,8R8397T2,0,LN2KT2A,MEIDEN,2020-03-17,2020-05-16,2006.0,50,115/22,58.0,15.0,9.0,110.0,418.0,17.0,0.0,182.0,2521.0,6015.0,74038.0,77.0,489.0,1302.0,736.0,1302.0,1302.0,1,raw_available,566.0,
8R8397T2,LN2,KT2A,8R8397T2,0,LN2KT2A,MEIDEN,2021-04-10,2021-10-09,2006.0,50,115/22,,22.0,6.0,81.0,357.0,11.0,0.0,186.0,2260.0,7181.0,62836.0,0.0,278.0,919.0,641.0,919.0,919.0,1,raw_available,278.0,
8R8397T2,LN2,KT2A,8R8397T2,0,LN2KT2A,MEIDEN,2022-06-12,2022-06-20,2006.0,50,115/22,,14.0,2.0,40.0,209.0,7.0,0.0,138.0,1714.0,12084.0,70613.0,6.0,269.0,671.0,396.0,671.0,671.0,1,raw_available,275.0,
8R8397T2,LN2,KT2A,8R8397T2,0,LN2KT2A,MEIDEN,2023-04-03,2023-06-04,2006.0,50,115/22,62.0,12.0,2.0,69.0,222.0,8.0,0.0,147.0,1819.0,8282.0,61147.0,6.0,227.0,681.0,448.0,681.0,681.0,1,raw_available,233.0,
8R8397T2,LN2,KT2A,8R8397T2,0,LN2KT2A,MEIDEN,2024-02-08,2024-05-26,2006.0,50,115/22,,17.0,6.0,83.0,332.0,6.0,0.0,168.0,2119.0,6134.0,68431.0,0.0,320.0,915.0,595.0,915.0,915.0,1,raw_available,320.0,
8R8398T1,CM2,KT1A,8R8398T1,0,CM2KT1A,MEIDEN,2019-10-21,2019-11-29,2007.0,50,115/22,65.0,9.0,18.0,92.0,299.0,2.0,0.0,268.0,2922.0,6843.0,44317.0,76.0,245.0,1000.0,679.0,1000.0,1000.0,1,raw_available,321.0,
8R8398T1,CM2,KT1A,8R8398T1,0,CM2KT1A,MEIDEN,2020-03-27,2020-05-16,2007.0,50,115/22,65.0,9.0,8.0,192.0,457.0,0.0,0.0,282.0,3060.0,2564.0,53378.0,0.0,329.0,1268.0,939.0,1268.0,1268.0,1,raw_available,329.0,
8R8398T1,CM2,KT1A,8R8398T1,0,CM2KT1A,MEIDEN,2021-04-10,2021-10-21,2007.0,50,115/22,,31.0,18.0,270.0,416.0,3.0,0.0,297.0,2309.0,4354.0,59854.0,0.0,255.0,1259.0,1004.0,1259.0,1259.0,1,raw_available,255.0,
8R8398T1,CM2,KT1A,8R8398T1,0,CM2KT1A,MEIDEN,2022-06-09,2022-06-19,2007.0,50,115/22,,12.0,4.0,109.0,305.0,22.0,0.0,235.0,2573.0,6279.0,5935.0,71.0,244.0,990.0,675.0,990.0,990.0,1,raw_available,315.0,
8R8398T1,CM2,KT1A,8R8398T1,0,CM2KT1A,MEIDEN,2023-04-03,2023-06-04,2007.0,50,115/22,53.0,9.0,7.0,123.0,344.0,12.0,0.0,219.0,2718.0,9990.0,61591.0,10.0,224.0,939.0,705.0,939.0,939.0,1,raw_available,234.0,
8R8398T1,CM2,KT1A,8R8398T1,0,CM2KT1A,MEIDEN,2024-02-08,2024-05-26,2007.0,50,115/22,,11.0,3.0,166.0,456.0,4.0,0.0,374.0,3580.0,7424.0,62656.0,12.0,266.0,1281.0,1003.0,1281.0,1281.0,1,raw_available,278.0,
8R8399T1,SM,KT3A,8R8399T1,0,SMKT3A,MEIDEN,2021-03-14,2021-05-11,2006.0,50,115/22,58.0,21.0,22.0,36.0,68.0,2.0,0.0,94.0,876.0,5421.0,43308.0,4.0,62.0,288.0,222.0,288.0,288.0,1,raw_available,66.0,
8R8399T1,SM,KT3A,8R8399T1,0,SMKT3A,MEIDEN,2022-03-24,2022-04-01,2006.0,50,115/22,53.0,9.0,6.0,57.0,111.0,4.0,0.0,119.0,1386.0,5496.0,29891.0,0.0,62.0,419.0,297.0,419.0,419.0,1,raw_available,122.0,
8R8399T1,SM,KT3A,8R8399T1,0,SMKT3A,MEIDEN,2023-03-23,2023-04-06,2006.0,50,115/22,51.0,8.0,3.0,47.0,118.0,2.0,0.0,135.0,1538.0,18768.0,83579.0,0.0,96.0,401.0,305.0,401.0,401.0,1,raw_available,96.0,
8R8399T1,SM,KT3A,8R8399T1,0,SMKT3A,MEIDEN,2024-03-16,2024-04-09,2006.0,50,115/22,50.0,12.0,6.0,80.0,240.0,183.0,0.0,127.0,1579.0,14020.0,40310.0,323.0,186.0,1145.0,636.0,1145.0,1145.0,1,raw_available,509.0,
8R8400T1,SR1,KT2A,8R8400T1,0,SR1KT2A,MEIDEN,2019-12-20,2020-01-10,2009.0,50,115/22,48.0,6.0,2.0,98.0,414.0,2.0,0.0,117.0,1594.0,1770.0,73312.0,1.0,397.0,1031.0,633.0,1031.0,1031.0,1,raw_available,398.0,
8R8400T1,SR1,KT2A,8R8400T1,0,SR1KT2A,MEIDEN,2020-05-18,2020-06-27,2009.0,50,115/22,58.0,21.0,35.0,113.0,482.0,2.0,0.0,112.0,2990.0,8120.0,123410.0,69.0,350.0,1163.0,744.0,1163.0,1163.0,1,raw_available,419.0,
8R8400T1,SR1,KT2A,8R8400T1,0,SR1KT2A,MEIDEN,2022-07-03,2022-07-14,2009.0,50,115/22,62.0,13.0,37.0,108.0,405.0,3.0,0.0,113.0,2958.0,8290.0,68080.0,23.0,347.0,1036.0,666.0,1036.0,1036.0,1,raw_available,370.0,
8R8400T1,SR1,KT2A,8R8400T1,0,SR1KT2A,MEIDEN,2023-02-10,2023-02-25,2009.0,50,115/22,58.0,5.0,10.0,168.0,521.0,9.0,0.0,125.0,3089.0,6551.0,53212.0,0.0,324.0,1157.0,833.0,1157.0,1157.0,1,raw_available,324.0,color 1.5
8R8400T1,SR1,KT2A,8R8400T1,0,SR1KT2A,MEIDEN,2024-03-22,2024-04-20,2009.0,50,115/22,66.0,10.0,8.0,189.0,607.0,12.0,0.0,168.0,3077.0,9932.0,72613.0,19.0,424.0,1427.0,984.0,1427.0,1427.0,1,raw_available,443.0,
8R8401T1,SN2,KT3A,8R8401T1,0,SN2KT3A,MEIDEN,2021-06-12,2021-09-12,2004.0,50,115/22,61.0,8.0,17.0,29.0,284.0,0.0,0.0,13.0,559.0,28615.0,76951.0,11.0,236.0,590.0,343.0,590.0,590.0,1,raw_available,247.0,
8R8401T1,SN2,KT3A,8R8401T1,0,SN2KT3A,MEIDEN,2022-06-16,2022-06-25,2004.0,50,115/22,58.0,7.0,10.0,109.0,387.0,18.0,0.0,112.0,1291.0,3270.0,66710.0,6.0,304.0,946.0,636.0,946.0,946.0,1,raw_available,310.0,
8R8401T1,SN2,KT3A,8R8401T1,0,SN2KT3A,MEIDEN,2023-05-11,2023-07-01,2004.0,50,115/22,64.0,16.0,11.0,113.0,465.0,3.0,0.0,127.0,1794.0,7849.0,57133.0,0.0,433.0,1152.0,719.0,1152.0,1152.0,1,raw_available,433.0,
8R8401T1,SN2,KT3A,8R8401T1,0,SN2KT3A,MEIDEN,2024-06-03,2024-06-07,2004.0,50,115/22,58.0,6.0,5.0,140.0,475.0,8.0,0.0,120.0,1731.0,9856.0,30296.0,63.0,474.0,1285.0,748.0,1285.0,1285.0,1,raw_available,537.0,
8R8402T1,PY,KT1A,8R8402T1,0,PYKT1A,MEIDEN,2020-03-15,2020-03-21,2007.0,50,115/22,32.0,14.0,1.0,57.0,80.0,0.0,0.0,96.0,1325.0,17970.0,80970.0,73.0,58.0,365.0,234.0,365.0,365.0,1,raw_available,131.0,
8R8402T1,PY,KT1A,8R8402T1,0,PYKT1A,MEIDEN,2021-06-21,2021-08-29,2007.0,50,115/22,,16.0,7.0,61.0,134.0,0.0,0.0,145.0,2363.0,8199.0,39188.0,0.0,15.0,362.0,347.0,362.0,362.0,1,raw_available,15.0,
8R8402T1,PY,KT1A,8R8402T1,0,PYKT1A,MEIDEN,2022-07-14,2022-07-14,2007.0,50,115/22,,21.0,10.0,56.0,164.0,5.0,0.0,169.0,3125.0,5816.0,40146.0,0.0,51.0,455.0,404.0,455.0,455.0,1,raw_available,51.0,
8R8402T1,PY,KT1A,8R8402T1,0,PYKT1A,MEIDEN,2023-04-28,2023-06-10,2007.0,50,115/22,63.0,19.0,4.0,110.0,193.0,5.0,0.0,207.0,3479.0,7752.0,40946.0,6.0,67.0,592.0,519.0,592.0,592.0,1,raw_available,73.0,
8R8402T1,PY,KT1A,8R8402T1,0,PYKT1A,MEIDEN,2024-04-29,2024-05-26,2007.0,50,115/22,60.0,14.0,3.0,96.0,171.0,4.0,0.0,192.0,2960.0,5502.0,36758.0,6.0,86.0,558.0,466.0,558.0,558.0,1,raw_available,92.0,
8R8403T1,SC,KT3A,8R8403T1,0,SCKT3A,MEIDEN,2019-11-15,2019-11-30,2007.0,50,115/22,63.0,13.0,2.0,58.0,147.0,2.0,0.0,196.0,1938.0,4664.0,37438.0,0.0,71.0,476.0,405.0,476.0,476.0,1,raw_available,71.0,
8R8403T1,SC,KT3A,8R8403T1,0,SCKT3A,MEIDEN,2022-05-12,2022-06-09,2007.0,50,115/22,56.0,14.0,2.0,61.0,208.0,0.0,0.0,310.0,1861.0,4132.0,61777.0,0.0,64.0,645.0,581.0,645.0,645.0,1,raw_available,64.0,
8R8403T1,SC,KT3A,8R8403T1,0,SCKT3A,MEIDEN,2022-11-18,2022-11-27,2007.0,50,115/22,54.0,8.0,2.0,95.0,175.0,2.0,0.0,314.0,2026.0,3290.0,53550.0,40.0,134.0,762.0,588.0,762.0,762.0,1,raw_available,174.0,
8R8403T1,SC,KT3A,8R8403T1,0,SCKT3A,MEIDEN,2023-06-25,2023-06-26,2007.0,50,115/22,60.0,7.0,3.0,157.0,263.0,9.0,0.0,250.0,2262.0,4411.0,67071.0,0.0,153.0,835.0,682.0,835.0,835.0,1,raw_available,153.0,
8R8403T1,SC,KT3A,8R8403T1,0,SCKT3A,MEIDEN,2024-06-07,2024-06-17,2007.0,50,115/22,62.0,10.0,4.0,144.0,271.0,8.0,0.0,255.0,2319.0,15388.0,71546.0,13.0,173.0,868.0,682.0,868.0,868.0,1,raw_available,186.0,
8R8403T2,SR4,KT2A,8R8403T2,0,SR4KT2A,MEIDEN,2019-12-19,2020-01-12,2007.0,50,115/22,50.0,8.0,9.0,70.0,336.0,7.0,0.0,79.0,1020.0,21324.0,80421.0,1.0,333.0,835.0,501.0,835.0,835.0,1,raw_available,334.0,
8R8403T2,SR4,KT2A,8R8403T2,0,SR4KT2A,MEIDEN,2020-06-26,2020-08-15,2007.0,50,115/22,58.0,19.0,11.0,92.0,291.0,1.0,0.0,101.0,1576.0,10960.0,126060.0,126.0,232.0,854.0,496.0,854.0,854.0,1,raw_available,358.0,
8R8403T2,SR4,KT2A,8R8403T2,0,SR4KT2A,MEIDEN,2022-07-30,2022-08-07,2007.0,50,115/22,52.0,8.0,3.0,150.0,546.0,10.0,0.0,121.0,1204.0,12150.0,61302.0,0.0,340.0,1170.0,830.0,1170.0,1170.0,1,raw_available,340.0,
8R8403T2,SR4,KT2A,8R8403T2,0,SR4KT2A,MEIDEN,2023-02-03,2023-02-26,2007.0,50,115/22,57.0,11.0,10.0,145.0,488.0,9.0,0.0,154.0,1300.0,5293.0,51622.0,0.0,280.0,1086.0,806.0,1086.0,1086.0,1,raw_available,280.0,
8R8403T2,SR4,KT2A,8R8403T2,0,SR4KT2A,MEIDEN,2024-05-11,2024-05-18,2007.0,50,115/22,56.0,5.0,13.0,144.0,548.0,11.0,0.0,197.0,1354.0,1837.0,29171.0,10.0,333.0,1256.0,913.0,1256.0,1256.0,1,raw_available,343.0,
8R8404T1,BGS,KT1A,8R8404T1,0,BGSKT1A,MEIDEN,2019-09-15,2019-09-21,2007.0,50,115/22,67.0,10.0,19.0,66.0,281.0,0.0,0.0,163.0,1581.0,15794.0,42214.0,0.0,244.0,773.0,529.0,773.0,773.0,1,raw_available,244.0,
8R8404T1,BGS,KT1A,8R8404T1,0,BGSKT1A,MEIDEN,2021-01-22,2021-02-13,2007.0,50,115/22,64.0,13.0,25.0,54.0,238.0,0.0,0.0,160.0,1372.0,17582.0,53798.0,0.0,209.0,686.0,477.0,686.0,686.0,1,raw_available,209.0,
8R8404T1,BGS,KT1A,8R8404T1,0,BGSKT1A,MEIDEN,2021-10-18,2021-11-17,2007.0,50,115/22,61.0,10.0,21.0,95.0,315.0,1.0,0.0,215.0,2781.0,6098.0,43642.0,0.0,313.0,960.0,647.0,960.0,960.0,1,raw_available,313.0,
8R8404T1,BGS,KT1A,8R8404T1,0,BGSKT1A,MEIDEN,2023-03-03,2023-03-12,2007.0,50,115/22,34.0,10.0,21.0,121.0,394.0,4.0,0.0,242.0,1889.0,2467.0,58273.0,3.0,314.0,1099.0,782.0,1099.0,1099.0,1,raw_available,317.0,
8R8404T1,BGS,KT1A,8R8404T1,0,BGSKT1A,MEIDEN,2024-02-02,2024-02-24,2007.0,50,115/22,62.0,9.0,16.0,177.0,553.0,6.0,0.0,256.0,1963.0,13020.0,42400.0,56.0,441.0,1505.0,1008.0,1505.0,1505.0,1,raw_available,497.0,
8R8405T1,KB1,KT2A,8R8405T1,0,KB1KT2A,MEIDEN,2021-04-23,2021-06-11,2008.0,50,115/22,63.0,10.0,44.0,128.0,317.0,2.0,0.0,155.0,2697.0,2710.0,26430.0,19.0,261.0,926.0,646.0,926.0,926.0,1,raw_available,280.0,
8R8405T1,KB1,KT2A,8R8405T1,0,KB1KT2A,MEIDEN,2022-04-24,2022-05-13,2008.0,50,115/22,62.0,9.0,10.0,159.0,479.0,12.0,0.0,127.0,1736.0,5941.0,48848.0,19.0,377.0,1183.0,787.0,1183.0,1183.0,1,raw_available,396.0,
8R8405T1,KB1,KT2A,8R8405T1,0,KB1KT2A,MEIDEN,2023-04-21,2023-05-07,2008.0,50,115/22,60.0,10.0,5.0,244.0,623.0,12.0,0.0,235.0,2142.0,3911.0,80200.0,33.0,394.0,1546.0,1119.0,1546.0,1546.0,1,raw_available,427.0,
8R8405T1,KB1,KT2A,8R8405T1,0,KB1KT2A,MEIDEN,2024-04-29,2024-05-06,2008.0,50,115/22,63.0,5.0,11.0,258.0,794.0,8.0,0.0,259.0,2436.0,3157.0,61696.0,0.0,503.0,1833.0,1330.0,1833.0,1833.0,1,raw_available,503.0,
8R8406T1,CM2,KT2A,8R8406T1,0,CM2KT2A,MEIDEN,2020-03-27,2020-03-27,2007.0,50,115/22,43.0,7.0,10.0,187.0,535.0,0.0,0.0,284.0,2880.0,7016.0,52519.0,0.0,423.0,1439.0,1016.0,1439.0,1439.0,1,raw_available,423.0,
8R8406T1,CM2,KT2A,8R8406T1,0,CM2KT2A,MEIDEN,2021-04-10,2021-10-09,2007.0,50,115/22,,19.0,6.0,113.0,403.0,0.0,0.0,274.0,1828.0,14211.0,53974.0,0.0,253.0,1049.0,796.0,1049.0,1049.0,1,raw_available,253.0,
8R8406T1,CM2,KT2A,8R8406T1,0,CM2KT2A,MEIDEN,2022-06-09,2022-06-20,2007.0,50,115/22,74.0,11.0,2.0,76.0,298.0,13.0,0.0,258.0,1758.0,16115.0,63617.0,70.0,286.0,1003.0,647.0,1003.0,1003.0,1,raw_available,356.0,
8R8406T1,CM2,KT2A,8R8406T1,0,CM2KT2A,MEIDEN,2023-04-03,2023-06-09,2007.0,50,115/22,57.0,12.0,4.0,180.0,529.0,7.0,0.0,269.0,2715.0,17698.0,71717.0,8.0,346.0,1343.0,989.0,1343.0,1343.0,1,raw_available,354.0,
8R8406T1,CM2,KT2A,8R8406T1,0,CM2KT2A,MEIDEN,2024-02-08,2024-05-26,2007.0,50,115/22,,10.0,5.0,177.0,605.0,8.0,0.0,211.0,2811.0,2462.0,30911.0,0.0,432.0,1438.0,1006.0,1438.0,1438.0,1,raw_available,432.0,
8R8407T1,PR,KT1A,8R8407T1,0,PRKT1A,MEIDEN,2019-05-19,2019-06-07,2007.0,50,115/22,61.0,9.0,4.0,88.0,323.0,8.0,0.0,84.0,857.0,5707.0,44963.0,0.0,171.0,678.0,507.0,678.0,678.0,1,raw_available,171.0,
8R8407T1,PR,KT1A,8R8407T1,0,PRKT1A,MEIDEN,2020-05-23,2020-06-05,2007.0,50,115/22,50.0,12.0,2.0,109.0,447.0,10.0,0.0,78.0,546.0,3492.0,54080.0,0.0,253.0,899.0,646.0,899.0,899.0,1,raw_available,253.0,
8R8407T1,PR,KT1A,8R8407T1,0,PRKT1A,MEIDEN,2021-04-04,2021-05-29,2007.0,50,115/22,59.0,9.0,30.0,59.0,195.0,3.0,0.0,42.0,689.0,6550.0,113780.0,9.0,166.0,504.0,329.0,504.0,504.0,1,raw_available,175.0,
8R8407T1,PR,KT1A,8R8407T1,0,PRKT1A,MEIDEN,2022-03-05,2022-03-18,2007.0,50,115/22,52.0,7.0,8.0,0.0,392.0,8.0,0.0,72.0,813.0,5865.0,46023.0,0.0,150.0,630.0,480.0,630.0,630.0,1,raw_available,150.0,
8R8407T1,PR,KT1A,8R8407T1,0,PRKT1A,MEIDEN,2023-04-21,2023-04-29,2007.0,50,115/22,63.0,8.0,3.0,108.0,434.0,14.0,0.0,83.0,946.0,4067.0,56314.0,82.0,320.0,1044.0,642.0,1044.0,1044.0,1,raw_available,402.0,
8R8407T2,PR,KT2A,8R8407T2,0,PRKT2A,MEIDEN,2019-05-19,2019-06-07,2007.0,50,115/22,60.0,14.0,26.0,71.0,148.0,3.0,0.0,223.0,2081.0,8474.0,50379.0,0.0,258.0,729.0,471.0,729.0,729.0,1,raw_available,258.0,
8R8407T2,PR,KT2A,8R8407T2,0,PRKT2A,MEIDEN,2020-05-23,2020-06-05,2007.0,50,115/22,,10.0,2.0,285.0,904.0,29.0,0.0,174.0,766.0,1831.0,72116.0,0.0,645.0,2039.0,1394.0,2039.0,2039.0,1,raw_available,645.0,
8R8407T2,PR,KT2A,8R8407T2,0,PRKT2A,MEIDEN,2021-04-04,2021-05-29,2007.0,50,115/22,57.0,17.0,47.0,126.0,403.0,10.0,0.0,85.0,941.0,1670.0,184790.0,33.0,395.0,1099.0,671.0,1099.0,1099.0,1,raw_available,428.0,
8R8407T2,PR,KT2A,8R8407T2,0,PRKT2A,MEIDEN,2022-03-05,2022-03-18,2007.0,50,115/22,50.0,6.0,5.0,0.0,685.0,22.0,0.0,137.0,1003.0,7389.0,61225.0,19.0,354.0,1222.0,849.0,1222.0,1222.0,1,raw_available,373.0,
8R8407T2,PR,KT2A,8R8407T2,0,PRKT2A,MEIDEN,2023-04-21,2023-04-29,2007.0,50,115/22,61.0,10.0,3.0,207.0,756.0,26.0,0.0,161.0,1161.0,4063.0,73604.0,45.0,716.0,1914.0,1153.0,1914.0,1914.0,1,raw_available,761.0,
8R8408T1,CB,KT2A,8R8408T1,0,CBKT2A,MEIDEN,2019-11-08,2019-11-24,2007.0,50,115/22,62.0,9.0,10.0,68.0,125.0,0.0,0.0,192.0,1300.0,4350.0,33520.0,36.0,88.0,519.0,395.0,519.0,519.0,1,raw_available,124.0,
8R8408T1,CB,KT2A,8R8408T1,0,CBKT2A,MEIDEN,2022-05-20,2022-06-06,2007.0,50,115/22,68.0,13.0,7.0,25.0,66.0,0.0,0.0,132.0,3456.0,6971.0,21619.0,0.0,19.0,249.0,230.0,249.0,249.0,1,raw_available,19.0,
8R8408T1,CB,KT2A,8R8408T1,0,CBKT2A,MEIDEN,2022-12-15,2023-01-06,2007.0,50,115/22,57.0,10.0,3.0,23.0,42.0,0.0,0.0,84.0,3291.0,5551.0,24895.0,0.0,34.0,186.0,152.0,186.0,186.0,1,raw_available,34.0,
8R8408T1,CB,KT2A,8R8408T1,0,CBKT2A,MEIDEN,2023-05-20,2023-05-26,2007.0,50,115/22,58.0,7.0,1.0,35.0,62.0,1.0,0.0,82.0,2852.0,4245.0,25726.0,0.0,42.0,223.0,181.0,223.0,223.0,1,raw_available,42.0,
8R8408T1,CB,KT2A,8R8408T1,0,CBKT2A,MEIDEN,2024-04-22,2024-04-24,2007.0,50,115/22,64.0,7.0,4.0,88.0,151.0,4.0,0.0,152.0,3481.0,5780.0,23900.0,17.0,121.0,537.0,399.0,537.0,537.0,1,raw_available,138.0,
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2019-07-18,2019-08-08,2007.0,50,115/22,,12.0,4.0,0.0,0.0,0.0,0.0,19.0,182.0,12687.0,32965.0,0.0,0.0,23.0,23.0,23.0,23.0,1,raw_available,0.0,after hot oil circulated
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2019-08-16,2019-08-30,2007.0,50,115/22,29.0,20.0,4.5,0.0,0.1,0.5,0.0,36.8,205.0,8518.0,23505.0,0.4,0.0,42.3,41.9,42.3,42.3,1,raw_available,0.3999999999999986,After High voltage test.
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2019-10-17,2019-10-26,2007.0,50,115/22,,9.0,0.0,0.0,0.0,0.0,0.0,1.2,93.1,6680.0,16010.0,0.0,0.0,1.2,1.2,1.2,1.2,1,raw_available,0.0,AFTER REFILL
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2020-11-07,2020-11-23,2007.0,50,115/22,,17.0,1.0,0.0,1.0,0.0,0.0,56.0,189.0,4731.0,18335.0,1.0,2.0,61.0,58.0,61.0,61.0,1,raw_available,3.0,หม้อแปลงย้าย รอการเข้าใช้งาน
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2021-04-17,2021-06-08,2007.0,50,115/22,65.0,19.0,38.0,10.0,4.0,0.0,0.0,67.0,953.0,3020.0,28060.0,0.0,3.0,122.0,119.0,122.0,122.0,1,raw_available,3.0,
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2022-05-20,2022-05-26,2007.0,50,115/22,58.0,12.0,7.0,10.0,16.0,0.0,0.0,100.0,1599.0,4720.0,20381.0,0.0,0.0,133.0,133.0,133.0,133.0,1,raw_available,0.0,
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2023-04-28,2023-05-06,2007.0,50,115/22,56.0,13.0,4.0,19.0,0.0,0.0,0.0,149.0,2058.0,4916.0,29656.0,2.0,0.0,174.0,172.0,174.0,174.0,1,raw_available,2.0,
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2023-10-20,2024-01-15,2007.0,50,115/22,70.0,27.0,4.0,8.0,3.0,10.0,0.0,201.0,1694.0,28140.0,43570.0,28.0,1.0,255.0,226.0,255.0,255.0,1,raw_available,29.0,
8R8408T2,PRB,KT1A,8R8408T2,0,PRBKT1A,MEIDEN,2024-04-03,2024-04-20,2007.0,50,115/22,0.0,11.0,11.0,25.0,33.0,5.0,0.0,164.0,2730.0,4344.0,35645.0,0.0,0.0,238.0,238.0,238.0,238.0,1,raw_available,0.0,
8R8409T1,BMN,KT2A,8R8409T1,0,BMNKT2A,MEIDEN,2020-01-18,2020-01-26,2007.0,50,115/22,49.0,5.0,42.0,190.0,758.0,15.0,0.0,165.0,1239.0,6794.0,38084.0,81.0,703.0,1954.0,1170.0,1954.0,1954.0,1,raw_available,784.0,
8R8409T1,BMN,KT2A,8R8409T1,0,BMNKT2A,MEIDEN,2021-06-06,2021-08-16,2007.0,50,115/22,51.0,26.0,12.0,144.0,577.0,34.0,0.0,153.0,977.0,10646.0,60750.0,0.0,370.0,1290.0,920.0,1290.0,1290.0,1,raw_available,370.0,
8R8409T1,BMN,KT2A,8R8409T1,0,BMNKT2A,MEIDEN,2022-01-08,2022-01-16,2007.0,50,115/22,53.0,7.0,32.0,254.0,848.0,25.0,0.0,251.0,1452.0,4449.0,73062.0,0.0,596.0,2006.0,1410.0,2006.0,2006.0,1,raw_available,596.0,
8R8409T1,BMN,KT2A,8R8409T1,0,BMNKT2A,MEIDEN,2023-03-05,2023-03-12,2007.0,50,115/22,46.0,9.0,7.0,184.0,679.0,26.0,0.0,244.0,1053.0,2664.0,75851.0,24.0,602.0,1766.0,1140.0,1766.0,1766.0,1,raw_available,626.0,
8R8409T1,BMN,KT2A,8R8409T1,0,BMNKT2A,MEIDEN,2024-02-03,2024-02-24,2007.0,50,115/22,57.0,8.0,10.0,308.0,1011.0,31.0,0.0,215.0,1323.0,5750.0,52810.0,149.0,852.0,2576.0,1575.0,2576.0,2576.0,1,raw_available,1001.0,
8R8409T2,BMN,KT1A,8R8409T2,0,BMNKT1A,MEIDEN,2020-01-18,2020-01-27,2007.0,50,115/22,48.0,9.0,30.0,43.0,203.0,1.0,0.0,53.0,846.0,6762.0,45049.0,21.0,185.0,536.0,330.0,536.0,536.0,1,raw_available,206.0,
8R8409T2,BMN,KT1A,8R8409T2,0,BMNKT1A,MEIDEN,2021-06-06,2021-08-16,2007.0,50,115/22,51.0,33.0,13.0,54.0,291.0,16.0,0.0,77.0,850.0,14583.0,46823.0,0.0,85.0,536.0,451.0,536.0,536.0,1,raw_available,85.0,
8R8409T2,BMN,KT1A,8R8409T2,0,BMNKT1A,MEIDEN,2022-01-08,2022-01-16,2007.0,50,115/22,52.0,10.0,38.0,214.0,375.0,8.0,0.0,181.0,1321.0,4213.0,49144.0,0.0,226.0,1042.0,816.0,1042.0,1042.0,1,raw_available,226.0,
8R8409T2,BMN,KT1A,8R8409T2,0,BMNKT1A,MEIDEN,2023-03-05,2023-03-12,2007.0,50,115/22,52.0,18.0,12.0,83.0,336.0,5.0,0.0,129.0,1019.0,3605.0,54027.0,0.0,262.0,827.0,565.0,827.0,827.0,1,raw_available,262.0,
8R8409T2,BMN,KT1A,8R8409T2,0,BMNKT1A,MEIDEN,2024-02-03,2024-02-24,2007.0,50,115/22,56.0,6.0,17.0,143.0,532.0,10.0,0.0,120.0,1261.0,72800.0,39540.0,49.0,394.0,1265.0,822.0,1265.0,1265.0,1,raw_available,443.0,
8R8410T1,CP,KT1A,8R8410T1,0,CPKT1A,MEIDEN,2019-11-22,2019-12-23,2008.0,50,115/22,54.0,11.0,20.0,83.0,327.0,1.0,0.0,107.0,1355.0,16670.0,72760.0,80.0,264.0,882.0,538.0,882.0,882.0,1,raw_available,344.0,
8R8410T1,CP,KT1A,8R8410T1,0,CPKT1A,MEIDEN,2020-11-09,2020-11-28,2008.0,50,115/22,53.0,12.0,42.0,81.0,223.0,3.0,0.0,126.0,1621.0,7762.0,73495.0,69.0,180.0,724.0,475.0,724.0,724.0,1,raw_available,249.0,
8R8410T1,CP,KT1A,8R8410T1,0,CPKT1A,MEIDEN,2021-11-02,2021-11-22,2008.0,50,115/22,64.0,11.0,22.0,108.0,361.0,6.0,0.0,161.0,1633.0,4465.0,40315.0,0.0,107.0,765.0,658.0,765.0,765.0,1,raw_available,107.0,
8R8410T1,CP,KT1A,8R8410T1,0,CPKT1A,MEIDEN,2022-11-28,2023-01-08,2008.0,50,115/22,59.0,13.0,21.0,115.0,354.0,5.0,0.0,168.0,1631.0,4991.0,41428.0,211.0,196.0,1070.0,663.0,1070.0,1070.0,1,raw_available,407.0,
8R8410T1,CP,KT1A,8R8410T1,0,CPKT1A,MEIDEN,2023-11-24,2024-01-27,2008.0,50,115/22,58.0,17.0,31.0,142.0,400.0,2.0,0.0,207.0,1631.0,7577.0,63962.0,13.0,251.0,1046.0,782.0,1046.0,1046.0,1,raw_available,264.0,
8R8410T2,CP,KT2A,8R8410T2,0,CPKT2A,MEIDEN,2019-02-10,2019-02-11,2008.0,50,115/22,34.0,7.0,26.0,115.0,279.0,5.0,0.0,275.0,2145.0,2826.0,48024.0,0.0,164.0,864.0,700.0,864.0,864.0,1,raw_available,164.0,เนื่องจาก Trip ด้วย Diff. Relay เมื่อ 28 ต.ค 47
8R8410T2,CP,KT2A,8R8410T2,0,CPKT2A,MEIDEN,2019-11-22,2019-12-26,2008.0,50,115/22,59.0,10.0,34.0,161.0,434.0,0.0,0.0,366.0,3019.0,5610.0,59630.0,96.0,317.0,1408.0,995.0,1408.0,1408.0,1,raw_available,413.0,
8R8410T2,CP,KT2A,8R8410T2,0,CPKT2A,MEIDEN,2020-11-09,2020-11-27,2008.0,50,115/22,58.0,13.0,40.0,105.0,313.0,2.0,0.0,387.0,3166.0,6408.0,56553.0,85.0,237.0,1169.0,847.0,1169.0,1169.0,1,raw_available,322.0,
8R8410T2,CP,KT2A,8R8410T2,0,CPKT2A,MEIDEN,2021-11-02,2021-11-22,2008.0,50,115/22,64.0,11.0,13.0,109.0,324.0,0.0,0.0,193.0,2924.0,4820.0,42400.0,104.0,273.0,1016.0,639.0,1016.0,1016.0,1,raw_available,377.0,
8R8410T2,CP,KT2A,8R8410T2,0,CPKT2A,MEIDEN,2022-11-28,2023-01-13,2008.0,50,115/22,60.0,8.0,13.0,109.0,323.0,2.0,0.0,192.0,2422.0,3330.0,50390.0,83.0,269.0,991.0,639.0,991.0,991.0,1,raw_available,352.0,
8R8410T2,CP,KT2A,8R8410T2,0,CPKT2A,MEIDEN,2023-11-24,2024-01-27,2008.0,50,115/22,62.0,15.0,28.0,103.0,340.0,5.0,0.0,194.0,1875.0,9399.0,47023.0,12.0,197.0,879.0,670.0,879.0,879.0,1,raw_available,209.0,
8R8411T1,MR,KT2A,8R8411T1,0,MRKT2A,MEIDEN,2020-10-25,2020-11-17,2008.0,50,115/22,53.0,15.0,19.0,188.0,615.0,20.0,0.0,122.0,1281.0,3573.0,58674.0,0.0,327.0,1291.0,964.0,1291.0,1291.0,1,raw_available,327.0,
8R8411T1,MR,KT2A,8R8411T1,0,MRKT2A,MEIDEN,2021-11-15,2021-12-14,2008.0,50,115/22,57.0,6.0,21.0,165.0,631.0,27.0,0.0,132.0,1589.0,12756.0,63974.0,0.0,291.0,1267.0,976.0,1267.0,1267.0,1,raw_available,291.0,
8R8411T1,MR,KT2A,8R8411T1,0,MRKT2A,MEIDEN,2023-02-05,2023-02-12,2008.0,50,115/22,48.0,8.0,5.0,185.0,632.0,26.0,0.0,136.0,1536.0,2930.0,77800.0,37.0,548.0,1569.0,984.0,1569.0,1569.0,1,raw_available,585.0,
8R8411T1,MR,KT2A,8R8411T1,0,MRKT2A,MEIDEN,2024-05-25,2024-06-08,2008.0,50,115/22,56.0,10.0,5.0,196.0,583.0,21.0,0.0,148.0,1145.0,8748.0,70055.0,23.0,449.0,1425.0,953.0,1425.0,1425.0,1,raw_available,472.0,
8R8411T2,NS,KT2A,8R8411T2,0,NSKT2A,MEIDEN,2020-04-25,2020-05-28,2001.0,50,115/22,60.0,14.0,4.0,88.0,305.0,4.0,0.0,281.0,2614.0,9404.0,63819.0,0.0,202.0,884.0,682.0,884.0,884.0,1,raw_available,202.0,
8R8411T2,NS,KT2A,8R8411T2,0,NSKT2A,MEIDEN,2021-12-13,2022-01-06,2001.0,50,115/22,57.0,15.0,12.0,96.0,320.0,1.0,0.0,259.0,2807.0,4840.0,55450.0,42.0,262.0,992.0,688.0,992.0,992.0,1,raw_available,304.0,
8R8411T2,NS,KT2A,8R8411T2,0,NSKT2A,MEIDEN,2022-06-11,2022-06-26,2001.0,50,115/22,58.0,19.0,2.0,52.0,208.0,3.0,0.0,241.0,2771.0,18488.0,78132.0,7.0,208.0,721.0,506.0,721.0,721.0,1,raw_available,215.0,
8R8411T2,NS,KT2A,8R8411T2,0,NSKT2A,MEIDEN,2023-07-24,2023-08-07,2001.0,50,115/22,64.0,7.0,3.0,92.0,306.0,5.0,0.0,236.0,2645.0,16155.0,54878.0,0.0,218.0,860.0,642.0,860.0,860.0,1,raw_available,218.0,
8R8411T2,NS,KT2A,8R8411T2,0,NSKT2A,MEIDEN,2024-05-26,2024-06-08,2001.0,50,115/22,58.0,9.0,5.0,128.0,465.0,7.0,0.0,179.0,2138.0,6788.0,49662.0,10.0,271.0,1065.0,784.0,1065.0,1065.0,1,raw_available,281.0,
8R9763T1,NCS,KT3A,8R9763T1,0,NCSKT3A,MEIDEN,2021-05-19,2021-07-11,1990.0,50,115/22,31.0,31.0,9.0,157.0,947.0,12.0,0.0,206.0,2393.0,4551.0,64418.0,0.0,574.0,1905.0,1331.0,1905.0,1905.0,1,raw_available,574.0,
8R9763T1,NCS,KT3A,8R9763T1,0,NCSKT3A,MEIDEN,2021-07-16,2021-07-16,1990.0,50,115/22,39.0,13.0,12.0,276.0,1085.0,15.0,0.0,214.0,2518.0,3806.0,72368.0,0.0,666.0,2268.0,1602.0,2268.0,2268.0,1,raw_available,666.0,หม้อแปลง Trip ด้วย Differential Relay.
8R9763T1,NCS,KT3A,8R9763T1,0,NCSKT3A,MEIDEN,2022-05-13,2022-05-20,1990.0,50,115/22,57.0,9.0,6.0,250.0,1033.0,14.0,0.0,209.0,2446.0,10022.0,63975.0,0.0,630.0,2142.0,1512.0,2142.0,2142.0,1,raw_available,630.0,
8R9763T1,NCS,KT3A,8R9763T1,0,NCSKT3A,MEIDEN,2023-06-18,2023-06-24,1990.0,50,115/22,52.0,7.0,4.0,205.0,850.0,14.0,0.0,232.0,2643.0,15736.0,75737.0,0.0,558.0,1863.0,1305.0,1863.0,1863.0,1,raw_available,558.0,
8R9763T1,NCS,KT3A,8R9763T1,0,NCSKT3A,MEIDEN,2024-05-10,2024-05-17,1990.0,50,115/22,55.0,8.0,2.0,191.0,985.0,26.0,0.0,219.0,2307.0,22654.0,88612.0,0.0,612.0,2035.0,1423.0,2035.0,2035.0,1,raw_available,612.0,
8R9911T1,MMM,KT1A,8R9911T1,0,MMMKT1A,MEIDENSHA,2019-05-25,2019-06-07,2008.0,50,115/22,62.0,6.0,2.0,61.0,202.0,4.0,0.0,175.0,1777.0,6249.0,49350.0,0.0,129.0,573.0,444.0,573.0,573.0,1,raw_available,129.0,
8R9911T1,MMM,KT1A,8R9911T1,0,MMMKT1A,MEIDENSHA,2020-05-09,2020-05-22,2008.0,50,115/22,58.0,7.0,4.0,53.0,201.0,0.0,0.0,81.0,976.0,16675.0,61079.0,0.0,187.0,526.0,339.0,526.0,526.0,1,raw_available,187.0,
8R9911T1,MMM,KT1A,8R9911T1,0,MMMKT1A,MEIDENSHA,2021-03-06,2021-04-19,2008.0,50,115/22,54.0,11.0,48.0,51.0,206.0,2.0,0.0,103.0,1071.0,6803.0,69187.0,13.0,193.0,616.0,410.0,616.0,616.0,1,raw_available,206.0,
8R9911T1,MMM,KT1A,8R9911T1,0,MMMKT1A,MEIDENSHA,2021-06-11,2021-06-12,2008.0,50,115/22,58.0,9.0,8.0,86.0,281.0,6.0,0.0,142.0,1207.0,10732.0,70411.0,0.0,175.0,698.0,523.0,698.0,698.0,1,raw_available,175.0,
8R9911T1,MMM,KT1A,8R9911T1,0,MMMKT1A,MEIDENSHA,2022-03-11,2022-03-19,2008.0,50,115/22,55.0,8.0,8.0,0.0,275.0,53.0,0.0,157.0,1908.0,5394.0,48557.0,110.0,103.0,706.0,493.0,706.0,706.0,1,raw_available,213.0,
8R9911T1,MMM,KT1A,8R9911T1,0,MMMKT1A,MEIDENSHA,2023-03-13,2023-03-16,2008.0,50,115/22,53.0,5.0,6.0,87.0,304.0,0.0,0.0,177.0,2017.0,6444.0,51013.0,0.0,154.0,728.0,574.0,728.0,728.0,1,raw_available,154.0,
8R9911T2,MMM,KT2A,8R9911T2,0,MMMKT2A,MEIDENSHA,2019-05-25,2019-06-08,2008.0,50,115/22,61.0,18.0,53.0,39.0,136.0,4.0,0.0,128.0,1105.0,6306.0,47095.0,0.0,99.0,459.0,360.0,459.0,459.0,1,raw_available,99.0,
8R9911T2,MMM,KT2A,8R9911T2,0,MMMKT2A,MEIDENSHA,2020-05-09,2020-05-19,2008.0,50,115/22,58.0,17.0,17.0,49.0,185.0,1.0,0.0,90.0,820.0,10795.0,61178.0,0.0,161.0,503.0,342.0,503.0,503.0,1,raw_available,161.0,
8R9911T2,MMM,KT2A,8R9911T2,0,MMMKT2A,MEIDENSHA,2021-03-06,2021-04-17,2008.0,50,115/22,52.0,10.0,85.0,47.0,154.0,1.0,0.0,57.0,644.0,4537.0,54379.0,11.0,15.0,370.0,344.0,370.0,370.0,1,raw_available,26.0,
8R9911T2,MMM,KT2A,8R9911T2,0,MMMKT2A,MEIDENSHA,2021-06-11,2021-06-12,2008.0,50,115/22,35.0,5.0,5.0,57.0,199.0,4.0,0.0,142.0,859.0,5397.0,59316.0,0.0,125.0,532.0,407.0,532.0,532.0,1,raw_available,125.0,เนื่องจากมีหม้อแปลงตัวใกล้เคียงระเบิดเกิดไฟลุกไหม้MMM-KT3A
8R9911T2,MMM,KT2A,8R9911T2,0,MMMKT2A,MEIDENSHA,2022-03-11,2022-03-19,2008.0,50,115/22,54.0,13.0,56.0,0.0,180.0,10.0,0.0,112.0,1115.0,7049.0,46446.0,0.0,74.0,432.0,358.0,432.0,432.0,1,raw_available,74.0,
8R9911T2,MMM,KT2A,8R9911T2,0,MMMKT2A,MEIDENSHA,2023-03-13,2023-03-16,2008.0,50,115/22,51.0,19.0,39.0,51.0,210.0,0.0,0.0,123.0,1208.0,8403.0,48737.0,0.0,109.0,532.0,423.0,532.0,532.0,1,raw_available,109.0,
8R9911T3,MMM,KT3A,8R9911T3,0,MMMKT3A,MEIDENSHA,2019-05-25,2019-06-08,2008.0,50,115/22,59.0,23.0,21.0,64.0,211.0,6.0,0.0,125.0,1079.0,6651.0,49888.0,0.0,141.0,568.0,427.0,568.0,568.0,1,raw_available,141.0,
8R9911T3,MMM,KT3A,8R9911T3,0,MMMKT3A,MEIDENSHA,2020-05-09,2020-05-18,2008.0,50,115/22,56.0,7.0,57.0,104.0,346.0,4.0,0.0,140.0,1203.0,3704.0,62819.0,0.0,251.0,902.0,651.0,902.0,902.0,1,raw_available,251.0,
8R9911T3,MMM,KT3A,8R9911T3,0,MMMKT3A,MEIDENSHA,2021-03-06,2021-04-19,2008.0,50,115/22,50.0,12.0,37.0,63.0,211.0,3.0,0.0,43.0,647.0,4837.0,59942.0,15.0,193.0,565.0,357.0,565.0,565.0,1,raw_available,208.0,
8R9911T3,MMM,KT3A,8R9911T3,0,MMMKT3A,MEIDENSHA,2022-03-11,2022-03-19,2008.0,50,115/22,65.0,15.0,8.0,0.0,19.0,5.0,0.0,62.0,890.0,8353.0,21142.0,0.0,0.0,94.0,94.0,94.0,94.0,1,raw_available,0.0,
8R9911T3,MMM,KT3A,8R9911T3,0,MMMKT3A,MEIDENSHA,2022-07-11,2022-07-15,2008.0,50,115/22,60.0,11.0,11.0,7.0,25.0,4.0,0.0,86.0,1555.0,10435.0,30491.0,0.0,0.0,133.0,133.0,133.0,133.0,1,raw_available,0.0,
8R9911T3,MMM,KT3A,8R9911T3,0,MMMKT3A,MEIDENSHA,2023-03-13,2023-03-16,2008.0,50,115/22,61.0,8.0,7.0,28.0,44.0,0.0,0.0,113.0,1818.0,7175.0,19655.0,0.0,8.0,200.0,192.0,200.0,200.0,1,raw_available,8.0,
8R9911T5,NS,KT3A,8R9911T5,0,NSKT3A,MEIDEN,2020-04-25,2020-05-28,2001.0,50,115/22,60.0,11.0,12.0,61.0,248.0,5.0,0.0,161.0,1813.0,9593.0,67375.0,0.0,168.0,655.0,487.0,655.0,655.0,1,raw_available,168.0,
8R9911T5,NS,KT3A,8R9911T5,0,NSKT3A,MEIDEN,2021-12-13,2022-01-06,2001.0,50,115/22,49.0,12.0,7.0,81.0,252.0,7.0,0.0,139.0,1233.0,5278.0,54158.0,0.0,60.0,546.0,486.0,546.0,546.0,1,raw_available,60.0,
8R9911T5,NS,KT3A,8R9911T5,0,NSKT3A,MEIDEN,2022-06-11,2022-06-26,2001.0,50,115/22,55.0,10.0,2.0,64.0,248.0,11.0,0.0,158.0,1680.0,3981.0,63234.0,58.0,229.0,770.0,483.0,770.0,770.0,1,raw_available,287.0,
8R9911T5,NS,KT3A,8R9911T5,0,NSKT3A,MEIDEN,2023-07-24,2023-08-10,2001.0,50,115/22,53.0,9.0,10.0,74.0,297.0,7.0,0.0,172.0,1711.0,26253.0,66447.0,22.0,211.0,793.0,560.0,793.0,793.0,1,raw_available,233.0,
8R9911T5,NS,KT3A,8R9911T5,0,NSKT3A,MEIDEN,2024-05-26,2024-06-08,2001.0,50,115/22,51.0,12.0,1.0,122.0,447.0,19.0,0.0,162.0,1319.0,10085.0,71657.0,11.0,258.0,1020.0,751.0,1020.0,1020.0,1,raw_available,269.0,
8R9911T6,CTN,KT1A,8R9911T6,0,CTNKT1A,MEIDEN,2020-02-14,2020-03-09,2008.0,50,115/22,50.0,11.0,47.0,58.0,222.0,2.0,0.0,76.0,528.0,4770.0,53080.0,29.0,172.0,606.0,405.0,606.0,606.0,1,raw_available,201.0,
8R9911T6,CTN,KT1A,8R9911T6,0,CTNKT1A,MEIDEN,2022-02-27,2022-03-07,2008.0,50,115/22,59.0,9.0,11.0,42.0,191.0,6.0,0.0,61.0,693.0,8768.0,40222.0,0.0,79.0,390.0,311.0,390.0,390.0,1,raw_available,79.0,
8R9911T6,CTN,KT1A,8R9911T6,0,CTNKT1A,MEIDEN,2022-08-25,2022-09-03,2008.0,50,115/22,58.0,12.0,6.0,53.0,237.0,6.0,0.0,82.0,785.0,2243.0,56270.0,0.0,156.0,540.0,384.0,540.0,540.0,1,raw_available,156.0,
8R9911T6,CTN,KT1A,8R9911T6,0,CTNKT1A,MEIDEN,2023-03-11,2023-03-16,2008.0,50,115/22,54.0,5.0,53.0,66.0,251.0,7.0,0.0,103.0,804.0,4312.0,52234.0,0.0,152.0,632.0,480.0,632.0,632.0,1,raw_available,152.0,
8R9911T6,CTN,KT1A,8R9911T6,0,CTNKT1A,MEIDEN,2023-04-24,2023-04-28,2008.0,50,115/22,55.0,15.0,21.0,52.0,201.0,8.0,0.0,82.0,735.0,4266.0,50274.0,10.0,170.0,544.0,364.0,544.0,544.0,1,raw_available,180.0,
8R9911T6,CTN,KT1A,8R9911T6,0,CTNKT1A,MEIDEN,2024-02-17,2024-02-19,2008.0,50,115/22,54.0,10.0,16.0,7.0,16.0,1.0,0.0,46.0,593.0,14486.0,31341.0,1.0,9.0,96.0,86.0,96.0,96.0,1,raw_available,10.0,
8R9911T7,CTN,KT2A,8R9911T7,0,CTNKT2A,MEIDEN,2020-02-14,2020-03-09,2008.0,50,115/22,58.0,11.0,43.0,57.0,226.0,2.0,0.0,76.0,722.0,6500.0,59990.0,0.0,174.0,578.0,404.0,578.0,578.0,1,raw_available,174.0,
8R9911T7,CTN,KT2A,8R9911T7,0,CTNKT2A,MEIDEN,2022-02-27,2022-03-07,2008.0,50,115/22,65.0,12.0,19.0,53.0,225.0,4.0,0.0,102.0,1201.0,9704.0,46177.0,0.0,0.0,403.0,403.0,403.0,403.0,1,raw_available,0.0,
8R9911T7,CTN,KT2A,8R9911T7,0,CTNKT2A,MEIDEN,2022-08-25,2022-09-03,2008.0,50,115/22,60.0,8.0,9.0,69.0,274.0,5.0,0.0,125.0,1282.0,8269.0,61389.0,0.0,171.0,653.0,482.0,653.0,653.0,1,raw_available,171.0,
8R9911T7,CTN,KT2A,8R9911T7,0,CTNKT2A,MEIDEN,2023-03-11,2023-03-16,2008.0,50,115/22,55.0,6.0,22.0,82.0,294.0,6.0,0.0,153.0,1329.0,5058.0,57952.0,0.0,187.0,744.0,557.0,744.0,744.0,1,raw_available,187.0,
8R9911T7,CTN,KT2A,8R9911T7,0,CTNKT2A,MEIDEN,2023-04-21,2023-04-26,2008.0,50,115/22,55.0,13.0,17.0,62.0,223.0,9.0,0.0,139.0,1208.0,5786.0,55441.0,1.0,187.0,638.0,450.0,638.0,638.0,1,raw_available,188.0,
8R9911T7,CTN,KT2A,8R9911T7,0,CTNKT2A,MEIDEN,2024-01-25,2024-02-16,2008.0,50,115/22,58.0,13.0,4.0,19.0,39.0,2.0,0.0,86.0,749.0,5295.0,49805.0,13.0,31.0,194.0,150.0,194.0,194.0,1,raw_available,44.0,
8R9911T8,NCS,KT4A,8R9911T8,0,NCSKT4A,MEIDEN,2021-05-15,2021-07-11,1990.0,50,115/22,54.0,22.0,32.0,46.0,291.0,5.0,0.0,174.0,1616.0,7020.0,54196.0,0.0,173.0,721.0,548.0,721.0,721.0,1,raw_available,173.0,
8R9911T8,NCS,KT4A,8R9911T8,0,NCSKT4A,MEIDEN,2023-06-18,2023-06-23,1990.0,50,115/22,55.0,7.0,36.0,70.0,295.0,4.0,0.0,143.0,1971.0,5185.0,49423.0,23.0,255.0,826.0,548.0,826.0,826.0,1,raw_available,278.0,
8R9911T8,NCS,KT4A,8R9911T8,0,NCSKT4A,MEIDEN,2024-05-10,2024-05-17,1990.0,50,115/22,60.0,6.0,5.0,67.0,337.0,9.0,0.0,149.0,1931.0,26038.0,72108.0,9.0,216.0,792.0,567.0,792.0,792.0,1,raw_available,225.0,
8S9483T1,SR1,KT1A,8S9483T1,0,SR1KT1A,OSAKA,2019-12-20,2020-01-10,2007.0,50,115/22,42.0,9.0,26.0,75.0,215.0,0.0,0.0,169.0,1646.0,6654.0,58492.0,0.0,126.0,611.0,485.0,611.0,611.0,1,raw_available,126.0,
8S9483T1,SR1,KT1A,8S9483T1,0,SR1KT1A,OSAKA,2020-06-27,2020-08-15,2007.0,50,115/22,58.0,17.0,32.0,36.0,148.0,0.0,0.0,79.0,2046.0,9630.0,10268.0,53.0,101.0,449.0,295.0,449.0,449.0,1,raw_available,154.0,
8S9483T1,SR1,KT1A,8S9483T1,0,SR1KT1A,OSAKA,2022-07-03,2022-07-14,2007.0,50,115/22,55.0,7.0,8.0,53.0,163.0,0.0,0.0,72.0,2062.0,5740.0,65850.0,56.0,115.0,467.0,296.0,467.0,467.0,1,raw_available,171.0,
8S9483T1,SR1,KT1A,8S9483T1,0,SR1KT1A,OSAKA,2023-02-10,2023-02-25,2007.0,50,115/22,50.0,6.0,9.0,73.0,194.0,0.0,0.0,87.0,2127.0,7449.0,48104.0,0.0,80.0,443.0,363.0,443.0,443.0,1,raw_available,80.0,color 1.5
8S9483T1,SR1,KT1A,8S9483T1,0,SR1KT1A,OSAKA,2024-03-22,2024-04-20,2007.0,50,115/22,59.0,13.0,5.0,69.0,212.0,6.0,0.0,107.0,2053.0,19453.0,88233.0,6.0,140.0,545.0,399.0,545.0,545.0,1,raw_available,146.0,
8S9483T2,PTB,KT2A,8S9483T2,0,PTBKT2A,MEIDEN,2019-09-11,2019-10-18,2009.0,50,115/22,38.0,14.0,10.0,48.0,140.0,20.0,0.0,83.0,776.0,11256.0,44192.0,0.0,45.0,346.0,301.0,346.0,346.0,1,raw_available,45.0,
8S9483T2,PTB,KT2A,8S9483T2,0,PTBKT2A,MEIDEN,2022-05-21,2022-06-10,2009.0,50,115/22,57.0,10.0,11.0,39.0,196.0,6.0,0.0,96.0,1121.0,8753.0,47716.0,0.0,54.0,402.0,348.0,402.0,402.0,1,raw_available,54.0,
8S9483T2,PTB,KT2A,8S9483T2,0,PTBKT2A,MEIDEN,2022-11-04,2022-11-14,2009.0,50,115/22,35.0,8.0,9.0,66.0,206.0,4.0,0.0,104.0,1248.0,7117.0,54441.0,5.0,97.0,491.0,389.0,491.0,491.0,1,raw_available,102.0,
8S9483T2,PTB,KT2A,8S9483T2,0,PTBKT2A,MEIDEN,2023-05-25,2023-06-03,2009.0,50,115/22,40.0,9.0,9.0,61.0,181.0,8.0,0.0,83.0,1414.0,4964.0,54644.0,7.0,81.0,430.0,342.0,430.0,430.0,1,raw_available,88.0,
8S9483T3,BL,KT3A,8S9483T3,0,BLKT3A,MEIDENSHA,2019-11-14,2019-11-30,2009.0,50,115/22,63.0,10.0,7.0,22.0,82.0,0.0,0.0,63.0,549.0,11280.0,49057.0,0.0,34.0,208.0,174.0,208.0,208.0,1,raw_available,34.0,
8S9483T3,BL,KT3A,8S9483T3,0,BLKT3A,MEIDENSHA,2022-05-29,2022-06-06,2009.0,50,115/22,58.0,14.0,26.0,32.0,133.0,3.0,0.0,113.0,1837.0,5330.0,40713.0,0.0,33.0,340.0,307.0,340.0,340.0,1,raw_available,33.0,
8S9483T3,BL,KT3A,8S9483T3,0,BLKT3A,MEIDENSHA,2022-11-17,2022-11-25,2009.0,50,115/22,59.0,7.0,21.0,51.0,135.0,3.0,0.0,132.0,1773.0,7134.0,49464.0,0.0,72.0,414.0,342.0,414.0,414.0,1,raw_available,72.0,
8S9483T3,BL,KT3A,8S9483T3,0,BLKT3A,MEIDENSHA,2023-06-03,2023-06-10,2009.0,50,115/22,57.0,10.0,23.0,47.0,142.0,2.0,0.0,146.0,1804.0,6916.0,39770.0,0.0,36.0,396.0,360.0,396.0,396.0,1,raw_available,36.0,
8T9664T3,SI,KT2A,8T9664T3,0,SIKT2A,MEIDENSHA,2019-03-16,2019-03-30,2011.0,50,115/22,55.0,11.0,5.0,18.0,0.0,8.0,0.0,1090.0,2635.0,9318.0,48120.0,0.0,0.0,1121.0,1121.0,1121.0,1121.0,1,raw_available,0.0,
8T9664T3,SI,KT2A,8T9664T3,0,SIKT2A,MEIDENSHA,2021-02-08,2021-04-02,2011.0,50,115/22,54.0,14.0,37.0,0.0,3.0,0.0,0.0,1203.0,2704.0,9000.0,50057.0,0.0,0.0,1243.0,1243.0,1243.0,1243.0,1,raw_available,0.0,
8T9664T3,SI,KT2A,8T9664T3,0,SIKT2A,MEIDENSHA,2022-03-17,2022-03-25,2011.0,50,115/22,59.0,8.0,4.0,22.0,4.0,5.0,0.0,1287.0,4758.0,9823.0,57897.0,3.0,2.0,1327.0,1322.0,1327.0,1327.0,1,raw_available,5.0,
8T9664T3,SI,KT2A,8T9664T3,0,SIKT2A,MEIDENSHA,2023-03-19,2023-04-06,2011.0,50,115/22,54.0,8.0,3.0,9.0,4.0,4.0,0.0,1302.0,5032.0,7075.0,79001.0,3.0,4.0,1329.0,1322.0,1329.0,1329.0,1,raw_available,7.0,
8T9664T3,SI,KT2A,8T9664T3,0,SIKT2A,MEIDENSHA,2024-03-25,2024-04-20,2011.0,50,115/22,52.0,18.0,9.0,11.0,5.0,14.0,0.0,1192.0,4335.0,10760.0,57291.0,0.0,0.0,1231.0,1231.0,1231.0,1231.0,1,raw_available,0.0,
8T9664T4,SI,KT3A,8T9664T4,0,SIKT3A,MEIDEN,2019-03-16,2019-04-01,2011.0,50,115/22,64.0,12.0,16.0,12.0,0.0,6.0,0.0,941.0,2964.0,7825.0,38940.0,0.0,0.0,975.0,975.0,975.0,975.0,1,raw_available,0.0,
8T9664T4,SI,KT3A,8T9664T4,0,SIKT3A,MEIDEN,2021-02-08,2021-04-26,2011.0,50,115/22,51.0,18.0,39.0,11.0,4.0,3.0,0.0,718.0,2710.0,5870.0,40000.0,0.0,0.0,775.0,775.0,775.0,775.0,1,raw_available,0.0,
8T9664T4,SI,KT3A,8T9664T4,0,SIKT3A,MEIDEN,2022-03-17,2022-03-25,2011.0,50,115/22,61.0,8.0,3.0,23.0,4.0,5.0,0.0,1291.0,4927.0,8157.0,64736.0,3.0,2.0,1331.0,1326.0,1331.0,1331.0,1,raw_available,5.0,
8T9664T4,SI,KT3A,8T9664T4,0,SIKT3A,MEIDEN,2023-03-19,2023-04-03,2011.0,50,115/22,56.0,9.0,2.0,7.0,3.0,2.0,0.0,977.0,4886.0,12228.0,64561.0,0.0,2.0,993.0,991.0,993.0,993.0,1,raw_available,2.0,
8T9664T4,SI,KT3A,8T9664T4,0,SIKT3A,MEIDEN,2024-03-25,2024-04-20,2011.0,50,115/22,67.0,11.0,9.0,14.0,5.0,12.0,0.0,1039.0,4091.0,10521.0,56510.0,0.0,0.0,1079.0,1079.0,1079.0,1079.0,1,raw_available,0.0,
8T9668T1,SN2,KT1A,8T9668T1,0,SN2KT1A,MEIDEN,2021-06-12,2021-09-05,1998.0,25,115/22,60.0,10.0,8.0,0.0,0.0,9.0,0.0,966.0,3105.0,17080.0,67034.0,0.0,0.0,983.0,983.0,983.0,983.0,1,raw_available,0.0,
8T9668T1,SN2,KT1A,8T9668T1,0,SN2KT1A,MEIDEN,2022-06-16,2022-06-25,1998.0,25,115/22,66.0,8.0,4.0,6.0,3.0,6.0,0.0,832.0,3068.0,7160.0,82450.0,5.0,1.0,857.0,851.0,857.0,857.0,1,raw_available,6.0,
8T9668T1,SN2,KT1A,8T9668T1,0,SN2KT1A,MEIDEN,2023-06-11,2023-07-09,1998.0,25,115/22,52.0,13.0,1.0,5.0,1.0,2.0,0.0,827.0,3262.0,41139.0,63622.0,1.0,1.0,838.0,836.0,838.0,838.0,1,raw_available,2.0,
8T9668T1,SN2,KT1A,8T9668T1,0,SN2KT1A,MEIDEN,2024-06-03,2024-06-05,1998.0,25,115/22,64.0,7.0,7.0,13.0,5.0,7.0,0.0,941.0,4797.0,5345.0,62839.0,2.0,3.0,978.0,973.0,978.0,978.0,1,raw_available,5.0,
8T9668T2,SN2,KT2A,8T9668T2,0,SN2KT2A,MEIDEN,2021-06-12,2021-09-05,1998.0,50,115/22,61.0,19.0,11.0,6.0,0.0,1.0,0.0,67.0,698.0,30243.0,80819.0,2.0,10.0,97.0,85.0,97.0,97.0,1,raw_available,12.0,
8T9668T2,SN2,KT2A,8T9668T2,0,SN2KT2A,MEIDEN,2022-06-16,2022-06-25,1998.0,50,115/22,56.0,10.0,3.0,6.0,3.0,20.0,0.0,422.0,1872.0,10380.0,76630.0,1.0,2.0,457.0,454.0,457.0,457.0,1,raw_available,3.0,
8T9668T2,SN2,KT2A,8T9668T2,0,SN2KT2A,MEIDEN,2023-06-11,2023-07-01,1998.0,50,115/22,66.0,17.0,4.0,8.0,5.0,2.0,0.0,609.0,2053.0,10715.0,68312.0,0.0,5.0,633.0,628.0,633.0,633.0,1,raw_available,5.0,
8T9668T2,SN2,KT2A,8T9668T2,0,SN2KT2A,MEIDEN,2024-06-03,2024-06-07,1998.0,50,115/22,0.0,5.0,6.0,25.0,8.0,12.0,0.0,996.0,3348.0,10285.0,52873.0,9.0,6.0,1062.0,1047.0,1062.0,1062.0,1,raw_available,15.0,
8T9668T3,PTB,KT1A,8T9668T3,0,PTBKT1A,MEIDEN,2019-10-18,2019-11-11,2011.0,50,115/22,47.0,15.0,4.0,0.0,0.0,8.0,0.0,458.0,1898.0,15172.0,57280.0,0.0,0.0,470.0,470.0,470.0,470.0,1,raw_available,0.0,
8T9668T3,PTB,KT1A,8T9668T3,0,PTBKT1A,MEIDEN,2022-05-21,2022-06-09,2011.0,50,115/22,34.0,9.0,5.0,0.0,2.0,2.0,0.0,1380.0,3031.0,14566.0,71081.0,1.0,1.0,1391.0,1389.0,1391.0,1391.0,1,raw_available,2.0,
8T9668T3,PTB,KT1A,8T9668T3,0,PTBKT1A,MEIDEN,2022-11-04,2022-11-13,2011.0,50,115/22,50.0,7.0,2.0,9.0,2.0,9.0,0.0,1403.0,3165.0,18321.0,77532.0,2.0,1.0,1428.0,1425.0,1428.0,1428.0,1,raw_available,3.0,
8T9668T3,PTB,KT1A,8T9668T3,0,PTBKT1A,MEIDEN,2023-05-25,2023-06-03,2011.0,50,115/22,56.0,9.0,4.0,6.0,2.0,11.0,0.0,1377.0,3113.0,10994.0,76749.0,2.0,1.0,1403.0,1400.0,1403.0,1403.0,1,raw_available,3.0,
8T9668T4,LN1,KT1A,8T9668T4,0,LN1KT1A,MEIDEN,2020-03-17,2020-05-16,2011.0,50,115/22,54.0,35.0,13.0,3.0,3.0,0.0,0.0,828.0,2832.0,29516.0,76368.0,0.0,2.0,849.0,847.0,849.0,849.0,1,raw_available,2.0,
8T9668T4,LN1,KT1A,8T9668T4,0,LN1KT1A,MEIDEN,2021-04-10,2021-10-09,2011.0,50,115/22,,32.0,6.0,0.0,31.0,0.0,0.0,836.0,2646.0,19489.0,57791.0,0.0,0.0,873.0,873.0,873.0,873.0,1,raw_available,0.0,
8T9668T4,LN1,KT1A,8T9668T4,0,LN1KT1A,MEIDEN,2022-06-12,2022-06-20,2011.0,50,115/22,,14.0,3.0,15.0,2.0,20.0,0.0,315.0,1779.0,22548.0,61539.0,0.0,2.0,357.0,355.0,357.0,357.0,1,raw_available,2.0,
8T9668T4,LN1,KT1A,8T9668T4,0,LN1KT1A,MEIDEN,2023-04-03,2023-06-04,2011.0,50,115/22,65.0,11.0,2.0,7.0,4.0,9.0,0.0,676.0,1959.0,7352.0,63223.0,3.0,2.0,703.0,698.0,703.0,703.0,1,raw_available,5.0,
8T9668T4,LN1,KT1A,8T9668T4,0,LN1KT1A,MEIDEN,2024-02-02,2024-05-26,2011.0,50,115/22,,19.0,4.0,11.0,9.0,11.0,0.0,854.0,2493.0,6423.0,38458.0,0.0,0.0,889.0,889.0,889.0,889.0,1,raw_available,0.0,ก่อน OVERHUAL
8T9669T1,KLA,KT1A,8T9669T1,0,KLAKT1A,MEIDEN,2020-03-16,2020-03-22,2013.0,50,115/22,52.0,19.0,17.0,12.0,4.0,0.0,0.0,920.0,4481.0,10888.0,48166.0,0.0,0.0,953.0,953.0,953.0,953.0,1,raw_available,0.0,
8T9669T1,KLA,KT1A,8T9669T1,0,KLAKT1A,MEIDEN,2022-03-12,2022-03-20,2013.0,50,115/22,58.0,15.0,3.0,19.0,4.0,13.0,0.0,1022.0,4340.0,7036.0,54713.0,6.0,2.0,1069.0,1061.0,1069.0,1069.0,1,raw_available,8.0,
8T9669T1,KLA,KT1A,8T9669T1,0,KLAKT1A,MEIDEN,2022-09-09,2022-09-16,2013.0,50,115/22,58.0,10.0,4.0,7.0,3.0,8.0,0.0,965.0,4582.0,12874.0,66972.0,3.0,0.0,990.0,987.0,990.0,990.0,1,raw_available,3.0,
8T9669T1,KLA,KT1A,8T9669T1,0,KLAKT1A,MEIDEN,2023-05-15,2023-05-20,2013.0,50,115/22,54.0,15.0,2.0,27.0,5.0,29.0,0.0,981.0,4957.0,8770.0,55150.0,6.0,4.0,1054.0,1044.0,1054.0,1054.0,1,raw_available,10.0,
8T9669T1,KLA,KT1A,8T9669T1,0,KLAKT1A,MEIDEN,2024-02-08,2024-02-25,2013.0,50,115/22,63.0,13.0,18.0,10.0,7.0,17.0,0.0,1045.0,5234.0,11161.0,50554.0,6.0,4.0,1107.0,1097.0,1107.0,1107.0,1,raw_available,10.0,
8T9669T2,KLA,KT2A,8T9669T2,0,KLAKT2A,MEIDEN,2020-03-16,2020-03-22,2013.0,50,115/22,54.0,10.0,17.0,15.0,5.0,0.0,0.0,961.0,4038.0,7384.0,48229.0,0.0,2.0,1000.0,998.0,1000.0,1000.0,1,raw_available,2.0,
