transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
8T9669T2,KLA,KT2A,8T9669T2,0,KLAKT2A,MEIDEN,2022-03-12,2022-03-19,2013.0,50,115/22,58.0,11.0,3.0,6.0,3.0,1.0,0.0,423.0,3602.0,11570.0,67470.0,0.0,2.0,438.0,436.0,438.0,438.0,1,raw_available,2.0,
8T9669T2,KLA,KT2A,8T9669T2,0,KLAKT2A,MEIDEN,2022-09-09,2022-09-16,2013.0,50,115/22,53.0,9.0,4.0,8.0,5.0,3.0,0.0,849.0,4129.0,10253.0,77914.0,0.0,3.0,872.0,869.0,872.0,872.0,1,raw_available,3.0,
8T9669T2,KLA,KT2A,8T9669T2,0,KLAKT2A,MEIDEN,2023-04-22,2023-04-28,2013.0,50,115/22,48.0,13.0,3.0,31.0,4.0,4.0,0.0,956.0,4370.0,10490.0,65160.0,3.0,4.0,1005.0,998.0,1005.0,1005.0,1,raw_available,7.0,
8T9669T2,KLA,KT2A,8T9669T2,0,KLAKT2A,MEIDEN,2024-02-08,2024-02-25,2013.0,50,115/22,62.0,11.0,7.0,16.0,6.0,12.0,0.0,1024.0,4987.0,12638.0,86874.0,4.0,5.0,1074.0,1065.0,1074.0,1074.0,1,raw_available,9.0,
8T9669T3,LP1,KT1A,8T9669T3,0,LP1KT1A,MIDENSHA,2019-05-24,2019-06-07,2011.0,50,115/22,60.0,12.0,2.0,10.0,3.0,0.0,0.0,1125.0,3375.0,11758.0,47052.0,0.0,0.0,1140.0,1140.0,1140.0,1140.0,1,raw_available,0.0,
8T9669T3,LP1,KT1A,8T9669T3,0,LP1KT1A,MIDENSHA,2020-05-08,2020-05-18,2011.0,50,115/22,58.0,7.0,14.0,7.0,3.0,0.0,0.0,835.0,2056.0,14773.0,71875.0,0.0,3.0,862.0,859.0,862.0,862.0,1,raw_available,3.0,
8T9669T3,LP1,KT1A,8T9669T3,0,LP1KT1A,MIDENSHA,2021-04-02,2021-05-29,2011.0,50,115/22,57.0,15.0,57.0,4.0,2.0,0.0,0.0,601.0,2438.0,16210.0,152660.0,0.0,0.0,664.0,664.0,664.0,664.0,1,raw_available,0.0,
8T9669T3,LP1,KT1A,8T9669T3,0,LP1KT1A,MIDENSHA,2022-03-07,2022-03-18,2011.0,50,115/22,52.0,5.0,6.0,0.0,13.0,0.0,0.0,909.0,3114.0,13615.0,61535.0,0.0,10.0,938.0,928.0,938.0,938.0,1,raw_available,10.0,
8T9669T3,LP1,KT1A,8T9669T3,0,LP1KT1A,MIDENSHA,2023-05-21,2023-06-07,2011.0,50,115/22,55.0,11.0,1.0,9.0,3.0,0.0,0.0,1081.0,3254.0,9090.0,66751.0,4.0,3.0,1101.0,1094.0,1101.0,1101.0,1,raw_available,7.0,
8T9669T4,AY1,KT2A,8T9669T4,0,AY1KT2A,MEIDENSHA,2019-03-24,2019-03-31,2011.0,50,115/22,53.0,11.0,3.0,33.0,10.0,0.0,0.0,846.0,4811.0,8363.0,39690.0,0.0,0.0,892.0,892.0,892.0,892.0,1,raw_available,0.0,
8T9669T4,AY1,KT2A,8T9669T4,0,AY1KT2A,MEIDENSHA,2021-03-12,2021-05-11,2011.0,50,115/22,52.0,22.0,31.0,14.0,11.0,0.0,0.0,610.0,3002.0,9645.0,51990.0,0.0,8.0,674.0,666.0,674.0,674.0,1,raw_available,8.0,
8T9669T4,AY1,KT2A,8T9669T4,0,AY1KT2A,MEIDENSHA,2021-06-12,2021-09-05,2011.0,50,115/22,61.0,8.0,17.0,29.0,0.0,4.0,0.0,13.0,559.0,28615.0,76951.0,0.0,0.0,63.0,63.0,63.0,63.0,1,raw_available,0.0,
8T9669T4,AY1,KT2A,8T9669T4,0,AY1KT2A,MEIDENSHA,2022-05-21,2022-05-22,2011.0,50,115/22,,10.0,6.0,4.0,0.0,0.0,0.0,5.0,152.0,8100.0,14754.0,0.0,0.0,15.0,15.0,15.0,15.0,1,raw_available,0.0,ย้ายมาจาก SN3-KT3A
8T9669T4,AY1,KT2A,8T9669T4,0,AY1KT2A,MEIDENSHA,2023-02-10,2023-03-12,2011.0,50,115/22,51.0,14.0,5.0,1.0,5.0,2.0,0.0,202.0,1702.0,13987.0,29441.0,0.0,0.0,215.0,215.0,215.0,215.0,1,raw_available,0.0,
8T9669T4,AY1,KT2A,8T9669T4,0,AY1KT2A,MEIDENSHA,2024-01-26,2024-03-04,2011.0,50,115/22,53.0,5.0,1.0,3.0,1.0,1.0,0.0,57.0,845.0,15503.0,51632.0,5.0,2.0,70.0,63.0,70.0,70.0,1,raw_available,7.0,
8T9670T1,BBG,KT3A,8T9670T1,0,BBGKT3A,MEIDEN,2019-11-15,2019-11-30,2011.0,50,115/22,62.0,11.0,7.0,14.0,9.0,0.0,0.0,1086.0,4508.0,8823.0,66047.0,0.0,0.0,1116.0,1116.0,1116.0,1116.0,1,raw_available,0.0,
8T9670T1,BBG,KT3A,8T9670T1,0,BBGKT3A,MEIDEN,2022-04-08,2022-04-21,2011.0,50,115/22,68.0,9.0,4.0,7.0,3.0,0.0,0.0,876.0,5102.0,11795.0,69152.0,0.0,2.0,892.0,890.0,892.0,892.0,1,raw_available,2.0,
8T9670T1,BBG,KT3A,8T9670T1,0,BBGKT3A,MEIDEN,2022-10-22,2022-10-29,2011.0,50,115/22,60.0,10.0,7.0,1.0,7.0,6.0,0.0,902.0,4720.0,11873.0,63094.0,3.0,2.0,928.0,923.0,928.0,928.0,1,raw_available,5.0,
8T9670T1,BBG,KT3A,8T9670T1,0,BBGKT3A,MEIDEN,2023-05-21,2023-05-26,2011.0,50,115/22,54.0,6.0,2.0,30.0,4.0,3.0,0.0,983.0,4904.0,10100.0,69730.0,4.0,0.0,1026.0,1022.0,1026.0,1026.0,1,raw_available,4.0,
8T9670T1,BBG,KT3A,8T9670T1,0,BBGKT3A,MEIDEN,2024-03-09,2024-04-09,2011.0,50,115/22,60.0,15.0,23.0,20.0,5.0,8.0,0.0,829.0,3288.0,18760.0,84036.0,4.0,3.0,892.0,885.0,892.0,892.0,1,raw_available,7.0,
8T9670T2,BBG,KT2A,8T9670T2,0,BBGKT2A,MEIDEN,2019-11-15,2019-11-30,2011.0,50,115/22,75.0,8.0,6.0,20.0,15.0,11.0,0.0,743.0,3798.0,13960.0,66913.0,0.0,0.0,795.0,795.0,795.0,795.0,1,raw_available,0.0,
8T9670T2,BBG,KT2A,8T9670T2,0,BBGKT2A,MEIDEN,2022-04-08,2022-04-22,2011.0,50,115/22,71.0,10.0,3.0,2.0,5.0,4.0,0.0,568.0,3503.0,3232.0,51994.0,8.0,3.0,593.0,582.0,593.0,593.0,1,raw_available,11.0,
8T9670T2,BBG,KT2A,8T9670T2,0,BBGKT2A,MEIDEN,2022-10-22,2022-10-29,2011.0,50,115/22,65.0,13.0,6.0,1.0,5.0,3.0,0.0,521.0,3327.0,12302.0,50038.0,3.0,5.0,544.0,536.0,544.0,544.0,1,raw_available,8.0,
8T9670T2,BBG,KT2A,8T9670T2,0,BBGKT2A,MEIDEN,2023-05-21,2023-05-26,2011.0,50,115/22,56.0,5.0,2.0,25.0,4.0,3.0,0.0,542.0,3451.0,8030.0,61050.0,0.0,3.0,579.0,576.0,579.0,579.0,1,raw_available,3.0,
8T9670T2,BBG,KT2A,8T9670T2,0,BBGKT2A,MEIDEN,2024-03-09,2024-04-09,2011.0,50,115/22,60.0,7.0,8.0,15.0,7.0,10.0,0.0,622.0,3729.0,15049.0,59140.0,4.0,5.0,671.0,662.0,671.0,671.0,1,raw_available,9.0,
8T9670T3,AY1,KT1A,8T9670T3,0,AY1KT1A,MEIDEN,2019-01-10,2019-03-09,2013.0,50,115/22,54.0,18.0,42.0,6.0,0.0,0.0,0.0,319.0,1152.0,9303.0,38169.0,0.0,0.0,367.0,367.0,367.0,367.0,1,raw_available,0.0,
8T9670T3,AY1,KT1A,8T9670T3,0,AY1KT1A,MEIDEN,2021-01-25,2021-02-01,2013.0,50,115/22,50.0,6.0,40.0,4.0,2.0,0.0,0.0,859.0,3718.0,5420.0,30250.0,0.0,1.0,906.0,905.0,906.0,906.0,1,raw_available,1.0,
8T9670T3,AY1,KT1A,8T9670T3,0,AY1KT1A,MEIDEN,2022-01-17,2022-02-08,2013.0,50,115/22,48.0,11.0,4.0,4.0,2.0,1.0,0.0,767.0,3778.0,9860.0,66720.0,0.0,2.0,780.0,778.0,780.0,780.0,1,raw_available,2.0,
8T9670T3,AY1,KT1A,8T9670T3,0,AY1KT1A,MEIDEN,2023-02-10,2023-03-12,2013.0,50,115/22,54.0,13.0,7.0,9.0,8.0,8.0,0.0,842.0,4057.0,13803.0,57168.0,0.0,0.0,874.0,874.0,874.0,874.0,1,raw_available,0.0,
8T9670T3,AY1,KT1A,8T9670T3,0,AY1KT1A,MEIDEN,2024-01-26,2024-02-25,2013.0,50,115/22,57.0,6.0,14.0,9.0,10.0,10.0,0.0,872.0,4250.0,25908.0,68980.0,3.0,2.0,920.0,915.0,920.0,920.0,1,raw_available,5.0,
8T9670T4,AT2,KT4A,8T9670T4,0,AT2KT4A,MEIDEN,2019-02-15,2019-03-02,2013.0,50,115/22,57.0,9.0,7.0,6.0,0.0,0.0,0.0,712.0,1669.0,15440.0,41727.0,0.0,0.0,725.0,725.0,725.0,725.0,1,raw_available,0.0,
8T9670T4,AT2,KT4A,8T9670T4,0,AT2KT4A,MEIDEN,2021-02-13,2021-04-27,2013.0,50,115/22,52.0,39.0,10.0,7.0,4.0,7.0,0.0,1666.0,3739.0,17097.0,82417.0,2.0,3.0,1699.0,1694.0,1699.0,1699.0,1,raw_available,5.0,
8T9670T4,AT2,KT4A,8T9670T4,0,AT2KT4A,MEIDEN,2022-02-19,2022-03-10,2013.0,50,115/22,47.0,11.0,5.0,16.0,3.0,7.0,0.0,1797.0,4606.0,5317.0,70625.0,2.0,2.0,1832.0,1828.0,1832.0,1832.0,1,raw_available,4.0,
8T9670T4,AT2,KT4A,8T9670T4,0,AT2KT4A,MEIDEN,2023-01-29,2023-02-05,2013.0,50,115/22,53.0,5.0,8.0,11.0,0.0,7.0,0.0,1690.0,3900.0,9654.0,62498.0,0.0,0.0,1716.0,1716.0,1716.0,1716.0,1,raw_available,0.0,สี 2.5
8T9670T4,AT2,KT4A,8T9670T4,0,AT2KT4A,MEIDEN,2024-02-08,2024-02-24,2013.0,50,115/22,56.0,8.0,2.0,7.0,8.0,12.0,0.0,2139.0,5054.0,17719.0,70326.0,4.0,10.0,2182.0,2168.0,2182.0,2182.0,1,raw_available,14.0,
8T9788T1,STU,KT1A,8T9788T1,0,STUKT1A,MEIDEN,2019-07-08,2019-09-05,2015.0,50,115/33/11,57.0,31.0,4.0,1.0,1.0,1.0,0.0,170.0,438.0,8647.0,34136.0,1.0,1.0,179.0,177.0,179.0,179.0,1,raw_available,2.0,
8T9788T1,STU,KT1A,8T9788T1,0,STUKT1A,MEIDEN,2020-07-27,2020-08-24,2015.0,50,115/33/11,53.0,11.0,31.0,3.0,2.0,0.0,0.0,634.0,2583.0,8842.0,43743.0,0.0,1.0,671.0,670.0,671.0,671.0,1,raw_available,1.0,
8T9788T1,STU,KT1A,8T9788T1,0,STUKT1A,MEIDEN,2021-07-19,2021-11-04,2015.0,50,115/33/11,58.0,17.0,9.0,0.0,28.0,4.0,0.0,957.0,3024.0,16411.0,61590.0,0.0,0.0,998.0,998.0,998.0,998.0,1,raw_available,0.0,
8T9788T1,STU,KT1A,8T9788T1,0,STUKT1A,MEIDEN,2022-07-30,2022-08-26,2015.0,50,115/33/11,55.0,15.0,9.0,0.0,7.0,7.0,0.0,1067.0,2962.0,15948.0,63345.0,0.0,0.0,1090.0,1090.0,1090.0,1090.0,1,raw_available,0.0,
8T9788T1,STU,KT1A,8T9788T1,0,STUKT1A,MEIDEN,2023-07-30,2023-11-06,2015.0,50,115/33/11,53.0,13.0,15.0,15.0,3.0,30.0,0.0,1022.0,2903.0,21879.0,78434.0,3.0,5.0,1093.0,1085.0,1093.0,1093.0,1,raw_available,8.0,
8T9788T2,STU,KT2A,8T9788T2,0,STUKT2A,MEIDEN,2019-07-08,2019-09-05,2015.0,50,115/33/11,63.0,29.0,17.0,0.0,7.0,0.0,0.0,769.0,2083.0,10952.0,50581.0,0.0,0.0,793.0,793.0,793.0,793.0,1,raw_available,0.0,
8T9788T2,STU,KT2A,8T9788T2,0,STUKT2A,MEIDEN,2020-07-27,2020-08-24,2015.0,50,115/33/11,54.0,12.0,23.0,0.0,3.0,0.0,0.0,856.0,3213.0,8008.0,53994.0,0.0,1.0,883.0,882.0,883.0,883.0,1,raw_available,1.0,
8T9788T2,STU,KT2A,8T9788T2,0,STUKT2A,MEIDEN,2021-07-19,2021-11-05,2015.0,50,115/33/11,64.0,18.0,12.0,13.0,7.0,0.0,0.0,1268.0,3878.0,10973.0,62337.0,0.0,0.0,1300.0,1300.0,1300.0,1300.0,1,raw_available,0.0,
8T9788T2,STU,KT2A,8T9788T2,0,STUKT2A,MEIDEN,2022-07-30,2022-08-26,2015.0,50,115/33/11,56.0,13.0,10.0,0.0,5.0,5.0,0.0,1401.0,3853.0,14343.0,62803.0,0.0,0.0,1421.0,1421.0,1421.0,1421.0,1,raw_available,0.0,
8T9788T2,STU,KT2A,8T9788T2,0,STUKT2A,MEIDEN,2023-07-30,2023-11-06,2015.0,50,115/33/11,54.0,24.0,15.0,16.0,11.0,25.0,0.0,1090.0,2774.0,21406.0,76455.0,4.0,2.0,1163.0,1157.0,1163.0,1163.0,1,raw_available,6.0,
8T9788T3,PU,KT1A,8T9788T3,0,PUKT1A,MEIDEN,2019-09-15,2019-11-24,2012.0,50,115/33,52.0,19.0,8.0,10.0,0.0,4.0,0.0,889.0,2670.0,23094.0,64968.0,0.0,0.0,911.0,911.0,911.0,911.0,1,raw_available,0.0,
8T9788T3,PU,KT1A,8T9788T3,0,PUKT1A,MEIDEN,2020-09-08,2020-11-15,2012.0,50,115/33,52.0,14.0,39.0,6.0,2.0,0.0,0.0,273.0,1470.0,23640.0,197070.0,515.0,0.0,835.0,320.0,835.0,835.0,1,raw_available,515.0,
8T9788T3,PU,KT1A,8T9788T3,0,PUKT1A,MEIDEN,2021-09-05,2021-11-16,2012.0,50,115/33,52.0,15.0,6.0,12.0,8.0,7.0,0.0,1195.0,4288.0,11477.0,64672.0,0.0,0.0,1228.0,1228.0,1228.0,1228.0,1,raw_available,0.0,
8T9788T3,PU,KT1A,8T9788T3,0,PUKT1A,MEIDEN,2022-09-12,2022-10-09,2012.0,50,115/33,56.0,9.0,6.0,20.0,8.0,7.0,0.0,908.0,3406.0,10861.0,84854.0,3.0,12.0,964.0,949.0,964.0,964.0,1,raw_available,15.0,
8T9788T3,PU,KT1A,8T9788T3,0,PUKT1A,MEIDEN,2023-09-21,2023-10-26,2012.0,50,115/33,0.0,13.0,11.0,20.0,4.0,5.0,0.0,1414.0,4093.0,13136.0,79450.0,3.0,3.0,1460.0,1454.0,1460.0,1460.0,1,raw_available,6.0,
8T9788T4,PU,KT3A,8T9788T4,0,PUKT3A,MEIDEN,2019-09-15,2019-11-22,2012.0,50,115/33/11,,29.0,17.0,21.0,0.0,0.0,0.0,0.0,0.0,16330.0,68360.0,0.0,0.0,38.0,38.0,38.0,38.0,1,raw_available,0.0,
8T9788T4,PU,KT3A,8T9788T4,0,PUKT3A,MEIDEN,2020-09-08,2020-11-15,2012.0,50,115/33/11,58.0,15.0,19.0,8.0,2.0,0.0,0.0,425.0,2089.0,12830.0,143860.0,588.0,0.0,1042.0,454.0,1042.0,1042.0,1,raw_available,588.0,
8T9788T4,PU,KT3A,8T9788T4,0,PUKT3A,MEIDEN,2021-09-05,2021-11-16,2012.0,50,115/33/11,50.0,13.0,8.0,0.0,12.0,6.0,0.0,1215.0,3440.0,14248.0,64920.0,0.0,0.0,1241.0,1241.0,1241.0,1241.0,1,raw_available,0.0,
8T9788T4,PU,KT3A,8T9788T4,0,PUKT3A,MEIDEN,2022-09-12,2022-10-08,2012.0,50,115/33/11,55.0,8.0,5.0,11.0,4.0,3.0,0.0,815.0,2812.0,12830.0,75430.0,0.0,3.0,841.0,838.0,841.0,841.0,1,raw_available,3.0,
8T9788T4,PU,KT3A,8T9788T4,0,PUKT3A,MEIDEN,2023-09-22,2023-10-26,2012.0,50,115/33/11,49.0,13.0,11.0,20.0,5.0,6.0,0.0,1515.0,4369.0,14901.0,76254.0,2.0,4.0,1563.0,1557.0,1563.0,1563.0,1,raw_available,6.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2019-04-01,2019-08-26,2012.0,50,115/22/11,57.0,23.0,10.0,0.0,0.0,0.0,0.0,110.0,1460.0,9172.0,44542.0,0.0,0.0,120.0,120.0,120.0,120.0,1,raw_available,0.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2019-11-10,2019-12-26,2012.0,50,115/22/11,30.0,24.0,24.0,6.0,0.0,0.0,0.0,736.0,1503.0,20750.0,67380.0,0.0,0.0,766.0,766.0,766.0,766.0,1,raw_available,0.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2020-11-03,2020-11-28,2012.0,50,115/22/11,48.0,14.0,29.0,7.0,2.0,1.0,0.0,764.0,1778.0,10426.0,43109.0,1.0,1.0,805.0,803.0,805.0,805.0,1,raw_available,2.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2021-12-18,2022-01-10,2012.0,50,115/22/11,44.0,13.0,7.0,7.0,2.0,0.0,0.0,997.0,3425.0,9516.0,72728.0,0.0,2.0,1015.0,1013.0,1015.0,1015.0,1,raw_available,2.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2022-12-02,2023-01-12,2012.0,50,115/22/11,60.0,10.0,5.0,8.0,2.0,0.0,0.0,1199.0,3699.0,9210.0,67450.0,4.0,1.0,1219.0,1214.0,1219.0,1219.0,1,raw_available,5.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2023-04-27,2023-05-19,2012.0,50,115/22/11,38.0,13.0,2.0,8.0,1.0,2.0,0.0,930.0,2890.0,12225.0,63426.0,5.0,1.0,949.0,943.0,949.0,949.0,1,raw_available,6.0,
8T9791T1,KN,KT3A,8T9791T1,0,KNKT3A,MEIDEN,2023-11-09,2024-01-25,2012.0,50,115/22/11,58.0,11.0,7.0,16.0,3.0,4.0,0.0,1353.0,3741.0,15163.0,77975.0,1.0,2.0,1386.0,1383.0,1386.0,1386.0,1,raw_available,3.0,
8T9792T1,BNN,KT1A,8T9792T1,0,BNNKT1A,MEIDEN,2019-03-29,2019-04-18,2012.0,50,115/22/11,54.0,16.0,7.0,13.0,0.0,0.0,0.0,1069.0,2800.0,9759.0,47592.0,0.0,0.0,1089.0,1089.0,1089.0,1089.0,1,raw_available,0.0,
8T9792T1,BNN,KT1A,8T9792T1,0,BNNKT1A,MEIDEN,2020-03-29,2020-05-25,2012.0,50,115/22/11,55.0,11.0,27.0,9.0,3.0,0.0,0.0,888.0,1625.0,12930.0,67660.0,0.0,1.0,928.0,927.0,928.0,928.0,1,raw_available,1.0,
8T9792T1,BNN,KT1A,8T9792T1,0,BNNKT1A,MEIDEN,2021-01-17,2021-02-12,2012.0,50,115/22/11,54.0,13.0,33.0,9.0,8.0,0.0,0.0,977.0,2810.0,8685.0,61327.0,0.0,8.0,1035.0,1027.0,1035.0,1035.0,1,raw_available,8.0,
8T9792T1,BNN,KT1A,8T9792T1,0,BNNKT1A,MEIDEN,2022-03-05,2022-03-27,2012.0,50,115/22/11,48.0,10.0,5.0,0.0,0.0,0.0,0.0,1027.0,2776.0,13056.0,60475.0,0.0,0.0,1032.0,1032.0,1032.0,1032.0,1,raw_available,0.0,
8T9792T1,BNN,KT1A,8T9792T1,0,BNNKT1A,MEIDEN,2023-03-03,2023-03-18,2012.0,50,115/22/11,56.0,11.0,7.0,10.0,16.0,8.0,0.0,1107.0,3080.0,17486.0,62456.0,0.0,0.0,1148.0,1148.0,1148.0,1148.0,1,raw_available,0.0,
8T9792T1,BNN,KT1A,8T9792T1,0,BNNKT1A,MEIDEN,2024-03-03,2024-04-07,2012.0,50,115/22/11,57.0,7.0,1.0,3.0,0.0,2.0,0.0,264.0,1307.0,16921.0,36032.0,1.0,0.0,271.0,270.0,271.0,271.0,1,raw_available,1.0,
8T9792T2,BNN,KT2A,8T9792T2,0,BNNKT2A,MEIDEN,2019-03-29,2019-04-21,2012.0,50,115/22/11,51.0,11.0,10.0,7.0,8.0,5.0,0.0,920.0,2018.0,12985.0,45228.0,0.0,11.0,961.0,950.0,961.0,961.0,1,raw_available,11.0,
8T9792T2,BNN,KT2A,8T9792T2,0,BNNKT2A,MEIDEN,2020-03-29,2020-05-25,2012.0,50,115/22/11,53.0,12.0,49.0,8.0,2.0,0.0,0.0,927.0,1577.0,14880.0,72550.0,0.0,2.0,988.0,986.0,988.0,988.0,1,raw_available,2.0,
8T9792T2,BNN,KT2A,8T9792T2,0,BNNKT2A,MEIDEN,2021-01-17,2021-02-12,2012.0,50,115/22/11,52.0,12.0,33.0,8.0,2.0,0.0,0.0,1000.0,3214.0,9112.0,61160.0,0.0,2.0,1045.0,1043.0,1045.0,1045.0,1,raw_available,2.0,
8T9792T2,BNN,KT2A,8T9792T2,0,BNNKT2A,MEIDEN,2022-03-05,2022-03-27,2012.0,50,115/22/11,46.0,9.0,5.0,0.0,0.0,5.0,0.0,912.0,2613.0,17556.0,61887.0,0.0,0.0,922.0,922.0,922.0,922.0,1,raw_available,0.0,
8T9792T2,BNN,KT2A,8T9792T2,0,BNNKT2A,MEIDEN,2023-03-03,2023-03-17,2012.0,50,115/22/11,53.0,15.0,5.0,16.0,7.0,8.0,0.0,1014.0,3010.0,19126.0,62830.0,0.0,0.0,1050.0,1050.0,1050.0,1050.0,1,raw_available,0.0,
8T9792T2,BNN,KT2A,8T9792T2,0,BNNKT2A,MEIDEN,2024-03-03,2024-04-07,2012.0,50,115/22/11,55.0,8.0,2.0,2.0,0.0,2.0,0.0,189.0,1133.0,19138.0,34398.0,1.0,0.0,196.0,195.0,196.0,196.0,1,raw_available,1.0,
8T9792T3,SO1,KT1A,8T9792T3,0,SO1KT1A,DAIHEN,2019-02-11,2019-05-12,2002.0,50,115/22/11,48.0,18.0,2.0,8.0,1.0,3.0,0.0,809.0,1626.0,14208.0,49834.0,2.0,1.0,826.0,823.0,826.0,826.0,1,raw_available,3.0,
8T9792T3,SO1,KT1A,8T9792T3,0,SO1KT1A,DAIHEN,2020-04-11,2020-05-17,2002.0,50,115/22/11,57.0,19.0,15.0,8.0,2.0,0.0,0.0,923.0,1815.0,13591.0,67304.0,0.0,2.0,950.0,948.0,950.0,950.0,1,raw_available,2.0,
8T9792T3,SO1,KT1A,8T9792T3,0,SO1KT1A,DAIHEN,2021-02-11,2021-06-14,2002.0,50,115/22/11,49.0,7.0,24.0,5.0,1.0,1.0,0.0,582.0,2180.0,14096.0,51876.0,0.0,2.0,615.0,613.0,615.0,615.0,1,raw_available,2.0,
8T9792T3,SO1,KT1A,8T9792T3,0,SO1KT1A,DAIHEN,2022-01-25,2022-02-06,2002.0,50,115/22/11,41.0,6.0,5.0,6.0,2.0,1.0,0.0,777.0,2918.0,10235.0,69453.0,0.0,2.0,793.0,791.0,793.0,793.0,1,raw_available,2.0,
8T9792T3,SO1,KT1A,8T9792T3,0,SO1KT1A,DAIHEN,2023-01-22,2023-02-04,2002.0,50,115/22/11,47.0,6.0,9.0,8.0,0.0,6.0,0.0,1008.0,2466.0,11280.0,55546.0,0.0,0.0,1031.0,1031.0,1031.0,1031.0,1,raw_available,0.0,
8T9792T3,SO1,KT1A,8T9792T3,0,SO1KT1A,DAIHEN,2024-01-21,2024-02-10,2002.0,50,115/22/11,47.0,10.0,5.0,8.0,7.0,28.0,0.0,826.0,2820.0,4260.0,28980.0,1.0,1.0,876.0,874.0,876.0,876.0,1,raw_available,2.0,
8T9792T4,SO1,KT3A,8T9792T4,0,SO1KT3A,DAIHEN,2019-02-11,2019-05-10,2002.0,50,115/22/11,52.0,17.0,8.0,10.0,0.0,0.0,0.0,806.0,1937.0,13807.0,60719.0,0.0,0.0,824.0,824.0,824.0,824.0,1,raw_available,0.0,
8T9792T4,SO1,KT3A,8T9792T4,0,SO1KT3A,DAIHEN,2020-04-11,2020-05-24,2002.0,50,115/22/11,60.0,17.0,11.0,0.0,0.0,0.0,0.0,834.0,2316.0,14956.0,56720.0,0.0,0.0,845.0,845.0,845.0,845.0,1,raw_available,0.0,
8T9792T4,SO1,KT3A,8T9792T4,0,SO1KT3A,DAIHEN,2021-02-11,2021-05-24,2002.0,50,115/22/11,53.0,20.0,75.0,12.0,4.0,1.0,0.0,816.0,4321.0,14901.0,54263.0,0.0,4.0,912.0,908.0,912.0,912.0,1,raw_available,4.0,
8T9792T4,SO1,KT3A,8T9792T4,0,SO1KT3A,DAIHEN,2022-01-25,2022-02-06,2002.0,50,115/22/11,44.0,9.0,31.0,7.0,4.0,5.0,0.0,605.0,3274.0,7961.0,72750.0,2.0,5.0,659.0,652.0,659.0,659.0,1,raw_available,7.0,
8T9792T4,SO1,KT3A,8T9792T4,0,SO1KT3A,DAIHEN,2023-01-22,2023-02-06,2002.0,50,115/22/11,49.0,6.0,8.0,11.0,3.0,5.0,0.0,700.0,3501.0,30233.0,80570.0,3.0,3.0,733.0,727.0,733.0,733.0,1,raw_available,6.0,
8T9792T4,SO1,KT3A,8T9792T4,0,SO1KT3A,DAIHEN,2024-01-21,2024-02-05,2002.0,50,115/22/11,50.0,9.0,3.0,3.0,1.0,2.0,0.0,704.0,3884.0,24620.0,62815.0,29.0,0.0,742.0,713.0,742.0,742.0,1,raw_available,29.0,
8T9795T2,SKL,KT3A,8T9795T2,0,SKLKT3A,MEIDEN,2019-07-18,2019-09-05,2012.0,50,115/33/11,56.0,29.0,11.0,11.0,2.0,3.0,0.0,717.0,1661.0,16136.0,53342.0,1.0,3.0,748.0,744.0,748.0,748.0,1,raw_available,4.0,
8T9795T2,SKL,KT3A,8T9795T2,0,SKLKT3A,MEIDEN,2020-07-07,2020-08-24,2012.0,50,115/33/11,53.0,15.0,9.0,0.0,28.0,7.0,0.0,1065.0,2536.0,12613.0,52766.0,0.0,37.0,1146.0,1109.0,1146.0,1146.0,1,raw_available,37.0,
8T9795T2,SKL,KT3A,8T9795T2,0,SKLKT3A,MEIDEN,2021-07-27,2021-11-15,2012.0,50,115/33/11,,24.0,9.0,0.0,11.0,6.0,0.0,847.0,2331.0,18594.0,62363.0,0.0,0.0,873.0,873.0,873.0,873.0,1,raw_available,0.0,
8T9795T2,SKL,KT3A,8T9795T2,0,SKLKT3A,MEIDEN,2023-07-10,2023-11-18,2012.0,50,115/33/11,54.0,26.0,2.0,27.0,2.0,9.0,0.0,854.0,5360.0,22310.0,51190.0,3.0,3.0,900.0,894.0,900.0,900.0,1,raw_available,6.0,
8T9796T1,KK2,KT1A,8T9796T1,0,KK2KT1A,MEIDEN,2019-03-07,2019-04-27,2012.0,50,115/22,53.0,24.0,7.0,17.0,4.0,0.0,0.0,638.0,2148.0,13673.0,54636.0,0.0,0.0,666.0,666.0,666.0,666.0,1,raw_available,0.0,
8T9796T1,KK2,KT1A,8T9796T1,0,KK2KT1A,MEIDEN,2020-03-06,2020-03-28,2012.0,50,115/22,67.0,10.0,6.0,16.0,5.0,0.0,0.0,724.0,2434.0,9936.0,51495.0,0.0,6.0,757.0,751.0,757.0,757.0,1,raw_available,6.0,
8T9796T1,KK2,KT1A,8T9796T1,0,KK2KT1A,MEIDEN,2021-02-19,2021-05-20,2012.0,50,115/22,66.0,29.0,15.0,16.0,4.0,6.0,0.0,531.0,1434.0,16589.0,65207.0,3.0,4.0,579.0,572.0,579.0,579.0,1,raw_available,7.0,
8T9796T1,KK2,KT1A,8T9796T1,0,KK2KT1A,MEIDEN,2022-01-14,2022-02-08,2012.0,50,115/22,54.0,14.0,12.0,0.0,5.0,6.0,0.0,870.0,3623.0,10118.0,63521.0,0.0,0.0,893.0,893.0,893.0,893.0,1,raw_available,0.0,
8T9796T1,KK2,KT1A,8T9796T1,0,KK2KT1A,MEIDEN,2023-01-12,2023-02-04,2012.0,50,115/22,48.0,8.0,6.0,19.0,7.0,5.0,0.0,945.0,3676.0,9507.0,63123.0,0.0,0.0,982.0,982.0,982.0,982.0,1,raw_available,0.0,
8T9796T1,KK2,KT1A,8T9796T1,0,KK2KT1A,MEIDEN,2024-01-11,2024-02-11,2012.0,50,115/22,59.0,8.0,12.0,10.0,2.0,2.0,0.0,969.0,3587.0,17516.0,45201.0,3.0,2.0,1000.0,995.0,1000.0,1000.0,1,raw_available,5.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2019-03-07,2019-04-27,2012.0,50,115/22,50.0,20.0,10.0,12.0,0.0,4.0,0.0,889.0,2640.0,11531.0,60237.0,0.0,0.0,915.0,915.0,915.0,915.0,1,raw_available,0.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2020-03-06,2020-03-26,2012.0,50,115/22,63.0,9.0,6.0,13.0,4.0,0.0,0.0,896.0,2666.0,11003.0,67164.0,0.0,3.0,922.0,919.0,922.0,922.0,1,raw_available,3.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2021-02-19,2021-05-21,2012.0,50,115/22,61.0,18.0,7.0,13.0,3.0,5.0,0.0,1029.0,2912.0,21669.0,78804.0,2.0,3.0,462.0,1057.0,462.0,462.0,1,raw_available,-595.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2021-06-06,2021-06-28,2012.0,50,115/22,55.0,11.0,11.0,17.0,0.0,5.0,0.0,1217.0,3795.0,11818.0,72224.0,3.0,4.0,1257.0,1250.0,1257.0,1257.0,1,raw_available,7.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2022-01-14,2022-02-11,2012.0,50,115/22,54.0,10.0,2.0,26.0,3.0,6.0,0.0,1234.0,4023.0,8577.0,80548.0,2.0,2.0,1275.0,1271.0,1275.0,1275.0,1,raw_available,4.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2023-01-12,2023-02-04,2012.0,50,115/22,44.0,8.0,9.0,13.0,5.0,7.0,0.0,1004.0,3820.0,12993.0,62572.0,0.0,0.0,1038.0,1038.0,1038.0,1038.0,1,raw_available,0.0,
8T9796T2,KK2,KT2A,8T9796T2,0,KK2KT2A,MEIDEN,2024-01-11,2024-02-11,2012.0,50,115/22,58.0,9.0,3.0,7.0,1.0,4.0,0.0,1070.0,3933.0,16470.0,27170.0,3.0,2.0,1090.0,1085.0,1090.0,1090.0,1,raw_available,5.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2019-05-12,2019-05-24,2005.0,200,230,67.0,15.0,33.0,36.0,142.0,0.0,0.0,57.0,6095.0,7378.0,38800.0,0.0,75.0,343.0,268.0,343.0,343.0,1,raw_available,75.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2019-11-15,2019-12-01,2005.0,200,230,59.0,11.0,39.0,80.0,148.0,0.0,0.0,254.0,6659.0,6907.0,47896.0,0.0,87.0,608.0,521.0,608.0,608.0,1,raw_available,87.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2020-05-28,2020-07-03,2005.0,200,230,58.0,28.0,28.0,36.0,139.0,0.0,0.0,52.0,5959.0,10030.0,29659.0,0.0,63.0,318.0,255.0,318.0,318.0,1,raw_available,63.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2020-11-16,2020-11-22,2005.0,200,230,60.0,9.0,40.0,39.0,194.0,0.0,0.0,55.0,6769.0,6081.0,39469.0,0.0,77.0,405.0,328.0,405.0,405.0,1,raw_available,77.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2021-07-10,2021-09-14,2005.0,200,230,62.0,15.0,42.0,36.0,158.0,4.0,0.0,55.0,5792.0,7173.0,40831.0,0.0,19.0,314.0,295.0,314.0,314.0,1,raw_available,19.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2021-11-13,2021-11-20,2005.0,200,230,55.0,10.0,41.0,38.0,173.0,0.0,0.0,60.0,6203.0,6705.0,40717.0,0.0,39.0,351.0,312.0,351.0,351.0,1,raw_available,39.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2022-05-23,2022-05-30,2005.0,200,230,59.0,8.0,57.0,37.0,143.0,4.0,0.0,50.0,8955.0,4958.0,58991.0,4.0,99.0,414.0,291.0,414.0,414.0,1,raw_available,123.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2022-11-24,2022-11-28,2005.0,200,230,59.0,9.0,33.0,37.0,148.0,26.0,0.0,54.0,6659.0,5090.0,47140.0,0.0,108.0,406.0,298.0,406.0,406.0,1,raw_available,108.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2023-05-19,2023-05-22,2005.0,200,230,61.0,8.0,30.0,35.0,135.0,0.0,0.0,53.0,6244.0,7270.0,46450.0,0.0,111.0,364.0,253.0,364.0,364.0,1,raw_available,111.0,
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2023-06-02,2023-06-03,2005.0,200,230,0.0,10.0,64.0,55.0,192.0,6.0,0.0,66.0,6570.0,1723.0,48464.0,11.0,89.0,483.0,383.0,483.0,483.0,1,raw_available,100.0,น้ำมัน Maintank รั่วซึมเข้าห้อง OLTC .
9047125,STB,KT1A,9047125,0,STBKT1A,TAKAOKA,2023-11-23,2023-12-19,2005.0,200,230,48.0,9.0,42.0,38.0,152.0,1.0,0.0,52.0,6341.0,12415.0,46484.0,0.0,81.0,366.0,285.0,366.0,366.0,1,raw_available,81.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2019-05-12,2019-05-24,2005.0,200,230,32.0,12.0,25.0,31.0,123.0,0.0,0.0,85.0,3684.0,11002.0,53260.0,0.0,51.0,315.0,264.0,315.0,315.0,1,raw_available,51.0,de-energize. De-energize.
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2019-11-15,2019-12-01,2005.0,200,230,57.0,10.0,18.0,35.0,130.0,0.0,0.0,73.0,4500.0,8901.0,52611.0,0.0,82.0,338.0,256.0,338.0,338.0,1,raw_available,82.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2020-05-28,2020-07-03,2005.0,200,230,57.0,16.0,26.0,38.0,116.0,0.0,0.0,86.0,5446.0,7108.0,57179.0,0.0,80.0,346.0,266.0,346.0,346.0,1,raw_available,80.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2020-11-16,2020-11-22,2005.0,200,230,60.0,9.0,29.0,34.0,167.0,0.0,0.0,72.0,4599.0,8611.0,42615.0,0.0,45.0,347.0,302.0,347.0,347.0,1,raw_available,45.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2021-07-10,2021-09-14,2005.0,200,230,60.0,15.0,35.0,32.0,147.0,0.0,0.0,78.0,4325.0,7840.0,46058.0,0.0,20.0,312.0,292.0,312.0,312.0,1,raw_available,20.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2021-11-13,2021-11-20,2005.0,200,230,51.0,9.0,36.0,33.0,150.0,0.0,0.0,87.0,4673.0,7263.0,43957.0,0.0,40.0,346.0,306.0,346.0,346.0,1,raw_available,40.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2022-05-23,2022-05-30,2005.0,200,230,58.0,9.0,35.0,31.0,157.0,2.0,0.0,79.0,5637.0,3438.0,42811.0,0.0,50.0,354.0,304.0,354.0,354.0,1,raw_available,50.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2022-11-24,2022-11-28,2005.0,200,230,58.0,7.0,34.0,38.0,141.0,28.0,0.0,69.0,5074.0,3640.0,50580.0,0.0,98.0,408.0,310.0,408.0,408.0,1,raw_available,98.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2023-05-19,2023-05-22,2005.0,200,230,60.0,13.0,43.0,43.0,149.0,1.0,0.0,72.0,5222.0,3750.0,53710.0,9.0,114.0,431.0,308.0,431.0,431.0,1,raw_available,123.0,
9047126,STB,KT2A,9047126,0,STBKT2A,TAKAOKA,2023-11-23,2023-12-19,2005.0,200,230,48.0,7.0,60.0,53.0,172.0,0.0,0.0,96.0,5533.0,9891.0,60293.0,0.0,97.0,478.0,381.0,478.0,478.0,1,raw_available,97.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2019-05-12,2019-05-25,2004.0,200,230/72/11,65.0,17.0,44.0,154.0,70.0,31.0,0.0,406.0,5536.0,6070.0,44365.0,30.0,23.0,758.0,705.0,758.0,758.0,1,raw_available,53.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2019-11-15,2019-12-01,2004.0,200,230/72/11,59.0,11.0,46.0,145.0,72.0,27.0,0.0,328.0,6076.0,5810.0,72097.0,38.0,28.0,684.0,618.0,684.0,684.0,1,raw_available,66.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2020-05-28,2020-07-03,2004.0,200,230/72/11,55.0,17.0,45.0,140.0,80.0,28.0,0.0,342.0,5809.0,6991.0,61229.0,0.0,22.0,657.0,635.0,657.0,657.0,1,raw_available,22.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2020-11-16,2020-11-22,2004.0,200,230/72/11,62.0,9.0,44.0,139.0,121.0,27.0,0.0,328.0,5601.0,6078.0,58958.0,19.0,28.0,706.0,659.0,706.0,706.0,1,raw_available,47.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2021-07-10,2021-09-14,2004.0,200,230/72/11,64.0,16.0,49.0,139.0,94.0,27.0,0.0,342.0,4860.0,6341.0,59687.0,0.0,7.0,658.0,651.0,658.0,658.0,1,raw_available,7.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2021-11-13,2021-11-19,2004.0,200,230/72/11,63.0,7.0,28.0,119.0,77.0,7.0,0.0,235.0,6989.0,5570.0,50510.0,45.0,45.0,556.0,466.0,556.0,556.0,1,raw_available,90.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2022-05-23,2022-05-30,2004.0,200,230/72/11,59.0,12.0,81.0,140.0,84.0,10.0,0.0,308.0,8177.0,3374.0,65501.0,43.0,42.0,708.0,623.0,708.0,708.0,1,raw_available,85.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2022-11-24,2022-11-28,2004.0,200,230/72/11,55.0,11.0,52.0,161.0,94.0,16.0,0.0,242.0,6779.0,3440.0,73160.0,34.0,40.0,639.0,565.0,639.0,639.0,1,raw_available,74.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2023-05-19,2023-05-22,2004.0,200,230/72/11,57.0,5.0,25.0,105.0,73.0,40.0,0.0,254.0,6700.0,4570.0,44410.0,61.0,44.0,602.0,497.0,602.0,602.0,1,raw_available,105.0,
9047372,STB,KT3A,9047372,0,STBKT3A,TAKAOKA,2023-11-23,2023-12-19,2004.0,200,230/72/11,49.0,9.0,42.0,132.0,88.0,22.0,0.0,242.0,6183.0,9120.0,49741.0,31.0,33.0,590.0,526.0,590.0,590.0,1,raw_available,64.0,
9147503,SA1,KT1A,9147503,0,SA1KT1A,TAKAOKA,2019-10-20,2019-10-25,2005.0,200,230/115/22,60.0,24.0,13.0,26.0,61.0,2.0,0.0,73.0,3714.0,9725.0,37650.0,0.0,24.0,199.0,175.0,199.0,199.0,1,raw_available,24.0,
9147503,SA1,KT1A,9147503,0,SA1KT1A,TAKAOKA,2019-11-08,2019-11-30,2005.0,200,230/115/22,60.0,21.0,16.0,13.0,45.0,0.0,0.0,72.0,3233.0,14304.0,53067.0,0.0,29.0,175.0,146.0,175.0,175.0,1,raw_available,29.0,
9147503,SA1,KT1A,9147503,0,SA1KT1A,TAKAOKA,2020-03-20,2020-04-10,2005.0,200,230/115/22,,21.0,4.0,125.0,36.0,1.0,0.0,47.0,2191.0,10224.0,47733.0,0.0,19.0,232.0,213.0,232.0,232.0,1,raw_available,19.0,
9147503,SA1,KT1A,9147503,0,SA1KT1A,TAKAOKA,2022-11-18,2022-12-11,2005.0,200,230/115/22,54.0,19.0,25.0,27.0,57.0,2.0,0.0,65.0,2052.0,10438.0,47654.0,0.0,40.0,216.0,176.0,216.0,216.0,1,raw_available,40.0,
9147503,SA1,KT1A,9147503,0,SA1KT1A,TAKAOKA,2023-05-25,2023-06-09,2005.0,200,230/115/22,58.0,13.0,13.0,23.0,38.0,0.0,0.0,120.0,2390.0,10682.0,35281.0,0.0,5.0,199.0,194.0,199.0,199.0,1,raw_available,5.0,
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2019-10-20,2019-10-25,2006.0,200,230/121/22,56.0,21.0,37.0,45.0,140.0,5.0,0.0,69.0,9836.0,6709.0,55600.0,0.0,77.0,373.0,296.0,373.0,373.0,1,raw_available,77.0,
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2019-11-08,2019-11-30,2006.0,200,230/121/22,56.0,18.0,44.0,45.0,131.0,0.0,0.0,84.0,9570.0,7010.0,47936.0,0.0,64.0,368.0,304.0,368.0,368.0,1,raw_available,64.0,
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2020-03-20,2020-04-10,2006.0,200,230/121/22,59.0,15.0,26.0,44.0,158.0,40.0,0.0,66.0,8935.0,12582.0,40833.0,0.0,39.0,373.0,334.0,373.0,373.0,1,raw_available,39.0,
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2022-04-11,2022-04-17,2006.0,200,230/121/22,60.0,16.0,33.0,45.0,153.0,5.0,0.0,61.0,9996.0,8075.0,62781.0,0.0,103.0,400.0,297.0,400.0,400.0,1,raw_available,103.0,
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2022-11-18,2022-12-11,2006.0,200,230/121/22,52.0,20.0,20.0,41.0,113.0,1.0,0.0,53.0,9743.0,8529.0,52402.0,0.0,76.0,304.0,228.0,304.0,304.0,1,raw_available,76.0,
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2023-04-28,2023-04-28,2006.0,200,230/121/22,42.0,8.0,44.0,48.0,132.0,4.0,0.0,73.0,9494.0,1982.0,37744.0,3.0,70.0,374.0,301.0,374.0,374.0,1,raw_available,73.0,Trip ด้วย Buchholz Relay(micro switch error)
9147504,SA1,KT3A,9147504,0,SA1KT3A,TAKAOKA,2023-05-25,2023-06-09,2006.0,200,230/121/22,56.0,17.0,45.0,34.0,53.0,6.0,0.0,80.0,9427.0,3999.0,38582.0,6.0,11.0,235.0,218.0,235.0,235.0,1,raw_available,17.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2019-07-27,2019-08-30,2004.0,200,220/69/11,69.0,23.0,49.0,173.0,299.0,91.0,0.0,184.0,6106.0,6953.0,47355.0,92.0,203.0,1091.0,796.0,1091.0,1091.0,1,raw_available,295.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2019-11-14,2019-11-28,2004.0,200,220/69/11,62.0,83.0,110.0,200.0,311.0,95.0,0.0,187.0,6980.0,6180.0,42511.0,55.0,186.0,1144.0,903.0,1144.0,1144.0,1,raw_available,241.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2020-05-15,2020-05-29,2004.0,200,220/69/11,60.0,38.0,305.0,331.0,513.0,263.0,0.0,179.0,6036.0,5064.0,49852.0,207.0,393.0,2191.0,1591.0,2191.0,2191.0,1,raw_available,600.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2020-11-22,2020-12-04,2004.0,200,220/69/11,60.0,42.0,469.0,238.0,374.0,101.0,0.0,206.0,7148.0,4764.0,48620.0,99.0,214.0,1701.0,1388.0,1701.0,1701.0,1,raw_available,313.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2021-05-24,2021-07-12,2004.0,200,220/69/11,60.0,16.0,49.0,161.0,374.0,104.0,0.0,204.0,7401.0,8817.0,48609.0,137.0,216.0,1245.0,892.0,1245.0,1245.0,1,raw_available,353.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2021-11-14,2021-12-11,2004.0,200,220/69/11,62.0,21.0,63.0,100.0,273.0,37.0,0.0,181.0,7275.0,12800.0,55570.0,134.0,269.0,1057.0,654.0,1057.0,1057.0,1,raw_available,403.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2022-05-28,2022-06-02,2004.0,200,220/69/11,,26.0,55.0,255.0,386.0,113.0,0.0,224.0,7314.0,3280.0,45509.0,174.0,269.0,1476.0,1033.0,1476.0,1476.0,1,raw_available,443.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2023-06-07,2023-06-09,2004.0,200,220/69/11,55.0,25.0,34.0,182.0,366.0,89.0,0.0,210.0,6647.0,5540.0,40447.0,49.0,134.0,1064.0,881.0,1064.0,1064.0,1,raw_available,183.0,
91900005,BPL,KT4A,91900005,0,BPLKT4A,TOSHIBA,2023-11-26,2023-12-21,2004.0,200,220/69/11,58.0,40.0,50.0,209.0,353.0,98.0,0.0,232.0,8350.0,10926.0,52115.0,61.0,238.0,1241.0,942.0,1241.0,1241.0,1,raw_available,299.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2020-05-02,2020-05-31,2005.0,200,230/115/22,59.0,29.0,21.0,11.0,4.0,0.0,0.0,60.0,784.0,5125.0,32879.0,2.0,2.0,100.0,96.0,100.0,100.0,1,raw_available,4.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2020-11-08,2020-11-27,2005.0,200,230/115/22,56.0,19.0,20.0,10.0,6.0,1.0,0.0,64.0,826.0,5197.0,29068.0,4.0,4.0,109.0,101.0,109.0,109.0,1,raw_available,8.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2021-05-04,2021-07-24,2005.0,200,230/115/22,52.0,27.0,13.0,0.0,11.0,0.0,0.0,70.0,1041.0,10387.0,23975.0,0.0,0.0,94.0,94.0,94.0,94.0,1,raw_available,0.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2021-11-02,2021-11-22,2005.0,200,230/115/22,54.0,17.0,4.0,12.0,9.0,0.0,0.0,56.0,1601.0,5430.0,18710.0,5.0,7.0,93.0,81.0,93.0,93.0,1,raw_available,12.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2022-04-29,2022-05-15,2005.0,200,230/115/22,55.0,19.0,12.0,10.0,13.0,1.0,0.0,81.0,1440.0,7246.0,20536.0,0.0,0.0,117.0,117.0,117.0,117.0,1,raw_available,0.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2022-11-27,2023-01-08,2005.0,200,230/115/22,50.0,12.0,10.0,14.0,14.0,1.0,0.0,97.0,1326.0,8608.0,23063.0,6.0,4.0,146.0,136.0,146.0,146.0,1,raw_available,10.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2023-04-29,2023-05-18,2005.0,200,230/115/22,56.0,14.0,2.0,10.0,9.0,0.0,0.0,84.0,1275.0,19510.0,47640.0,5.0,8.0,118.0,105.0,118.0,118.0,1,raw_available,13.0,
91900006,LSN,KT4A,91900006,0,LSNKT4A,TOSHIBA,2023-11-23,2024-01-26,2005.0,200,230/115/22,52.0,21.0,15.0,16.0,17.0,1.0,0.0,103.0,1444.0,13391.0,35088.0,3.0,11.0,166.0,152.0,166.0,166.0,1,raw_available,14.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2019-05-06,2019-05-25,2005.0,200,220/69/22,75.0,20.0,49.0,46.0,77.0,11.0,0.0,67.0,2729.0,7638.0,33720.0,0.0,54.0,304.0,250.0,304.0,304.0,1,raw_available,54.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2019-11-13,2019-12-13,2005.0,200,220/69/22,40.0,7.0,59.0,50.0,97.0,3.0,0.0,67.0,2948.0,6249.0,24078.0,0.0,78.0,354.0,276.0,354.0,354.0,1,raw_available,78.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2020-07-20,2020-07-20,2005.0,200,220/69/22,44.0,10.0,65.0,52.0,101.0,13.0,0.0,69.0,2717.0,3244.0,17896.0,0.0,80.0,380.0,300.0,380.0,380.0,1,raw_available,80.0,Tx.Diff Operation
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2020-11-09,2020-11-22,2005.0,200,220/69/22,56.0,10.0,51.0,48.0,94.0,5.0,0.0,34.0,1480.0,5480.0,35280.0,17.0,83.0,332.0,232.0,332.0,332.0,1,raw_available,100.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2021-06-12,2021-08-16,2005.0,200,220/69/22,54.0,14.0,53.0,48.0,121.0,58.0,0.0,68.0,2084.0,6433.0,23275.0,0.0,15.0,363.0,348.0,363.0,363.0,1,raw_available,15.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2021-11-07,2021-11-18,2005.0,200,220/69/22,50.0,,49.0,55.0,112.0,4.0,0.0,85.0,3578.0,3520.0,21680.0,19.0,98.0,422.0,305.0,422.0,422.0,1,raw_available,117.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2022-05-27,2022-06-03,2005.0,200,220/69/22,59.0,10.0,73.0,52.0,106.0,4.0,0.0,63.0,3085.0,3465.0,29888.0,17.0,88.0,403.0,298.0,403.0,403.0,1,raw_available,105.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2022-11-17,2022-12-02,2005.0,200,220/69/22,65.0,11.0,40.0,61.0,116.0,11.0,0.0,75.0,2980.0,9114.0,26319.0,51.0,69.0,423.0,303.0,423.0,423.0,1,raw_available,120.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2023-05-18,2023-05-22,2005.0,200,220/69/22,57.0,13.0,65.0,67.0,118.0,41.0,0.0,86.0,3281.0,2070.0,26520.0,18.0,94.0,489.0,377.0,489.0,489.0,1,raw_available,112.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2023-11-19,2023-12-23,2005.0,200,220/69/22,55.0,13.0,63.0,72.0,158.0,16.0,0.0,99.0,3619.0,7282.0,32004.0,18.0,93.0,519.0,408.0,519.0,519.0,1,raw_available,111.0,
91900007,LPR,KT3A,91900007,0,LPRKT3A,TOSHIBA,2024-03-06,2024-03-08,2005.0,200,220/69/22,50.0,10.0,21.0,73.0,174.0,10.0,0.0,137.0,3763.0,31030.0,35720.0,36.0,149.0,600.0,415.0,600.0,600.0,1,raw_available,185.0,"Differential ทำงาน phase B,C Ground"
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2019-01-12,2019-03-08,2005.0,200,220/115/22,56.0,23.0,78.0,88.0,196.0,4.0,0.0,133.0,3842.0,11950.0,41445.0,0.0,139.0,638.0,499.0,638.0,638.0,1,raw_available,139.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2020-01-23,2020-02-09,2005.0,200,220/115/22,59.0,16.0,27.0,44.0,150.0,0.0,0.0,146.0,4474.0,12500.0,45000.0,0.0,153.0,520.0,367.0,520.0,520.0,1,raw_available,153.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2021-01-23,2021-01-31,2005.0,200,220/115/22,56.0,16.0,62.0,80.0,173.0,0.0,0.0,90.0,5212.0,5840.0,80270.0,85.0,136.0,626.0,405.0,626.0,626.0,1,raw_available,221.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2022-02-18,2022-03-10,2005.0,200,220/115/22,54.0,12.0,66.0,74.0,240.0,5.0,0.0,137.0,5411.0,4517.0,39146.0,0.0,136.0,658.0,522.0,658.0,658.0,1,raw_available,136.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2022-07-29,2022-08-07,2005.0,200,220/115/22,56.0,18.0,56.0,51.0,212.0,6.0,0.0,125.0,4502.0,5344.0,38345.0,0.0,115.0,565.0,450.0,565.0,565.0,1,raw_available,115.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2023-02-25,2023-03-10,2005.0,200,220/115/22,55.0,14.0,42.0,69.0,162.0,2.0,0.0,122.0,4727.0,3164.0,42379.0,2.0,121.0,520.0,397.0,520.0,520.0,1,raw_available,123.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2023-07-13,2023-08-05,2005.0,200,220/115/22,55.0,16.0,43.0,70.0,163.0,1.0,0.0,122.0,4291.0,3140.0,62690.0,2.0,126.0,527.0,399.0,527.0,527.0,1,raw_available,128.0,
91900008,AT1,KT10A,91900008,0,AT1KT10A,TOSHIBA,2024-01-26,2024-02-23,2005.0,200,220/115/22,50.0,12.0,29.0,72.0,356.0,7.0,0.0,106.0,3435.0,11399.0,48276.0,14.0,177.0,761.0,570.0,761.0,761.0,1,raw_available,191.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2019-09-21,2019-10-04,2005.0,200,230/115/22,53.0,10.0,21.0,21.0,4.0,0.0,0.0,345.0,2344.0,6265.0,32910.0,3.0,5.0,399.0,391.0,399.0,399.0,1,raw_available,8.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2020-06-23,2020-08-11,2005.0,200,230/115/22,55.0,25.0,24.0,4.0,1.0,0.0,0.0,414.0,3106.0,9125.0,57638.0,26.0,0.0,469.0,443.0,469.0,469.0,1,raw_available,26.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2020-12-18,2021-01-10,2005.0,200,230/115/22,48.0,8.0,30.0,10.0,5.0,0.0,0.0,266.0,3325.0,8325.0,51732.0,0.0,4.0,315.0,311.0,315.0,315.0,1,raw_available,4.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2021-06-28,2021-10-08,2005.0,200,230/115/22,53.0,13.0,17.0,0.0,0.0,0.0,0.0,227.0,2793.0,7760.0,34758.0,0.0,0.0,244.0,244.0,244.0,244.0,1,raw_available,0.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2021-12-18,2022-01-22,2005.0,200,230/115/22,61.0,16.0,17.0,8.0,11.0,0.0,0.0,191.0,2390.0,16020.0,40366.0,0.0,0.0,227.0,227.0,227.0,227.0,1,raw_available,0.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2022-06-10,2022-06-26,2005.0,200,230/115/22,60.0,11.0,25.0,19.0,4.0,19.0,0.0,209.0,2537.0,6855.0,44271.0,3.0,3.0,282.0,276.0,282.0,282.0,1,raw_available,6.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2023-06-17,2023-07-03,2005.0,200,230/115/22,53.0,13.0,13.0,29.0,6.0,2.0,0.0,308.0,3303.0,4548.0,37543.0,4.0,6.0,368.0,358.0,368.0,368.0,1,raw_available,10.0,
91900018,TTK,KT4A,91900018,0,TTKKT4A,TOSHIBA,2023-12-16,2024-01-28,2005.0,200,230/115/22,59.0,19.0,27.0,11.0,10.0,3.0,0.0,223.0,3851.0,14299.0,53601.0,3.0,11.0,288.0,274.0,288.0,288.0,1,raw_available,14.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2019-03-26,2019-04-19,2005.0,200,230/121/22,60.0,19.0,23.0,13.0,26.0,0.0,0.0,157.0,4035.0,5260.0,32834.0,0.0,0.0,219.0,219.0,219.0,219.0,1,raw_available,0.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2019-08-30,2019-09-28,2005.0,200,230/121/22,52.0,26.0,11.0,11.0,9.0,1.0,0.0,163.0,3769.0,10917.0,43891.0,2.0,5.0,202.0,195.0,202.0,202.0,1,raw_available,7.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2020-03-19,2020-03-24,2005.0,200,230/121/22,33.0,21.0,14.0,7.0,6.0,0.0,0.0,19.0,897.0,21513.0,61264.0,0.0,3.0,49.0,46.0,49.0,49.0,1,raw_available,3.0,ทดสอบก่อนรื้อและย้ายไปที่ สฟ.กาญจนบุรี
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2021-05-03,2021-07-24,2005.0,200,230/121/22,49.0,18.0,8.0,0.0,0.0,0.0,0.0,36.0,629.0,9174.0,17176.0,0.0,0.0,44.0,44.0,44.0,44.0,1,raw_available,0.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2021-11-01,2021-11-22,2005.0,200,230/121/22,49.0,16.0,1.0,0.0,0.0,0.0,0.0,47.0,1204.0,6080.0,15960.0,0.0,0.0,48.0,48.0,48.0,48.0,1,raw_available,0.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2022-05-08,2022-05-15,2005.0,200,230/121/22,51.0,14.0,8.0,1.0,0.0,0.0,0.0,75.0,1274.0,6176.0,15181.0,0.0,0.0,84.0,84.0,84.0,84.0,1,raw_available,0.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2023-04-29,2023-05-18,2005.0,200,230/121/22,53.0,17.0,1.0,1.0,1.0,5.0,0.0,94.0,1162.0,17003.0,64416.0,1.0,4.0,107.0,102.0,107.0,107.0,1,raw_available,5.0,
91900019,CP,KT5A,91900019,0,CPKT5A,TOSHIBA,2023-11-24,2024-01-26,2005.0,200,230/121/22,46.0,15.0,15.0,1.0,1.0,2.0,0.0,98.0,1273.0,13042.0,30277.0,0.0,1.0,118.0,117.0,118.0,118.0,1,raw_available,1.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2019-03-09,2019-04-08,2006.0,200,230/121/22,62.0,18.0,14.0,5.0,3.0,2.0,0.0,258.0,2581.0,10145.0,39427.0,2.0,1.0,285.0,282.0,285.0,285.0,1,raw_available,3.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2019-06-22,2019-07-07,2006.0,200,230/121/22,39.0,75.0,13.0,10.0,2.0,1.0,0.0,312.0,2738.0,4421.0,36927.0,1.0,1.0,340.0,338.0,340.0,340.0,1,raw_available,2.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2019-09-01,2019-09-28,2006.0,200,230/121/22,52.0,22.0,15.0,17.0,5.0,0.0,0.0,327.0,3054.0,9523.0,33846.0,0.0,0.0,364.0,364.0,364.0,364.0,1,raw_available,0.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2020-03-09,2020-03-27,2006.0,200,230/121/22,54.0,11.0,9.0,11.0,4.0,0.0,0.0,351.0,3275.0,7648.0,40871.0,0.0,3.0,378.0,375.0,378.0,378.0,1,raw_available,3.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2020-07-14,2020-08-22,2006.0,200,230/121/22,53.0,13.0,16.0,8.0,2.0,1.0,0.0,202.0,2545.0,12870.0,46936.0,2.0,2.0,233.0,229.0,233.0,233.0,1,raw_available,4.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2021-01-23,2021-04-25,2006.0,200,230/121/22,50.0,31.0,16.0,0.0,0.0,0.0,0.0,259.0,2546.0,11315.0,36392.0,4.0,0.0,279.0,275.0,279.0,279.0,1,raw_available,4.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2021-09-06,2021-11-08,2006.0,200,230/121/22,53.0,14.0,6.0,0.0,10.0,0.0,0.0,132.0,1846.0,27262.0,51305.0,0.0,0.0,148.0,148.0,148.0,148.0,1,raw_available,0.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2022-02-13,2022-03-28,2006.0,200,230/121/22,45.0,16.0,10.0,22.0,4.0,2.0,0.0,328.0,3212.0,9090.0,34934.0,2.0,2.0,370.0,366.0,370.0,370.0,1,raw_available,4.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2022-07-29,2022-08-20,2006.0,200,230/121/22,57.0,20.0,3.0,17.0,4.0,2.0,0.0,312.0,2538.0,1979.0,36665.0,3.0,2.0,343.0,338.0,343.0,343.0,1,raw_available,5.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2023-02-12,2023-03-07,2006.0,200,230/121/22,56.0,11.0,5.0,13.0,5.0,2.0,0.0,371.0,3273.0,9022.0,42965.0,3.0,4.0,403.0,396.0,403.0,403.0,1,raw_available,7.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2023-08-07,2023-09-07,2006.0,200,230/121/22,62.0,22.0,4.0,17.0,3.0,0.0,0.0,352.0,3519.0,17090.0,33820.0,3.0,2.0,381.0,376.0,381.0,381.0,1,raw_available,5.0,
91900020,RE1,KT3A,91900020,0,RE1KT3A,TOSHIBA,2024-02-11,2024-03-18,2006.0,200,230/121/22,59.0,10.0,11.0,12.0,0.0,0.0,0.0,274.0,2873.0,8086.0,34700.0,0.0,0.0,297.0,297.0,297.0,297.0,1,raw_available,0.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2019-03-09,2019-04-27,2006.0,200,230/121/22,62.0,22.0,21.0,0.0,6.0,0.0,0.0,230.0,2775.0,10794.0,36627.0,0.0,0.0,257.0,257.0,257.0,257.0,1,raw_available,0.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2019-09-01,2019-09-28,2006.0,200,230/121/22,49.0,15.0,35.0,7.0,10.0,0.0,0.0,249.0,3141.0,21161.0,53604.0,0.0,5.0,306.0,301.0,306.0,306.0,1,raw_available,5.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2020-03-09,2020-03-27,2006.0,200,230/121/22,52.0,31.0,10.0,22.0,5.0,0.0,0.0,260.0,3286.0,9607.0,52025.0,0.0,3.0,300.0,297.0,300.0,300.0,1,raw_available,3.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2020-07-14,2020-08-22,2006.0,200,230/121/22,51.0,30.0,14.0,7.0,0.0,1.0,0.0,161.0,2165.0,13687.0,46281.0,2.0,2.0,187.0,183.0,187.0,187.0,1,raw_available,4.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2021-01-23,2021-04-23,2006.0,200,230/121/22,48.0,20.0,42.0,7.0,3.0,1.0,0.0,250.0,3198.0,28580.0,59923.0,3.0,3.0,309.0,303.0,309.0,309.0,1,raw_available,6.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2021-09-04,2021-11-06,2006.0,200,230/121/22,55.0,15.0,7.0,0.0,9.0,0.0,0.0,279.0,2440.0,9345.0,40725.0,0.0,0.0,295.0,295.0,295.0,295.0,1,raw_available,0.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2021-09-09,2021-11-06,2006.0,200,230/121/22,51.0,12.0,17.0,0.0,11.0,0.0,0.0,237.0,2860.0,6383.0,31738.0,0.0,0.0,265.0,265.0,265.0,265.0,1,raw_available,0.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2022-02-13,2022-03-28,2006.0,200,230/121/22,42.0,20.0,16.0,0.0,9.0,0.0,0.0,193.0,2262.0,11403.0,39877.0,0.0,0.0,218.0,218.0,218.0,218.0,1,raw_available,0.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2022-07-29,2022-08-19,2006.0,200,230/121/22,54.0,23.0,5.0,10.0,4.0,0.0,0.0,251.0,2425.0,2183.0,44742.0,3.0,3.0,276.0,270.0,276.0,276.0,1,raw_available,6.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2023-02-12,2023-03-07,2006.0,200,230/121/22,55.0,13.0,18.0,11.0,7.0,1.0,0.0,289.0,2977.0,7654.0,31524.0,0.0,3.0,329.0,326.0,329.0,329.0,1,raw_available,3.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2023-08-07,2023-09-07,2006.0,200,230/121/22,60.0,16.0,9.0,16.0,3.0,0.0,0.0,298.0,3750.0,12580.0,29400.0,1.0,2.0,329.0,326.0,329.0,329.0,1,raw_available,3.0,
91900021,RE1,KT4A,91900021,0,RE1KT4A,TOSHIBA,2024-02-11,2024-03-19,2006.0,200,230/121/22,57.0,10.0,11.0,9.0,11.0,0.0,0.0,227.0,2679.0,11226.0,36146.0,0.0,15.0,273.0,258.0,273.0,273.0,1,raw_available,15.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2019-03-11,2019-03-18,1995.0,200,230/115/22,68.0,13.0,484.0,1541.0,387.0,2079.0,57.0,118.0,1873.0,9304.0,31757.0,1050.0,97.0,5813.0,4666.0,5813.0,5813.0,1,raw_available,1147.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2019-09-22,2019-09-27,1995.0,200,230/115/22,74.0,14.0,571.0,2469.0,557.0,3394.0,60.0,141.0,2187.0,8658.0,38241.0,1800.0,143.0,9135.0,7192.0,9135.0,9135.0,1,raw_available,1943.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2019-10-05,2019-10-06,1995.0,200,230/115/22,70.0,11.0,250.0,1820.0,459.0,2734.0,47.0,138.0,2047.0,10321.0,45227.0,1441.0,131.0,7020.0,5448.0,7020.0,7020.0,1,raw_available,1572.0,oil temperature alarm
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2020-09-06,2020-09-11,1995.0,200,230/115/22,,14.0,2.0,0.0,0.0,0.0,0.0,0.0,278.0,14513.0,31161.0,0.0,0.0,2.0,2.0,2.0,2.0,1,raw_available,0.0,ก่อนทดสอบ High Voltage
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2020-10-11,2020-10-11,1995.0,200,230/115/22,,4.0,2.0,0.0,0.3,2.3,0.3,38.0,211.0,12315.0,29489.0,2.1,0.0,45.0,42.9,45.0,45.0,1,raw_available,2.1000000000000014,หลังทดสอบ High Voltage Test
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2020-10-16,2020-10-16,1995.0,200,230/115/22,,14.0,1.0,0.0,0.3,2.0,0.2,17.0,236.0,16162.0,39791.0,3.0,0.0,23.5,20.5,23.5,23.5,1,raw_available,3.0,หลังซ่อม ทำ No Load 24 ช.ม เนื่องจากกระแสมีค่าสูงผิดปกติ
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2021-07-27,2021-10-08,1995.0,200,230/115/22,,12.0,6.0,0.0,0.0,0.0,0.0,4.0,163.0,11476.0,19943.0,0.0,0.0,6.0,10.0,6.0,6.0,1,raw_available,-4.0,ก่อนนำเข้าใช้งาน
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2022-04-08,2022-05-08,1995.0,200,230/115/22,70.0,14.0,12.0,1.0,0.0,1.0,0.0,52.0,622.0,20805.0,61458.0,2.0,0.0,68.0,66.0,68.0,68.0,1,raw_available,2.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2022-10-01,2022-11-07,1995.0,200,230/115/22,70.0,20.0,8.0,3.0,2.0,6.0,0.0,178.0,1221.0,26262.0,67190.0,4.0,2.0,203.0,197.0,203.0,203.0,1,raw_available,6.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2023-01-15,2023-09-08,1995.0,200,230/115/22,70.0,27.0,5.0,8.0,3.0,10.0,0.0,200.0,1694.0,28140.0,43570.0,28.0,1.0,255.0,226.0,255.0,255.0,1,raw_available,29.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2023-04-22,2023-05-07,1995.0,200,230/115/22,65.0,18.0,16.0,5.0,3.0,10.0,0.0,321.0,1892.0,15819.0,70996.0,7.0,2.0,364.0,355.0,364.0,364.0,1,raw_available,9.0,
92198,KB2,KT1A,92198,0,KB2KT1A,JEUMONT,2024-04-28,2024-05-06,1995.0,200,230/115/22,63.0,8.0,19.0,9.0,0.0,13.0,0.0,584.0,3121.0,19660.0,55294.0,0.0,0.0,625.0,625.0,625.0,625.0,1,raw_available,0.0,
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2019-03-11,2019-03-18,1995.0,200,230/115/22,55.0,12.0,55.0,91.0,44.0,107.0,0.0,121.0,2125.0,7218.0,33950.0,50.0,9.0,477.0,418.0,477.0,477.0,1,raw_available,59.0,
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2019-09-14,2019-09-14,1995.0,200,230/115/22,28.0,7.0,750.0,388.0,85.0,386.0,954.0,147.0,2546.0,2914.0,22736.0,95.0,19.0,2824.0,2710.0,2824.0,2824.0,1,raw_available,114.0,Bushing LowSide Phase.C ระเบิด
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2019-09-22,2019-09-27,1995.0,200,230/115/22,,10.0,449.0,378.0,78.0,434.0,340.0,146.0,2269.0,8569.0,40105.0,193.0,15.0,2033.0,1825.0,2033.0,2033.0,1,raw_available,208.0,
