transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2021-02-02,2021-02-05,1995.0,200,230/115/22,,5.0,0.0,0.0,0.0,0.0,0.0,0.0,263.0,21316.0,48941.0,0.0,0.0,0.0,0.0,0.0,0.0,1,raw_available,0.0,น้ำมันหลังจาก LV TEST โรงซ่อมบางพลี
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2021-02-12,2021-02-13,1995.0,200,230/115/22,,11.0,9.0,0.0,0.0,0.0,0.0,3.0,127.0,14041.0,50795.0,0.0,0.0,12.0,12.0,12.0,12.0,1,raw_available,0.0,หลังซ่อม ก่อนทดสอบ HV Test
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2021-02-15,2021-02-15,1995.0,200,230/115/22,30.0,8.0,2.0,0.0,1.0,0.0,0.0,0.0,168.0,17123.0,43159.0,0.0,0.0,3.0,3.0,3.0,3.0,1,raw_available,0.0,หลังทดสอบ HV TEST แล้วมีปัญหา
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2021-03-06,2021-03-07,1995.0,200,230/115/22,,6.0,6.0,0.0,0.0,0.0,0.0,4.0,195.0,15891.0,36895.0,0.0,0.0,10.0,10.0,10.0,10.0,1,raw_available,0.0,หลัง HV Test เก็บตัวอย่างที่โรงซ่อม Vacc. 2 คืน
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2022-01-07,2022-01-10,1995.0,200,230/115/22,,13.0,0.9,0.9,0.3,0.0,0.0,6.7,113.0,8961.0,35507.0,0.2,0.3,9.3,8.8,9.3,9.3,1,raw_available,0.5,ก่อนนำเข้าใช้งานในระบบ ย้ายมาจากSR2#KT3A
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2023-11-16,2023-12-14,1995.0,200,230/115/22,60.0,24.0,14.0,19.0,7.0,40.0,0.8,416.0,4016.0,35285.0,76077.0,14.0,0.0,510.8,496.8,510.8,510.8,1,raw_available,14.0,
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2024-02-11,2024-02-16,1995.0,200,230/115/22,50.0,20.0,13.0,19.0,8.0,44.0,0.7,510.0,4479.0,38526.0,79972.0,29.0,5.0,628.7,594.7,628.7,628.7,1,raw_available,34.0,
92199,PHG,KT1A,92199,0,PHGKT1A,JEUMONT,2024-04-28,2024-05-04,1995.0,200,230/115/22,50.0,16.0,17.0,37.0,10.0,65.0,0.0,604.0,4498.0,36760.0,54810.0,52.0,5.0,790.0,733.0,790.0,790.0,1,raw_available,57.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2019-03-29,2019-07-05,2010.0,200,230/121/33,47.0,20.0,12.0,18.0,49.0,1.0,0.0,66.0,815.0,13479.0,40738.0,0.0,28.0,174.0,146.0,174.0,174.0,1,raw_available,28.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2019-09-15,2019-11-22,2010.0,200,230/121/33,,26.0,30.0,28.0,82.0,0.0,0.0,0.0,0.0,9620.0,55230.0,0.0,64.0,204.0,140.0,204.0,204.0,1,raw_available,64.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2020-04-05,2020-05-26,2010.0,200,230/121/33,,22.0,45.0,42.0,99.0,0.0,0.0,71.0,946.0,10385.0,66691.0,0.0,78.0,335.0,257.0,335.0,335.0,1,raw_available,78.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2020-09-06,2020-11-13,2010.0,200,230/121/33,50.0,21.0,17.0,16.0,69.0,1.0,0.0,87.0,1489.0,10011.0,52670.0,0.0,44.0,234.0,190.0,234.0,234.0,1,raw_available,44.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2021-03-09,2021-05-23,2010.0,200,230/121/33,46.0,17.0,29.0,32.0,81.0,1.0,0.0,147.0,2956.0,10222.0,63482.0,0.0,50.0,340.0,290.0,340.0,340.0,1,raw_available,50.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2021-09-11,2021-11-16,2010.0,200,230/121/33,46.0,17.0,22.0,31.0,82.0,0.0,0.0,78.0,2376.0,3610.0,40960.0,0.0,65.0,278.0,213.0,278.0,278.0,1,raw_available,65.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2022-03-11,2022-04-25,2010.0,200,230/121/33,46.0,12.0,25.0,62.0,92.0,1.0,0.0,90.0,1969.0,4736.0,44708.0,0.0,52.0,322.0,270.0,322.0,322.0,1,raw_available,52.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2022-09-24,2022-10-09,2010.0,200,230/121/33,48.0,8.0,24.0,39.0,89.0,0.0,0.0,77.0,1662.0,2301.0,54774.0,0.0,53.0,282.0,229.0,282.0,282.0,1,raw_available,53.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2023-03-20,2023-04-09,2010.0,200,230/121/33,46.0,8.0,22.0,35.0,79.0,0.0,0.0,85.0,1683.0,6906.0,42676.0,0.0,39.0,260.0,221.0,260.0,260.0,1,raw_available,39.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2023-09-23,2023-10-31,2010.0,200,230/121/33,50.0,10.0,42.0,114.0,15.0,112.0,0.0,126.0,1708.0,43781.0,80397.0,14.0,9.0,432.0,409.0,432.0,432.0,1,raw_available,23.0,
9274720101,NT,KT3A,9274720101,0,NTKT3A,MITSUBISHI,2024-03-09,2024-04-09,2010.0,200,230/121/33,47.0,13.0,16.0,48.0,143.0,106.0,0.0,93.0,2392.0,17630.0,40170.0,71.0,108.0,585.0,406.0,585.0,585.0,1,raw_available,179.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2019-11-09,2019-12-09,2007.0,200,230/121/11,49.0,12.0,36.0,27.0,69.0,0.0,0.0,83.0,1749.0,7615.0,58594.0,0.0,51.0,266.0,215.0,266.0,266.0,1,raw_available,51.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2020-04-24,2020-05-28,2007.0,200,230/121/11,55.0,19.0,5.0,11.0,36.0,0.0,0.0,88.0,1897.0,11413.0,63034.0,0.0,27.0,167.0,140.0,167.0,167.0,1,raw_available,27.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2020-10-26,2020-11-17,2007.0,200,230/121/11,53.0,13.0,40.0,23.0,100.0,0.0,0.0,81.0,1761.0,3827.0,42572.0,0.0,17.0,261.0,244.0,261.0,261.0,1,raw_available,17.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2021-06-27,2021-10-08,2007.0,200,230/121/11,53.0,12.0,29.0,20.0,187.0,51.0,0.0,100.0,1743.0,8300.0,47522.0,0.0,33.0,420.0,387.0,420.0,420.0,1,raw_available,33.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2021-12-13,2022-01-06,2007.0,200,230/121/11,52.0,12.0,28.0,21.0,56.0,0.0,0.0,156.0,2074.0,7650.0,53260.0,4.0,46.0,311.0,261.0,311.0,311.0,1,raw_available,50.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2022-07-14,2022-07-22,2007.0,200,230/121/11,54.0,9.0,38.0,16.0,84.0,0.0,0.0,130.0,2383.0,4254.0,51861.0,0.0,7.0,275.0,268.0,275.0,275.0,1,raw_available,7.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2023-02-04,2023-02-12,2007.0,200,230/121/11,53.0,5.0,51.0,37.0,85.0,1.0,0.0,367.0,2586.0,5198.0,56559.0,0.0,50.0,591.0,541.0,591.0,591.0,1,raw_available,50.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2023-07-24,2023-08-06,2007.0,200,230/121/11,52.0,10.0,20.0,29.0,77.0,10.0,0.0,37.0,1096.0,7630.0,40550.0,4.0,63.0,240.0,173.0,240.0,240.0,1,raw_available,67.0,
9274730101,NS,KT1A,9274730101,0,NSKT1A,MITSUBISHI,2024-05-27,2024-06-08,2007.0,200,230/121/11,54.0,7.0,101.0,51.0,85.0,21.0,0.0,156.0,3010.0,7092.0,61511.0,3.0,58.0,475.0,414.0,475.0,475.0,1,raw_available,61.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2019-11-09,2019-12-09,2007.0,200,230/121/11,47.0,8.0,38.0,28.0,65.0,0.0,0.0,94.0,2107.0,5058.0,43841.0,0.0,48.0,273.0,225.0,273.0,273.0,1,raw_available,48.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2020-04-24,2020-05-28,2007.0,200,230/121/11,54.0,18.0,7.0,14.0,44.0,0.0,0.0,97.0,2232.0,11572.0,65919.0,0.0,34.0,196.0,162.0,196.0,196.0,1,raw_available,34.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2020-10-26,2020-11-17,2007.0,200,230/121/11,51.0,14.0,40.0,22.0,100.0,0.0,0.0,78.0,1872.0,4449.0,35989.0,0.0,62.0,302.0,240.0,302.0,302.0,1,raw_available,62.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2021-06-27,2021-10-08,2007.0,200,230/121/11,53.0,9.0,30.0,19.0,180.0,0.0,0.0,60.0,2001.0,7211.0,40451.0,0.0,33.0,322.0,289.0,322.0,322.0,1,raw_available,33.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2021-12-13,2022-01-06,2007.0,200,230/121/11,51.0,13.0,39.0,21.0,65.0,0.0,0.0,89.0,1945.0,5515.0,42238.0,0.0,5.0,219.0,214.0,219.0,219.0,1,raw_available,5.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2022-07-14,2022-07-22,2007.0,200,230/121/11,53.0,9.0,42.0,16.0,98.0,0.0,0.0,100.0,2631.0,3721.0,41454.0,0.0,23.0,279.0,256.0,279.0,279.0,1,raw_available,23.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2023-02-04,2023-02-12,2007.0,200,230/121/11,52.0,7.0,28.0,26.0,72.0,4.0,0.0,82.0,2248.0,3410.0,44550.0,3.0,51.0,266.0,212.0,266.0,266.0,1,raw_available,54.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2023-07-24,2023-08-07,2007.0,200,230/121/11,50.0,8.0,22.0,23.0,77.0,2.0,0.0,81.0,2182.0,17537.0,57041.0,5.0,51.0,261.0,205.0,261.0,261.0,1,raw_available,56.0,
9274730102,NS,KT4A,9274730102,0,NSKT4A,MITSUBISHI,2024-05-26,2024-06-08,2007.0,200,230/121/11,54.0,9.0,22.0,39.0,82.0,1.0,0.0,99.0,3168.0,8519.0,53386.0,3.0,54.0,300.0,243.0,300.0,300.0,1,raw_available,57.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2019-05-27,2019-05-30,2007.0,200,230/121/33,50.0,20.0,38.0,27.0,83.0,0.0,0.0,90.0,2387.0,5709.0,46031.0,0.0,46.0,284.0,238.0,284.0,284.0,1,raw_available,46.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2019-11-18,2019-12-22,2007.0,200,230/121/33,55.0,17.0,42.0,41.0,107.0,0.0,0.0,117.0,3127.0,6740.0,55290.0,0.0,80.0,387.0,307.0,387.0,387.0,1,raw_available,80.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2020-05-10,2020-05-31,2007.0,200,230/121/33,50.0,8.0,40.0,40.0,100.0,0.0,0.0,64.0,1175.0,6851.0,54187.0,63.0,80.0,387.0,244.0,387.0,387.0,1,raw_available,143.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2020-11-02,2020-11-27,2007.0,200,230/121/33,53.0,14.0,40.0,30.0,110.0,12.0,0.0,68.0,1232.0,5851.0,64595.0,29.0,68.0,357.0,260.0,357.0,357.0,1,raw_available,97.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2021-05-04,2021-07-23,2007.0,200,230/121/33,59.0,18.0,7.0,0.0,50.0,0.0,0.0,68.0,1283.0,34246.0,61920.0,0.0,6.0,131.0,125.0,131.0,131.0,1,raw_available,6.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2021-11-07,2021-11-23,2007.0,200,230/121/33,54.0,11.0,19.0,27.0,79.0,0.0,0.0,66.0,2375.0,5670.0,40250.0,7.0,73.0,271.0,191.0,271.0,271.0,1,raw_available,80.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2022-02-19,2023-01-13,2007.0,200,230/121/33,55.0,6.0,25.0,33.0,84.0,0.0,0.0,83.0,2956.0,3220.0,51540.0,5.0,62.0,292.0,225.0,292.0,292.0,1,raw_available,67.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2022-04-10,2022-04-23,2007.0,200,230/121/33,55.0,16.0,42.0,27.0,81.0,11.0,0.0,61.0,2499.0,5492.0,61294.0,5.0,65.0,292.0,222.0,292.0,292.0,1,raw_available,70.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2022-04-28,2022-05-15,2007.0,200,230/121/33,53.0,15.0,26.0,22.0,92.0,2.0,0.0,86.0,3064.0,5392.0,45226.0,0.0,30.0,258.0,228.0,258.0,258.0,1,raw_available,30.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2023-05-05,2023-05-18,2007.0,200,230/121/33,46.0,6.0,23.0,18.0,59.0,0.0,0.0,82.0,2751.0,20450.0,61160.0,0.0,61.0,243.0,182.0,243.0,243.0,1,raw_available,61.0,
9374740101,RPB,KT1A,9374740101,0,RPBKT1A,MITSUBISHI,2023-11-27,2024-01-25,2007.0,200,230/121/33,64.0,15.0,34.0,35.0,110.0,1.0,0.0,114.0,3730.0,8708.0,59660.0,0.0,57.0,351.0,294.0,351.0,351.0,1,raw_available,57.0,
9374750101,RY2,KT6A,9374750101,0,RY2KT6A,MITSUBISHI,2019-03-09,2019-03-18,2007.0,200,230/115/22,55.0,15.0,13.0,18.0,73.0,0.0,0.0,106.0,3635.0,5431.0,35057.0,0.0,38.0,248.0,210.0,248.0,248.0,1,raw_available,38.0,
9374750101,RY2,KT6A,9374750101,0,RY2KT6A,MITSUBISHI,2020-02-14,2020-03-06,2007.0,200,230/115/22,49.0,9.0,21.0,14.0,56.0,0.0,0.0,72.0,2418.0,7663.0,45421.0,0.0,41.0,204.0,163.0,204.0,204.0,1,raw_available,41.0,
9374750101,RY2,KT6A,9374750101,0,RY2KT6A,MITSUBISHI,2021-01-31,2021-03-26,2007.0,200,230/115/22,44.0,18.0,30.0,15.0,74.0,0.0,0.0,70.0,2500.0,5130.0,51340.0,0.0,56.0,245.0,189.0,245.0,245.0,1,raw_available,56.0,
9374750101,RY2,KT6A,9374750101,0,RY2KT6A,MITSUBISHI,2022-08-14,2022-09-02,2007.0,200,230/115/22,54.0,13.0,6.0,40.0,91.0,0.0,0.0,107.0,3441.0,2309.0,43361.0,0.0,51.0,295.0,244.0,295.0,295.0,1,raw_available,51.0,
9374750101,RY2,KT6A,9374750101,0,RY2KT6A,MITSUBISHI,2023-02-17,2023-02-27,2007.0,200,230/115/22,53.0,9.0,3.0,9.0,30.0,0.0,0.0,72.0,1341.0,34297.0,57907.0,0.0,17.0,169.0,114.0,169.0,169.0,1,raw_available,55.0,
9374750101,RY2,KT6A,9374750101,0,RY2KT6A,MITSUBISHI,2024-04-20,2024-04-26,2007.0,200,230/115/22,56.0,7.0,24.0,37.0,116.0,0.0,0.0,127.0,4513.0,5366.0,31030.0,0.0,54.0,358.0,304.0,358.0,358.0,1,raw_available,54.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2019-11-22,2019-12-21,2007.0,200,230/115/22,63.0,12.0,23.0,46.0,118.0,0.0,0.0,179.0,5932.0,8356.0,54642.0,0.0,86.0,452.0,366.0,452.0,452.0,1,raw_available,86.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2020-07-20,2020-08-02,2007.0,200,230/115/22,68.0,18.0,14.0,41.0,119.0,0.0,0.0,171.0,6295.0,8233.0,63141.0,0.0,60.0,405.0,345.0,405.0,405.0,1,raw_available,60.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2021-06-11,2021-08-14,2007.0,200,230/115/22,,17.0,7.0,15.0,255.0,0.0,0.0,66.0,2564.0,11438.0,63432.0,0.0,74.0,417.0,343.0,417.0,417.0,1,raw_available,74.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2021-08-21,2021-08-23,2007.0,200,230/115/22,30.0,9.0,0.0,0.0,0.0,0.0,0.0,8.0,232.0,6158.0,19928.0,0.0,0.0,8.0,8.0,8.0,8.0,1,raw_available,0.0,ก่อนการทดสอบทางไฟฟ้า
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2021-08-30,2021-08-31,2007.0,200,230/115/22,30.0,7.0,5.0,3.0,1.0,1.0,0.4,15.0,394.0,3440.0,13414.0,0.0,1.0,26.4,25.4,26.4,26.4,1,raw_available,1.0,หลังทดสอบทางไฟฟ้า
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2021-09-04,2021-09-04,2007.0,200,230/115/22,,9.0,11.0,1.0,3.0,2.0,0.1,23.0,556.0,3900.0,15160.0,5.0,2.0,47.1,40.1,47.1,47.1,1,raw_available,7.0,ตามผลซ้ำหลังทดสอบทางไฟฟ้า
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2021-11-20,2021-11-20,2007.0,200,230/115/22,,10.0,21.0,1.0,3.0,0.0,0.0,4.0,201.0,2750.0,17241.0,1.0,1.0,31.0,29.0,31.0,31.0,1,raw_available,2.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2022-09-18,2022-09-23,2007.0,200,230/115/22,55.0,12.0,12.0,9.0,7.0,0.0,0.0,47.0,845.0,6290.0,25100.0,1.0,3.0,79.0,75.0,79.0,79.0,1,raw_available,4.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2022-12-03,2022-12-04,2007.0,200,230/115/22,56.5,16.0,4.0,26.0,11.0,1.0,0.0,81.0,1082.0,7846.0,27395.0,0.0,5.0,128.0,123.0,128.0,128.0,1,raw_available,5.0,หม้อแปลง TRIP โดยไม่ทราบสาเหตุ
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2023-03-05,2023-03-06,2007.0,200,230/115/22,0.0,10.0,5.0,10.0,15.0,0.0,0.0,151.0,3085.0,10382.0,28609.0,0.0,9.0,190.0,181.0,190.0,190.0,1,raw_available,9.0,After oil Flow Trip
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2023-06-26,2023-07-16,2007.0,200,230/115/22,56.0,11.0,7.0,24.0,24.0,2.0,0.0,114.0,2563.0,9830.0,33939.0,1.0,14.0,186.0,171.0,186.0,186.0,1,raw_available,15.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2023-11-23,2024-01-25,2007.0,200,230/115/22,60.0,13.0,25.0,11.0,24.0,1.0,0.0,148.0,3389.0,7946.0,27591.0,0.0,12.0,221.0,209.0,221.0,221.0,1,raw_available,12.0,
9374750103,PDG,KT3A,9374750103,0,PDGKT3A,MITSUBISHI,2024-04-21,2024-04-24,2007.0,200,230/115/22,60.0,8.0,16.0,17.0,34.0,0.0,0.0,161.0,4123.0,2157.0,14573.0,0.0,15.0,243.0,228.0,243.0,243.0,1,raw_available,15.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2019-03-29,2019-06-30,2010.0,200,230/121/33,49.0,30.0,17.0,16.0,46.0,0.0,0.0,82.0,1254.0,11335.0,49901.0,0.0,25.0,186.0,161.0,186.0,186.0,1,raw_available,25.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2019-09-15,2019-11-22,2010.0,200,230/121/33,,23.0,27.0,21.0,52.0,0.0,0.0,0.0,0.0,9440.0,55740.0,0.0,39.0,139.0,100.0,139.0,139.0,1,raw_available,39.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2020-04-05,2020-05-26,2010.0,200,230/121/33,,19.0,37.0,36.0,70.0,0.0,0.0,71.0,1013.0,16693.0,670900.0,0.0,56.0,270.0,214.0,270.0,270.0,1,raw_available,56.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2020-09-06,2020-11-10,2010.0,200,230/121/33,50.0,13.0,25.0,23.0,85.0,0.0,0.0,89.0,1464.0,4159.0,43262.0,0.0,10.0,232.0,222.0,232.0,232.0,1,raw_available,10.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2021-03-09,2021-05-23,2010.0,200,230/121/33,50.0,19.0,27.0,27.0,52.0,1.0,0.0,156.0,2078.0,9066.0,65007.0,0.0,33.0,296.0,263.0,296.0,296.0,1,raw_available,33.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2021-09-11,2021-11-16,2010.0,200,230/121/33,48.0,22.0,15.0,26.0,56.0,0.0,0.0,79.0,2289.0,5480.0,46960.0,0.0,43.0,219.0,176.0,219.0,219.0,1,raw_available,43.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2022-03-11,2022-04-25,2010.0,200,230/121/33,48.0,11.0,37.0,21.0,49.0,11.0,0.0,58.0,1294.0,5037.0,60589.0,5.0,36.0,217.0,176.0,217.0,217.0,1,raw_available,41.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2022-09-24,2022-10-08,2010.0,200,230/121/33,45.0,12.0,28.0,36.0,76.0,5.0,0.0,76.0,1616.0,5450.0,60990.0,7.0,55.0,283.0,221.0,283.0,283.0,1,raw_available,62.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2023-03-20,2023-04-09,2010.0,200,230/121/33,50.0,8.0,21.0,26.0,62.0,0.0,0.0,90.0,1674.0,7599.0,46194.0,0.0,26.0,225.0,199.0,225.0,225.0,1,raw_available,26.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2023-09-23,2023-10-31,2010.0,200,230/121/33,50.0,18.0,26.0,31.0,65.0,0.0,0.0,100.0,1678.0,7787.0,60683.0,0.0,37.0,259.0,222.0,259.0,259.0,1,raw_available,37.0,
9374760101,NT,KT4A,9374760101,0,NTKT4A,MITSUBISHI,2024-03-09,2024-04-09,2010.0,200,230/121/33,50.0,11.0,16.0,21.0,39.0,0.0,0.0,76.0,1499.0,10674.0,44612.0,0.0,21.0,173.0,152.0,173.0,173.0,1,raw_available,21.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2019-01-26,2019-04-07,2002.0,200,230/121/33,51.0,35.0,23.0,8.0,10.0,2.0,0.0,314.0,2223.0,10988.0,43129.0,5.0,13.0,375.0,357.0,375.0,375.0,1,raw_available,18.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2019-03-25,2019-08-25,2002.0,200,230/121/33,56.0,24.0,12.0,14.0,30.0,0.0,0.0,366.0,2797.0,6473.0,41898.0,0.0,20.0,442.0,422.0,442.0,442.0,1,raw_available,20.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2019-07-13,2019-09-05,2002.0,200,230/121/33,50.0,29.0,38.0,26.0,17.0,0.0,0.0,433.0,4190.0,6943.0,35884.0,0.0,0.0,514.0,514.0,514.0,514.0,1,raw_available,0.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2019-11-11,2019-11-12,2002.0,200,230/121/33,60.0,20.0,36.0,31.0,35.0,0.0,0.0,433.0,5308.0,4433.0,36487.0,0.0,22.0,557.0,535.0,557.0,557.0,1,raw_available,22.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2020-04-05,2020-05-15,2002.0,200,230/121/33,55.0,22.0,23.0,24.0,15.0,0.0,0.0,405.0,4250.0,12481.0,46834.0,0.0,0.0,467.0,467.0,467.0,467.0,1,raw_available,0.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2020-07-12,2020-08-24,2002.0,200,230/121/33,,26.0,18.0,20.0,20.0,0.0,0.0,360.0,3663.0,13247.0,48305.0,0.0,0.0,418.0,418.0,418.0,418.0,1,raw_available,0.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2021-08-07,2021-11-15,2002.0,200,230/121/33,55.0,21.0,16.0,25.0,36.0,0.0,0.0,444.0,4777.0,10521.0,41145.0,0.0,3.0,524.0,521.0,524.0,524.0,1,raw_available,3.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2022-01-30,2022-02-14,2002.0,200,230/121/33,56.0,11.0,10.0,0.0,4.0,0.0,0.0,190.0,2017.0,5439.0,33239.0,0.0,0.0,204.0,204.0,204.0,204.0,1,raw_available,0.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2022-07-10,2022-07-24,2002.0,200,230/121/33,56.0,13.0,4.0,4.0,3.0,0.0,0.0,197.0,2851.0,11370.0,55790.0,1.0,2.0,211.0,208.0,211.0,211.0,1,raw_available,3.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2023-01-20,2023-03-11,2002.0,200,230/121/33,50.0,20.0,10.0,12.0,9.0,0.0,0.0,268.0,2856.0,5581.0,31228.0,0.0,0.0,299.0,299.0,299.0,299.0,1,raw_available,0.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2023-08-14,2023-11-02,2002.0,200,230/121/33,58.0,13.0,13.0,17.0,13.0,1.0,0.0,291.0,3018.0,7772.0,39504.0,0.0,8.0,343.0,335.0,343.0,343.0,1,raw_available,8.0,
94169,HY2,KT3A,94169,0,HY2KT3A,JEUMONT SCHNEI,2024-02-19,2024-04-09,2002.0,200,230/121/33,57.0,20.0,10.0,10.0,5.0,0.0,0.0,295.0,3207.0,11328.0,36697.0,0.0,6.0,326.0,320.0,326.0,326.0,1,raw_available,6.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2019-01-26,2019-04-07,2002.0,200,230/121/33,56.0,39.0,32.0,58.0,32.0,23.0,0.0,434.0,4109.0,2707.0,44555.0,0.0,0.0,579.0,579.0,579.0,579.0,1,raw_available,0.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2019-03-25,2019-08-26,2002.0,200,230/121/33,57.0,27.0,15.0,53.0,46.0,19.0,0.0,388.0,3503.0,12825.0,48850.0,25.0,26.0,572.0,521.0,572.0,572.0,1,raw_available,51.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2019-07-13,2019-09-05,2002.0,200,230/121/33,58.0,32.0,25.0,51.0,22.0,22.0,0.0,343.0,3245.0,8748.0,43627.0,27.0,14.0,504.0,463.0,504.0,504.0,1,raw_available,41.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2019-11-11,2019-11-12,2002.0,200,230/121/33,58.0,25.0,141.0,147.0,44.0,81.0,42.0,520.0,5845.0,4973.0,43787.0,54.0,17.0,1046.0,975.0,1046.0,1046.0,1,raw_available,71.0,Fault Trip มี Bushing เสียหาย
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2019-12-03,2019-12-07,2002.0,200,230/121/33,30.0,15.0,10.0,6.0,2.0,2.0,1.0,40.0,411.0,5614.0,48876.0,0.0,0.0,55.0,61.0,55.0,55.0,1,raw_available,-6.0,หลังเปิดหม้อแปลงและทำน้ำมัน
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2020-01-05,2020-02-09,2002.0,200,230/121/33,57.0,24.0,7.0,0.0,0.0,0.0,0.0,73.0,985.0,14541.0,45548.0,0.0,0.0,80.0,80.0,80.0,80.0,1,raw_available,0.0,ตามผลหลังจากซ่อมแล้วใช้งาน
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2020-04-05,2020-05-15,2002.0,200,230/121/33,60.0,19.0,12.0,12.0,0.0,7.0,0.0,293.0,2485.0,14183.0,45085.0,0.0,0.0,324.0,324.0,324.0,324.0,1,raw_available,0.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2020-07-12,2020-08-24,2002.0,200,230/121/33,,24.0,6.0,10.0,0.0,3.0,0.0,219.0,2418.0,18472.0,50939.0,3.0,2.0,243.0,238.0,243.0,243.0,1,raw_available,5.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2020-08-03,2020-09-13,2002.0,200,230/121/33,53.0,22.0,2.0,8.0,0.0,4.0,0.0,111.0,1899.0,26523.0,59658.0,3.0,1.0,129.0,125.0,129.0,129.0,1,raw_available,4.0,Research
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2021-08-07,2021-11-15,2002.0,200,230/121/33,62.0,7.0,7.0,15.0,8.0,0.0,0.0,372.0,5893.0,6450.0,40210.0,6.0,5.0,413.0,402.0,413.0,413.0,1,raw_available,11.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2022-01-30,2022-02-14,2002.0,200,230/121/33,61.0,12.0,15.0,19.0,23.0,5.0,0.0,443.0,4794.0,5020.0,42539.0,0.0,0.0,505.0,505.0,505.0,505.0,1,raw_available,0.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2022-07-10,2022-07-24,2002.0,200,230/121/33,60.0,14.0,16.0,8.0,14.0,4.0,0.0,465.0,5064.0,11092.0,45390.0,0.0,0.0,507.0,507.0,507.0,507.0,1,raw_available,0.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2023-01-20,2023-03-11,2002.0,200,230/121/33,54.0,12.0,9.0,7.0,4.0,0.0,0.0,483.0,4812.0,10042.0,34725.0,0.0,0.0,503.0,503.0,503.0,503.0,1,raw_available,0.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2023-08-14,2023-11-02,2002.0,200,230/121/33,63.0,13.0,14.0,9.0,4.0,7.0,0.0,424.0,3548.0,10959.0,46231.0,3.0,5.0,466.0,458.0,466.0,466.0,1,raw_available,8.0,
94170,HY2,KT4A,94170,0,HY2KT4A,JEUMONT SCHENI,2024-02-19,2024-04-09,2002.0,200,230/121/33,60.0,15.0,14.0,13.0,0.0,0.0,0.0,326.0,3449.0,4638.0,33317.0,0.0,0.0,353.0,353.0,353.0,353.0,1,raw_available,0.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-03-09,2019-03-09,2003.0,200,525/230/22,64.0,10.0,4.0,20.0,3.0,1.0,0.0,397.0,4300.0,10641.0,47819.0,4.0,4.0,433.0,425.0,433.0,433.0,1,raw_available,8.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-03-18,2019-03-22,2003.0,200,525/230/22,,8.0,10.0,27.0,10.0,7.0,0.0,448.0,4877.0,3462.0,24229.0,0.0,0.0,502.0,502.0,502.0,502.0,1,raw_available,0.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-04-21,2019-04-22,2003.0,200,525/230/22,,7.0,7.0,23.0,8.0,5.0,0.0,441.0,4612.0,5045.0,26033.0,4.0,8.0,496.0,484.0,496.0,496.0,1,raw_available,12.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-06-03,2019-06-29,2003.0,200,525/230/22,60.0,18.0,8.0,16.0,10.0,2.0,0.0,427.0,4385.0,6705.0,32000.0,2.0,5.0,470.0,463.0,470.0,470.0,1,raw_available,7.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,5.0,7.0,23.0,6.0,6.0,0.0,464.0,4294.0,6679.0,34045.0,5.0,4.0,515.0,506.0,515.0,515.0,1,raw_available,9.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-07-07,2019-07-18,2003.0,200,525/230/22,52.0,5.0,3.0,16.0,7.0,3.0,0.0,275.0,2538.0,8866.0,32779.0,3.0,4.0,311.0,304.0,311.0,311.0,1,raw_available,7.0,after Oil Purify
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-09-01,2019-09-02,2003.0,200,525/230/22,,6.0,2.0,7.0,2.0,0.0,0.0,209.0,2240.0,4489.0,23828.0,1.0,1.0,220.0,220.0,220.0,220.0,1,raw_available,0.0,ตามผลเนื่องจาก Bkr. ระเบิด
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2019-11-18,2019-11-29,2003.0,200,525/230/22,53.0,8.0,21.0,21.0,5.0,0.0,0.0,238.0,2581.0,3537.0,25896.0,0.0,0.0,285.0,285.0,285.0,285.0,1,raw_available,0.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2020-05-16,2020-05-30,2003.0,200,525/230/22,60.0,15.0,37.0,38.0,9.0,0.0,0.0,234.0,2915.0,7661.0,40832.0,0.0,7.0,325.0,318.0,325.0,325.0,1,raw_available,7.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2020-11-24,2020-12-20,2003.0,200,525/230/22,65.0,11.0,28.0,19.0,9.0,0.0,0.0,407.0,4067.0,7862.0,45219.0,0.0,7.0,470.0,463.0,470.0,470.0,1,raw_available,7.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2021-05-29,2021-07-29,2003.0,200,525/230/22,68.0,22.0,13.0,13.0,10.0,0.0,0.0,197.0,2795.0,19392.0,42981.0,0.0,0.0,233.0,233.0,233.0,233.0,1,raw_available,0.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2021-08-27,2021-08-29,2003.0,200,525/230/22,,8.0,11.0,31.0,15.0,7.0,0.0,443.0,4472.0,12423.0,43163.0,4.0,6.0,517.0,507.0,517.0,517.0,1,raw_available,10.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2021-11-28,2021-12-06,2003.0,200,525/230/22,,9.0,5.0,38.0,31.0,0.0,0.0,188.0,4425.0,5400.0,26270.0,10.0,23.0,295.0,262.0,295.0,295.0,1,raw_available,33.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2022-05-29,2022-06-04,2003.0,200,525/230/22,61.0,8.0,12.0,38.0,17.0,3.0,0.0,430.0,6665.0,6800.0,41473.0,8.0,13.0,521.0,500.0,521.0,521.0,1,raw_available,21.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2022-11-17,2022-11-20,2003.0,200,525/230/22,63.0,10.0,14.0,34.0,19.0,2.0,0.0,495.0,7617.0,8579.0,30384.0,0.0,4.0,568.0,564.0,568.0,568.0,1,raw_available,4.0,
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2023-05-14,2023-05-14,2003.0,200,525/230/22,0.0,6.0,7.0,35.0,14.0,0.0,0.0,397.0,5799.0,12010.0,43020.0,4.0,11.0,468.0,453.0,468.0,468.0,1,raw_available,15.0,"Trip by Tx.diff Ø B,C"
94427,NCO,KT1AA,94427,0,NCOKT1AA,JEUMONT,2023-11-24,2023-12-25,2003.0,200,525/230/22,50.0,7.0,10.0,43.0,21.0,1.0,0.0,351.0,5640.0,8671.0,24283.0,6.0,14.0,446.0,426.0,446.0,446.0,1,raw_available,20.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-03-09,2019-03-09,2003.0,200,525/230/22,58.0,7.0,3.0,13.0,4.0,0.0,0.0,460.0,4311.0,5501.0,30042.0,0.0,3.0,483.0,480.0,483.0,483.0,1,raw_available,3.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-03-18,2019-03-22,2003.0,200,525/230/22,,8.0,7.0,17.0,5.0,0.0,0.0,472.0,4736.0,3795.0,23079.0,0.0,0.0,501.0,501.0,501.0,501.0,1,raw_available,0.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-04-21,2019-04-22,2003.0,200,525/230/22,,7.0,14.0,0.0,4.0,0.0,0.0,459.0,4569.0,9775.0,32888.0,0.0,3.0,480.0,477.0,480.0,480.0,1,raw_available,3.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-06-03,2019-06-30,2003.0,200,525/230/22,54.0,12.0,4.0,13.0,6.0,0.0,0.0,401.0,3089.0,9955.0,37901.0,0.0,7.0,431.0,424.0,431.0,431.0,1,raw_available,7.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,5.0,4.0,15.0,5.0,0.0,0.0,466.0,3943.0,5896.0,31362.0,1.0,7.0,498.0,490.0,498.0,498.0,1,raw_available,8.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-07-07,2019-07-18,2003.0,200,525/230/22,60.0,6.0,2.0,4.0,1.0,0.0,0.0,156.0,1529.0,7311.0,36760.0,0.0,0.0,163.0,163.0,163.0,163.0,1,raw_available,0.0,after Oil Purify
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-09-01,2019-09-02,2003.0,200,525/230/22,,5.0,3.0,6.0,2.0,1.0,0.0,118.0,1299.0,4438.0,17342.0,2.0,2.0,134.0,130.0,134.0,134.0,1,raw_available,4.0,ตามผลเนื่องจาก Bkr. ระเบิด
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2019-11-18,2019-11-29,2003.0,200,525/230/22,54.0,10.0,14.0,0.0,2.0,0.0,0.0,145.0,1635.0,6692.0,33274.0,0.0,0.0,161.0,161.0,161.0,161.0,1,raw_available,0.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2020-05-16,2020-05-30,2003.0,200,525/230/22,55.0,18.0,29.0,27.0,6.0,0.0,0.0,194.0,1509.0,7702.0,35254.0,0.0,4.0,260.0,256.0,260.0,260.0,1,raw_available,4.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2020-11-24,2020-12-20,2003.0,200,525/230/22,65.0,14.0,32.0,9.0,4.0,0.0,0.0,255.0,1983.0,6387.0,47151.0,0.0,3.0,303.0,300.0,303.0,303.0,1,raw_available,3.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2021-05-29,2021-07-19,2003.0,200,525/230/22,65.0,14.0,10.0,13.0,12.0,0.0,0.0,243.0,2894.0,10192.0,30203.0,0.0,0.0,278.0,278.0,278.0,278.0,1,raw_available,0.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2021-08-27,2021-08-28,2003.0,200,525/230/22,,5.0,11.0,13.0,13.0,0.0,0.0,253.0,3021.0,9258.0,26003.0,0.0,0.0,290.0,290.0,290.0,290.0,1,raw_available,0.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2021-11-28,2021-12-06,2003.0,200,525/230/22,,5.0,6.0,78.0,94.0,0.0,0.0,357.0,5213.0,5080.0,34690.0,9.0,81.0,625.0,535.0,625.0,625.0,1,raw_available,90.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2022-05-29,2022-06-04,2003.0,200,525/230/22,58.0,9.0,12.0,16.0,15.0,0.0,0.0,358.0,4381.0,4873.0,22735.0,0.0,0.0,401.0,401.0,401.0,401.0,1,raw_available,0.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2022-11-17,2022-11-20,2003.0,200,525/230/22,61.0,8.0,9.0,29.0,18.0,1.0,0.0,395.0,5546.0,9459.0,28681.0,0.0,4.0,456.0,452.0,456.0,456.0,1,raw_available,4.0,
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2023-05-14,2023-05-14,2003.0,200,525/230/22,0.0,5.0,8.0,32.0,13.0,0.0,0.0,391.0,5459.0,9050.0,35610.0,2.0,9.0,455.0,444.0,455.0,455.0,1,raw_available,11.0,"Trip by Tx.diff Ø B,C"
94428,NCO,KT1AB,94428,0,NCOKT1AB,JEUMONT,2023-11-24,2023-12-29,2003.0,200,525/230/22,46.0,13.0,27.0,32.0,26.0,12.0,0.0,368.0,5135.0,6046.0,29681.0,22.0,15.0,502.0,465.0,502.0,502.0,1,raw_available,37.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-03-09,2019-03-09,2003.0,200,525/230/22,62.0,9.0,6.0,21.0,3.0,3.0,0.0,421.0,4775.0,5763.0,30281.0,3.0,3.0,460.0,454.0,460.0,460.0,1,raw_available,6.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-03-18,2019-03-22,2003.0,200,525/230/22,,10.0,11.0,22.0,0.0,6.0,0.0,412.0,5098.0,3742.0,24755.0,0.0,0.0,451.0,451.0,451.0,451.0,1,raw_available,0.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-04-21,2019-04-22,2003.0,200,525/230/22,,6.0,7.0,19.0,4.0,4.0,0.0,387.0,4878.0,7838.0,29575.0,3.0,3.0,427.0,421.0,427.0,427.0,1,raw_available,6.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-06-03,2019-06-30,2003.0,200,525/230/22,52.0,9.0,11.0,19.0,4.0,4.0,0.0,350.0,4302.0,6713.0,43233.0,0.0,3.0,391.0,388.0,391.0,391.0,1,raw_available,3.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,9.0,8.0,22.0,4.0,4.0,0.8,435.0,4611.0,5853.0,31679.0,3.0,5.0,481.8,473.8,481.8,481.8,1,raw_available,8.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-06-24,2019-06-25,2003.0,200,525/230/22,,4.0,7.0,23.0,4.0,4.0,0.8,468.0,4710.0,5222.0,31949.0,3.0,3.0,512.8,506.8,512.8,512.8,1,raw_available,5.999999999999943,ครั้ง2
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,,11.0,22.0,4.0,4.0,0.7,446.0,4486.0,4377.0,29376.0,3.0,3.0,493.7,487.7,493.7,493.7,1,raw_available,6.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-07-07,2019-07-18,2003.0,200,525/230/22,52.0,6.0,3.0,8.0,1.0,1.0,0.0,136.0,1546.0,8685.0,31653.0,0.0,0.0,427.0,149.0,427.0,427.0,1,raw_available,278.0,after Oil Purify
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-09-01,2019-09-02,2003.0,200,525/230/22,,4.0,4.0,4.0,0.0,0.0,0.0,233.0,1815.0,9877.0,30442.0,0.0,0.0,241.0,241.0,241.0,241.0,1,raw_available,0.0,ตามผลเนื่องจาก Bkr. ระเบิด
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2019-11-18,2019-11-29,2003.0,200,525/230/22,55.0,10.0,20.0,9.0,0.0,0.0,0.0,265.0,2104.0,5288.0,42740.0,0.0,0.0,294.0,294.0,294.0,294.0,1,raw_available,0.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2020-05-16,2020-05-30,2003.0,200,525/230/22,56.0,12.0,35.0,9.0,2.0,0.0,0.0,421.0,2894.0,12010.0,65124.0,0.0,1.0,468.0,467.0,468.0,468.0,1,raw_available,1.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2020-11-24,2020-12-20,2003.0,200,525/230/22,65.0,8.0,34.0,7.0,2.0,0.0,0.0,484.0,3327.0,5356.0,66674.0,0.0,1.0,528.0,527.0,528.0,528.0,1,raw_available,1.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2021-05-29,2021-07-19,2003.0,200,525/230/22,64.0,19.0,17.0,0.0,5.0,21.0,0.0,512.0,2369.0,16109.0,59612.0,0.0,0.0,555.0,555.0,555.0,555.0,1,raw_available,0.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2021-08-27,2021-08-27,2003.0,200,525/230/22,,14.0,31.0,15.0,3.0,1.0,0.0,622.0,4828.0,5381.0,48141.0,12.0,9.0,693.0,672.0,693.0,693.0,1,raw_available,21.0,เนื่องจาก Trip
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2021-11-28,2021-12-06,2003.0,200,525/230/22,,8.0,5.0,60.0,83.0,0.0,0.0,225.0,4179.0,5960.0,32130.0,10.0,72.0,455.0,373.0,455.0,455.0,1,raw_available,82.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2022-05-29,2022-06-04,2003.0,200,525/230/22,60.0,8.0,18.0,8.0,5.0,0.0,0.0,561.0,4618.0,3331.0,38815.0,0.0,0.0,592.0,592.0,592.0,592.0,1,raw_available,0.0,
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2022-11-17,2022-11-25,2003.0,200,525/230/22,60.0,7.0,16.0,19.0,4.0,1.0,0.0,618.0,4362.0,4502.0,45233.0,1.0,4.0,663.0,658.0,663.0,663.0,1,raw_available,5.0,จุด Sampling ชำรุด
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2023-05-14,2023-05-14,2003.0,200,525/230/22,0.0,6.0,9.0,27.0,5.0,0.0,0.0,689.0,5772.0,10650.0,49120.0,2.0,5.0,737.0,730.0,737.0,737.0,1,raw_available,7.0,"Trip by Tx.diff Ø B,C"
94429,NCO,KT1AC,94429,0,NCOKT1AC,JEUMONT,2023-11-24,2023-12-25,2003.0,200,525/230/22,48.0,12.0,9.0,26.0,5.0,0.0,0.0,476.0,5400.0,11705.0,32798.0,2.0,3.0,521.0,516.0,521.0,521.0,1,raw_available,5.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-03-08,2019-03-08,2003.0,200,525/230/22,60.0,8.0,112.0,108.0,76.0,42.0,120.0,442.0,4608.0,6140.0,50588.0,21.0,48.0,969.0,900.0,969.0,969.0,1,raw_available,69.0,Tx.Trip with buchholz relay phase A.
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-03-18,2019-03-22,2003.0,200,525/230/22,,6.0,11.0,0.0,9.0,0.0,0.0,60.0,1157.0,2777.0,15029.0,0.0,0.0,80.0,80.0,80.0,80.0,1,raw_available,0.0,"หลังซ่อมสายleadเข้าneutral bushing Ho,Xoหลุด"
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-04-21,2019-04-22,2003.0,200,525/230/22,,8.0,6.0,0.0,8.0,2.0,0.0,117.0,1805.0,9475.0,25907.0,2.0,4.0,139.0,133.0,139.0,139.0,1,raw_available,6.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-06-03,2019-06-30,2003.0,200,525/230/22,60.0,13.0,6.0,23.0,12.0,5.0,0.0,178.0,2564.0,10705.0,34210.0,5.0,7.0,236.0,224.0,236.0,236.0,1,raw_available,12.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,6.0,6.0,17.0,12.0,2.0,6.0,124.0,2457.0,6054.0,26457.0,2.0,5.0,174.0,167.0,174.0,174.0,1,raw_available,7.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,6.0,12.0,18.0,12.0,3.0,2.0,136.0,2679.0,4779.0,25413.0,3.0,6.0,192.0,183.0,192.0,192.0,1,raw_available,9.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-06-25,2019-06-25,2003.0,200,525/230/22,,10.0,8.0,18.0,11.0,2.0,1.7,131.0,2326.0,2934.0,27604.0,2.0,5.0,178.7,171.7,178.7,178.7,1,raw_available,7.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-07-07,2019-07-18,2003.0,200,525/230/22,57.0,6.0,9.0,16.0,17.0,5.0,2.0,126.0,2397.0,7657.0,26586.0,8.0,4.0,187.0,175.0,187.0,187.0,1,raw_available,12.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-09-01,2019-09-02,2003.0,200,525/230/22,,7.0,6.0,21.0,15.0,2.0,0.0,130.0,2503.0,3261.0,20538.0,3.0,9.0,186.0,174.0,186.0,186.0,1,raw_available,12.0,ตามผลเนื่องจาก Bkr. ระเบิด
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2019-11-18,2019-11-29,2003.0,200,525/230/22,54.0,11.0,12.0,23.0,16.0,0.0,0.0,143.0,2769.0,17823.0,73418.0,0.0,0.0,194.0,194.0,194.0,194.0,1,raw_available,0.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2020-05-16,2020-05-30,2003.0,200,525/230/22,62.0,11.0,10.0,40.0,25.0,0.0,0.0,131.0,2603.0,11244.0,55412.0,0.0,15.0,221.0,206.0,221.0,221.0,1,raw_available,15.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2020-11-24,2020-12-20,2003.0,200,525/230/22,68.0,16.0,27.0,30.0,18.0,0.0,0.0,181.0,3597.0,5447.0,45618.0,0.0,11.0,267.0,256.0,267.0,267.0,1,raw_available,11.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2021-05-29,2021-07-19,2003.0,200,525/230/22,68.0,17.0,8.0,18.0,14.0,0.0,0.0,161.0,2856.0,17698.0,49305.0,0.0,0.0,201.0,201.0,201.0,201.0,1,raw_available,0.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2021-08-27,2021-08-28,2003.0,200,525/230/22,,6.0,9.0,27.0,52.0,0.0,0.0,200.0,3131.0,9209.0,26899.0,0.0,0.0,288.0,288.0,288.0,288.0,1,raw_available,0.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2021-11-28,2021-12-06,2003.0,200,525/230/22,,4.0,14.0,46.0,14.0,0.0,0.0,337.0,5832.0,2130.0,23820.0,5.0,9.0,425.0,411.0,425.0,425.0,1,raw_available,14.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2022-05-29,2022-06-04,2003.0,200,525/230/22,62.0,9.0,16.0,46.0,33.0,2.0,0.0,358.0,5799.0,6599.0,39758.0,6.0,18.0,479.0,455.0,479.0,479.0,1,raw_available,24.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2022-11-17,2022-11-20,2003.0,200,525/230/22,62.0,15.0,7.0,33.0,31.0,2.0,0.0,384.0,5795.0,10916.0,33773.0,0.0,9.0,466.0,457.0,466.0,466.0,1,raw_available,9.0,
94440,NCO,KT2AA,94440,0,NCOKT2AA,JEUMONT,2023-11-24,2023-12-25,2003.0,200,525/230/22,30.0,12.0,6.0,51.0,44.0,0.0,0.0,328.0,5723.0,10306.0,29517.0,8.0,28.0,465.0,429.0,465.0,465.0,1,raw_available,36.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-03-08,2019-03-08,2003.0,200,525/230/22,58.0,7.0,3.0,65.0,69.0,0.0,0.0,451.0,3883.0,7201.0,44225.0,0.0,41.0,629.0,588.0,629.0,629.0,1,raw_available,41.0,Tx.Trip with buchholz relay phase A.
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-03-18,2019-03-22,2003.0,200,525/230/22,,6.0,8.0,73.0,89.0,0.0,0.0,511.0,4542.0,2785.0,33349.0,0.0,47.0,728.0,681.0,728.0,728.0,1,raw_available,47.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-04-21,2019-04-22,2003.0,200,525/230/22,,7.0,4.0,71.0,74.0,0.0,0.0,509.0,4604.0,10208.0,43904.0,0.0,44.0,702.0,658.0,702.0,702.0,1,raw_available,44.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-06-03,2019-06-30,2003.0,200,525/230/22,64.0,12.0,4.0,70.0,84.0,0.6,0.0,518.0,4058.0,8652.0,36882.0,0.0,47.0,723.6,676.6,723.6,723.6,1,raw_available,47.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,4.0,4.0,67.0,80.0,0.6,0.0,512.0,3985.0,5862.0,43530.0,0.0,47.0,710.6,663.6,710.6,710.6,1,raw_available,47.0,ครั้ง2
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-06-24,2019-06-25,2003.0,200,525/230/22,,4.0,3.0,69.0,78.0,0.6,0.0,562.0,4138.0,4651.0,44811.0,0.0,47.0,759.6,712.6,759.6,759.6,1,raw_available,47.0,ครั้ง3
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,4.0,8.0,71.0,84.0,0.6,0.0,540.0,4219.0,4826.0,42651.0,0.0,51.0,754.6,703.6,754.6,754.6,1,raw_available,51.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-06-25,2019-06-25,2003.0,200,525/230/22,,11.0,4.0,62.0,77.0,0.6,0.0,473.0,3671.0,6086.0,48220.0,0.0,47.0,663.6,616.6,663.6,663.6,1,raw_available,47.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-07-07,2019-07-18,2003.0,200,525/230/22,57.0,6.0,8.0,56.0,79.0,0.0,0.0,415.0,3742.0,9336.0,42028.0,0.0,42.0,600.0,558.0,600.0,600.0,1,raw_available,42.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-09-01,2019-09-02,2003.0,200,525/230/22,,5.0,4.0,68.0,91.0,0.0,0.0,465.0,3576.0,3668.0,36129.0,0.0,56.0,684.0,628.0,684.0,684.0,1,raw_available,56.0,ตามผลเนื่องจาก Bkr. ระเบิด
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2019-11-18,2019-11-29,2003.0,200,525/230/22,38.0,12.0,10.0,70.0,98.0,0.0,0.0,502.0,3895.0,8203.0,46317.0,0.0,75.0,755.0,680.0,755.0,755.0,1,raw_available,75.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2020-05-16,2020-05-29,2003.0,200,525/230/22,40.0,11.0,23.0,89.0,102.0,0.0,0.0,301.0,3240.0,8536.0,40256.0,0.0,84.0,599.0,515.0,599.0,599.0,1,raw_available,84.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2020-11-24,2020-12-20,2003.0,200,525/230/22,62.0,16.0,28.0,69.0,68.0,3.0,0.0,477.0,5134.0,6963.0,43918.0,8.0,51.0,704.0,645.0,704.0,704.0,1,raw_available,59.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2021-05-29,2021-07-19,2003.0,200,525/230/22,58.0,18.0,11.0,62.0,93.0,0.0,0.0,406.0,3726.0,9425.0,38386.0,0.0,23.0,595.0,572.0,595.0,595.0,1,raw_available,23.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2021-08-27,2021-08-28,2003.0,200,525/230/22,,6.0,8.0,60.0,102.0,0.0,0.0,383.0,3765.0,9203.0,38198.0,0.0,14.0,567.0,553.0,567.0,567.0,1,raw_available,14.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2021-11-28,2021-12-06,2003.0,200,525/230/22,,3.0,8.0,14.0,10.0,0.0,0.0,299.0,4847.0,3600.0,23030.0,2.0,6.0,339.0,331.0,339.0,339.0,1,raw_available,8.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2022-05-29,2022-06-04,2003.0,200,525/230/22,,6.0,4.0,97.0,116.0,1.0,0.0,529.0,6720.0,6934.0,55244.0,5.0,77.0,829.0,747.0,829.0,829.0,1,raw_available,82.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2022-11-17,2022-11-20,2003.0,200,525/230/22,,10.0,10.0,87.0,113.0,2.0,0.0,551.0,6801.0,5946.0,35691.0,0.0,62.0,825.0,763.0,825.0,825.0,1,raw_available,62.0,
94441,NCO,KT2AB,94441,0,NCOKT2AB,JEUMONT,2023-11-24,2023-12-25,2003.0,200,525/230/22,30.0,7.0,5.0,87.0,111.0,1.0,0.0,571.0,7150.0,4736.0,29697.0,12.0,83.0,870.0,775.0,870.0,870.0,1,raw_available,95.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-03-08,2019-03-08,2003.0,200,525/230/22,64.0,7.0,10.0,54.0,90.0,0.0,0.0,295.0,3376.0,9555.0,36847.0,0.0,81.0,530.0,449.0,530.0,530.0,1,raw_available,81.0,Tx.Trip with buchholz relay phase A.
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-03-18,2019-03-22,2003.0,200,525/230/22,,6.0,9.0,61.0,79.0,0.0,0.0,345.0,3562.0,4725.0,31803.0,0.0,40.0,534.0,494.0,534.0,534.0,1,raw_available,40.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-04-21,2019-04-22,2003.0,200,525/230/22,,7.0,6.0,60.0,72.0,0.0,0.0,352.0,3714.0,9791.0,43291.0,0.0,45.0,535.0,490.0,535.0,535.0,1,raw_available,45.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-06-03,2019-06-30,2003.0,200,525/230/22,66.0,14.0,4.0,63.0,78.0,1.0,0.0,377.0,3886.0,7529.0,42863.0,0.0,44.0,567.0,523.0,567.0,567.0,1,raw_available,44.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,6.0,5.0,66.0,76.0,1.0,0.0,376.0,3488.0,5521.0,40394.0,0.0,42.0,566.0,524.0,566.0,566.0,1,raw_available,42.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-06-24,2019-06-24,2003.0,200,525/230/22,,6.0,4.0,64.0,80.0,1.0,0.0,367.0,3421.0,6791.0,40989.0,0.0,46.0,562.0,516.0,562.0,562.0,1,raw_available,46.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-06-25,2019-06-25,2003.0,200,525/230/22,,8.0,5.0,60.0,75.0,1.0,0.0,339.0,3183.0,5671.0,38716.0,0.0,43.0,523.0,480.0,523.0,523.0,1,raw_available,43.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-07-07,2019-07-18,2003.0,200,525/230/22,56.0,5.0,8.0,55.0,80.0,0.0,0.0,301.0,3167.0,8331.0,44971.0,0.0,30.0,474.0,444.0,474.0,474.0,1,raw_available,30.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-09-01,2019-09-02,2003.0,200,525/230/22,,4.0,5.0,61.0,79.0,1.0,0.0,318.0,2980.0,6796.0,39718.0,0.0,51.0,515.0,464.0,515.0,515.0,1,raw_available,51.0,ตามผลเนื่องจาก Bkr. ระเบิด
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2019-11-18,2019-11-29,2003.0,200,525/230/22,54.0,9.0,19.0,67.0,97.0,0.0,0.0,338.0,3217.0,6309.0,39955.0,0.0,71.0,592.0,521.0,592.0,592.0,1,raw_available,71.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2020-05-16,2020-05-30,2003.0,200,525/230/22,60.0,10.0,23.0,94.0,113.0,0.0,0.0,262.0,3319.0,6480.0,39385.0,0.0,83.0,575.0,492.0,575.0,575.0,1,raw_available,83.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2020-11-24,2020-12-20,2003.0,200,525/230/22,68.0,12.0,34.0,77.0,94.0,1.0,0.0,399.0,3858.0,8227.0,42156.0,0.0,72.0,677.0,605.0,677.0,677.0,1,raw_available,72.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2021-05-29,2021-07-19,2003.0,200,525/230/22,65.0,18.0,13.0,56.0,88.0,0.0,0.0,292.0,3196.0,10059.0,38634.0,0.0,21.0,470.0,449.0,470.0,470.0,1,raw_available,21.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2021-08-27,2021-08-30,2003.0,200,525/230/22,62.0,7.0,9.0,75.0,101.0,0.0,0.0,382.0,4559.0,10378.0,56267.0,0.0,68.0,635.0,567.0,635.0,635.0,1,raw_available,68.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2021-11-28,2021-12-06,2003.0,200,525/230/22,,5.0,13.0,10.0,4.0,0.0,0.0,459.0,5147.0,3990.0,38640.0,2.0,2.0,490.0,486.0,490.0,490.0,1,raw_available,4.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2022-05-29,2022-06-04,2003.0,200,525/230/22,59.0,11.0,8.0,45.0,98.0,2.0,0.0,423.0,5090.0,10973.0,42649.0,0.0,8.0,584.0,576.0,584.0,584.0,1,raw_available,8.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2022-11-17,2022-11-20,2003.0,200,525/230/22,62.0,7.0,8.0,67.0,104.0,1.0,0.0,459.0,5619.0,10808.0,37842.0,0.0,42.0,681.0,639.0,681.0,681.0,1,raw_available,42.0,
94442,NCO,KT2AC,94442,0,NCOKT2AC,JEUMONT,2023-11-24,2023-12-25,2003.0,200,525/230/22,50.0,12.0,7.0,81.0,111.0,0.0,0.0,439.0,5254.0,9507.0,29486.0,12.0,84.0,734.0,638.0,734.0,734.0,1,raw_available,96.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2019-06-03,2019-06-30,2007.0,200,230/115/22,66.0,10.0,16.0,75.0,67.0,4.0,0.0,365.0,4826.0,8191.0,44163.0,0.0,40.0,567.0,527.0,567.0,567.0,1,raw_available,40.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2019-11-18,2019-11-29,2007.0,200,230/115/22,58.0,9.0,20.0,92.0,98.0,6.0,0.0,394.0,5276.0,7904.0,40776.0,24.0,73.0,707.0,610.0,707.0,707.0,1,raw_available,97.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2020-05-16,2020-05-29,2007.0,200,230/115/22,62.0,15.0,26.0,88.0,91.0,8.0,0.0,208.0,3533.0,9504.0,37732.0,30.0,77.0,528.0,421.0,528.0,528.0,1,raw_available,107.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2020-11-24,2020-12-20,2007.0,200,230/115/22,63.0,10.0,44.0,94.0,88.0,4.0,0.0,449.0,5138.0,5574.0,50598.0,25.0,67.0,771.0,679.0,771.0,771.0,1,raw_available,92.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2021-05-29,2021-07-19,2007.0,200,230/115/22,63.0,19.0,18.0,0.0,0.0,0.0,0.0,372.0,2740.0,6308.0,27149.0,0.0,0.0,390.0,390.0,390.0,390.0,1,raw_available,0.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2021-11-28,2021-12-06,2007.0,200,230/115/22,,5.0,10.0,104.0,101.0,0.0,0.0,358.0,7526.0,4140.0,29880.0,27.0,80.0,680.0,573.0,680.0,680.0,1,raw_available,107.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2022-05-29,2022-06-04,2007.0,200,230/115/22,60.0,9.0,17.0,184.0,119.0,19.0,0.0,474.0,10176.0,4732.0,40217.0,44.0,78.0,935.0,813.0,935.0,935.0,1,raw_available,122.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2022-11-17,2022-11-25,2007.0,200,230/115/22,61.0,8.0,18.0,111.0,122.0,18.0,0.0,492.0,9262.0,8075.0,46472.0,14.0,78.0,853.0,761.0,853.0,853.0,1,raw_available,92.0,
95399,NCO,KT5A,95399,0,NCOKT5A,JEUMONT,2023-11-24,2023-12-29,2007.0,200,230/115/22,50.0,11.0,40.0,112.0,140.0,16.0,0.0,498.0,9368.0,6476.0,37838.0,18.0,69.0,893.0,806.0,893.0,893.0,1,raw_available,87.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2019-06-03,2019-06-29,2007.0,200,230/115/22,73.0,17.0,5.0,48.0,42.0,2.0,0.0,497.0,3269.0,6444.0,48800.0,0.0,20.0,614.0,594.0,614.0,614.0,1,raw_available,20.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2019-11-18,2019-11-29,2007.0,200,230/115/22,62.0,10.0,27.0,46.0,40.0,2.0,0.0,537.0,3538.0,2483.0,66751.0,24.0,42.0,718.0,652.0,718.0,718.0,1,raw_available,66.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2020-05-16,2020-05-29,2007.0,200,230/115/22,62.0,12.0,36.0,88.0,50.0,2.0,0.0,612.0,2436.0,5422.0,60541.0,39.0,55.0,882.0,788.0,882.0,882.0,1,raw_available,94.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2020-11-24,2020-12-20,2007.0,200,230/115/22,65.0,14.0,45.0,22.0,31.0,0.0,0.0,681.0,2713.0,6465.0,62921.0,0.0,36.0,815.0,779.0,815.0,815.0,1,raw_available,36.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2021-05-29,2021-07-19,2007.0,200,230/115/22,66.0,16.0,17.0,34.0,38.0,6.0,0.0,652.0,4790.0,6603.0,53386.0,0.0,7.0,754.0,747.0,754.0,754.0,1,raw_available,7.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2021-11-28,2021-12-06,2007.0,200,230/115/22,,8.0,22.0,80.0,43.0,0.0,0.0,668.0,7422.0,1930.0,51980.0,28.0,47.0,888.0,813.0,888.0,888.0,1,raw_available,75.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2022-05-29,2022-06-04,2007.0,200,230/115/22,58.0,8.0,24.0,70.0,45.0,5.0,0.0,1069.0,9225.0,4008.0,68412.0,26.0,40.0,1279.0,1213.0,1279.0,1279.0,1,raw_available,66.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2022-10-04,2022-10-04,2007.0,200,230/115/22,,5.0,10.0,48.0,37.0,4.0,0.0,759.0,8833.0,3912.0,65038.0,15.0,37.0,910.0,858.0,910.0,910.0,1,raw_available,52.0,Tx. Trip Oil flow relay operated.
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2022-11-17,2022-11-20,2007.0,200,230/115/22,62.0,13.0,14.0,34.0,42.0,3.0,0.0,785.0,9629.0,19670.0,62987.0,10.0,27.0,915.0,878.0,915.0,915.0,1,raw_available,37.0,
95400,NCO,KT6A,95400,0,NCOKT6A,JEUMONT,2023-11-24,2023-12-25,2007.0,200,230/115/22,54.0,9.0,15.0,41.0,33.0,1.0,0.0,605.0,7285.0,9634.0,38012.0,18.0,41.0,754.0,695.0,754.0,754.0,1,raw_available,59.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2019-05-31,2019-06-29,2009.0,200,220/115/22,58.0,27.0,22.0,65.0,86.0,6.0,0.0,285.0,4684.0,10832.0,39579.0,0.0,47.0,511.0,464.0,511.0,511.0,1,raw_available,47.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2019-11-14,2019-11-28,2009.0,200,220/115/22,58.0,12.0,17.0,66.0,106.0,3.0,0.0,290.0,4981.0,19760.0,65170.0,16.0,83.0,581.0,482.0,581.0,581.0,1,raw_available,99.0,
