transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2020-05-15,2020-05-29,2009.0,200,220/115/22,54.0,13.0,72.0,129.0,137.0,4.0,0.0,294.0,4679.0,6071.0,43716.0,44.0,105.0,785.0,636.0,785.0,785.0,1,raw_available,149.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2020-12-20,2020-12-22,2009.0,200,220/115/22,52.0,10.0,52.0,96.0,105.0,0.0,0.0,399.0,4607.0,6392.0,50216.0,0.0,75.0,727.0,652.0,727.0,727.0,1,raw_available,75.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2021-05-24,2021-07-11,2009.0,200,220/115/22,62.0,12.0,33.0,52.0,46.0,0.0,0.0,167.0,4671.0,7260.0,41010.0,26.0,36.0,360.0,298.0,360.0,360.0,1,raw_available,62.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2021-11-14,2021-12-11,2009.0,200,220/115/22,58.0,9.0,7.0,57.0,89.0,0.0,0.0,245.0,4699.0,7490.0,38180.0,16.0,86.0,500.0,398.0,500.0,500.0,1,raw_available,102.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2022-05-28,2022-06-02,2009.0,200,220/115/22,,9.0,23.0,70.0,129.0,10.0,0.0,512.0,7509.0,5770.0,40714.0,12.0,79.0,835.0,744.0,835.0,835.0,1,raw_available,91.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2023-05-22,2023-05-26,2009.0,200,220/115/22,55.0,8.0,36.0,61.0,123.0,18.0,0.0,436.0,7157.0,4477.0,36863.0,12.0,70.0,756.0,674.0,756.0,756.0,1,raw_available,82.0,
95401,BPL,KT5A,95401,0,BPLKT5A,JEUMONT,2023-11-26,2023-12-21,2009.0,200,220/115/22,58.0,12.0,46.0,107.0,150.0,17.0,0.0,369.0,7255.0,9605.0,38115.0,0.0,84.0,773.0,689.0,773.0,773.0,1,raw_available,84.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2019-02-15,2019-03-24,2008.0,200,500,53.0,10.0,7.0,29.0,14.0,0.0,0.0,697.0,5228.0,9628.0,42885.0,0.0,0.0,747.0,747.0,747.0,747.0,1,raw_available,0.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2019-05-18,2019-06-01,2008.0,200,500,58.0,13.0,2.0,29.0,9.0,0.0,0.0,865.0,5602.0,5893.0,39016.0,0.0,4.0,909.0,905.0,909.0,909.0,1,raw_available,4.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2019-07-28,2019-07-29,2008.0,200,500,50.0,5.5,3.0,32.0,8.0,0.0,0.0,864.0,5033.0,4077.0,37726.0,1.0,3.0,911.0,907.0,911.0,911.0,1,raw_available,4.0,Buchholz Trip
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2019-08-30,2019-09-23,2008.0,200,500,58.0,9.0,6.0,48.0,10.0,0.0,0.0,932.0,5064.0,5584.0,34069.0,0.0,0.0,996.0,996.0,996.0,996.0,1,raw_available,0.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2020-06-23,2020-07-05,2008.0,200,500,53.0,10.0,9.0,29.0,14.0,0.0,0.0,735.0,5661.0,6765.0,30817.0,0.0,0.0,787.0,787.0,787.0,787.0,1,raw_available,0.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2020-09-27,2020-11-13,2008.0,200,500,49.0,13.0,24.0,47.0,8.0,0.0,0.0,811.0,5352.0,6737.0,45973.0,0.0,5.0,895.0,890.0,895.0,895.0,1,raw_available,5.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2020-12-26,2021-01-26,2008.0,200,500,42.0,10.0,30.0,20.0,9.0,0.0,0.0,622.0,5457.0,6114.0,51048.0,0.0,3.0,684.0,681.0,684.0,684.0,1,raw_available,3.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2021-04-24,2021-06-04,2008.0,200,500,58.0,23.0,0.0,12.0,6.0,0.0,0.0,342.0,3276.0,17280.0,47940.0,6.0,4.0,370.0,360.0,370.0,370.0,1,raw_available,10.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2021-05-22,2021-07-24,2008.0,200,500,48.0,21.0,9.0,27.0,14.0,0.0,0.0,661.0,4224.0,10748.0,34150.0,0.0,0.0,711.0,711.0,711.0,711.0,1,raw_available,0.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2021-12-18,2022-01-18,2008.0,200,500,46.0,15.0,5.0,9.0,13.0,0.0,0.0,732.0,6907.0,4859.0,38011.0,2.0,9.0,770.0,759.0,770.0,770.0,1,raw_available,11.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2022-02-13,2022-02-18,2008.0,200,500,40.0,5.0,2.0,57.0,11.0,0.0,0.0,1099.0,7154.0,3775.0,32645.0,2.0,5.0,1176.0,1169.0,1176.0,1176.0,1,raw_available,7.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2022-04-29,2022-05-13,2008.0,200,500,49.0,5.0,6.0,24.0,8.0,11.0,0.0,526.0,3461.0,14003.0,51447.0,22.0,6.0,603.0,575.0,603.0,603.0,1,raw_available,28.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2023-06-17,2023-07-02,2008.0,200,500,48.0,9.0,6.0,53.0,10.0,0.0,0.0,819.0,7871.0,5490.0,40330.0,4.0,6.0,898.0,888.0,898.0,898.0,1,raw_available,10.0,
95768,TTK,KT3AA,95768,0,TTKKT3AA,JEUMONT,2023-12-16,2024-01-28,2008.0,200,500,44.0,18.0,20.0,17.0,12.0,0.0,0.0,454.0,6203.0,30852.0,83491.0,3.0,8.0,514.0,503.0,514.0,514.0,1,raw_available,11.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2019-02-15,2019-03-24,2008.0,200,500,54.0,17.0,7.0,23.0,10.0,0.0,0.0,686.0,5278.0,9874.0,46098.0,0.0,0.0,726.0,726.0,726.0,726.0,1,raw_available,0.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2019-05-18,2019-06-01,2008.0,200,500,61.0,9.0,3.0,28.0,7.0,0.0,0.0,865.0,6223.0,5610.0,44760.0,0.0,4.0,907.0,903.0,907.0,907.0,1,raw_available,4.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2019-07-28,2019-07-29,2008.0,200,500,48.0,4.8,2.0,29.0,5.0,0.0,0.0,778.0,4965.0,4020.0,38395.0,1.0,3.0,818.0,814.0,818.0,818.0,1,raw_available,4.0,Buchholz Trip
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2019-08-30,2019-09-23,2008.0,200,500,58.0,8.0,6.0,25.0,11.0,0.0,0.0,831.0,5381.0,4852.0,38614.0,0.0,5.0,878.0,873.0,878.0,878.0,1,raw_available,5.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2020-06-23,2020-07-05,2008.0,200,500,54.0,38.0,9.0,27.0,10.0,0.0,0.0,740.0,6083.0,4054.0,33443.0,0.0,0.0,786.0,786.0,786.0,786.0,1,raw_available,0.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2020-09-27,2020-11-13,2008.0,200,500,49.0,13.0,22.0,45.0,6.0,0.0,0.0,772.0,6373.0,6264.0,37688.0,0.0,6.0,851.0,845.0,851.0,851.0,1,raw_available,6.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2020-12-26,2021-01-26,2008.0,200,500,42.0,9.0,31.0,19.0,7.0,0.0,0.0,586.0,5693.0,7613.0,64169.0,0.0,5.0,648.0,643.0,648.0,648.0,1,raw_available,5.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2021-04-24,2021-06-01,2008.0,200,500,58.0,18.0,24.0,15.0,6.0,0.0,0.0,530.0,4964.0,5430.0,51570.0,1.0,10.0,586.0,575.0,586.0,586.0,1,raw_available,11.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2021-05-22,2021-07-24,2008.0,200,500,50.0,16.0,8.0,26.0,9.0,0.0,0.0,669.0,4684.0,7012.0,34796.0,0.0,0.0,712.0,712.0,712.0,712.0,1,raw_available,0.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2021-12-18,2022-01-22,2008.0,200,500,46.0,15.0,8.0,15.0,9.0,0.0,0.0,554.0,3685.0,9164.0,56011.0,0.0,0.0,586.0,586.0,586.0,586.0,1,raw_available,0.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2022-02-13,2022-02-18,2008.0,200,500,40.0,7.0,2.0,50.0,9.0,2.0,0.0,1017.0,7012.0,2893.0,36365.0,6.0,5.0,1091.0,1080.0,1091.0,1091.0,1,raw_available,11.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2022-04-29,2022-05-13,2008.0,200,500,46.0,9.0,8.0,23.0,13.0,4.0,0.0,788.0,6003.0,2217.0,30986.0,0.0,0.0,836.0,836.0,836.0,836.0,1,raw_available,0.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2023-06-17,2023-07-02,2008.0,200,500,48.0,12.0,4.0,49.0,8.0,0.0,0.0,893.0,8966.0,2910.0,42820.0,10.0,11.0,975.0,954.0,975.0,975.0,1,raw_available,21.0,
95769,TTK,KT3AB,95769,0,TTKKT3AB,JEUMONT,2023-12-16,2024-01-27,2008.0,200,500,44.0,9.0,29.0,33.0,10.0,4.0,0.0,783.0,5596.0,7902.0,51064.0,6.0,5.0,870.0,859.0,870.0,870.0,1,raw_available,11.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2019-02-15,2019-03-24,2008.0,200,500,56.0,13.0,7.0,21.0,7.0,0.0,0.0,733.0,5673.0,6023.0,38865.0,0.0,0.0,768.0,768.0,768.0,768.0,1,raw_available,0.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2019-05-18,2019-06-03,2008.0,200,500,60.0,18.0,6.0,14.0,11.0,0.0,0.0,715.0,5724.0,11791.0,39742.0,0.0,0.0,746.0,746.0,746.0,746.0,1,raw_available,0.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2019-07-28,2019-07-29,2008.0,200,500,50.0,4.7,6.0,21.0,5.0,0.0,0.0,803.0,5060.0,3514.0,34709.0,1.0,3.0,839.0,835.0,839.0,839.0,1,raw_available,4.0,Buchholz Trip Buchholz Trip
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2019-08-30,2019-09-23,2008.0,200,500,60.0,7.0,8.0,38.0,7.0,0.0,0.0,858.0,5164.0,5538.0,33574.0,0.0,0.0,911.0,911.0,911.0,911.0,1,raw_available,0.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2020-06-23,2020-07-05,2008.0,200,500,56.0,13.0,9.0,23.0,13.0,0.0,0.0,753.0,6276.0,4648.0,29184.0,0.0,0.0,798.0,798.0,798.0,798.0,1,raw_available,0.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2020-09-27,2020-11-13,2008.0,200,500,50.0,15.0,16.0,16.0,6.0,0.0,0.0,761.0,6390.0,7605.0,36145.0,0.0,5.0,804.0,799.0,804.0,804.0,1,raw_available,5.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2020-12-26,2021-01-26,2008.0,200,500,42.0,9.0,71.0,185.0,40.0,362.0,0.0,476.0,5338.0,9013.0,57302.0,142.0,16.0,1292.0,1134.0,1292.0,1292.0,1,raw_available,158.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2021-02-15,2021-03-29,2008.0,200,500,50.0,16.0,80.0,92.0,42.0,370.0,0.0,927.0,6783.0,6698.0,51072.0,146.0,6.0,1663.0,1511.0,1663.0,1663.0,1,raw_available,152.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2021-04-24,2021-06-04,2008.0,200,500,59.0,12.0,91.0,121.0,26.0,180.0,5.0,371.0,3830.0,4790.0,41340.0,107.0,10.0,911.0,794.0,911.0,911.0,1,raw_available,117.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2021-05-22,2021-07-24,2008.0,200,500,52.0,25.0,36.0,175.0,45.0,226.0,0.0,668.0,4787.0,10211.0,35057.0,30.0,0.0,1180.0,1150.0,1180.0,1180.0,1,raw_available,30.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2021-06-19,2021-06-21,2008.0,200,500,55.0,12.0,51.0,229.0,32.0,291.0,5.0,934.0,7436.0,3832.0,39405.0,147.0,0.0,1689.0,1542.0,1689.0,1689.0,1,raw_available,147.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2021-08-31,2021-09-04,2008.0,200,500,51.0,,38.0,219.0,24.0,267.0,2.8,872.0,7483.0,4156.0,37295.0,149.0,0.0,1571.8,1422.8,1571.8,1571.8,1,raw_available,149.0,ตามผล Overheat
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2021-12-18,2022-01-18,2008.0,200,500,52.0,10.0,40.0,231.0,49.0,276.0,2.0,893.0,7755.0,3881.0,36042.0,145.0,0.0,1636.0,1491.0,1636.0,1636.0,1,raw_available,145.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2022-02-13,2022-02-18,2008.0,200,500,44.0,6.0,80.0,359.0,46.0,270.0,1.9,907.0,7346.0,2322.0,27688.0,125.0,0.0,1788.9,1663.9,1788.9,1788.9,1,raw_available,125.0,ตามผล Overheat High temp
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2022-04-10,2022-04-22,2008.0,200,500,50.0,10.0,9.0,175.0,35.0,190.0,1.6,598.0,5960.0,7615.0,35418.0,110.0,11.0,1129.6,1008.6,1129.6,1129.6,1,raw_available,120.99999999999989,ตามผล
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2022-04-29,2022-05-13,2008.0,200,500,46.0,6.0,12.0,111.0,41.0,180.0,0.0,740.0,6070.0,4346.0,33384.0,69.0,3.0,1156.0,1084.0,1156.0,1156.0,1,raw_available,72.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2022-08-20,2022-08-26,2008.0,200,500,54.0,10.0,10.0,32.0,31.0,140.0,0.0,567.0,5299.0,19234.0,51094.0,74.0,7.0,861.0,780.0,861.0,861.0,1,raw_available,81.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2023-06-17,2023-07-09,2008.0,200,500,53.0,10.0,2.0,26.0,13.0,50.0,0.0,153.0,1669.0,22388.0,66921.0,26.0,4.0,274.0,244.0,274.0,274.0,1,raw_available,30.0,ปรับปรุงสภาพน้ำมัน
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2023-12-16,2024-01-27,2008.0,200,500,48.0,9.0,30.0,114.0,34.0,152.0,0.0,912.0,6287.0,9006.0,44748.0,94.0,14.0,1350.0,1242.0,1350.0,1350.0,1,raw_available,108.0,
95770,TTK,KT3AC,95770,0,TTKKT3AC,JEUMONT,2024-01-15,2024-01-20,2008.0,200,500,55.0,6.0,36.0,126.0,38.0,160.0,2.0,962.0,8096.0,2902.0,37401.0,105.0,15.0,1444.0,1324.0,1444.0,1444.0,1,raw_available,120.0,Bushing ความชื้นสูง
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2021-05-25,2021-08-03,2012.0,200,230/115,48.0,25.0,9.0,116.0,51.0,95.0,0.0,177.0,720.0,11889.0,29335.0,23.0,3.0,474.0,448.0,474.0,474.0,1,raw_available,26.0,
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2022-04-03,2022-04-11,2012.0,200,230/115,34.0,8.0,1.0,0.0,2.0,1.0,0.0,48.0,228.0,2805.0,10299.0,2.0,1.0,55.0,52.0,55.0,55.0,1,raw_available,3.0,ทดสอบก่อนเข้าระบบ
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2022-04-09,2022-04-10,2012.0,200,230/115,,7.0,5.0,0.0,0.0,0.0,0.0,67.0,501.0,12754.0,65661.0,0.0,0.0,72.0,72.0,72.0,72.0,1,raw_available,0.0,หลังจากย้ายมาRB3-KT2Bและปรับปรุงสภาพน้ำมัน
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2022-08-18,2022-08-18,2012.0,200,230/115,,11.0,4.0,25.0,7.0,23.0,0.0,208.0,1927.0,1996.0,23321.0,17.0,2.0,286.0,267.0,286.0,286.0,1,raw_available,19.0,TX.Trip (Oil Flow Trip)
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2022-09-29,2022-09-30,2012.0,200,230/115,60.0,12.0,11.0,27.0,7.0,36.0,0.0,209.0,2128.0,11940.0,45430.0,18.0,2.0,310.0,290.0,310.0,310.0,1,raw_available,20.0,
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2022-11-27,2022-12-02,2012.0,200,230/115,55.0,6.0,17.0,28.0,8.0,21.0,0.0,294.0,2371.0,5668.0,19498.0,8.0,3.0,379.0,368.0,379.0,379.0,1,raw_available,11.0,
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2023-05-21,2023-05-25,2012.0,200,230/115,57.0,6.0,19.0,33.0,11.0,22.0,0.0,373.0,2415.0,4504.0,26405.0,8.0,7.0,473.0,458.0,473.0,473.0,1,raw_available,15.0,
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2023-11-03,2023-12-15,2012.0,200,230/115,54.0,10.0,7.0,18.0,19.0,25.0,0.0,323.0,2464.0,6333.0,59689.0,19.0,4.0,415.0,392.0,415.0,415.0,1,raw_available,23.0,
96183,NV,KT1A,96183,0,NVKT1A,JEUMONT,2024-06-04,2024-06-07,2012.0,200,230/115,66.0,6.0,22.0,36.0,11.0,19.0,0.0,441.0,3580.0,4060.0,28965.0,0.0,0.0,529.0,529.0,529.0,529.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2019-03-09,2019-04-27,2012.0,200,230/121/22,60.0,16.0,7.0,0.0,0.0,0.0,0.0,311.0,2096.0,8336.0,42822.0,0.0,0.0,318.0,318.0,318.0,318.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2019-09-01,2019-09-28,2012.0,200,230/121/22,48.0,14.0,8.0,8.0,3.0,0.0,0.0,408.0,2062.0,5224.0,41912.0,0.0,0.0,427.0,427.0,427.0,427.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2020-03-09,2020-03-24,2012.0,200,230/121/22,53.0,8.0,7.0,7.0,3.0,0.0,0.0,416.0,2108.0,9473.0,52014.0,0.0,0.0,433.0,433.0,433.0,433.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2020-07-14,2020-08-22,2012.0,200,230/121/22,50.0,14.0,4.0,7.0,3.0,0.0,0.0,264.0,1917.0,13548.0,53997.0,1.0,2.0,281.0,278.0,281.0,281.0,1,raw_available,3.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2020-11-24,2020-11-29,2012.0,200,230/121/22,32.0,14.0,4.0,0.0,0.0,0.0,0.0,0.0,134.0,5059.0,10440.0,0.0,0.0,4.0,4.0,4.0,4.0,1,raw_available,0.0,ย้ายมาจาก RE-KT5A หลังจากทดสอบทางไฟฟ้าก่อนนำเข้าใช้งาน
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2021-01-24,2021-04-23,2012.0,200,230/121/22,43.0,29.0,16.0,1.0,0.0,0.0,0.0,401.0,2045.0,6268.0,45488.0,1.0,1.0,420.0,418.0,420.0,420.0,1,raw_available,2.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2021-09-05,2021-11-06,2012.0,200,230/121/22,50.0,15.0,10.0,0.0,0.0,0.0,0.0,124.0,1403.0,10836.0,23810.0,0.0,0.0,134.0,134.0,134.0,134.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2022-02-15,2022-03-31,2012.0,200,230/121/22,46.0,12.0,6.0,0.0,5.0,0.0,0.0,142.0,1939.0,9471.0,22560.0,0.0,0.0,153.0,153.0,153.0,153.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2022-07-29,2022-08-19,2012.0,200,230/121/22,58.0,9.0,2.0,2.0,1.0,0.0,0.0,132.0,1728.0,6423.0,28327.0,0.0,0.0,137.0,137.0,137.0,137.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2023-02-14,2023-03-09,2012.0,200,230/121/22,63.0,8.0,2.0,3.0,1.0,0.0,0.0,158.0,2098.0,24418.0,25235.0,0.0,0.0,164.0,164.0,164.0,164.0,1,raw_available,0.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2023-08-07,2023-09-08,2012.0,200,230/121/22,56.0,15.0,1.0,14.0,2.0,0.0,0.0,251.0,3585.0,4720.0,17510.0,3.0,1.0,272.0,268.0,272.0,272.0,1,raw_available,4.0,
9711290101,YT,KT4A,9711290101,0,YTKT4A,MITSUBISHI,2024-02-13,2024-03-18,2012.0,200,230/121/22,74.0,13.0,7.0,10.0,2.0,0.0,0.0,250.0,4138.0,11379.0,24745.0,0.0,1.0,270.0,269.0,270.0,270.0,1,raw_available,1.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2019-02-09,2019-05-12,2012.0,200,230/22,63.0,25.0,3.0,8.0,2.0,0.0,0.0,272.0,2034.0,10720.0,49705.0,0.0,1.0,286.0,285.0,286.0,286.0,1,raw_available,1.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2019-08-31,2019-09-28,2012.0,200,230/22,57.0,13.0,4.0,11.0,4.0,0.0,0.0,365.0,1864.0,5295.0,40678.0,0.0,2.0,386.0,384.0,386.0,386.0,1,raw_available,2.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2020-04-11,2020-05-24,2012.0,200,230/22,61.0,16.0,10.0,0.0,0.0,0.0,0.0,234.0,2109.0,7478.0,35102.0,0.0,0.0,244.0,244.0,244.0,244.0,1,raw_available,0.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2020-07-05,2020-08-15,2012.0,200,230/22,57.0,23.0,28.0,0.0,2.0,0.0,0.0,36.0,1098.0,17920.0,63910.0,191.0,1.0,258.0,66.0,258.0,258.0,1,raw_available,192.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2021-02-10,2021-05-24,2012.0,200,230/22,56.0,17.0,23.0,27.0,5.0,0.0,0.0,182.0,3893.0,10831.0,61932.0,0.0,5.0,242.0,237.0,242.0,242.0,1,raw_available,5.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2022-01-23,2022-02-05,2012.0,200,230/22,40.0,8.0,2.0,7.0,3.0,0.0,0.0,222.0,2805.0,5314.0,42527.0,0.0,2.0,236.0,234.0,236.0,236.0,1,raw_available,2.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2022-07-28,2022-08-21,2012.0,200,230/22,58.0,14.0,3.0,10.0,3.0,0.0,0.0,294.0,2993.0,5040.0,52114.0,0.0,2.0,312.0,310.0,312.0,312.0,1,raw_available,2.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2023-01-21,2023-02-04,2012.0,200,230/22,48.0,7.0,2.0,25.0,4.0,4.0,0.0,251.0,2765.0,3105.0,43562.0,2.0,2.0,290.0,286.0,290.0,290.0,1,raw_available,4.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2023-07-13,2023-08-04,2012.0,200,230/22,62.0,12.0,1.0,21.0,4.0,2.0,0.0,258.0,2824.0,8914.0,36137.0,1.0,2.0,289.0,286.0,289.0,289.0,1,raw_available,3.0,
9711290102,NN,KT4A,9711290102,0,NNKT4A,MITSUBISHI,2024-01-20,2024-02-10,2012.0,200,230/22,49.0,8.0,5.0,27.0,13.0,37.0,0.0,278.0,2969.0,5240.0,36160.0,3.0,2.0,365.0,360.0,365.0,365.0,1,raw_available,5.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2019-05-09,2019-09-13,2013.0,200,230/121/22,74.0,23.0,1.0,19.0,13.0,0.0,0.0,180.0,3965.0,6739.0,35817.0,0.0,0.0,213.0,213.0,213.0,213.0,1,raw_available,0.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2019-11-11,2019-12-20,2013.0,200,230/121/22,65.0,10.0,4.0,21.0,17.0,0.0,0.0,211.0,3752.0,9581.0,41680.0,0.0,0.0,253.0,253.0,253.0,253.0,1,raw_available,0.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2020-06-22,2020-08-02,2013.0,200,230/121/22,72.0,19.0,7.0,20.0,17.0,0.0,0.0,160.0,4324.0,12244.0,56071.0,0.0,2.0,5.0,204.0,5.0,5.0,1,raw_available,-199.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2020-11-09,2020-12-07,2013.0,200,230/121/22,72.0,5.0,17.0,29.0,11.0,0.0,0.0,42.0,341.0,5760.0,76740.0,192.0,6.0,297.0,99.0,297.0,297.0,1,raw_available,198.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2021-03-07,2021-04-17,2013.0,200,230/121/22,64.0,12.0,41.0,35.0,15.0,0.0,0.0,90.0,2734.0,6172.0,47469.0,0.0,9.0,190.0,181.0,190.0,190.0,1,raw_available,9.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2021-09-13,2021-11-05,2013.0,200,230/121/22,68.0,10.0,13.0,22.0,22.0,0.0,0.0,184.0,4850.0,7792.0,39931.0,0.0,0.0,241.0,241.0,241.0,241.0,1,raw_available,0.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2022-03-12,2022-03-19,2013.0,200,230/121/22,71.0,12.0,7.0,0.0,19.0,0.0,0.0,167.0,4679.0,9383.0,39344.0,0.0,0.0,193.0,193.0,193.0,193.0,1,raw_available,0.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2022-09-11,2022-09-22,2013.0,200,230/121/22,60.0,10.0,1.0,29.0,15.0,0.0,0.0,164.0,4530.0,2073.0,48632.0,2.0,10.0,221.0,209.0,221.0,221.0,1,raw_available,12.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2023-03-13,2023-03-16,2013.0,200,230/121/22,64.0,7.0,7.0,29.0,19.0,0.0,0.0,187.0,5591.0,11066.0,41793.0,0.0,0.0,242.0,242.0,242.0,242.0,1,raw_available,0.0,
9711290103,MM3,KT5A,9711290103,0,MM3KT5A,MITSUBISHI,2024-04-21,2024-04-28,2013.0,200,230/121/22,68.0,9.0,3.0,62.0,35.0,1.0,0.0,215.0,7199.0,8240.0,41370.0,8.0,21.0,345.0,316.0,345.0,345.0,1,raw_available,29.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2019-06-03,2019-06-30,2013.0,200,230/115/22,67.0,13.0,3.0,19.0,8.0,1.0,0.0,216.0,3286.0,9311.0,44944.0,0.0,4.0,251.0,247.0,251.0,251.0,1,raw_available,4.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2019-11-18,2019-11-29,2013.0,200,230/115/22,72.0,61.0,11.0,32.0,13.0,0.0,0.0,239.0,3737.0,3621.0,53534.0,0.0,5.0,300.0,295.0,300.0,300.0,1,raw_available,5.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2020-03-23,2020-03-24,2013.0,200,230/115/22,72.0,13.0,8.0,28.0,12.0,0.0,0.0,224.0,4652.0,4741.0,48300.0,0.0,5.0,267.0,272.0,267.0,267.0,1,raw_available,-5.0,Trip ด้วย OC-G(51G) เนื่องจากมี Fault ที่ PEA
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2020-05-16,2020-05-30,2013.0,200,230/115/22,64.0,16.0,10.0,48.0,17.0,0.0,0.0,201.0,4199.0,3312.0,51234.0,0.0,10.0,286.0,276.0,286.0,286.0,1,raw_available,10.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2020-11-24,2020-12-21,2013.0,200,230/115/22,70.0,11.0,31.0,32.0,12.0,0.0,0.0,227.0,4735.0,7004.0,65032.0,0.0,7.0,309.0,302.0,309.0,309.0,1,raw_available,7.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2021-05-29,2021-07-19,2013.0,200,230/115/22,68.0,20.0,10.0,21.0,22.0,0.0,0.0,178.0,2852.0,12779.0,37323.0,0.0,0.0,231.0,231.0,231.0,231.0,1,raw_available,0.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2021-11-28,2021-12-06,2013.0,200,230/115/22,,8.0,2.0,32.0,13.0,0.0,0.0,165.0,5058.0,6960.0,41270.0,0.0,8.0,220.0,212.0,220.0,220.0,1,raw_available,8.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2022-05-29,2022-06-04,2013.0,200,230/115/22,64.0,10.0,4.0,37.0,17.0,2.0,0.0,296.0,7183.0,7849.0,55608.0,5.0,8.0,369.0,356.0,369.0,369.0,1,raw_available,13.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2022-11-17,2022-11-25,2013.0,200,230/115/22,66.0,7.0,1.0,22.0,16.0,1.0,0.0,272.0,6496.0,16642.0,68483.0,3.0,8.0,323.0,312.0,323.0,323.0,1,raw_available,11.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2023-11-24,2023-12-25,2013.0,200,230/115/22,50.0,11.0,4.0,38.0,21.0,0.0,0.0,204.0,5614.0,9435.0,38657.0,2.0,13.0,282.0,267.0,282.0,282.0,1,raw_available,15.0,
9711290104,NCO,KT4A,9711290104,0,NCOKT4A,MITSUBISHI,2024-04-17,2024-04-17,2013.0,200,230/115/22,0.0,5.0,7.0,59.0,64.0,0.0,0.0,261.0,3693.0,7126.0,55793.0,0.0,12.0,403.0,391.0,403.0,403.0,1,raw_available,12.0,
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2020-11-03,2020-11-21,2012.0,200,230/121/21,61.0,11.0,16.0,19.0,9.0,0.0,0.0,108.0,1954.0,4090.0,50460.0,0.0,7.0,159.0,152.0,159.0,159.0,1,raw_available,7.0,
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2022-02-07,2022-03-18,2012.0,200,230/121/21,,8.0,1.0,1.0,3.0,0.0,0.0,4.0,889.0,13348.0,76411.0,0.0,6.0,15.0,9.0,15.0,15.0,1,raw_available,6.0,
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2023-02-11,2023-02-25,2012.0,200,230/121/21,32.0,21.0,13.0,5.0,6.0,0.0,0.0,82.0,1337.0,32271.0,73110.0,0.0,7.0,113.0,106.0,113.0,113.0,1,raw_available,7.0,
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2023-05-16,2023-05-21,2012.0,200,230/121/21,36.0,14.0,0.0,2.0,1.0,6.0,0.0,2.0,43.0,6973.0,17506.0,6.0,1.0,18.0,11.0,18.0,18.0,1,raw_available,7.0,ย้ายมาจากโรงไฟฟ้าลานกระบือ-KG11B (ทดสอบก่อนจ่ายไฟ)
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2023-10-15,2023-12-14,2012.0,200,230/121/21,64.0,13.0,3.0,3.0,2.0,1.0,0.0,188.0,3349.0,7179.0,24258.0,0.0,1.0,198.0,197.0,198.0,198.0,1,raw_available,1.0,
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2024-03-23,2024-04-20,2012.0,200,230/121/21,60.0,18.0,7.0,3.0,3.0,0.0,0.0,181.0,2782.0,2732.0,27559.0,0.0,0.0,194.0,194.0,194.0,194.0,1,raw_available,0.0,
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2024-05-14,2024-05-18,2012.0,200,230/121/21,30.0,5.0,0.0,0.0,0.0,0.0,0.0,8.0,149.0,12890.0,23974.0,0.0,0.0,8.0,8.0,8.0,8.0,1,raw_available,0.0,ก่อนทดสอบ HIGH VOLTAGE
9711290105,BI2,KT2A,9711290105,0,BI2KT2A,MITSUBISHI,2024-05-25,2024-05-26,2012.0,200,230/121/21,0.0,9.0,0.0,0.0,0.0,0.0,0.0,7.0,172.0,13058.0,30030.0,6.0,1.0,14.0,7.0,14.0,14.0,1,raw_available,7.0,หลังทดสอบ HIGH VOLTAGE
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2019-04-06,2019-07-05,1993.0,200,230/121/33,52.0,24.0,2.0,3.0,2.0,0.0,0.0,250.0,995.0,12065.0,46490.0,0.0,2.0,259.0,257.0,259.0,259.0,1,raw_available,2.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2019-09-06,2019-10-18,1993.0,200,230/121/33,52.0,16.0,20.0,18.0,12.0,1.0,0.0,227.0,812.0,17064.0,56054.0,0.0,5.0,283.0,278.0,283.0,283.0,1,raw_available,5.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2020-03-01,2020-05-15,1993.0,200,230/121/33,55.0,28.0,5.0,0.0,0.0,0.0,0.0,268.0,1305.0,15401.0,49540.0,0.0,0.0,273.0,273.0,273.0,273.0,1,raw_available,0.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2020-07-25,2020-08-24,1993.0,200,230/121/33,50.0,13.0,7.0,0.0,10.0,0.0,0.0,363.0,1630.0,7885.0,37863.0,0.0,0.0,380.0,380.0,380.0,380.0,1,raw_available,0.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2021-07-12,2021-11-05,1993.0,200,230/121/33,49.0,28.0,6.0,0.0,20.0,0.0,0.0,271.0,1316.0,15911.0,43488.0,0.0,0.0,297.0,297.0,297.0,297.0,1,raw_available,0.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2022-01-15,2022-02-14,1993.0,200,230/121/33,52.0,13.0,7.0,0.0,20.0,0.0,0.0,417.0,1851.0,8001.0,42420.0,0.0,0.0,444.0,444.0,444.0,444.0,1,raw_available,0.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2022-07-24,2022-08-15,1993.0,200,230/121/33,48.0,12.0,3.0,5.0,3.0,0.0,0.0,473.0,2506.0,6400.0,54940.0,0.0,2.0,486.0,484.0,486.0,486.0,1,raw_available,2.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2023-01-15,2023-03-11,1993.0,200,230/121/33,45.0,12.0,7.0,9.0,4.0,2.0,0.0,529.0,2620.0,6752.0,41749.0,0.0,0.0,551.0,551.0,551.0,551.0,1,raw_available,0.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2023-07-16,2023-11-18,1993.0,200,230/121/33,0.0,24.0,5.0,9.0,3.0,0.0,0.0,483.0,3027.0,20784.0,35642.0,0.0,2.0,502.0,500.0,502.0,502.0,1,raw_available,2.0,
9711291101,YL2,KT1A,9711291101,0,YL2KT1A,MITSUBISHI,2024-01-12,2024-04-09,1993.0,200,230/121/33,46.0,19.0,3.0,11.0,3.0,0.0,0.0,457.0,2290.0,11326.0,62221.0,2.0,2.0,478.0,474.0,478.0,478.0,1,raw_available,4.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2019-04-06,2019-06-30,1993.0,200,230/121/33,57.0,25.0,2.0,6.0,1.0,0.0,0.0,342.0,1307.0,9586.0,40542.0,0.0,0.0,351.0,351.0,351.0,351.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2019-09-06,2019-10-19,1993.0,200,230/121/33,54.0,24.0,2.0,0.0,0.0,0.0,0.0,235.0,1404.0,8886.0,38335.0,0.0,0.0,237.0,237.0,237.0,237.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2020-01-27,2020-05-15,1993.0,200,230/121/33,51.0,27.0,1.0,1.0,0.0,1.0,0.0,211.0,1340.0,12189.0,44560.0,1.0,0.0,215.0,214.0,215.0,215.0,1,raw_available,1.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2020-07-25,2020-08-24,1993.0,200,230/121/33,50.0,16.0,7.0,0.0,11.0,0.0,0.0,334.0,1621.0,14280.0,42160.0,0.0,0.0,352.0,352.0,352.0,352.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2021-04-11,2021-07-12,1993.0,200,230/121/33,50.0,18.0,11.0,0.0,18.0,0.0,0.0,295.0,1440.0,18151.0,45568.0,0.0,0.0,324.0,324.0,324.0,324.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2022-01-10,2022-02-14,1993.0,200,230/121/33,54.0,15.0,6.0,0.0,6.0,0.0,0.0,451.0,1904.0,5817.0,40466.0,0.0,0.0,463.0,463.0,463.0,463.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2022-07-15,2022-07-24,1993.0,200,230/121/33,50.0,9.0,10.0,2.0,8.0,0.0,0.0,516.0,2300.0,6541.0,45289.0,0.0,0.0,536.0,536.0,536.0,536.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2023-01-15,2023-03-11,1993.0,200,230/121/33,45.0,16.0,5.0,7.0,4.0,0.0,0.0,581.0,2580.0,12954.0,43531.0,0.0,0.0,597.0,597.0,597.0,597.0,1,raw_available,0.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2023-07-16,2023-11-18,1993.0,200,230/121/33,49.0,13.0,8.0,11.0,2.0,0.0,0.0,438.0,2936.0,14996.0,33428.0,0.0,1.0,460.0,459.0,460.0,460.0,1,raw_available,1.0,
9711291102,YL2,KT2A,9711291102,0,YL2KT2A,MITSUBISHI,2024-01-12,2024-04-09,1993.0,200,230/121/33,46.0,18.0,10.0,9.0,3.0,0.0,0.0,515.0,1958.0,7134.0,39475.0,0.0,1.0,538.0,537.0,538.0,538.0,1,raw_available,1.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2019-03-16,2019-07-05,2013.0,200,230/121/33,66.0,24.0,2.0,5.0,2.0,0.0,0.0,289.0,1290.0,15147.0,56682.0,0.0,1.0,299.0,298.0,299.0,299.0,1,raw_available,1.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2019-09-15,2019-11-23,2013.0,200,230/121/33,,40.0,16.0,11.0,0.0,0.0,0.0,0.0,0.0,14080.0,53110.0,0.0,0.0,27.0,27.0,27.0,27.0,1,raw_available,0.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2020-06-10,2020-08-11,2013.0,200,230/121/33,64.0,23.0,21.0,7.0,3.0,0.0,0.0,446.0,3705.0,8351.0,48921.0,0.0,1.0,478.0,477.0,478.0,478.0,1,raw_available,1.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2020-09-05,2020-11-13,2013.0,200,230/121/33,54.0,23.0,5.0,62.0,210.0,1.0,0.0,103.0,2069.0,12718.0,60234.0,0.0,112.0,493.0,381.0,493.0,493.0,1,raw_available,112.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2021-03-06,2021-05-23,2013.0,200,230/121/33,56.0,18.0,8.0,14.0,3.0,0.0,0.0,190.0,2628.0,9369.0,62137.0,5.0,6.0,226.0,215.0,226.0,226.0,1,raw_available,11.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2021-09-12,2021-11-16,2013.0,200,230/121/33,58.0,13.0,6.0,32.0,51.0,0.0,0.0,33.0,846.0,10406.0,40388.0,0.0,5.0,127.0,122.0,127.0,127.0,1,raw_available,5.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2022-03-26,2022-04-25,2013.0,200,230/121/33,58.0,13.0,8.0,8.0,3.0,15.0,0.0,288.0,2656.0,5482.0,56684.0,0.0,2.0,324.0,322.0,324.0,324.0,1,raw_available,2.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2022-09-09,2022-10-09,2013.0,200,230/121/33,49.0,8.0,8.0,18.0,4.0,6.0,0.0,318.0,2558.0,5641.0,55076.0,2.0,4.0,360.0,354.0,360.0,360.0,1,raw_available,6.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2023-03-05,2023-04-09,2013.0,200,230/121/33,70.0,13.0,7.0,15.0,5.0,0.0,0.0,481.0,3585.0,7950.0,43634.0,0.0,0.0,508.0,508.0,508.0,508.0,1,raw_available,0.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2023-10-06,2023-10-29,2013.0,200,230/121/33,50.0,14.0,14.0,14.0,5.0,1.0,0.0,584.0,4401.0,11517.0,57269.0,2.0,5.0,625.0,618.0,625.0,625.0,1,raw_available,7.0,
9711291103,TS,KT2A,9711291103,0,TSKT2A,MITSUBISHI,2024-03-04,2024-04-09,2013.0,200,230/121/33,62.0,12.0,3.0,26.0,11.0,32.0,0.0,387.0,4584.0,21310.0,41690.0,32.0,4.0,495.0,459.0,495.0,495.0,1,raw_available,36.0,
9711292101,AT1,KT3A,9711292101,0,AT1KT3A,MITSUBISHI,2022-02-18,2022-03-10,2013.0,200,230/115,60.0,8.0,18.0,4.0,1.0,0.0,0.0,221.0,1439.0,8707.0,27784.0,1.0,1.0,246.0,244.0,246.0,246.0,1,raw_available,2.0,
9711292101,AT1,KT3A,9711292101,0,AT1KT3A,MITSUBISHI,2022-07-29,2022-08-07,2013.0,200,230/115,61.0,11.0,15.0,0.0,3.0,0.0,0.0,280.0,1717.0,3921.0,24030.0,0.0,0.0,298.0,298.0,298.0,298.0,1,raw_available,0.0,
9711292101,AT1,KT3A,9711292101,0,AT1KT3A,MITSUBISHI,2023-02-26,2023-03-10,2013.0,200,230/115,62.0,12.0,6.0,3.0,2.0,1.0,0.0,286.0,1782.0,8352.0,36824.0,0.0,1.0,299.0,298.0,299.0,299.0,1,raw_available,1.0,
9711292101,AT1,KT3A,9711292101,0,AT1KT3A,MITSUBISHI,2023-07-13,2023-08-05,2013.0,200,230/115,0.0,8.0,7.0,14.0,2.0,0.0,0.0,284.0,1806.0,8040.0,23510.0,12.0,1.0,320.0,307.0,320.0,320.0,1,raw_available,13.0,
9711292101,AT1,KT3A,9711292101,0,AT1KT3A,MITSUBISHI,2024-01-26,2024-02-19,2013.0,200,230/115,56.0,15.0,8.0,6.0,5.0,0.0,0.0,275.0,1630.0,16534.0,47267.0,1.0,7.0,302.0,294.0,302.0,302.0,1,raw_available,8.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2020-03-29,2020-04-07,2013.0,200,230/115/22,59.0,8.0,56.0,3.0,9.0,4.0,0.0,105.0,562.0,8167.0,33061.0,6.0,8.0,191.0,177.0,191.0,191.0,1,raw_available,14.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2020-10-20,2020-11-17,2013.0,200,230/115/22,51.0,10.0,20.0,0.0,10.0,0.0,0.0,204.0,1431.0,3954.0,28206.0,0.0,0.0,234.0,234.0,234.0,234.0,1,raw_available,0.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2021-03-08,2021-04-02,2013.0,200,230/115/22,65.0,11.0,25.0,0.0,7.0,0.0,0.0,197.0,1511.0,8337.0,50301.0,0.0,7.0,236.0,229.0,236.0,236.0,1,raw_available,7.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2021-09-17,2021-10-11,2013.0,200,230/115/22,54.0,15.0,11.0,0.0,25.0,0.0,0.0,279.0,1553.0,9163.0,33894.0,0.0,0.0,315.0,315.0,315.0,315.0,1,raw_available,0.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2022-04-24,2022-04-29,2013.0,200,230/115/22,62.0,8.0,13.0,4.0,13.0,1.0,0.0,290.0,2158.0,3472.0,29050.0,0.0,1.0,322.0,321.0,322.0,322.0,1,raw_available,1.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2022-10-02,2022-10-07,2013.0,200,230/115/22,62.0,8.0,5.0,8.0,12.0,0.0,0.0,231.0,1450.0,2975.0,40428.0,2.0,13.0,271.0,256.0,271.0,271.0,1,raw_available,15.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2023-04-07,2023-04-30,2013.0,200,230/115/22,67.0,10.0,7.0,19.0,10.0,0.0,0.0,237.0,1497.0,3330.0,40480.0,9.0,11.0,293.0,273.0,293.0,293.0,1,raw_available,20.0,
9812810103,PL2,KT4A,9812810103,0,PL2KT4A,MITSUBISHI,2024-04-08,2024-04-27,2013.0,200,230/115/22,73.0,11.0,5.0,21.0,16.0,1.0,0.0,268.0,1708.0,3500.0,35110.0,21.0,17.0,349.0,311.0,349.0,349.0,1,raw_available,38.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2019-03-15,2019-06-30,2013.0,200,230/121/33,50.0,26.0,7.0,0.0,5.0,0.0,0.0,286.0,1069.0,8182.0,44862.0,0.0,0.0,298.0,298.0,298.0,298.0,1,raw_available,0.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2019-09-19,2019-11-28,2013.0,200,230/121/33,50.0,23.0,11.0,9.0,0.0,0.0,0.0,0.0,0.0,9700.0,47940.0,0.0,0.0,20.0,20.0,20.0,20.0,1,raw_available,0.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2020-04-04,2020-05-26,2013.0,200,230/121/33,55.0,14.0,19.0,5.0,3.0,0.0,0.0,323.0,885.0,13001.0,54845.0,0.0,3.0,353.0,350.0,353.0,353.0,1,raw_available,3.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2020-09-08,2020-11-10,2013.0,200,230/121/33,48.0,12.0,8.0,0.0,41.0,0.0,0.0,354.0,1278.0,9413.0,39060.0,0.0,0.0,403.0,403.0,403.0,403.0,1,raw_available,0.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2021-03-12,2021-05-11,2013.0,200,230/121/33,53.0,19.0,34.0,6.0,3.0,0.0,0.0,350.0,1409.0,5386.0,45718.0,0.0,9.0,402.0,393.0,402.0,402.0,1,raw_available,9.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2021-09-05,2021-11-16,2013.0,200,230/121/33,43.0,18.0,9.0,0.0,7.0,0.0,0.0,391.0,2516.0,10560.0,43445.0,0.0,0.0,407.0,407.0,407.0,407.0,1,raw_available,0.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2022-03-26,2022-04-25,2013.0,200,230/121/33,44.0,15.0,5.0,4.0,3.0,10.0,0.0,274.0,1350.0,8214.0,52749.0,1.0,2.0,299.0,296.0,299.0,299.0,1,raw_available,3.0,
9812811101,PU,KT4A,9812811101,0,PUKT4A,MITSUBISHI,2022-09-12,2022-10-09,2013.0,200,230/121/33,42.0,7.0,3.0,7.0,3.0,0.0,0.0,368.0,1561.0,12585.0,49869.0,2.0,2.0,385.0,381.0,385.0,385.0,1,raw_available,4.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2020-03-20,2020-05-16,2013.0,200,230/115/22,60.0,12.0,8.0,5.0,10.0,0.0,0.0,191.0,1529.0,14662.0,66875.0,0.0,10.0,224.0,214.0,224.0,224.0,1,raw_available,10.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2020-10-05,2020-11-13,2013.0,200,230/115/22,,9.0,8.0,0.0,51.0,0.0,0.0,158.0,1738.0,13368.0,37828.0,0.0,0.0,217.0,217.0,217.0,217.0,1,raw_available,0.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2021-04-12,2021-10-21,2013.0,200,230/115/22,,27.0,14.0,5.0,7.0,0.0,0.0,5.0,1182.0,24358.0,81627.0,2.0,6.0,39.0,31.0,39.0,39.0,1,raw_available,8.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2021-10-01,2021-11-12,2013.0,200,230/115/22,58.0,10.0,6.0,0.0,12.0,0.0,0.0,292.0,2573.0,5723.0,32587.0,0.0,0.0,310.0,310.0,310.0,310.0,1,raw_available,0.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2023-04-03,2023-06-11,2013.0,200,230/115/22,67.0,13.0,3.0,21.0,12.0,1.0,0.0,275.0,2491.0,28140.0,67405.0,1.0,8.0,321.0,312.0,321.0,321.0,1,raw_available,9.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2023-09-24,2023-10-10,2013.0,200,230/115/22,0.0,5.0,2.0,7.0,8.0,0.0,0.0,233.0,2622.0,14125.0,31048.0,1.0,8.0,259.0,250.0,259.0,259.0,1,raw_available,9.0,
9812811102,CM3,KT5A,9812811102,0,CM3KT5A,MITSUBISHI,2024-01-21,2024-05-26,2013.0,200,230/115/22,,14.0,2.0,18.0,19.0,1.0,0.0,413.0,3867.0,9667.0,54172.0,3.0,21.0,477.0,453.0,477.0,477.0,1,raw_available,24.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2019-03-18,2019-07-06,1993.0,200,230/121/33,55.0,21.0,3.0,5.0,4.0,1.0,0.0,298.0,998.0,11715.0,41561.0,1.0,3.0,315.0,311.0,315.0,315.0,1,raw_available,4.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2019-09-15,2019-11-23,1993.0,200,230/121/33,55.0,16.0,12.0,9.0,0.0,4.0,0.0,0.0,0.0,9830.0,47310.0,0.0,0.0,25.0,25.0,25.0,25.0,1,raw_available,0.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2020-04-24,2020-05-26,1993.0,200,230/121/33,60.0,21.0,32.0,5.0,5.0,0.0,0.0,203.0,821.0,17091.0,65481.0,0.0,6.0,251.0,245.0,251.0,251.0,1,raw_available,6.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2020-09-11,2020-11-15,1993.0,200,230/121/33,57.0,11.0,17.0,4.0,4.0,0.0,0.0,120.0,940.0,12240.0,104890.0,138.0,3.0,286.0,145.0,286.0,286.0,1,raw_available,141.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2021-03-13,2021-05-11,1993.0,200,230/121/33,54.0,9.0,16.0,8.0,6.0,0.0,0.0,195.0,1205.0,3185.0,44721.0,0.0,2.0,227.0,225.0,227.0,227.0,1,raw_available,2.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2021-09-20,2021-11-17,1993.0,200,230/121/33,49.0,18.0,5.0,0.0,9.0,0.0,0.0,422.0,1761.0,9276.0,41770.0,0.0,0.0,436.0,436.0,436.0,436.0,1,raw_available,0.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2022-03-12,2022-04-25,1993.0,200,230/121/33,40.0,6.0,2.0,8.0,6.0,1.0,0.0,426.0,2259.0,5755.0,41257.0,2.0,6.0,451.0,443.0,451.0,451.0,1,raw_available,8.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2022-09-16,2022-10-08,1993.0,200,230/121/33,58.0,7.0,7.0,2.0,13.0,1.0,0.0,509.0,2122.0,7826.0,40448.0,0.0,7.0,539.0,532.0,539.0,539.0,1,raw_available,7.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2023-03-04,2023-04-09,1993.0,200,230/121/33,56.0,12.0,7.0,8.0,6.0,0.0,0.0,553.0,2137.0,7536.0,41565.0,0.0,0.0,574.0,574.0,574.0,574.0,1,raw_available,0.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2023-10-07,2023-10-26,1993.0,200,230/121/33,40.0,11.0,7.0,10.0,7.0,1.0,0.0,476.0,2233.0,17066.0,56879.0,2.0,6.0,509.0,501.0,509.0,509.0,1,raw_available,8.0,
9816102101,KA,KT4A,9816102101,0,KAKT4A,MITSUBISHI,2024-03-03,2024-04-09,1993.0,200,230/121/33,52.0,11.0,6.0,11.0,5.0,2.0,0.0,458.0,1744.0,8704.0,40810.0,2.0,4.0,488.0,482.0,488.0,488.0,1,raw_available,6.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2019-03-18,2019-06-30,1993.0,200,230/121/33,50.0,31.0,7.0,0.0,7.0,0.0,0.0,299.0,1281.0,13080.0,45274.0,0.0,0.0,313.0,313.0,313.0,313.0,1,raw_available,0.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2019-09-15,2019-11-22,1993.0,200,230/121/33,54.0,21.0,17.0,8.0,0.0,4.0,0.0,0.0,0.0,12370.0,48460.0,0.0,5.0,34.0,29.0,34.0,34.0,1,raw_available,5.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2020-06-14,2020-08-11,1993.0,200,230/121/33,49.0,20.0,28.0,4.0,4.0,0.0,0.0,310.0,2442.0,10594.0,50262.0,0.0,5.0,351.0,346.0,351.0,351.0,1,raw_available,5.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2020-09-11,2020-11-15,1993.0,200,230/121/33,49.0,13.0,20.0,3.0,3.0,0.0,0.0,67.0,704.0,21780.0,40380.0,8.0,3.0,104.0,93.0,104.0,104.0,1,raw_available,11.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2021-03-13,2021-05-23,1993.0,200,230/121/33,54.0,12.0,3.0,10.0,3.0,1.0,0.0,284.0,2331.0,8512.0,57360.0,3.0,7.0,311.0,301.0,311.0,311.0,1,raw_available,10.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2021-09-20,2021-11-18,1993.0,200,230/121/33,50.0,14.0,13.0,0.0,14.0,0.0,0.0,423.0,1866.0,7869.0,40674.0,0.0,0.0,450.0,450.0,450.0,450.0,1,raw_available,0.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2022-03-12,2022-04-25,1993.0,200,230/121/33,50.0,7.0,2.0,7.0,6.0,0.0,0.0,442.0,2801.0,4316.0,36499.0,2.0,4.0,463.0,457.0,463.0,463.0,1,raw_available,6.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2022-09-16,2022-10-08,1993.0,200,230/121/33,55.0,14.0,8.0,3.0,11.0,1.0,0.0,507.0,2208.0,9484.0,40919.0,0.0,7.0,537.0,530.0,537.0,537.0,1,raw_available,7.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2023-03-04,2023-04-09,1993.0,200,230/121/33,50.0,6.0,7.0,8.0,9.0,0.0,0.0,571.0,2361.0,9054.0,43139.0,0.0,0.0,595.0,595.0,595.0,595.0,1,raw_available,0.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2023-10-07,2023-10-26,1993.0,200,230/121/33,0.0,8.0,9.0,10.0,12.0,1.0,0.0,530.0,2142.0,14661.0,54673.0,2.0,4.0,568.0,562.0,568.0,568.0,1,raw_available,6.0,
9816102102,KA,KT3A,9816102102,0,KAKT3A,MITSUBISHI,2024-03-03,2024-04-09,1993.0,200,230/121/33,52.0,14.0,4.0,21.0,16.0,56.0,0.0,547.0,2968.0,12280.0,39800.0,90.0,10.0,744.0,644.0,744.0,744.0,1,raw_available,100.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2019-05-31,2019-06-29,2013.0,300,230/72.5,48.0,24.0,26.0,10.0,5.0,0.0,0.0,471.0,1820.0,9093.0,31977.0,0.0,0.0,512.0,512.0,512.0,512.0,1,raw_available,0.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2019-11-09,2019-11-12,2013.0,300,230/72.5,48.0,10.0,19.0,8.0,9.0,0.0,0.0,461.0,1694.0,13054.0,48146.0,0.0,2.0,499.0,497.0,499.0,499.0,1,raw_available,2.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2020-05-15,2020-05-29,2013.0,300,230/72.5,45.0,11.0,26.0,21.0,22.0,0.0,0.0,373.0,1686.0,7405.0,51064.0,0.0,15.0,457.0,442.0,457.0,457.0,1,raw_available,15.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2021-05-21,2021-07-06,2013.0,300,230/72.5,52.0,16.0,31.0,9.0,0.0,4.0,0.0,629.0,2192.0,7450.0,45958.0,2.0,1.0,676.0,673.0,676.0,676.0,1,raw_available,3.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2021-11-09,2021-11-19,2013.0,300,230/72.5,50.0,10.0,29.0,0.0,5.0,0.0,0.0,515.0,2032.0,10992.0,47681.0,0.0,0.0,549.0,549.0,549.0,549.0,1,raw_available,0.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2022-05-28,2022-06-02,2013.0,300,230/72.5,,7.0,19.0,15.0,2.0,1.0,0.0,767.0,3059.0,7688.0,33096.0,0.0,0.0,804.0,804.0,804.0,804.0,1,raw_available,0.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2022-11-14,2022-11-25,2013.0,300,230/72.5,44.0,11.0,20.0,7.0,1.0,4.0,0.0,798.0,3182.0,13035.0,49119.0,2.0,2.0,834.0,830.0,834.0,834.0,1,raw_available,4.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2023-05-22,2023-05-26,2013.0,300,230/72.5,50.0,7.0,24.0,21.0,1.0,2.0,0.0,820.0,3002.0,7476.0,41803.0,1.0,2.0,871.0,868.0,871.0,871.0,1,raw_available,3.0,
98900011,TPR,KT3A,98900011,0,TPRKT3A,TOSHIBA,2023-11-12,2023-12-16,2013.0,300,230/72.5,50.0,11.0,32.0,6.0,2.0,5.0,0.0,635.0,2955.0,14888.0,48328.0,2.0,3.0,685.0,680.0,685.0,685.0,1,raw_available,5.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2019-05-31,2019-06-29,2013.0,300,230/72.5,50.0,15.0,24.0,0.0,0.0,0.0,0.0,448.0,1787.0,8111.0,32932.0,0.0,0.0,472.0,472.0,472.0,472.0,1,raw_available,0.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2019-11-09,2019-11-11,2013.0,300,230/72.5,48.0,10.0,26.0,12.0,1.0,0.0,0.0,486.0,1195.0,3694.0,32008.0,0.0,2.0,527.0,525.0,527.0,527.0,1,raw_available,2.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2020-05-15,2020-05-29,2013.0,300,230/72.5,48.0,11.0,39.0,6.0,2.0,0.0,0.0,487.0,1153.0,7144.0,39885.0,0.0,3.0,537.0,534.0,537.0,537.0,1,raw_available,3.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2020-11-22,2020-12-04,2013.0,300,230/72.5,50.0,7.0,17.0,0.0,1.0,2.0,0.0,527.0,1989.0,8938.0,40890.0,3.0,2.0,552.0,547.0,552.0,552.0,1,raw_available,5.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2020-12-20,2020-12-22,2013.0,300,230/72.5,41.0,6.0,32.0,4.0,1.0,0.0,0.0,700.0,4892.0,7149.0,52024.0,0.0,2.0,739.0,737.0,739.0,739.0,1,raw_available,2.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2021-05-21,2021-07-10,2013.0,300,230/72.5,53.0,11.0,17.0,3.0,1.0,0.0,0.0,566.0,3951.0,8137.0,51171.0,0.0,2.0,589.0,587.0,589.0,589.0,1,raw_available,2.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2021-11-09,2021-11-19,2013.0,300,230/72.5,48.0,7.0,20.0,0.0,8.0,4.0,0.0,537.0,2016.0,7685.0,32783.0,0.0,0.0,569.0,569.0,569.0,569.0,1,raw_available,0.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2022-05-28,2022-06-02,2013.0,300,230/72.5,,7.0,21.0,11.0,2.0,5.0,0.0,844.0,3125.0,6080.0,42833.0,3.0,3.0,889.0,883.0,889.0,889.0,1,raw_available,6.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2022-11-14,2022-11-25,2013.0,300,230/72.5,44.0,14.0,14.0,7.0,0.0,0.0,0.0,499.0,2547.0,15187.0,50098.0,3.0,5.0,528.0,520.0,528.0,528.0,1,raw_available,8.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2023-05-22,2023-05-26,2013.0,300,230/72.5,51.0,11.0,20.0,19.0,1.0,2.0,0.0,604.0,3139.0,9994.0,47826.0,1.0,3.0,650.0,646.0,650.0,650.0,1,raw_available,4.0,
98900012,TPR,KT4A,98900012,0,TPRKT4A,TOSHIBA,2023-11-12,2023-12-10,2013.0,300,230/72.5,50.0,26.0,11.0,20.0,1.0,2.0,0.0,599.0,3240.0,5580.0,30860.0,1.0,4.0,638.0,633.0,638.0,638.0,1,raw_available,5.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2019-03-22,2019-03-30,2012.0,200,230/121,59.0,17.0,7.0,26.0,6.0,15.0,0.0,387.0,3071.0,8542.0,46260.0,0.0,0.0,441.0,441.0,441.0,441.0,1,raw_available,0.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2020-03-14,2020-04-04,2012.0,200,230/121,64.0,18.0,73.0,48.0,11.0,5.0,0.0,239.0,1354.0,8890.0,52910.0,41.0,11.0,428.0,376.0,428.0,428.0,1,raw_available,52.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2021-03-13,2021-05-09,2012.0,200,230/121,62.0,24.0,47.0,49.0,8.0,2.0,0.0,327.0,1960.0,7995.0,51197.0,0.0,12.0,445.0,433.0,445.0,445.0,1,raw_available,12.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2022-03-24,2022-04-02,2012.0,200,230/121,62.0,10.0,29.0,25.0,11.0,17.0,0.0,378.0,2286.0,6458.0,39256.0,0.0,0.0,460.0,460.0,460.0,460.0,1,raw_available,0.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2022-10-14,2022-11-10,2012.0,200,230/121,62.0,18.0,38.0,36.0,9.0,13.0,0.0,382.0,3922.0,13402.0,22444.0,0.0,2.0,480.0,478.0,480.0,480.0,1,raw_available,2.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2023-03-09,2023-04-03,2012.0,200,230/121,63.0,21.0,21.0,53.0,11.0,6.0,0.0,343.0,3945.0,5060.0,49880.0,17.0,11.0,462.0,434.0,462.0,462.0,1,raw_available,28.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2023-09-10,2023-09-28,2012.0,200,230/121,60.0,11.0,37.0,59.0,19.0,63.0,0.0,356.0,3984.0,7200.0,34780.0,19.0,10.0,563.0,534.0,563.0,563.0,1,raw_available,29.0,
98900013,SN4,KT1A,98900013,0,SN4KT1A,TOSHIBA,2024-03-10,2024-04-09,2012.0,200,230/121,62.0,15.0,45.0,54.0,22.0,53.0,0.0,399.0,5941.0,7467.0,54455.0,21.0,11.0,605.0,573.0,605.0,605.0,1,raw_available,32.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2019-03-22,2019-03-30,2012.0,200,230/121,65.0,21.0,7.0,15.0,5.0,0.0,0.0,325.0,3186.0,9286.0,35874.0,0.0,0.0,352.0,352.0,352.0,352.0,1,raw_available,0.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2020-03-14,2020-04-04,2012.0,200,230/121,69.0,25.0,80.0,37.0,4.0,0.0,0.0,254.0,2088.0,7070.0,44660.0,21.0,0.0,2.0,375.0,2.0,2.0,1,raw_available,-373.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2021-03-13,2021-05-08,2012.0,200,230/121,67.0,21.0,56.0,0.0,3.0,0.0,0.0,235.0,2577.0,3972.0,49835.0,0.0,7.0,301.0,294.0,301.0,301.0,1,raw_available,7.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2022-03-24,2022-04-02,2012.0,200,230/121,68.0,9.0,38.0,10.0,5.0,2.0,0.0,291.0,3167.0,7618.0,30856.0,0.0,0.0,346.0,346.0,346.0,346.0,1,raw_available,0.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2022-10-14,2022-11-10,2012.0,200,230/121,62.0,13.0,10.0,22.0,7.0,2.0,0.0,307.0,5405.0,15584.0,14608.0,0.0,4.0,352.0,348.0,352.0,352.0,1,raw_available,4.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2023-03-09,2023-04-03,2012.0,200,230/121,62.0,20.0,35.0,51.0,5.0,0.0,0.0,281.0,4419.0,3210.0,45300.0,2.0,7.0,381.0,372.0,381.0,381.0,1,raw_available,9.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2023-09-10,2023-09-28,2012.0,200,230/121,60.0,14.0,27.0,39.0,4.0,19.0,0.0,298.0,4484.0,7600.0,39222.0,4.0,19.0,410.0,387.0,410.0,410.0,1,raw_available,23.0,
98900014,SN4,KT2A,98900014,0,SN4KT2A,TOSHIBA,2024-03-10,2024-04-09,2012.0,200,230/121,59.0,13.0,16.0,41.0,18.0,43.0,0.0,356.0,7726.0,5428.0,44073.0,4.0,7.0,485.0,474.0,485.0,485.0,1,raw_available,11.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2019-03-22,2019-03-30,2012.0,200,230/115,65.0,19.0,8.0,14.0,0.0,0.0,0.0,483.0,3657.0,8277.0,45860.0,0.0,0.0,505.0,505.0,505.0,505.0,1,raw_available,0.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2020-03-14,2020-04-04,2012.0,200,230/115,72.0,25.0,73.0,38.0,5.0,0.0,0.0,252.0,2281.0,17380.0,50000.0,9.0,8.0,385.0,368.0,385.0,385.0,1,raw_available,17.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2021-03-13,2021-05-08,2012.0,200,230/115,67.0,23.0,50.0,22.0,6.0,0.0,0.0,261.0,3144.0,4176.0,40105.0,0.0,10.0,349.0,339.0,349.0,349.0,1,raw_available,10.0,
