transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2022-03-24,2022-04-02,2012.0,200,230/115,70.0,9.0,38.0,17.0,8.0,3.0,0.0,371.0,4416.0,3664.0,35602.0,0.0,0.0,437.0,437.0,437.0,437.0,1,raw_available,0.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2022-10-14,2022-11-10,2012.0,200,230/115,62.0,17.0,38.0,17.0,7.0,3.0,0.0,402.0,5878.0,18718.0,15094.0,0.0,4.0,471.0,467.0,471.0,471.0,1,raw_available,4.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2023-03-09,2023-04-03,2012.0,200,230/115,62.0,21.0,24.0,45.0,7.0,0.0,0.0,369.0,5762.0,4940.0,48240.0,12.0,10.0,467.0,445.0,467.0,467.0,1,raw_available,22.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2023-09-10,2023-09-28,2012.0,200,230/115,60.0,15.0,28.0,50.0,15.0,50.0,0.0,373.0,5830.0,6170.0,36960.0,8.0,8.0,532.0,516.0,532.0,532.0,1,raw_available,16.0,
98900015,SN4,KT3A,98900015,0,SN4KT3A,TOSHIBA,2024-03-10,2024-04-09,2012.0,200,230/115,57.0,15.0,14.0,45.0,10.0,6.0,0.0,367.0,9996.0,7848.0,52621.0,5.0,8.0,455.0,442.0,455.0,455.0,1,raw_available,13.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2019-08-31,2019-09-28,2012.0,200,230/132/22,47.0,21.0,16.0,6.0,2.0,0.0,0.0,587.0,2355.0,5032.0,31895.0,0.0,3.0,614.0,611.0,614.0,614.0,1,raw_available,3.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2020-03-02,2020-04-03,2012.0,200,230/132/22,38.0,24.0,41.0,3.0,1.0,0.0,0.0,544.0,2442.0,18701.0,46375.0,0.0,0.0,589.0,589.0,589.0,589.0,1,raw_available,0.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2020-07-30,2020-09-12,2012.0,200,230/132/22,50.0,17.0,28.0,7.0,0.0,3.0,0.0,483.0,2270.0,8668.0,38789.0,1.0,0.0,522.0,521.0,522.0,522.0,1,raw_available,1.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2021-03-01,2021-05-20,2012.0,200,230/132/22,56.0,26.0,9.0,0.0,43.0,0.0,0.0,82.0,1279.0,33875.0,64533.0,0.0,0.0,134.0,134.0,134.0,134.0,1,raw_available,0.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2021-09-05,2021-11-06,2012.0,200,230/132/22,41.0,23.0,17.0,0.0,5.0,0.0,0.0,422.0,2302.0,14817.0,39024.0,0.0,0.0,444.0,444.0,444.0,444.0,1,raw_available,0.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2022-02-07,2022-02-19,2012.0,200,230/132/22,46.0,12.0,16.0,4.0,1.0,0.0,0.0,382.0,3107.0,9624.0,53761.0,0.0,0.0,403.0,403.0,403.0,403.0,1,raw_available,0.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2022-07-30,2022-08-19,2012.0,200,230/132/22,51.0,21.0,4.0,6.0,1.0,1.0,0.0,568.0,2384.0,2695.0,47821.0,3.0,3.0,586.0,580.0,586.0,586.0,1,raw_available,6.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2023-02-04,2023-02-18,2012.0,200,230/132/22,48.0,13.0,11.0,10.0,3.0,5.0,0.0,715.0,3422.0,10916.0,46764.0,3.0,6.0,753.0,744.0,753.0,753.0,1,raw_available,9.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2023-07-30,2023-08-11,2012.0,200,230/132/22,47.0,13.0,15.0,25.0,5.0,8.0,0.0,676.0,2956.0,17851.0,30856.0,3.0,4.0,736.0,729.0,736.0,736.0,1,raw_available,7.0,
98900016,UB2,KT4A,98900016,0,UB2KT4A,TOSHIBA,2024-02-04,2024-03-08,2012.0,200,230/132/22,56.0,17.0,4.0,9.0,2.0,3.0,0.0,703.0,3377.0,21971.0,33709.0,3.0,5.0,729.0,721.0,729.0,729.0,1,raw_available,8.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2019-03-30,2019-04-18,2012.0,200,230/121/22,57.0,20.0,26.0,7.0,24.0,2.0,0.0,479.0,2346.0,4339.0,33001.0,0.0,0.0,538.0,538.0,538.0,538.0,1,raw_available,0.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2019-08-29,2019-09-28,2012.0,200,230/121/22,52.0,14.0,20.0,10.0,6.0,0.0,0.0,557.0,2428.0,4662.0,34938.0,0.0,5.0,598.0,593.0,598.0,598.0,1,raw_available,5.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2020-03-30,2020-05-26,2012.0,200,230/121/22,50.0,22.0,21.0,4.0,0.0,3.0,0.0,480.0,2317.0,5033.0,51749.0,1.0,2.0,511.0,508.0,511.0,511.0,1,raw_available,3.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2020-07-31,2020-08-25,2012.0,200,230/121/22,51.0,,37.0,5.0,2.0,0.0,0.0,484.0,2757.0,4419.0,50527.0,0.0,3.0,531.0,528.0,531.0,531.0,1,raw_available,3.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2021-01-18,2021-02-05,2012.0,200,230/121/22,48.0,11.0,29.0,6.0,3.0,0.0,0.0,509.0,3444.0,2801.0,43344.0,10.0,3.0,560.0,547.0,560.0,560.0,1,raw_available,13.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2022-03-06,2022-03-27,2012.0,200,230/121/22,42.0,15.0,23.0,0.0,7.0,0.0,0.0,635.0,3099.0,3941.0,33315.0,0.0,0.0,665.0,665.0,665.0,665.0,1,raw_available,0.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2022-07-31,2022-08-14,2012.0,200,230/121/22,52.0,18.0,24.0,6.0,3.0,21.0,0.0,668.0,3245.0,5930.0,43680.0,12.0,5.0,739.0,722.0,739.0,739.0,1,raw_available,17.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2023-03-03,2023-03-18,2012.0,200,230/121/22,40.0,14.0,16.0,8.0,0.0,4.0,0.0,748.0,3478.0,6376.0,32976.0,0.0,0.0,776.0,776.0,776.0,776.0,1,raw_available,0.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2023-08-25,2023-10-09,2012.0,200,230/121/22,52.0,15.0,10.0,47.0,6.0,12.0,0.0,759.0,3658.0,15830.0,31750.0,5.0,5.0,844.0,834.0,844.0,844.0,1,raw_available,10.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2023-12-23,2024-01-08,2012.0,200,230/121/22,72.0,15.0,37.0,9.0,2.0,2.0,0.0,761.0,3859.0,8765.0,41668.0,2.0,3.0,816.0,811.0,816.0,816.0,1,raw_available,5.0,
98900017,CYP,KT4A,98900017,0,CYPKT4A,TOSHIBA,2024-03-04,2024-04-08,2012.0,200,230/121/22,53.0,15.0,14.0,11.0,0.0,5.0,0.0,722.0,3052.0,7169.0,32558.0,0.0,0.0,752.0,752.0,752.0,752.0,1,raw_available,0.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2019-03-10,2019-04-08,2013.0,50,115/22,41.0,16.0,12.0,2.0,2.0,1.0,0.8,395.0,902.0,12047.0,45671.0,1.0,2.0,415.8,412.8,415.8,415.8,1,raw_available,3.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2020-03-08,2020-03-25,2013.0,50,115/22,47.0,6.0,13.0,2.0,1.0,0.0,0.0,399.0,914.0,10753.0,36994.0,0.0,0.0,415.0,415.0,415.0,415.0,1,raw_available,0.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2020-11-05,2020-11-06,2013.0,50,115/22,34.0,4.0,18.0,4.0,1.0,1.0,0.8,520.0,1450.0,10457.0,41090.0,0.0,0.0,544.8,544.8,544.8,544.8,1,raw_available,0.0,เทีบยผล DGA On Line
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2021-01-24,2021-04-23,2013.0,50,115/22,33.0,36.0,28.0,3.0,1.0,1.0,0.0,511.0,1430.0,13065.0,50521.0,1.0,1.0,546.0,544.0,546.0,546.0,1,raw_available,2.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2021-06-23,2021-06-27,2013.0,50,115/22,,7.0,23.0,4.0,0.9,0.7,0.8,620.0,1763.0,12277.0,46306.0,0.4,0.2,650.0,649.4,650.0,650.0,1,raw_available,0.6000000000000227,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2022-02-14,2022-03-28,2013.0,50,115/22,32.0,12.0,17.0,0.0,5.0,0.0,0.0,452.0,1379.0,16293.0,38326.0,0.0,0.0,474.0,474.0,474.0,474.0,1,raw_available,0.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2022-07-29,2022-08-19,2013.0,50,115/22,40.0,13.0,6.0,3.0,2.0,1.0,0.0,592.0,1501.0,2831.0,46206.0,0.0,0.0,604.0,604.0,604.0,604.0,1,raw_available,0.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2023-02-13,2023-03-10,2013.0,50,115/22,44.0,11.0,11.0,2.0,5.0,1.0,0.0,560.0,1531.0,19759.0,40532.0,0.0,1.0,580.0,579.0,580.0,580.0,1,raw_available,1.0,
9912790101,POT,KT2A,9912790101,0,POTKT2A,MITSUBISHI,2024-02-12,2024-03-20,2013.0,50,115/22,47.0,8.0,6.0,5.0,2.0,4.0,0.0,488.0,2389.0,13026.0,38315.0,5.0,1.0,511.0,505.0,511.0,511.0,1,raw_available,6.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2019-03-16,2019-04-26,2014.0,50,115/22,45.0,14.0,20.0,4.0,6.0,0.0,1.3,335.0,1025.0,8092.0,37317.0,0.0,0.0,366.3,366.3,366.3,366.3,1,raw_available,0.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2020-03-12,2020-03-27,2014.0,50,115/22,48.0,17.0,12.0,4.0,2.0,0.0,3.0,370.0,1128.0,12726.0,43265.0,0.0,0.0,391.0,391.0,391.0,391.0,1,raw_available,0.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2020-11-04,2020-11-06,2014.0,50,115/22,38.0,4.0,17.0,6.0,2.0,2.0,2.6,523.0,1503.0,9953.0,39393.0,1.0,0.0,553.6,552.6,553.6,553.6,1,raw_available,1.0,เทีบยผล DGA On Line
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2021-01-29,2021-04-25,2014.0,50,115/22,39.0,27.0,13.0,3.0,3.0,2.0,2.4,314.0,1196.0,26334.0,71629.0,0.0,0.0,337.4,337.4,337.4,337.4,1,raw_available,0.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2022-02-20,2022-03-26,2014.0,50,115/22,30.0,7.0,17.0,2.0,1.0,0.0,0.0,325.0,1320.0,10392.0,48551.0,1.0,1.0,347.0,345.0,347.0,347.0,1,raw_available,2.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2022-07-30,2022-08-19,2014.0,50,115/22,36.0,17.0,3.0,3.0,2.0,2.0,0.0,481.0,1148.0,2895.0,47997.0,0.0,0.0,491.0,491.0,491.0,491.0,1,raw_available,0.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2023-02-19,2023-03-05,2014.0,50,115/22,31.0,8.0,11.0,5.0,2.0,2.0,0.0,493.0,1254.0,17995.0,36726.0,0.0,1.0,514.0,513.0,514.0,514.0,1,raw_available,1.0,
9912790102,SKA,KT1A,9912790102,0,SKAKT1A,MITSUBISHI,2024-02-17,2024-03-18,2014.0,50,115/22,36.0,12.0,7.0,5.0,2.0,2.0,0.0,534.0,1990.0,12311.0,33615.0,1.0,1.0,552.0,550.0,552.0,552.0,1,raw_available,2.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2019-03-16,2019-04-27,2014.0,50,115/22,38.0,21.0,7.0,1.0,5.0,0.0,0.0,228.0,729.0,9418.0,43751.0,0.0,0.0,241.0,241.0,241.0,241.0,1,raw_available,0.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2020-03-12,2020-03-24,2014.0,50,115/22,39.0,8.0,9.0,2.0,2.0,0.0,0.0,238.0,764.0,13892.0,40708.0,0.0,2.0,253.0,251.0,253.0,253.0,1,raw_available,2.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2021-01-29,2021-04-23,2014.0,50,115/22,29.0,20.0,23.0,3.0,1.0,0.0,0.0,255.0,801.0,7333.0,47103.0,0.0,1.0,283.0,282.0,283.0,283.0,1,raw_available,1.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2022-02-20,2022-03-26,2014.0,50,115/22,40.0,12.0,12.0,1.0,1.0,0.0,0.0,268.0,1151.0,14816.0,53337.0,0.0,1.0,283.0,282.0,283.0,283.0,1,raw_available,1.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2022-07-30,2022-08-19,2014.0,50,115/22,45.0,11.0,4.0,2.0,2.0,1.0,0.0,509.0,1203.0,2971.0,46512.0,6.0,0.0,524.0,518.0,524.0,524.0,1,raw_available,6.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2023-02-19,2023-03-05,2014.0,50,115/22,42.0,9.0,15.0,5.0,7.0,0.0,0.0,569.0,1430.0,17267.0,37547.0,0.0,0.0,596.0,596.0,596.0,596.0,1,raw_available,0.0,
9912790103,SKA,KT2A,9912790103,0,SKAKT2A,MITSUBISHI,2024-02-17,2024-03-18,2014.0,50,115/22,48.0,15.0,10.0,4.0,2.0,1.0,0.0,624.0,2438.0,12359.0,33379.0,2.0,1.0,644.0,641.0,644.0,644.0,1,raw_available,3.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2019-03-17,2019-04-08,2015.0,50,115/22/11,50.0,10.0,14.0,2.0,1.0,1.0,1.6,491.0,1226.0,8597.0,49004.0,0.0,0.0,510.6,510.6,510.6,510.6,1,raw_available,0.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2020-03-16,2020-03-28,2015.0,50,115/22/11,41.0,8.0,17.0,4.0,3.0,0.0,2.2,502.0,1257.0,6934.0,39834.0,0.0,4.0,532.2,528.2,532.2,532.2,1,raw_available,4.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2020-11-03,2020-11-06,2015.0,50,115/22/11,56.0,6.0,14.0,6.0,2.0,2.0,2.0,615.0,1804.0,11917.0,45423.0,0.0,1.0,642.0,641.0,642.0,642.0,1,raw_available,1.0,เทีบยผล DGA On Line
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2021-02-01,2021-04-25,2015.0,50,115/22/11,39.0,22.0,24.0,0.0,1.0,4.0,2.1,471.0,1410.0,19787.0,49326.0,0.0,0.0,502.1,502.1,502.1,502.1,1,raw_available,0.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2022-02-27,2022-03-27,2015.0,50,115/22/11,56.0,16.0,19.0,3.0,1.0,0.0,0.0,396.0,1808.0,11650.0,52550.0,1.0,1.0,421.0,419.0,421.0,421.0,1,raw_available,2.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2022-07-31,2022-08-19,2015.0,50,115/22/11,41.0,15.0,5.0,4.0,2.0,1.0,0.0,679.0,1700.0,2934.0,50212.0,0.0,0.0,691.0,691.0,691.0,691.0,1,raw_available,0.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2023-02-26,2023-03-12,2015.0,50,115/22/11,48.0,13.0,14.0,4.0,2.0,1.0,0.0,897.0,2033.0,6789.0,45571.0,2.0,1.0,921.0,918.0,921.0,921.0,1,raw_available,3.0,
9912790104,PKC,KT2A,9912790104,0,PKCKT2A,MITSUBISHI,2024-02-24,2024-04-07,2015.0,50,115/22/11,46.0,9.0,12.0,6.0,2.0,0.0,0.0,771.0,1868.0,8808.0,33590.0,0.0,0.0,791.0,791.0,791.0,791.0,1,raw_available,0.0,
A01644T1,TN-P,KT1A,A01644T1,0,TN-PKT1A,HOKURIKU,2020-10-31,2020-12-13,1995.0,1,13.8/22,40.0,21.0,8.0,0.0,10.0,0.0,0.0,33.0,1440.0,38395.0,63977.0,0.0,0.0,51.0,51.0,51.0,51.0,1,raw_available,0.0,
A01644T1,TN-P,KT1A,A01644T1,0,TN-PKT1A,HOKURIKU,2021-05-03,2021-06-11,1995.0,1,13.8/22,,21.0,73.0,1.0,1.0,0.0,0.0,34.0,1029.0,15205.0,62187.0,1.0,1.0,111.0,109.0,111.0,111.0,1,raw_available,2.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2019-01-19,2019-03-09,2007.0,200,230/115/22,44.0,17.0,14.0,8.0,0.0,0.0,0.0,368.0,994.0,8225.0,41495.0,0.0,0.0,390.0,390.0,390.0,390.0,1,raw_available,0.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2020-01-17,2020-02-07,2007.0,200,230/115/22,47.0,10.0,41.0,4.0,3.0,0.0,0.0,676.0,1735.0,8500.0,45000.0,0.0,0.0,724.0,724.0,724.0,724.0,1,raw_available,0.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2020-07-26,2020-08-02,2007.0,200,230/115/22,46.0,15.0,9.0,4.0,2.0,0.0,0.0,388.0,1478.0,18399.0,59719.0,0.0,4.0,407.0,403.0,407.0,407.0,1,raw_available,4.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2021-01-17,2021-01-31,2007.0,200,230/115/22,48.0,13.0,34.0,6.0,4.0,0.0,0.0,510.0,2177.0,7020.0,95060.0,40.0,6.0,600.0,554.0,600.0,600.0,1,raw_available,46.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2022-02-28,2022-03-10,2007.0,200,230/115/22,50.0,8.0,25.0,13.0,2.0,1.0,0.0,680.0,2437.0,6125.0,43163.0,0.0,0.0,721.0,721.0,721.0,721.0,1,raw_available,0.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2022-07-28,2022-08-07,2007.0,200,230/115/22,47.0,11.0,15.0,3.0,2.0,8.0,0.0,691.0,2539.0,7330.0,46420.0,33.0,4.0,756.0,719.0,756.0,756.0,1,raw_available,37.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2023-01-21,2023-02-02,2007.0,200,230/115/22,42.0,5.0,9.0,5.0,2.0,0.0,0.0,683.0,2623.0,7810.0,45240.0,18.0,3.0,720.0,699.0,720.0,720.0,1,raw_available,21.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2023-07-29,2023-08-05,2007.0,200,230/115/22,49.0,6.0,10.0,5.0,2.0,0.0,0.0,688.0,2665.0,10170.0,33870.0,27.0,7.0,739.0,705.0,739.0,739.0,1,raw_available,34.0,
A1E69002T1,HH,KT3A,A1E69002T1,0,HHKT3A,FUJI,2024-02-10,2024-02-24,2007.0,200,230/115/22,50.0,7.0,17.0,7.0,2.0,0.0,0.0,831.0,2146.0,7727.0,48361.0,1.0,6.0,864.0,857.0,864.0,864.0,1,raw_available,7.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2019-08-31,2019-09-28,2011.0,200,230/115/22,42.0,21.0,9.0,4.0,2.0,0.0,0.0,384.0,1161.0,18312.0,52054.0,0.0,0.0,399.0,399.0,399.0,399.0,1,raw_available,0.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2020-06-06,2020-06-21,2011.0,200,230/115/22,52.0,9.0,10.0,6.0,2.0,1.0,0.0,552.0,1708.0,10554.0,52452.0,1.0,0.0,572.0,571.0,572.0,572.0,1,raw_available,1.0,ทดสอบแทนหลอดแตก Job. ก่อน
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2020-07-30,2020-09-12,2011.0,200,230/115/22,49.0,15.0,15.0,7.0,3.0,1.0,0.0,583.0,1565.0,9817.0,46170.0,0.0,9.0,618.0,609.0,618.0,618.0,1,raw_available,9.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2021-03-01,2021-05-20,2011.0,200,230/115/22,53.0,18.0,21.0,8.0,3.0,1.0,0.0,470.0,928.0,11880.0,58726.0,1.0,4.0,508.0,503.0,508.0,508.0,1,raw_available,5.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2021-09-05,2021-11-06,2011.0,200,230/115/22,40.0,12.0,15.0,0.0,0.0,0.0,0.0,638.0,2006.0,6538.0,37503.0,0.0,0.0,653.0,653.0,653.0,653.0,1,raw_available,0.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2022-02-07,2022-02-19,2011.0,200,230/115/22,45.0,14.0,15.0,4.0,2.0,0.0,0.0,487.0,2036.0,6693.0,49395.0,0.0,5.0,513.0,508.0,513.0,513.0,1,raw_available,5.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2022-07-30,2022-08-19,2011.0,200,230/115/22,48.0,19.0,13.0,7.0,3.0,0.0,0.0,508.0,1975.0,2168.0,45899.0,2.0,7.0,540.0,531.0,540.0,540.0,1,raw_available,9.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2023-02-04,2023-02-12,2011.0,200,230/115/22,48.0,4.0,8.0,5.0,3.0,0.0,0.0,617.0,1981.0,7890.0,45300.0,41.0,7.0,681.0,633.0,681.0,681.0,1,raw_available,48.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2023-07-30,2023-08-06,2011.0,200,230/115/22,44.0,17.0,11.0,5.0,2.0,0.0,0.0,586.0,2047.0,13782.0,34519.0,21.0,7.0,632.0,604.0,632.0,632.0,1,raw_available,28.0,
A1E69002T2,UB2,KT3A,A1E69002T2,0,UB2KT3A,FUJI,2024-02-04,2024-03-08,2011.0,200,230/115/22,54.0,13.0,4.0,9.0,3.0,1.0,0.0,679.0,2542.0,19129.0,36503.0,0.0,8.0,704.0,696.0,704.0,704.0,1,raw_available,8.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,0,BWNKT3A,FUJI,2019-03-30,2019-04-07,2011.0,200,230/115,49.0,15.0,17.0,5.0,8.0,0.0,0.0,527.0,1857.0,9152.0,43102.0,0.0,0.0,557.0,557.0,557.0,557.0,1,raw_available,0.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,0,BWNKT3A,FUJI,2021-05-23,2021-07-20,2011.0,200,230/115,62.0,15.0,21.0,0.0,5.0,0.0,0.0,670.0,3462.0,9063.0,43450.0,0.0,0.0,696.0,696.0,696.0,696.0,1,raw_available,0.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,0,BWNKT3A,FUJI,2022-05-12,2022-05-20,2011.0,200,230/115,60.0,10.0,39.0,7.0,4.0,18.0,0.0,459.0,3479.0,5584.0,49651.0,27.0,12.0,566.0,527.0,566.0,566.0,1,raw_available,39.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,0,BWNKT3A,FUJI,2022-12-16,2023-01-06,2011.0,200,230/115,50.0,14.0,18.0,6.0,4.0,0.0,0.0,801.0,5897.0,7048.0,42360.0,0.0,12.0,841.0,829.0,841.0,841.0,1,raw_available,12.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,0,BWNKT3A,FUJI,2023-06-24,2023-06-29,2011.0,200,230/115,60.0,6.0,24.0,24.0,5.0,0.0,0.0,896.0,6023.0,7479.0,48229.0,0.0,8.0,957.0,949.0,957.0,957.0,1,raw_available,8.0,
A1E69002T3-1,BWN,KT3A,A1E69002T3-1,0,BWNKT3A,FUJI,2024-03-10,2024-04-11,2011.0,200,230/115,54.0,10.0,7.0,22.0,7.0,3.0,0.0,592.0,4690.0,7312.0,42486.0,56.0,28.0,715.0,631.0,715.0,715.0,1,raw_available,84.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,0,TL3KT4A,FUJI,2019-10-11,2019-11-14,2011.0,200,230/121/22,60.0,13.0,22.0,14.0,11.0,0.0,0.0,471.0,2604.0,10385.0,43186.0,0.0,5.0,523.0,518.0,523.0,523.0,1,raw_available,5.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,0,TL3KT4A,FUJI,2021-01-16,2021-03-21,2011.0,200,230/121/22,51.0,17.0,32.0,15.0,5.0,0.0,0.0,500.0,2600.0,5410.0,73940.0,0.0,0.0,552.0,552.0,552.0,552.0,1,raw_available,0.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,0,TL3KT4A,FUJI,2022-01-22,2022-01-29,2011.0,200,230/121/22,68.0,19.0,15.0,12.0,44.0,7.0,0.0,724.0,2969.0,6027.0,30811.0,0.0,0.0,802.0,802.0,802.0,802.0,1,raw_available,0.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,0,TL3KT4A,FUJI,2023-01-22,2023-01-30,2011.0,200,230/121/22,51.0,5.0,52.0,21.0,14.0,3.0,0.0,683.0,4430.0,5786.0,49631.0,0.0,38.0,811.0,773.0,811.0,811.0,1,raw_available,38.0,
A1E69002T3-2,TL3,KT4A,A1E69002T3-2,0,TL3KT4A,FUJI,2024-02-15,2024-03-22,2011.0,200,230/121/22,58.0,9.0,31.0,19.0,21.0,5.0,0.0,690.0,4581.0,5566.0,39289.0,0.0,0.0,766.0,766.0,766.0,766.0,1,raw_available,0.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2020-04-04,2020-04-12,2012.0,200,230/115/22,,13.0,48.0,7.0,3.0,0.0,0.0,374.0,1285.0,8457.0,64115.0,0.0,0.0,432.0,432.0,432.0,432.0,1,raw_available,0.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2021-06-21,2021-08-29,2012.0,200,230/115/22,,14.0,14.0,0.0,27.0,0.0,0.0,295.0,1264.0,18828.0,56817.0,0.0,0.0,336.0,336.0,336.0,336.0,1,raw_available,0.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2021-12-14,2021-12-18,2012.0,200,230/115/22,,8.0,20.0,6.0,3.0,0.0,0.0,630.0,2521.0,3497.0,32268.0,0.0,6.0,665.0,659.0,665.0,665.0,1,raw_available,6.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2022-06-18,2022-06-20,2012.0,200,230/115/22,,6.0,31.0,4.0,3.0,10.0,0.0,352.0,1061.0,4786.0,47752.0,32.0,6.0,438.0,400.0,438.0,438.0,1,raw_available,38.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2023-07-23,2023-07-24,2012.0,200,230/115/22,0.0,7.0,63.0,6.0,4.0,2.0,0.0,849.0,2446.0,5789.0,37341.0,0.0,11.0,935.0,924.0,935.0,935.0,1,raw_available,11.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2023-09-25,2023-10-01,2012.0,200,230/115/22,30.0,6.0,31.0,10.0,5.0,2.0,0.0,1038.0,2643.0,12416.0,51184.0,6.0,7.0,1099.0,1086.0,1099.0,1099.0,1,raw_available,13.0,
A1E69002T4-1,CR,KT4A,A1E69002T4-1,0,CRKT4A,FUJI,2024-04-28,2024-05-27,2012.0,200,230/115/22,50.0,11.0,21.0,11.0,0.0,4.0,0.0,910.0,2337.0,12082.0,33267.0,0.0,0.0,946.0,946.0,946.0,946.0,1,raw_available,0.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2020-04-04,2020-04-12,2012.0,200,230/115/22,,10.0,58.0,7.0,4.0,0.0,0.0,435.0,1309.0,3698.0,44845.0,0.0,0.0,504.0,504.0,504.0,504.0,1,raw_available,0.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2021-06-21,2021-08-29,2012.0,200,230/115/22,,15.0,11.0,0.0,8.0,0.0,0.0,286.0,1283.0,13345.0,60395.0,0.0,0.0,305.0,305.0,305.0,305.0,1,raw_available,0.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2021-12-14,2021-12-18,2012.0,200,230/115/22,,8.0,20.0,6.0,5.0,0.0,0.0,607.0,2472.0,3028.0,32249.0,0.0,7.0,645.0,638.0,645.0,645.0,1,raw_available,7.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2022-06-18,2022-06-20,2012.0,200,230/115/22,,6.0,29.0,4.0,3.0,11.0,0.0,320.0,1013.0,5276.0,47991.0,53.0,5.0,425.0,367.0,425.0,425.0,1,raw_available,58.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2023-07-23,2023-07-24,2012.0,200,230/115/22,0.0,6.0,30.0,6.0,4.0,2.0,0.0,834.0,2509.0,5208.0,38853.0,0.0,10.0,886.0,876.0,886.0,886.0,1,raw_available,10.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2023-09-25,2023-09-29,2012.0,200,230/115/22,30.0,6.0,28.0,16.0,4.0,2.0,0.0,1025.0,2717.0,9314.0,44891.0,7.0,23.0,1105.0,1075.0,1105.0,1105.0,1,raw_available,30.0,
A1E69002T4-2,CR,KT5A,A1E69002T4-2,0,CRKT5A,FUJI,2024-04-28,2024-05-27,2012.0,200,230/115/22,51.0,6.0,23.0,8.0,0.0,6.0,0.0,816.0,2334.0,6332.0,40571.0,0.0,0.0,853.0,853.0,853.0,853.0,1,raw_available,0.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2019-05-09,2019-09-13,2007.0,200,230/121/22,60.0,23.0,23.0,22.0,111.0,2.0,0.0,70.0,1474.0,9236.0,39894.0,0.0,61.0,289.0,228.0,289.0,289.0,1,raw_available,61.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2019-11-11,2019-12-16,2007.0,200,230/121/22,52.0,12.0,17.0,13.0,83.0,0.0,0.0,72.0,1607.0,12579.0,37781.0,0.0,80.0,265.0,185.0,265.0,265.0,1,raw_available,80.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2020-06-22,2020-08-02,2007.0,200,230/121/22,60.0,11.0,36.0,23.0,118.0,6.0,0.0,70.0,1634.0,8715.0,70416.0,115.0,0.0,368.0,253.0,368.0,368.0,1,raw_available,115.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2020-11-09,2020-12-07,2007.0,200,230/121/22,60.0,4.0,58.0,30.0,126.0,41.0,0.0,19.0,92.0,4800.0,244210.0,584.0,88.0,946.0,274.0,946.0,946.0,1,raw_available,672.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2021-03-07,2021-04-18,2007.0,200,230/121/22,54.0,9.0,38.0,16.0,78.0,1.0,0.0,16.0,533.0,6706.0,65421.0,0.0,72.0,221.0,149.0,221.0,221.0,1,raw_available,72.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2021-09-13,2021-11-05,2007.0,200,230/121/22,56.0,16.0,37.0,27.0,143.0,6.0,0.0,84.0,1731.0,5342.0,67958.0,0.0,21.0,318.0,297.0,318.0,318.0,1,raw_available,21.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2022-03-12,2022-03-19,2007.0,200,230/121/22,60.0,12.0,47.0,0.0,146.0,5.0,0.0,92.0,1836.0,1755.0,64460.0,0.0,45.0,335.0,290.0,335.0,335.0,1,raw_available,45.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2022-09-11,2022-09-22,2007.0,200,230/121/22,58.0,9.0,18.0,36.0,167.0,6.0,0.0,71.0,1426.0,2212.0,63031.0,4.0,136.0,438.0,298.0,438.0,438.0,1,raw_available,140.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2023-03-13,2023-03-16,2007.0,200,230/121/22,55.0,7.0,70.0,45.0,186.0,6.0,0.0,110.0,2254.0,6073.0,87423.0,0.0,149.0,566.0,417.0,566.0,566.0,1,raw_available,149.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2023-09-10,2023-10-07,2007.0,200,230/121/22,60.0,8.0,56.0,49.0,176.0,6.0,0.0,85.0,1513.0,5368.0,83957.0,9.0,110.0,491.0,372.0,491.0,491.0,1,raw_available,119.0,
A1Z69040T1-1,MM3,KT4A,A1Z69040T1-1,0,MM3KT4A,FUJI,2024-04-21,2024-04-28,2007.0,200,230/121/22,66.0,13.0,27.0,33.0,200.0,5.0,0.0,83.0,2247.0,10524.0,60242.0,0.0,58.0,406.0,348.0,406.0,406.0,1,raw_available,58.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2019-03-30,2019-04-18,2007.0,200,230/115/22,60.0,19.0,36.0,17.0,81.0,14.0,0.0,85.0,794.0,5652.0,29687.0,0.0,19.0,252.0,233.0,252.0,252.0,1,raw_available,19.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2019-08-29,2019-09-28,2007.0,200,230/115/22,53.0,16.0,22.0,15.0,53.0,2.0,0.0,74.0,668.0,8054.0,38914.0,0.0,34.0,200.0,166.0,200.0,200.0,1,raw_available,34.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2020-03-30,2020-05-26,2007.0,200,230/115/22,50.0,21.0,0.0,0.0,0.0,0.0,0.0,1.0,221.0,10653.0,46788.0,0.0,0.0,1.0,1.0,1.0,1.0,1,raw_available,0.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2020-07-31,2020-08-25,2007.0,200,230/115/22,52.0,,26.0,2.0,2.0,0.0,0.0,67.0,312.0,5042.0,36617.0,0.0,1.0,98.0,97.0,98.0,98.0,1,raw_available,1.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2021-01-18,2021-02-08,2007.0,200,230/115/22,51.0,6.0,31.0,7.0,5.0,0.0,0.0,46.0,297.0,6876.0,39988.0,0.0,3.0,92.0,89.0,92.0,92.0,1,raw_available,3.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2021-09-09,2021-11-11,2007.0,200,230/115/22,51.0,12.0,39.0,2.0,11.0,1.0,0.0,22.0,724.0,6466.0,37804.0,0.0,8.0,83.0,75.0,83.0,83.0,1,raw_available,8.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2022-03-06,2022-03-27,2007.0,200,230/115/22,42.0,7.0,19.0,0.0,15.0,0.0,0.0,82.0,588.0,8681.0,28625.0,0.0,0.0,116.0,116.0,116.0,116.0,1,raw_available,0.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2022-07-31,2022-08-14,2007.0,200,230/115/22,54.0,20.0,24.0,9.0,13.0,0.0,0.0,91.0,617.0,5670.0,34110.0,26.0,8.0,171.0,137.0,171.0,171.0,1,raw_available,34.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2023-03-03,2023-03-18,2007.0,200,230/115/22,50.0,12.0,23.0,15.0,20.0,0.0,0.0,122.0,793.0,5767.0,34832.0,0.0,0.0,180.0,180.0,180.0,180.0,1,raw_available,0.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2023-08-25,2023-10-10,2007.0,200,230/115/22,52.0,18.0,12.0,23.0,17.0,2.0,0.0,135.0,877.0,14650.0,36540.0,1.0,10.0,200.0,189.0,200.0,200.0,1,raw_available,11.0,
A1Z69040T1-2,CYP,KT2A,A1Z69040T1-2,0,CYPKT2A,FUJI,2024-03-04,2024-04-08,2007.0,200,230/115/22,53.0,13.0,20.0,15.0,0.0,0.0,0.0,162.0,803.0,8320.0,40055.0,0.0,0.0,197.0,197.0,197.0,197.0,1,raw_available,0.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2019-11-09,2019-11-30,2008.0,200,230/115,67.0,9.0,27.0,49.0,171.0,5.0,0.0,164.0,3002.0,10320.0,55439.0,0.0,73.0,489.0,416.0,489.0,489.0,1,raw_available,73.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2020-05-17,2020-06-05,2008.0,200,230/115,66.0,12.0,25.0,62.0,215.0,4.0,0.0,151.0,2878.0,5495.0,56129.0,0.0,159.0,616.0,457.0,616.0,616.0,1,raw_available,159.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2021-05-22,2021-08-03,2008.0,200,230/115,75.0,22.0,25.0,67.0,283.0,4.0,0.0,152.0,2573.0,7202.0,60689.0,0.0,84.0,615.0,531.0,615.0,615.0,1,raw_available,84.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2022-05-28,2022-06-05,2008.0,200,230/115,55.0,11.0,36.0,63.0,263.0,3.0,0.0,95.0,2491.0,4770.0,96900.0,480.0,183.0,1123.0,460.0,1123.0,1123.0,1,raw_available,663.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2022-11-18,2022-12-04,2008.0,200,230/115,53.0,8.0,24.0,110.0,406.0,6.0,0.0,160.0,2558.0,4150.0,72379.0,11.0,306.0,1023.0,706.0,1023.0,1023.0,1,raw_available,317.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2023-05-12,2023-06-09,2008.0,200,230/115,52.0,9.0,28.0,81.0,357.0,6.0,0.0,148.0,2599.0,3790.0,71350.0,2.0,168.0,790.0,620.0,790.0,790.0,1,raw_available,170.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2023-11-12,2023-12-29,2008.0,200,230/115,56.0,10.0,24.0,105.0,470.0,8.0,0.0,160.0,2849.0,7620.0,92628.0,0.0,226.0,993.0,767.0,993.0,993.0,1,raw_available,226.0,
A1Z69040T2,BP2,KT5A,A1Z69040T2,0,BP2KT5A,FUJI,2024-05-24,2024-06-02,2008.0,200,230/115,52.0,6.0,29.0,128.0,523.0,13.0,0.0,158.0,2526.0,8710.0,98932.0,13.0,249.0,1113.0,851.0,1113.0,1113.0,1,raw_available,262.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2019-05-10,2019-09-14,2007.0,200,230/121/22,60.0,19.0,41.0,59.0,138.0,8.0,0.0,92.0,1453.0,4280.0,39797.0,0.0,82.0,420.0,338.0,420.0,420.0,1,raw_available,82.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2019-11-11,2019-12-20,2007.0,200,230/121/22,56.0,16.0,23.0,57.0,150.0,1.0,0.0,83.0,1338.0,8354.0,54647.0,0.0,103.0,417.0,314.0,417.0,417.0,1,raw_available,103.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2020-06-22,2020-08-02,2007.0,200,230/121/22,55.0,12.0,45.0,57.0,193.0,8.0,0.0,101.0,1964.0,4071.0,59148.0,228.0,0.0,632.0,404.0,632.0,632.0,1,raw_available,228.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2020-11-09,2020-12-07,2007.0,200,230/121/22,60.0,3.0,62.0,58.0,173.0,15.0,0.0,22.0,88.0,3280.0,17644.0,236.0,128.0,694.0,330.0,694.0,694.0,1,raw_available,364.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2021-03-07,2021-04-17,2007.0,200,230/121/22,52.0,20.0,49.0,60.0,174.0,3.0,0.0,60.0,1124.0,4018.0,69416.0,203.0,161.0,710.0,346.0,710.0,710.0,1,raw_available,364.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2021-09-13,2021-11-05,2007.0,200,230/121/22,55.0,18.0,60.0,62.0,247.0,7.0,0.0,129.0,1734.0,4918.0,79538.0,0.0,158.0,663.0,505.0,663.0,663.0,1,raw_available,158.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2022-03-12,2022-03-19,2007.0,200,230/121/22,56.0,13.0,52.0,64.0,181.0,0.0,0.0,73.0,1253.0,5120.0,76240.0,265.0,148.0,783.0,370.0,783.0,783.0,1,raw_available,413.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2022-09-11,2022-09-22,2007.0,200,230/121/22,55.0,14.0,15.0,69.0,265.0,8.0,0.0,95.0,1648.0,1945.0,72237.0,0.0,197.0,649.0,452.0,649.0,649.0,1,raw_available,197.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2023-03-13,2023-03-16,2007.0,200,230/121/22,51.0,5.0,88.0,93.0,280.0,9.0,0.0,114.0,2072.0,2144.0,69952.0,0.0,200.0,784.0,584.0,784.0,784.0,1,raw_available,200.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2023-03-23,2023-03-31,2007.0,200,230/121/22,54.0,7.0,51.0,74.0,216.0,4.0,0.0,111.0,3429.0,2894.0,68762.0,1.0,163.0,620.0,456.0,620.0,620.0,1,raw_available,164.0,
A1Z69040T3,MM3,KT7A,A1Z69040T3,0,MM3KT7A,FUJI,2024-04-21,2024-04-28,2007.0,200,230/121/22,66.0,9.0,41.0,123.0,366.0,10.0,0.0,125.0,3364.0,9420.0,49810.0,435.0,279.0,1379.0,665.0,1379.0,1379.0,1,raw_available,714.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2019-03-26,2019-04-18,2007.0,200,230/115,55.0,17.0,32.0,32.0,98.0,0.0,0.0,94.0,1730.0,5789.0,34757.0,0.0,42.0,298.0,256.0,298.0,298.0,1,raw_available,42.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2019-08-30,2019-09-28,2007.0,200,230/115,55.0,10.0,29.0,34.0,120.0,0.0,0.0,84.0,1596.0,5457.0,34328.0,0.0,82.0,349.0,267.0,349.0,349.0,1,raw_available,82.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2020-04-06,2020-05-18,2007.0,200,230/115,34.0,15.0,40.0,41.0,138.0,0.0,0.0,92.0,1329.0,5442.0,46731.0,0.0,92.0,403.0,311.0,403.0,403.0,1,raw_available,92.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2021-01-30,2021-04-25,2007.0,200,230/115,45.0,16.0,18.0,0.0,47.0,0.0,0.0,54.0,695.0,9097.0,24585.0,0.0,0.0,119.0,119.0,119.0,119.0,1,raw_available,0.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2021-09-06,2021-11-06,2007.0,200,230/115,41.0,18.0,14.0,0.0,26.0,0.0,0.0,60.0,943.0,14763.0,26939.0,0.0,0.0,100.0,100.0,100.0,100.0,1,raw_available,0.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2022-02-22,2022-03-26,2007.0,200,230/115,47.0,6.0,11.0,9.0,24.0,0.0,0.0,62.0,1009.0,6917.0,27086.0,33.0,17.0,156.0,106.0,156.0,156.0,1,raw_available,50.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2022-07-31,2022-08-19,2007.0,200,230/115,52.0,16.0,3.0,16.0,36.0,1.0,0.0,92.0,1076.0,1971.0,19297.0,0.0,26.0,174.0,148.0,174.0,174.0,1,raw_available,26.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2023-02-20,2023-03-10,2007.0,200,230/115,52.0,10.0,13.0,16.0,36.0,0.0,0.0,96.0,1173.0,6134.0,15945.0,0.0,21.0,182.0,161.0,182.0,182.0,1,raw_available,21.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2023-08-14,2023-09-08,2007.0,200,230/115,53.0,13.0,9.0,15.0,37.0,0.0,0.0,120.0,1840.0,4430.0,13860.0,22.0,23.0,226.0,181.0,226.0,226.0,1,raw_available,45.0,
A1Z69040T4-1,SU2,KT1A,A1Z69040T4-1,0,SU2KT1A,FUJI,2024-02-18,2024-03-18,2007.0,200,230/115,49.0,10.0,14.0,16.0,52.0,0.0,0.0,91.0,1160.0,6128.0,18938.0,0.0,28.0,201.0,173.0,201.0,201.0,1,raw_available,28.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2019-03-26,2019-04-19,2007.0,200,230/115,57.0,18.0,31.0,29.0,112.0,0.0,0.0,103.0,1901.0,4992.0,34939.0,0.0,39.0,314.0,275.0,314.0,314.0,1,raw_available,39.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2019-08-30,2019-09-28,2007.0,200,230/115,55.0,22.0,17.0,12.0,110.0,4.0,0.0,98.0,1822.0,8491.0,42765.0,0.0,68.0,309.0,241.0,309.0,309.0,1,raw_available,68.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2020-04-06,2020-05-18,2007.0,200,230/115,34.0,18.0,11.0,39.0,136.0,0.0,0.0,82.0,1265.0,8615.0,57294.0,0.0,95.0,363.0,268.0,363.0,363.0,1,raw_available,95.0,ก่อนย้าย
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2021-05-03,2021-07-24,2007.0,200,230/115,49.0,21.0,10.0,0.0,16.0,0.0,0.0,38.0,559.0,14050.0,24937.0,0.0,0.0,64.0,64.0,64.0,64.0,1,raw_available,0.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2021-11-01,2021-11-23,2007.0,200,230/115,47.0,18.0,4.0,9.0,16.0,0.0,0.0,49.0,1135.0,4390.0,14530.0,35.0,10.0,123.0,78.0,123.0,123.0,1,raw_available,45.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2022-05-08,2022-05-15,2007.0,200,230/115,49.0,15.0,44.0,6.0,24.0,1.0,0.0,69.0,931.0,4473.0,17333.0,0.0,2.0,146.0,144.0,146.0,146.0,1,raw_available,2.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2022-11-28,2023-01-08,2007.0,200,230/115,60.0,18.0,8.0,2.0,2.0,2.0,0.0,74.0,1070.0,12425.0,23896.0,0.0,0.0,88.0,88.0,88.0,88.0,1,raw_available,0.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2022-11-28,2023-01-13,2007.0,200,230/115,60.0,9.0,11.0,9.0,21.0,0.0,0.0,46.0,894.0,5460.0,22420.0,27.0,12.0,126.0,87.0,126.0,126.0,1,raw_available,39.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2023-04-29,2023-05-18,2007.0,200,230/115,50.0,8.0,5.0,13.0,2.0,2.0,0.0,47.0,800.0,20910.0,47660.0,34.0,25.0,128.0,69.0,128.0,128.0,1,raw_available,59.0,
A1Z69040T4-2,CP,KT4A,A1Z69040T4-2,0,CPKT4A,FUJI,2023-11-24,2024-01-27,2007.0,200,230/115,43.0,20.0,22.0,10.0,40.0,2.0,0.0,67.0,913.0,13139.0,30454.0,2.0,35.0,178.0,141.0,178.0,178.0,1,raw_available,37.0,
AE62590T4,KLM,KT4A,AE62590T4,0,KLMKT4A,FUJI,2022-07-15,2022-07-22,1997.0,120,230/115/22,69.0,16.0,13.0,14.0,18.0,5.0,0.0,74.0,1625.0,6948.0,42495.0,4.0,12.0,140.0,124.0,140.0,140.0,1,raw_available,16.0,
AE62590T4,KLM,KT4A,AE62590T4,0,KLMKT4A,FUJI,2023-08-05,2023-08-12,1997.0,120,230/115/22,61.0,10.0,10.0,18.0,24.0,2.0,0.0,79.0,2176.0,13447.0,27149.0,3.0,18.0,154.0,133.0,154.0,154.0,1,raw_available,21.0,
AE62590T4,KLM,KT4A,AE62590T4,0,KLMKT4A,FUJI,2024-04-29,2024-05-04,1997.0,120,230/115/22,64.0,12.0,27.0,39.0,44.0,4.0,0.0,123.0,2382.0,8340.0,24940.0,15.0,32.0,284.0,237.0,284.0,284.0,1,raw_available,47.0,
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2019-03-09,2019-03-18,1997.0,200,230/115/22,56.0,19.0,8.0,27.0,96.0,0.0,0.0,74.0,1141.0,9633.0,41965.0,0.0,51.0,256.0,205.0,256.0,256.0,1,raw_available,51.0,
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2020-02-14,2020-03-06,1997.0,200,230/115/22,54.0,11.0,11.0,29.0,99.0,0.0,0.0,92.0,1278.0,5214.0,57142.0,0.0,54.0,285.0,231.0,285.0,285.0,1,raw_available,54.0,
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2021-01-31,2021-03-21,1997.0,200,230/115/22,49.0,18.0,51.0,42.0,92.0,0.0,0.0,100.0,1230.0,6620.0,60000.0,0.0,84.0,369.0,285.0,369.0,369.0,1,raw_available,84.0,
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2022-08-14,2022-09-02,1997.0,200,230/115/22,54.0,13.0,8.0,56.0,116.0,3.0,0.0,95.0,1212.0,3137.0,81621.0,0.0,75.0,353.0,278.0,353.0,353.0,1,raw_available,75.0,
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2023-03-01,2023-03-01,1997.0,200,230/115/22,38.0,8.0,51.0,67.0,134.0,4.0,0.0,127.0,1536.0,2593.0,57806.0,1.0,83.0,467.0,383.0,467.0,467.0,1,raw_available,84.0,Sudden Pressure Trip
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2023-03-08,2023-03-12,1997.0,200,230/115/22,58.0,7.0,48.0,52.0,121.0,3.0,0.0,128.0,1438.0,16423.0,69137.0,1.0,84.0,437.0,352.0,437.0,437.0,1,raw_available,85.0,
AE69025T1,RY2,KT1A,AE69025T1,0,RY2KT1A,FUJI,2024-04-20,2024-04-26,1997.0,200,230/115/22,60.0,9.0,41.0,59.0,153.0,4.0,0.0,144.0,1399.0,5712.0,47195.0,0.0,78.0,479.0,401.0,479.0,479.0,1,raw_available,78.0,
AE69025T2,RB2,KT3A,AE69025T2,0,RB2KT3A,FUJI,2021-06-26,2021-09-07,1997.0,25,115/22,36.0,21.0,7.0,25.0,58.0,0.0,0.0,140.0,1813.0,8460.0,42318.0,0.0,28.0,258.0,230.0,258.0,258.0,1,raw_available,28.0,
AE69025T2,RB2,KT3A,AE69025T2,0,RB2KT3A,FUJI,2023-06-16,2023-06-23,1997.0,25,115/22,52.0,10.0,7.0,52.0,69.0,6.0,0.0,173.0,1307.0,7519.0,42691.0,2.0,23.0,332.0,307.0,332.0,332.0,1,raw_available,25.0,
AE69025T2,RB2,KT3A,AE69025T2,0,RB2KT3A,FUJI,2024-06-22,2024-06-28,1997.0,25,115/22,50.0,8.0,20.0,58.0,98.0,5.0,0.0,221.0,1897.0,2822.0,39592.0,46.0,0.0,448.0,402.0,448.0,448.0,1,raw_available,46.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2019-10-18,2019-11-24,1997.0,100,230/115/22,48.0,18.0,13.0,22.0,70.0,4.0,0.0,55.0,867.0,6201.0,32865.0,1.0,62.0,227.0,164.0,227.0,227.0,1,raw_available,63.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2020-04-25,2020-05-03,1997.0,100,230/115/22,54.0,7.0,34.0,38.0,95.0,1.0,0.0,52.0,1111.0,5439.0,40375.0,0.0,83.0,303.0,220.0,303.0,303.0,1,raw_available,83.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2021-04-20,2021-06-07,1997.0,100,230/115/22,54.0,15.0,47.0,17.0,49.0,1.0,0.0,60.0,630.0,5600.0,41720.0,178.0,47.0,399.0,174.0,399.0,399.0,1,raw_available,225.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2022-04-22,2022-05-06,1997.0,100,230/115/22,54.0,22.0,31.0,13.0,69.0,0.0,0.0,69.0,1076.0,9590.0,46818.0,0.0,25.0,207.0,182.0,207.0,207.0,1,raw_available,25.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2022-10-07,2022-11-07,1997.0,100,230/115/22,54.0,11.0,11.0,30.0,85.0,4.0,0.0,53.0,1138.0,4005.0,33589.0,0.0,57.0,240.0,183.0,240.0,240.0,1,raw_available,57.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2023-04-28,2023-05-06,1997.0,100,230/115/22,54.0,7.0,30.0,28.0,74.0,2.0,0.0,50.0,1140.0,4710.0,33020.0,53.0,70.0,307.0,184.0,307.0,307.0,1,raw_available,123.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2023-09-23,2023-10-14,1997.0,100,230/115/22,50.0,8.0,21.0,40.0,37.0,9.0,0.0,53.0,1094.0,6665.0,48762.0,0.0,41.0,201.0,160.0,201.0,201.0,1,raw_available,41.0,
AE69025T7-1,PKK,KT2A,AE69025T7-1,0,PKKKT2A,FUJI,2024-05-11,2024-05-17,1997.0,100,230/115/22,53.0,6.0,10.0,48.0,96.0,7.0,0.0,54.0,1102.0,3532.0,34016.0,3.0,65.0,283.0,215.0,283.0,283.0,1,raw_available,68.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2019-10-18,2019-11-25,1997.0,100,230/115/22,49.0,21.0,16.0,15.0,52.0,0.0,0.0,40.0,671.0,7542.0,34465.0,0.0,41.0,164.0,123.0,164.0,164.0,1,raw_available,41.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2020-04-25,2020-05-03,1997.0,100,230/115/22,54.0,10.0,31.0,24.0,63.0,0.0,0.0,44.0,944.0,2477.0,24763.0,0.0,53.0,215.0,162.0,215.0,215.0,1,raw_available,53.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2021-04-20,2021-06-11,1997.0,100,230/115/22,54.0,18.0,43.0,11.0,28.0,0.0,0.0,26.0,707.0,2120.0,42570.0,1.0,24.0,133.0,108.0,133.0,133.0,1,raw_available,25.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2022-04-22,2022-05-06,1997.0,100,230/115/22,56.0,19.0,15.0,15.0,42.0,2.0,0.0,29.0,713.0,8962.0,41647.0,2.0,37.0,142.0,103.0,142.0,142.0,1,raw_available,39.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2022-10-07,2022-11-10,1997.0,100,230/115/22,56.0,9.0,8.0,3.0,49.0,2.0,0.0,36.0,877.0,5309.0,43482.0,0.0,29.0,127.0,98.0,127.0,127.0,1,raw_available,29.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2023-04-28,2023-05-06,1997.0,100,230/115/22,54.0,8.0,8.0,17.0,51.0,1.0,0.0,38.0,845.0,4800.0,32930.0,1.0,44.0,160.0,115.0,160.0,160.0,1,raw_available,45.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2023-09-23,2023-10-14,1997.0,100,230/115/22,50.0,8.0,9.0,18.0,32.0,0.0,0.0,37.0,883.0,5059.0,42441.0,1.0,33.0,130.0,96.0,130.0,130.0,1,raw_available,34.0,
AE69025T7-2,PKK,KT3A,AE69025T7-2,0,PKKKT3A,FUJI,2024-05-11,2024-05-17,1997.0,100,230/115/22,53.0,7.0,16.0,42.0,82.0,4.0,0.0,39.0,988.0,2840.0,30857.0,5.0,56.0,244.0,183.0,244.0,244.0,1,raw_available,61.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2019-02-15,2019-03-24,2002.0,200,525/242/22,56.0,11.0,11.0,51.0,202.0,0.0,0.0,59.0,1744.0,5068.0,46408.0,0.0,108.0,431.0,323.0,431.0,431.0,1,raw_available,108.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2019-05-18,2019-06-01,2002.0,200,525/242/22,62.0,11.0,11.0,41.0,176.0,2.0,0.0,87.0,1581.0,8712.0,39614.0,0.0,93.0,410.0,317.0,410.0,410.0,1,raw_available,93.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2019-08-30,2019-09-23,2002.0,200,525/242/22,66.0,11.0,11.0,43.0,214.0,0.0,0.0,46.0,1531.0,8654.0,52933.0,0.0,152.0,466.0,314.0,466.0,466.0,1,raw_available,152.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2020-06-22,2020-07-05,2002.0,200,525/242/22,58.0,8.0,15.0,53.0,244.0,0.0,0.0,55.0,1983.0,7887.0,49774.0,0.0,118.0,485.0,367.0,485.0,485.0,1,raw_available,118.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2020-09-25,2020-11-13,2002.0,200,525/242/22,56.0,18.0,21.0,49.0,195.0,0.0,0.0,40.0,1773.0,5257.0,51350.0,0.0,146.0,451.0,305.0,451.0,451.0,1,raw_available,146.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2020-12-26,2021-01-26,2002.0,200,525/242/22,47.0,10.0,37.0,54.0,228.0,0.0,0.0,228.0,2072.0,6814.0,57902.0,0.0,158.0,705.0,547.0,705.0,705.0,1,raw_available,158.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2021-05-22,2021-07-23,2002.0,200,525/242/22,54.0,13.0,13.0,46.0,220.0,4.0,0.0,49.0,1311.0,9441.0,47777.0,0.0,64.0,396.0,332.0,396.0,396.0,1,raw_available,64.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2021-12-18,2022-01-18,2002.0,200,525/242/22,56.0,9.0,29.0,42.0,295.0,4.0,0.0,151.0,1924.0,3538.0,53906.0,0.0,150.0,671.0,521.0,671.0,671.0,1,raw_available,150.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2022-04-30,2022-05-13,2002.0,200,525/242/22,53.0,10.0,9.0,47.0,249.0,4.0,0.0,143.0,1851.0,3352.0,45320.0,13.0,82.0,547.0,452.0,547.0,547.0,1,raw_available,95.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2023-02-04,2023-02-12,2002.0,200,525/242/22,46.0,12.0,2.0,55.0,242.0,2.0,0.0,137.0,1587.0,2990.0,57920.0,16.0,181.0,635.0,438.0,635.0,635.0,1,raw_available,197.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2023-06-17,2023-07-02,2002.0,200,525/242/22,51.0,10.0,4.0,59.0,288.0,1.0,0.0,219.0,2418.0,3670.0,59880.0,7.0,216.0,794.0,571.0,794.0,794.0,1,raw_available,223.0,
AE69040T1-1,TTK,KT1AA,AE69040T1-1,0,TTKKT1AA,FUJI,2023-12-16,2024-01-28,2002.0,200,525/242/22,47.0,10.0,20.0,64.0,310.0,5.0,0.0,83.0,1768.0,10080.0,63780.0,7.0,149.0,638.0,482.0,638.0,638.0,1,raw_available,156.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2019-02-15,2019-03-17,2002.0,200,525/242/22,53.0,15.0,3.0,12.0,135.0,2.0,0.0,26.0,1217.0,8319.0,46741.0,0.0,80.0,258.0,178.0,258.0,258.0,1,raw_available,80.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2019-05-18,2019-06-01,2002.0,200,525/242/22,60.0,15.0,6.0,44.0,159.0,3.0,0.0,76.0,1983.0,3280.0,39636.0,0.0,76.0,364.0,288.0,364.0,364.0,1,raw_available,76.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2019-08-30,2019-09-23,2002.0,200,525/242/22,63.0,9.0,11.0,37.0,172.0,0.0,0.0,48.0,1597.0,6887.0,38135.0,0.0,115.0,383.0,268.0,383.0,383.0,1,raw_available,115.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2020-06-22,2020-07-05,2002.0,200,525/242/22,57.0,11.0,13.0,39.0,166.0,0.0,0.0,55.0,2027.0,3820.0,35962.0,0.0,79.0,352.0,273.0,352.0,352.0,1,raw_available,79.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2020-09-25,2020-11-13,2002.0,200,525/242/22,56.0,16.0,22.0,39.0,155.0,0.0,0.0,36.0,1552.0,5024.0,45543.0,0.0,115.0,367.0,252.0,367.0,367.0,1,raw_available,115.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2020-12-26,2021-01-26,2002.0,200,525/242/22,46.0,9.0,30.0,40.0,159.0,0.0,0.0,39.0,2232.0,6341.0,51786.0,0.0,115.0,383.0,268.0,383.0,383.0,1,raw_available,115.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2021-05-22,2021-07-23,2002.0,200,525/242/22,51.0,16.0,12.0,36.0,174.0,4.0,0.0,48.0,1339.0,7444.0,40019.0,0.0,49.0,323.0,274.0,323.0,323.0,1,raw_available,49.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2021-12-18,2022-01-18,2002.0,200,525/242/22,58.0,9.0,25.0,41.0,232.0,5.0,0.0,154.0,2285.0,2827.0,41142.0,0.0,121.0,578.0,457.0,578.0,578.0,1,raw_available,121.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2022-04-30,2022-05-13,2002.0,200,525/242/22,50.0,8.0,3.0,22.0,121.0,6.0,0.0,128.0,1864.0,11602.0,49475.0,11.0,104.0,395.0,280.0,395.0,395.0,1,raw_available,115.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2023-02-03,2023-02-12,2002.0,200,525/242/22,46.0,11.0,5.0,55.0,230.0,4.0,0.0,121.0,1848.0,6551.0,43437.0,0.0,125.0,540.0,415.0,540.0,540.0,1,raw_available,125.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2023-06-17,2023-07-02,2002.0,200,525/242/22,50.0,7.0,11.0,41.0,204.0,1.0,0.0,193.0,2856.0,5400.0,42090.0,6.0,173.0,629.0,450.0,629.0,629.0,1,raw_available,179.0,
AE69040T1-2,TTK,KT1AB,AE69040T1-2,0,TTKKT1AB,FUJI,2023-12-16,2024-01-28,2002.0,200,525/242/22,47.0,12.0,33.0,47.0,241.0,4.0,0.0,57.0,2050.0,6413.0,44557.0,5.0,105.0,492.0,382.0,492.0,492.0,1,raw_available,110.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2019-02-15,2019-03-23,2002.0,200,525/242/22,56.0,10.0,11.0,32.0,134.0,0.0,0.0,42.0,1711.0,8044.0,37858.0,0.0,63.0,282.0,219.0,282.0,282.0,1,raw_available,63.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2019-05-18,2019-06-01,2002.0,200,525/242/22,62.0,12.0,6.0,37.0,144.0,3.0,0.0,65.0,1852.0,7058.0,48347.0,0.0,73.0,328.0,255.0,328.0,328.0,1,raw_available,73.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2019-08-30,2019-09-23,2002.0,200,525/242/22,65.0,18.0,8.0,39.0,170.0,0.0,0.0,58.0,1948.0,4126.0,40795.0,0.0,106.0,381.0,275.0,381.0,381.0,1,raw_available,106.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2020-06-22,2020-07-05,2002.0,200,525/242/22,58.0,11.0,15.0,34.0,152.0,0.0,0.0,43.0,1873.0,8069.0,35514.0,0.0,65.0,309.0,244.0,309.0,309.0,1,raw_available,65.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2020-09-25,2020-11-13,2002.0,200,525/242/22,56.0,11.0,24.0,32.0,132.0,0.0,0.0,56.0,1863.0,6371.0,45210.0,0.0,105.0,349.0,244.0,349.0,349.0,1,raw_available,105.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2020-12-26,2021-01-29,2002.0,200,525/242/22,46.0,12.0,31.0,37.0,146.0,0.0,0.0,38.0,2251.0,6568.0,51867.0,0.0,104.0,356.0,252.0,356.0,356.0,1,raw_available,104.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2021-05-22,2021-08-15,2002.0,200,525/242/22,53.0,27.0,13.0,30.0,165.0,0.0,0.0,38.0,1594.0,19611.0,59418.0,0.0,46.0,292.0,246.0,292.0,292.0,1,raw_available,46.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2021-12-18,2022-01-22,2002.0,200,525/242/22,60.0,17.0,14.0,35.0,169.0,0.0,0.0,47.0,1698.0,8655.0,38843.0,0.0,76.0,341.0,265.0,341.0,341.0,1,raw_available,76.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2022-04-30,2022-05-13,2002.0,200,525/242/22,52.0,19.0,3.0,23.0,124.0,6.0,0.0,43.0,1542.0,12873.0,56774.0,2.0,102.0,303.0,199.0,303.0,303.0,1,raw_available,104.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2023-02-03,2023-02-12,2002.0,200,525/242/22,46.0,11.0,2.0,32.0,150.0,1.0,0.0,38.0,1396.0,5090.0,40330.0,6.0,105.0,334.0,223.0,334.0,334.0,1,raw_available,111.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2023-06-17,2023-07-02,2002.0,200,525/242/22,53.0,11.0,7.0,41.0,196.0,0.0,0.0,68.0,2648.0,2650.0,42200.0,5.0,154.0,471.0,312.0,471.0,471.0,1,raw_available,159.0,
AE69040T1-3,TTK,KT1AC,AE69040T1-3,0,TTKKT1AC,FUJI,2023-12-16,2024-01-28,2002.0,200,525/242/22,49.0,11.0,27.0,42.0,193.0,3.0,0.0,72.0,1732.0,5441.0,41612.0,5.0,91.0,433.0,337.0,433.0,433.0,1,raw_available,96.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,0,TTKKT2AA,FUJI,2019-02-15,2019-03-23,2002.0,200,525/242/22,54.0,12.0,9.0,54.0,217.0,12.0,0.0,54.0,1460.0,9486.0,47678.0,0.0,109.0,455.0,346.0,455.0,455.0,1,raw_available,109.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,0,TTKKT2AA,FUJI,2019-05-18,2019-06-01,2002.0,200,525/242/22,60.0,15.0,8.0,69.0,174.0,40.0,0.0,76.0,2334.0,3071.0,39898.0,0.0,110.0,477.0,367.0,477.0,477.0,1,raw_available,110.0,
AE69040T2-1,TTK,KT2AA,AE69040T2-1,0,TTKKT2AA,FUJI,2019-08-30,2019-09-26,2002.0,200,525/242/22,65.0,11.0,3.0,47.0,252.0,11.0,0.0,54.0,2206.0,9144.0,58984.0,0.0,138.0,505.0,367.0,505.0,505.0,1,raw_available,138.0,
