transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
AN69003T5,LB2,KT1A,AN69003T5,0,LB2KT1A,FUJI,2022-10-13,2022-11-03,1998.0,25,115/22,64.0,22.0,8.0,19.0,155.0,2.0,0.0,36.0,2617.0,17401.0,42983.0,2.0,64.0,286.0,220.0,286.0,286.0,1,raw_available,66.0,
AN69003T5,LB2,KT1A,AN69003T5,0,LB2KT1A,FUJI,2023-05-07,2023-05-21,1998.0,25,115/22,53.0,15.0,2.0,39.0,150.0,1.0,0.0,29.0,2369.0,4470.0,39130.0,2.0,9.0,232.0,221.0,232.0,232.0,1,raw_available,11.0,
AN69003T5,LB2,KT1A,AN69003T5,0,LB2KT1A,FUJI,2024-05-10,2024-05-18,1998.0,25,115/22,64.0,13.0,13.0,70.0,227.0,25.0,0.0,65.0,3211.0,3773.0,37435.0,5.0,84.0,489.0,400.0,489.0,489.0,1,raw_available,89.0,
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2019-03-23,2019-08-29,1993.0,66,132/115/33,51.0,25.0,7.0,45.0,74.0,12.0,0.0,159.0,1099.0,4164.0,43399.0,9.0,38.0,344.0,297.0,344.0,344.0,1,raw_available,47.0,
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2019-07-14,2019-09-05,1993.0,66,132/115/33,56.0,33.0,10.0,48.0,76.0,12.0,0.0,168.0,1063.0,5172.0,46622.0,10.0,38.0,362.0,314.0,362.0,362.0,1,raw_available,48.0,
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2020-03-03,2020-03-13,1993.0,66,132/115/33,,12.0,16.0,52.0,101.0,29.0,0.0,153.0,1572.0,9459.0,51873.0,0.0,44.0,395.0,351.0,395.0,395.0,1,raw_available,44.0,research
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2020-07-14,2020-08-24,1993.0,66,132/115/33,52.0,22.0,20.0,89.0,86.0,11.0,0.0,150.0,1500.0,3797.0,50981.0,0.0,19.0,375.0,356.0,375.0,375.0,1,raw_available,19.0,
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2021-08-08,2021-11-15,1993.0,66,132/115/33,51.0,16.0,4.0,42.0,86.0,4.0,0.0,114.0,2164.0,4880.0,53930.0,27.0,67.0,344.0,250.0,344.0,344.0,1,raw_available,94.0,
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2022-07-11,2022-07-24,1993.0,66,132/115/33,27.0,16.0,15.0,9.0,64.0,10.0,0.0,140.0,2134.0,8251.0,60662.0,10.0,22.0,270.0,238.0,270.0,270.0,1,raw_available,32.0,
AN69050T1,SDO,KT2A,AN69050T1,0,SDOKT2A,FUJI,2023-07-23,2023-11-05,1993.0,66,132/115/33,33.0,15.0,17.0,44.0,99.0,9.0,0.0,173.0,2122.0,3724.0,74692.0,11.0,57.0,410.0,342.0,410.0,410.0,1,raw_available,68.0,
AN69051T11,NPO1,KT1A,AN69051T11,0,NPO1KT1A,FUJI,2020-05-03,2020-06-01,1998.0,25,115/22,52.0,18.0,28.0,39.0,87.0,1.0,0.0,55.0,425.0,5442.0,31004.0,8.0,52.0,270.0,210.0,270.0,270.0,1,raw_available,60.0,
AN69051T11,NPO1,KT1A,AN69051T11,0,NPO1KT1A,FUJI,2020-10-04,2020-10-27,1998.0,25,115/22,,21.0,3.0,13.0,58.0,2.0,0.0,81.0,684.0,5109.0,30960.0,0.0,30.0,187.0,157.0,187.0,187.0,1,raw_available,30.0,research
AN69051T11,NPO1,KT1A,AN69051T11,0,NPO1KT1A,FUJI,2021-01-22,2021-04-24,1998.0,25,115/22,50.0,17.0,36.0,17.0,54.0,2.0,0.0,76.0,691.0,5374.0,31563.0,3.0,39.0,227.0,185.0,227.0,227.0,1,raw_available,42.0,
AN69051T11,NPO1,KT1A,AN69051T11,0,NPO1KT1A,FUJI,2022-01-28,2022-02-18,1998.0,25,115/22,51.0,18.0,14.0,15.0,44.0,0.0,0.0,70.0,632.0,6074.0,33992.0,0.0,29.0,172.0,143.0,172.0,172.0,1,raw_available,29.0,
AN69051T11,NPO1,KT1A,AN69051T11,0,NPO1KT1A,FUJI,2023-01-26,2023-02-18,1998.0,25,115/22,50.0,8.0,17.0,30.0,81.0,3.0,0.0,80.0,855.0,10392.0,38063.0,0.0,41.0,252.0,211.0,252.0,252.0,1,raw_available,41.0,
AN69051T11,NPO1,KT1A,AN69051T11,0,NPO1KT1A,FUJI,2024-01-25,2024-03-10,1998.0,25,115/22,52.0,20.0,6.0,22.0,71.0,3.0,0.0,89.0,1114.0,12098.0,34906.0,0.0,51.0,242.0,191.0,242.0,242.0,1,raw_available,51.0,
AN69051T12,NPO1,KT2A,AN69051T12,0,NPO1KT2A,FUJI,2020-05-03,2020-06-01,1998.0,25,115/22,55.0,18.0,20.0,74.0,246.0,3.0,0.0,81.0,1100.0,19012.0,48114.0,15.0,155.0,594.0,424.0,594.0,594.0,1,raw_available,170.0,
AN69051T12,NPO1,KT2A,AN69051T12,0,NPO1KT2A,FUJI,2020-10-04,2020-10-27,1998.0,25,115/22,,15.0,6.0,37.0,167.0,5.0,0.0,97.0,1009.0,5910.0,53923.0,0.0,83.0,395.0,312.0,395.0,395.0,1,raw_available,83.0,research
AN69051T12,NPO1,KT2A,AN69051T12,0,NPO1KT2A,FUJI,2021-01-22,2021-04-23,1998.0,25,115/22,48.0,29.0,37.0,35.0,129.0,4.0,0.0,102.0,1098.0,6444.0,57611.0,2.0,107.0,416.0,307.0,416.0,416.0,1,raw_available,109.0,
AN69051T12,NPO1,KT2A,AN69051T12,0,NPO1KT2A,FUJI,2022-01-28,2022-02-20,1998.0,25,115/22,48.0,14.0,20.0,37.0,129.0,2.0,0.0,90.0,918.0,4902.0,68604.0,1.0,90.0,369.0,278.0,369.0,369.0,1,raw_available,91.0,
AN69051T12,NPO1,KT2A,AN69051T12,0,NPO1KT2A,FUJI,2023-01-26,2023-02-13,1998.0,25,115/22,54.0,8.0,36.0,49.0,161.0,3.0,0.0,78.0,912.0,5760.0,63230.0,17.0,109.0,453.0,327.0,453.0,453.0,1,raw_available,126.0,
AN69051T12,NPO1,KT2A,AN69051T12,0,NPO1KT2A,FUJI,2024-01-25,2024-03-10,1998.0,25,115/22,50.0,15.0,7.0,42.0,190.0,5.0,0.0,80.0,1007.0,8253.0,43365.0,47.0,154.0,525.0,324.0,525.0,525.0,1,raw_available,201.0,
AN69051T22,KKC-P,KT3A,AN69051T22,0,KKC-PKT3A,FUJI,2020-02-08,2020-02-16,1998.0,25,115/22,35.0,15.0,1.0,2.0,0.0,0.0,0.0,15.0,285.0,19634.0,55348.0,0.0,0.0,18.0,18.0,18.0,18.0,1,raw_available,0.0,หม้อแปลงย้ายมาจาก สฟ.กำแพงแสน
AN69051T22,KKC-P,KT3A,AN69051T22,0,KKC-PKT3A,FUJI,2021-01-16,2021-02-01,1998.0,25,115/22,46.0,11.0,37.0,10.0,5.0,0.0,0.0,49.0,685.0,3950.0,24330.0,2.0,2.0,105.0,101.0,105.0,105.0,1,raw_available,4.0,
AN69051T22,KKC-P,KT3A,AN69051T22,0,KKC-PKT3A,FUJI,2022-01-24,2022-02-05,1998.0,25,115/22,46.0,18.0,2.0,15.0,14.0,2.0,0.0,104.0,934.0,2315.0,14873.0,2.0,5.0,144.0,137.0,144.0,144.0,1,raw_available,7.0,
AN69051T22,KKC-P,KT3A,AN69051T22,0,KKC-PKT3A,FUJI,2023-01-21,2023-01-27,1998.0,25,115/22,48.0,8.0,2.0,21.0,29.0,2.0,0.0,122.0,988.0,3859.0,24988.0,2.0,17.0,195.0,176.0,195.0,195.0,1,raw_available,19.0,
AN69051T22,KKC-P,KT3A,AN69051T22,0,KKC-PKT3A,FUJI,2024-01-19,2024-02-19,1998.0,25,115/22,43.0,14.0,2.0,31.0,34.0,3.0,0.0,111.0,990.0,9221.0,34373.0,3.0,17.0,201.0,181.0,201.0,201.0,1,raw_available,20.0,
AN69051T22,KKC-P,KT3A,AN69051T22,0,KKC-PKT3A,FUJI,2024-05-21,2024-05-26,1998.0,25,115/22,42.0,26.0,3.0,28.0,51.0,3.0,0.0,99.0,1029.0,11376.0,42791.0,0.0,30.0,214.0,184.0,214.0,214.0,1,raw_available,30.0,
AN69051T23,SH1,KT2A,AN69051T23,0,SH1KT2A,FUJI,2021-02-12,2021-02-15,1998.0,15,115/22,,10.0,4.0,3.0,91.0,3.0,0.0,55.0,820.0,27842.0,74367.0,0.0,55.0,211.0,156.0,211.0,211.0,1,raw_available,55.0,พบค่าทดสอบ Resistance ไม่เรียงตาม Tap
AN69051T23,SH1,KT2A,AN69051T23,0,SH1KT2A,FUJI,2021-03-30,2021-05-03,1998.0,15,115/22,,19.0,6.0,3.0,1.0,1.0,0.0,53.0,108.0,19582.0,70220.0,3.0,0.0,67.0,64.0,67.0,67.0,1,raw_available,3.0,หลังซ่อมจะนำใช้งาน
AN69051T23,SH1,KT2A,AN69051T23,0,SH1KT2A,FUJI,2022-02-27,2022-03-07,1998.0,15,115/22,57.0,15.0,12.0,8.0,22.0,0.0,0.0,51.0,840.0,6045.0,17273.0,0.0,0.0,93.0,93.0,93.0,93.0,1,raw_available,0.0,
AN69051T23,SH1,KT2A,AN69051T23,0,SH1KT2A,FUJI,2022-08-25,2022-09-02,1998.0,15,115/22,61.0,11.0,4.0,11.0,23.0,0.0,0.0,58.0,871.0,5002.0,21596.0,2.0,12.0,69.0,96.0,69.0,69.0,1,raw_available,-27.0,
AN69051T23,SH1,KT2A,AN69051T23,0,SH1KT2A,FUJI,2023-03-11,2023-03-17,1998.0,15,115/22,64.0,13.0,6.0,19.0,34.0,0.0,0.0,70.0,1042.0,10324.0,22770.0,0.0,9.0,138.0,129.0,138.0,138.0,1,raw_available,9.0,
AN69051T23,SH1,KT2A,AN69051T23,0,SH1KT2A,FUJI,2024-02-09,2024-02-25,1998.0,15,115/22,65.0,15.0,18.0,17.0,48.0,2.0,0.0,87.0,950.0,8300.0,26911.0,3.0,23.0,198.0,172.0,198.0,198.0,1,raw_available,26.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2019-03-09,2019-03-18,2006.0,200,230/115/22,59.0,13.0,14.0,37.0,206.0,4.0,0.0,99.0,1924.0,6886.0,37764.0,0.0,111.0,471.0,360.0,471.0,471.0,1,raw_available,111.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2020-02-14,2020-03-06,2006.0,200,230/115/22,56.0,13.0,27.0,41.0,197.0,4.0,0.0,104.0,1840.0,10387.0,68225.0,0.0,93.0,466.0,373.0,466.0,466.0,1,raw_available,93.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2021-01-31,2021-03-26,2006.0,200,230/115/22,48.0,12.0,38.0,53.0,248.0,2.0,0.0,36.0,0.0,8350.0,22986.0,263.0,188.0,828.0,377.0,828.0,828.0,1,raw_available,451.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2022-04-08,2022-04-10,2006.0,200,230/115/22,53.0,15.0,29.0,21.0,287.0,5.0,0.0,95.0,1640.0,4633.0,71077.0,0.0,102.0,539.0,437.0,539.0,539.0,1,raw_available,102.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2022-08-14,2022-09-02,2006.0,200,230/115/22,50.0,9.0,7.0,72.0,325.0,5.0,0.0,97.0,1460.0,2483.0,89128.0,0.0,240.0,746.0,506.0,746.0,746.0,1,raw_available,240.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2023-02-17,2023-02-25,2006.0,200,230/115/22,53.0,7.0,21.0,68.0,321.0,4.0,0.0,101.0,1673.0,4972.0,76144.0,0.0,172.0,687.0,515.0,687.0,687.0,1,raw_available,172.0,
AQ69007T1,RY2,KT4A,AQ69007T1,0,RY2KT4A,FUJI,2024-04-20,2024-04-26,2006.0,200,230/115/22,55.0,6.0,28.0,68.0,384.0,6.0,0.0,100.0,1622.0,4039.0,63701.0,0.0,201.0,787.0,586.0,787.0,787.0,1,raw_available,201.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2019-03-14,2019-03-30,2007.0,200,230/115/22,71.0,13.0,8.0,37.0,212.0,0.0,0.0,134.0,2512.0,7662.0,46789.0,0.0,87.0,478.0,391.0,478.0,478.0,1,raw_available,87.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2020-03-21,2020-04-04,2007.0,200,230/115/22,62.0,18.0,90.0,89.0,303.0,0.0,0.0,105.0,1636.0,5990.0,50000.0,155.0,217.0,959.0,587.0,959.0,959.0,1,raw_available,372.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2021-03-20,2021-05-09,2007.0,200,230/115/22,60.0,19.0,57.0,67.0,206.0,2.0,0.0,87.0,1585.0,5476.0,53744.0,0.0,190.0,609.0,419.0,609.0,609.0,1,raw_available,190.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2022-04-29,2022-05-08,2007.0,200,230/115/22,61.0,7.0,52.0,58.0,229.0,1.0,0.0,81.0,2892.0,4385.0,94293.0,0.0,170.0,591.0,421.0,591.0,591.0,1,raw_available,170.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2022-09-09,2022-10-02,2007.0,200,230/115/22,63.0,14.0,61.0,60.0,201.0,2.0,0.0,80.0,1509.0,2265.0,60853.0,0.0,148.0,552.0,404.0,552.0,552.0,1,raw_available,148.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2023-01-23,2023-01-23,2007.0,200,230/115/22,38.0,8.0,26.0,45.0,180.0,1.0,0.0,52.0,1632.0,1710.0,60880.0,105.0,148.0,557.0,304.0,557.0,557.0,1,raw_available,253.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2023-03-25,2023-04-03,2007.0,200,230/115/22,64.0,12.0,13.0,34.0,147.0,0.0,0.0,46.0,1590.0,2220.0,40040.0,109.0,135.0,484.0,240.0,484.0,484.0,1,raw_available,244.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2023-10-15,2023-12-14,2007.0,200,230/115/22,62.0,18.0,14.0,52.0,251.0,7.0,0.0,71.0,2941.0,8971.0,60962.0,1.0,155.0,551.0,395.0,551.0,551.0,1,raw_available,156.0,
AQ69008T1-1,BI2,KT1A,AQ69008T1-1,0,BI2KT1A,FUJI,2024-03-23,2024-04-20,2007.0,200,230/115/22,62.0,17.0,16.0,40.0,217.0,8.0,0.0,71.0,2049.0,12615.0,62306.0,3.0,126.0,481.0,352.0,481.0,481.0,1,raw_available,129.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,0,TL3KT1A,FUJI,2019-10-11,2019-11-14,2006.0,200,230/121/22,63.0,11.0,11.0,21.0,79.0,0.0,0.0,82.0,1642.0,7135.0,37654.0,0.0,57.0,250.0,193.0,250.0,250.0,1,raw_available,57.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,0,TL3KT1A,FUJI,2021-01-16,2021-03-23,2006.0,200,230/121/22,61.0,21.0,58.0,0.0,93.0,0.0,0.0,100.0,1700.0,5250.0,62360.0,0.0,0.0,251.0,251.0,251.0,251.0,1,raw_available,0.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,0,TL3KT1A,FUJI,2022-01-22,2022-01-29,2006.0,200,230/121/22,74.0,15.0,22.0,19.0,85.0,0.0,0.0,79.0,1658.0,9570.0,45910.0,74.0,83.0,362.0,205.0,362.0,362.0,1,raw_available,157.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,0,TL3KT1A,FUJI,2023-01-22,2023-01-30,2006.0,200,230/121/22,56.0,5.0,39.0,41.0,146.0,3.0,0.0,103.0,1796.0,4774.0,45420.0,49.0,79.0,460.0,332.0,460.0,460.0,1,raw_available,128.0,
AQ69008T1-2,TL3,KT1A,AQ69008T1-2,0,TL3KT1A,FUJI,2024-02-15,2024-03-22,2006.0,200,230/121/22,65.0,21.0,27.0,56.0,196.0,4.0,0.0,110.0,2187.0,9151.0,46500.0,0.0,110.0,503.0,393.0,503.0,503.0,1,raw_available,110.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2019-01-20,2019-01-26,1995.0,200,230/115/22,45.0,24.0,10.0,45.0,116.0,7.0,0.0,173.0,1697.0,9716.0,47912.0,0.0,102.0,453.0,351.0,453.0,453.0,1,raw_available,102.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2019-11-07,2019-11-24,1995.0,200,230/115/22,55.0,11.0,64.0,67.0,153.0,10.0,0.0,170.0,1566.0,15150.0,73010.0,162.0,118.0,744.0,464.0,744.0,744.0,1,raw_available,280.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2020-12-22,2021-01-09,1995.0,200,230/115/22,,9.0,62.0,79.0,141.0,2.0,0.0,179.0,2587.0,13785.0,52036.0,34.0,110.0,607.0,463.0,607.0,607.0,1,raw_available,144.0,research
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2021-05-24,2021-06-13,1995.0,200,230/115/22,55.0,12.0,51.0,34.0,94.0,0.0,0.0,153.0,2240.0,4444.0,61463.0,1.0,58.0,391.0,332.0,391.0,391.0,1,raw_available,59.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2022-05-15,2022-06-09,1995.0,200,230/115/22,58.0,13.0,18.0,73.0,145.0,2.0,0.0,212.0,1909.0,2823.0,34550.0,0.0,65.0,515.0,450.0,515.0,515.0,1,raw_available,65.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2022-07-11,2022-07-14,1995.0,200,230/115/22,54.0,10.0,52.0,34.0,150.0,6.0,0.0,194.0,1844.0,10131.0,40301.0,0.0,49.0,485.0,436.0,485.0,485.0,1,raw_available,49.0,TEST AFTER TRANSFORMER TRIP.
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2022-11-19,2022-11-25,1995.0,200,230/115/22,47.0,8.0,17.0,69.0,156.0,8.0,0.0,191.0,1722.0,6376.0,42454.0,9.0,96.0,546.0,441.0,546.0,546.0,1,raw_available,105.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2023-06-04,2023-06-10,1995.0,200,230/115/22,51.0,6.0,57.0,63.0,149.0,5.0,0.0,184.0,1886.0,6315.0,36163.0,255.0,38.0,751.0,458.0,751.0,751.0,1,raw_available,293.0,
AQ69061T41,BPK,KT1A,AQ69061T41,0,BPKKT1A,FUJI,2024-06-23,2024-06-30,1995.0,200,230/115/22,60.0,10.0,34.0,74.0,177.0,9.0,0.0,200.0,3083.0,8432.0,46249.0,10.0,99.0,603.0,494.0,603.0,603.0,1,raw_available,109.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2019-02-12,2019-05-12,1998.0,200,230/115/22,55.0,23.0,40.0,46.0,164.0,6.0,0.0,74.0,1001.0,10185.0,46936.0,0.0,75.0,405.0,330.0,405.0,405.0,1,raw_available,75.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2019-09-02,2019-09-28,1998.0,200,230/115/22,52.0,11.0,17.0,32.0,165.0,0.0,0.0,98.0,968.0,9504.0,37612.0,0.0,74.0,386.0,312.0,386.0,386.0,1,raw_available,74.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2020-02-07,2020-02-27,1998.0,200,230/115/22,53.0,9.0,88.0,80.0,269.0,3.0,0.0,107.0,1126.0,4873.0,56165.0,23.0,174.0,744.0,547.0,744.0,744.0,1,raw_available,197.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2020-08-22,2020-09-12,1998.0,200,230/115/22,51.0,8.0,50.0,56.0,203.0,8.0,0.0,86.0,1057.0,4974.0,51987.0,0.0,111.0,514.0,403.0,514.0,514.0,1,raw_available,111.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2021-02-05,2021-03-09,1998.0,200,230/115/22,51.0,10.0,48.0,40.0,290.0,2.0,0.0,74.0,906.0,5855.0,60407.0,24.0,134.0,612.0,454.0,612.0,612.0,1,raw_available,158.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2021-09-12,2021-11-08,1998.0,200,230/115/22,55.0,10.0,20.0,38.0,186.0,5.0,0.0,69.0,1058.0,18718.0,51470.0,0.0,39.0,357.0,318.0,357.0,357.0,1,raw_available,39.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2022-02-11,2022-03-28,1998.0,200,230/115/22,54.0,15.0,34.0,155.0,252.0,8.0,0.0,81.0,1317.0,6989.0,46471.0,0.0,121.0,651.0,530.0,651.0,651.0,1,raw_available,121.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2022-08-03,2022-08-14,1998.0,200,230/115/22,56.0,10.0,64.0,151.0,295.0,3.0,0.0,85.0,1593.0,4440.0,60760.0,11.0,145.0,754.0,598.0,754.0,754.0,1,raw_available,156.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2023-02-10,2023-03-10,1998.0,200,230/115/22,56.0,12.0,33.0,67.0,233.0,4.0,0.0,96.0,1319.0,7602.0,48626.0,0.0,116.0,549.0,433.0,549.0,549.0,1,raw_available,116.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2023-08-03,2023-09-07,1998.0,200,230/115/22,57.0,11.0,20.0,56.0,213.0,4.0,0.0,127.0,1955.0,9200.0,43630.0,7.0,166.0,593.0,420.0,593.0,593.0,1,raw_available,173.0,
AV69020T1,KK1,KT5A,AV69020T1,0,KK1KT5A,FUJI,2024-02-08,2024-03-18,1998.0,200,230/115/22,61.0,8.0,27.0,67.0,257.0,7.0,0.0,102.0,1399.0,6622.0,47168.0,8.0,139.0,607.0,460.0,607.0,607.0,1,raw_available,147.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2019-05-31,2019-06-29,2003.0,200,220/115/11,54.0,19.0,33.0,44.0,144.0,5.0,0.0,93.0,2863.0,9368.0,37738.0,0.0,76.0,395.0,319.0,395.0,395.0,1,raw_available,76.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2019-11-14,2019-11-25,2003.0,200,220/115/11,,14.0,18.0,52.0,186.0,0.0,0.0,95.0,2900.0,6490.0,53580.0,0.0,128.0,479.0,351.0,479.0,479.0,1,raw_available,128.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2020-05-15,2020-05-31,2003.0,200,220/115/11,60.0,10.0,10.0,0.0,0.0,0.0,0.0,140.0,1124.0,26694.0,43964.0,0.0,0.0,150.0,150.0,150.0,150.0,1,raw_available,0.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2020-12-20,2020-12-22,2003.0,200,220/115/11,38.0,7.0,48.0,51.0,158.0,0.0,0.0,134.0,3988.0,8985.0,49792.0,0.0,116.0,507.0,391.0,507.0,507.0,1,raw_available,116.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2021-11-14,2021-12-11,2003.0,200,220/115/11,50.0,14.0,2.0,28.0,151.0,0.0,0.0,128.0,3030.0,18690.0,55750.0,37.0,136.0,482.0,309.0,482.0,482.0,1,raw_available,173.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2022-05-28,2022-06-02,2003.0,200,220/115/11,,9.0,14.0,75.0,205.0,5.0,0.0,137.0,4766.0,6873.0,44252.0,60.0,121.0,617.0,436.0,617.0,617.0,1,raw_available,181.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2023-05-22,2023-05-26,2003.0,200,220/115/11,53.0,8.0,35.0,59.0,130.0,7.0,0.0,203.0,5124.0,5060.0,35974.0,3.0,71.0,508.0,434.0,508.0,508.0,1,raw_available,74.0,
AV69020T2,BPL,KT3A,AV69020T2,0,BPLKT3A,FUJI,2023-11-26,2023-12-21,2003.0,200,220/115/11,32.0,10.0,36.0,67.0,239.0,3.0,0.0,95.0,4031.0,9913.0,49271.0,0.0,106.0,546.0,440.0,546.0,546.0,1,raw_available,106.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2019-05-27,2019-07-25,1999.0,100,230/121/33,64.0,31.0,20.0,71.0,134.0,0.0,0.0,49.0,3885.0,6039.0,40004.0,0.0,66.0,340.0,274.0,340.0,340.0,1,raw_available,66.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2019-11-02,2019-12-26,1999.0,100,230/121/33,59.0,19.0,28.0,42.0,175.0,0.0,0.0,49.0,4333.0,6240.0,43080.0,0.0,114.0,408.0,294.0,408.0,408.0,1,raw_available,114.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2020-03-28,2020-04-11,1999.0,100,230/121/33,,8.0,24.0,23.0,112.0,0.0,0.0,45.0,4134.0,10451.0,39682.0,0.0,81.0,285.0,204.0,285.0,285.0,1,raw_available,81.0,research
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2020-05-10,2020-05-31,1999.0,100,230/121/33,63.0,12.0,27.0,44.0,161.0,0.0,0.0,32.0,1784.0,9845.0,40215.0,19.0,101.0,384.0,264.0,384.0,384.0,1,raw_available,120.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2020-10-30,2020-11-29,1999.0,100,230/121/33,63.0,10.0,28.0,86.0,185.0,0.0,0.0,41.0,2724.0,14045.0,40410.0,0.0,110.0,450.0,340.0,450.0,450.0,1,raw_available,110.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2021-05-04,2021-07-25,1999.0,100,230/121/33,66.0,30.0,17.0,26.0,114.0,0.0,0.0,40.0,2896.0,7680.0,29905.0,0.0,28.0,225.0,197.0,225.0,225.0,1,raw_available,28.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2021-11-10,2021-11-23,1999.0,100,230/121/33,55.0,12.0,13.0,29.0,125.0,0.0,0.0,29.0,4014.0,2990.0,28810.0,9.0,97.0,302.0,196.0,302.0,302.0,1,raw_available,106.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2022-05-06,2022-05-15,1999.0,100,230/121/33,53.0,9.0,22.0,24.0,127.0,2.0,0.0,30.0,3564.0,9171.0,32904.0,0.0,39.0,244.0,205.0,244.0,244.0,1,raw_available,39.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2022-12-08,2023-01-13,1999.0,100,230/121/33,53.0,13.0,7.0,20.0,97.0,1.0,0.0,25.0,2643.0,6070.0,32580.0,5.0,4.0,159.0,150.0,159.0,159.0,1,raw_available,9.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2023-05-06,2023-05-15,1999.0,100,230/121/33,60.0,15.0,27.0,33.0,127.0,0.0,0.0,21.0,3842.0,2920.0,34730.0,6.0,98.0,312.0,208.0,312.0,312.0,1,raw_available,104.0,
AV69090T11,SRT,KT1A,AV69090T11,0,SRTKT1A,FUJI,2023-12-08,2024-01-25,1999.0,100,230/121/33,59.0,13.0,22.0,36.0,145.0,2.0,0.0,50.0,4253.0,6942.0,37338.0,5.0,79.0,339.0,255.0,339.0,339.0,1,raw_available,84.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2019-05-27,2019-07-25,1999.0,100,230/121/33,60.0,19.0,18.0,41.0,151.0,0.0,0.0,46.0,3147.0,7545.0,37903.0,0.0,62.0,318.0,256.0,318.0,318.0,1,raw_available,62.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2019-11-02,2019-12-26,1999.0,100,230/121/33,57.0,19.0,28.0,48.0,207.0,0.0,0.0,52.0,3604.0,13600.0,74760.0,0.0,137.0,472.0,335.0,472.0,472.0,1,raw_available,137.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2020-03-29,2020-04-11,1999.0,100,230/121/33,,9.0,26.0,42.0,135.0,0.0,0.0,50.0,3799.0,10310.0,41892.0,0.0,92.0,345.0,253.0,345.0,345.0,1,raw_available,92.0,research
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2020-05-10,2020-05-31,1999.0,100,230/121/33,,13.0,25.0,52.0,187.0,0.0,0.0,34.0,1510.0,11025.0,65217.0,20.0,119.0,437.0,298.0,437.0,437.0,1,raw_available,139.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2020-10-30,2020-11-27,1999.0,100,230/121/33,60.0,15.0,22.0,38.0,195.0,0.0,0.0,38.0,1984.0,3604.0,24610.0,0.0,124.0,417.0,293.0,417.0,417.0,1,raw_available,124.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2021-05-04,2021-07-25,1999.0,100,230/121/33,65.0,15.0,22.0,36.0,151.0,0.0,0.0,39.0,2736.0,6220.0,34153.0,0.0,39.0,287.0,248.0,287.0,287.0,1,raw_available,39.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2021-11-10,2021-11-23,1999.0,100,230/121/33,53.0,10.0,12.0,37.0,151.0,0.0,0.0,33.0,3433.0,3590.0,33600.0,11.0,109.0,353.0,233.0,353.0,353.0,1,raw_available,120.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2022-05-06,2022-05-15,1999.0,100,230/121/33,52.0,10.0,22.0,36.0,160.0,2.0,0.0,45.0,3284.0,4938.0,34850.0,0.0,48.0,313.0,265.0,313.0,313.0,1,raw_available,48.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2022-12-08,2023-01-12,1999.0,100,230/121/33,50.0,12.0,13.0,29.0,114.0,0.0,0.0,53.0,3388.0,2540.0,33830.0,7.0,79.0,295.0,209.0,295.0,295.0,1,raw_available,86.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2023-05-06,2023-05-18,1999.0,100,230/121/33,58.0,6.0,41.0,34.0,124.0,4.0,0.0,62.0,2614.0,4285.0,40594.0,3.0,68.0,336.0,265.0,336.0,336.0,1,raw_available,71.0,
AV69090T12,SRT,KT2A,AV69090T12,0,SRTKT2A,FUJI,2023-12-08,2024-01-26,1999.0,100,230/121/33,56.0,19.0,35.0,42.0,154.0,3.0,0.0,72.0,3371.0,9032.0,44200.0,6.0,87.0,399.0,306.0,399.0,399.0,1,raw_available,93.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2019-03-09,2019-03-18,2000.0,200,230/115/22,62.0,20.0,5.0,16.0,36.0,0.0,0.0,82.0,2155.0,8526.0,37455.0,0.0,0.0,139.0,139.0,139.0,139.0,1,raw_available,0.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2020-02-14,2020-03-06,2000.0,200,230/115/22,61.0,11.0,13.0,14.0,46.0,0.0,0.0,95.0,2281.0,5038.0,39052.0,0.0,13.0,181.0,168.0,181.0,181.0,1,raw_available,13.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2021-01-31,2021-03-21,2000.0,200,230/115/22,50.0,9.0,29.0,16.0,39.0,0.0,0.0,100.0,2300.0,10410.0,52310.0,12.0,28.0,224.0,184.0,224.0,224.0,1,raw_available,40.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2022-04-08,2022-04-10,2000.0,200,230/115/22,56.0,10.0,23.0,29.0,71.0,1.0,0.0,91.0,2128.0,4047.0,29267.0,0.0,20.0,235.0,215.0,235.0,235.0,1,raw_available,20.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2022-08-14,2022-09-02,2000.0,200,230/115/22,55.0,10.0,8.0,45.0,80.0,0.0,0.0,92.0,2015.0,2145.0,45445.0,0.0,39.0,264.0,225.0,264.0,264.0,1,raw_available,39.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2023-02-17,2023-02-25,2000.0,200,230/115/22,58.0,9.0,21.0,37.0,84.0,0.0,0.0,95.0,2075.0,5709.0,33756.0,0.0,34.0,271.0,237.0,271.0,271.0,1,raw_available,34.0,
AX69026T2,RY2,KT3A,AX69026T2,0,RY2KT3A,FUJI,2024-04-20,2024-04-26,2000.0,200,230/115/22,60.0,8.0,21.0,32.0,93.0,3.0,0.0,71.0,2021.0,7262.0,29731.0,0.0,34.0,254.0,220.0,254.0,254.0,1,raw_available,34.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2019-05-04,2019-05-25,2000.0,200,230/72/11,73.0,21.0,47.0,76.0,307.0,10.0,0.0,81.0,5034.0,6057.0,43512.0,0.0,152.0,673.0,521.0,673.0,673.0,1,raw_available,152.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2019-11-02,2019-12-06,2000.0,200,230/72/11,67.0,16.0,98.0,102.0,365.0,12.0,0.0,91.0,5655.0,7153.0,41856.0,28.0,228.0,924.0,668.0,924.0,924.0,1,raw_available,256.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2020-06-05,2020-08-04,2000.0,200,230/72/11,69.0,15.0,64.0,93.0,306.0,4.0,0.0,78.0,5468.0,6950.0,58803.0,0.0,155.0,700.0,545.0,700.0,700.0,1,raw_available,155.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2020-11-09,2020-11-22,2000.0,200,230/72/11,62.0,9.0,68.0,71.0,265.0,0.0,0.0,30.0,2187.0,5800.0,140340.0,40.0,177.0,651.0,434.0,651.0,651.0,1,raw_available,217.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2021-05-20,2021-06-21,2000.0,200,230/72/11,52.0,8.0,102.0,101.0,334.0,0.0,0.0,80.0,3271.0,5371.0,52619.0,0.0,210.0,827.0,617.0,827.0,827.0,1,raw_available,210.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2021-11-08,2021-11-18,2000.0,200,230/72/11,60.0,,67.0,105.0,373.0,0.0,0.0,95.0,4519.0,2990.0,70440.0,44.0,241.0,910.0,640.0,910.0,910.0,1,raw_available,270.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2022-05-29,2022-06-03,2000.0,200,230/72/11,65.0,8.0,87.0,86.0,321.0,42.0,0.0,61.0,5424.0,5401.0,76340.0,2.0,203.0,802.0,597.0,802.0,802.0,1,raw_available,205.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2022-11-19,2022-11-28,2000.0,200,230/72/11,62.0,11.0,65.0,119.0,378.0,6.0,0.0,75.0,5293.0,8729.0,66256.0,10.0,214.0,867.0,643.0,867.0,867.0,1,raw_available,224.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2023-05-12,2023-05-14,2000.0,200,230/72/11,0.0,14.0,100.0,99.0,360.0,4.0,0.0,89.0,5899.0,8950.0,80040.0,27.0,241.0,920.0,652.0,920.0,920.0,1,raw_available,268.0,
AX69026T3,NB,KT2A,AX69026T3,0,NBKT2A,FUJI,2023-11-20,2023-12-24,2000.0,200,230/72/11,58.0,12.0,47.0,147.0,421.0,13.0,0.0,104.0,4992.0,7108.0,89445.0,13.0,210.0,955.0,732.0,955.0,955.0,1,raw_available,223.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2019-05-04,2019-05-25,2000.0,200,230/69/11,80.0,22.0,11.0,23.0,74.0,0.0,0.0,98.0,2443.0,4703.0,21134.0,0.0,29.0,235.0,206.0,235.0,235.0,1,raw_available,29.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2019-11-02,2019-12-06,2000.0,200,230/69/11,65.0,11.0,8.0,72.0,56.0,4.0,0.0,106.0,3152.0,18757.0,45101.0,6.0,30.0,282.0,246.0,282.0,282.0,1,raw_available,36.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2020-06-05,2020-08-04,2000.0,200,230/69/11,40.0,16.0,24.0,37.0,75.0,0.0,0.0,109.0,3423.0,4903.0,26472.0,0.0,73.0,318.0,245.0,318.0,318.0,1,raw_available,73.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2020-11-09,2020-11-22,2000.0,200,230/69/11,33.0,6.0,22.0,5.0,10.0,0.0,0.0,23.0,597.0,5650.0,31370.0,3.0,10.0,73.0,60.0,73.0,73.0,1,raw_available,13.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2021-05-20,2021-06-14,2000.0,200,230/69/11,52.0,10.0,51.0,3.0,13.0,0.0,0.0,88.0,1500.0,4983.0,54018.0,0.0,13.0,168.0,155.0,168.0,168.0,1,raw_available,13.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2021-11-08,2021-11-18,2000.0,200,230/69/11,58.0,,6.0,7.0,13.0,0.0,0.0,185.0,3336.0,4270.0,47270.0,7.0,12.0,230.0,211.0,230.0,230.0,1,raw_available,19.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2022-05-29,2022-06-03,2000.0,200,230/69/11,58.0,10.0,15.0,32.0,34.0,5.0,0.0,172.0,3524.0,4199.0,65792.0,8.0,22.0,288.0,258.0,288.0,288.0,1,raw_available,30.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2022-11-19,2022-11-28,2000.0,200,230/69/11,56.0,14.0,13.0,39.0,49.0,2.0,0.0,141.0,3199.0,4980.0,77880.0,19.0,28.0,291.0,244.0,291.0,291.0,1,raw_available,47.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2023-05-12,2023-05-14,2000.0,200,230/69/11,0.0,12.0,9.0,14.0,18.0,1.0,0.0,149.0,3132.0,7370.0,41160.0,5.0,18.0,214.0,191.0,214.0,214.0,1,raw_available,23.0,trip by over current phase B
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2023-11-20,2023-12-24,2000.0,200,230/69/11,54.0,13.0,44.0,16.0,28.0,4.0,0.0,185.0,2413.0,10247.0,42136.0,4.0,21.0,302.0,277.0,302.0,302.0,1,raw_available,25.0,
AX69026T4,NB,KT1A,AX69026T4,0,NBKT1A,FUJI,2024-06-21,2024-06-23,2000.0,200,230/69/11,56.0,11.0,29.0,23.0,37.0,3.0,0.0,202.0,3496.0,6716.0,41519.0,3.0,22.0,319.0,294.0,319.0,319.0,1,raw_available,25.0,
EDP001201,MR,KT1A,EDP001201,0,MRKT1A,EKARAT DAIHEN,2019-02-17,2019-03-24,2007.0,50,115/22,47.0,10.0,11.0,117.0,221.0,0.0,0.0,225.0,1687.0,7339.0,45251.0,0.0,125.0,699.0,574.0,699.0,699.0,1,raw_available,125.0,
EDP001201,MR,KT1A,EDP001201,0,MRKT1A,EKARAT DAIHEN,2020-10-25,2020-11-17,2007.0,50,115/22,46.0,12.0,15.0,129.0,248.0,3.0,0.0,269.0,1776.0,2063.0,42933.0,0.0,138.0,802.0,664.0,802.0,802.0,1,raw_available,138.0,
EDP001201,MR,KT1A,EDP001201,0,MRKT1A,EKARAT DAIHEN,2021-11-15,2021-12-14,2007.0,50,115/22,49.0,10.0,10.0,109.0,243.0,0.0,0.0,261.0,1794.0,8734.0,44125.0,0.0,118.0,741.0,623.0,741.0,741.0,1,raw_available,118.0,
EDP001201,MR,KT1A,EDP001201,0,MRKT1A,EKARAT DAIHEN,2023-02-05,2023-02-12,2007.0,50,115/22,47.0,6.0,14.0,120.0,244.0,1.0,0.0,268.0,1780.0,4540.0,44070.0,14.0,202.0,863.0,647.0,863.0,863.0,1,raw_available,216.0,
EDP001201,MR,KT1A,EDP001201,0,MRKT1A,EKARAT DAIHEN,2024-05-25,2024-06-08,2007.0,50,115/22,50.0,7.0,13.0,156.0,373.0,4.0,0.0,264.0,1619.0,8823.0,54068.0,12.0,202.0,1024.0,810.0,1024.0,1024.0,1,raw_available,214.0,
EDP001301,UD2,KT2A,EDP001301,0,UD2KT2A,EKARAT DAIHEN,2019-02-06,2019-05-12,2007.0,50,115/22,45.0,26.0,40.0,9.0,2.0,3.0,0.0,612.0,1644.0,13703.0,51898.0,4.0,2.0,672.0,666.0,672.0,672.0,1,raw_available,6.0,
EDP001301,UD2,KT2A,EDP001301,0,UD2KT2A,EKARAT DAIHEN,2020-04-05,2020-05-15,2007.0,50,115/22,54.0,8.0,92.0,11.0,3.0,0.0,0.0,1014.0,2572.0,8674.0,46879.0,0.0,6.0,1126.0,1120.0,1126.0,1126.0,1,raw_available,6.0,
EDP001301,UD2,KT2A,EDP001301,0,UD2KT2A,EKARAT DAIHEN,2021-02-15,2021-05-24,2007.0,50,115/22,51.0,27.0,48.0,14.0,0.0,4.0,0.0,1354.0,4540.0,14254.0,57766.0,5.0,6.0,1431.0,1420.0,1431.0,1431.0,1,raw_available,11.0,
EDP001301,UD2,KT2A,EDP001301,0,UD2KT2A,EKARAT DAIHEN,2022-01-19,2022-02-06,2007.0,50,115/22,48.0,7.0,75.0,7.0,2.0,1.0,0.0,699.0,3010.0,6574.0,45128.0,3.0,4.0,791.0,784.0,791.0,791.0,1,raw_available,7.0,
EDP001301,UD2,KT2A,EDP001301,0,UD2KT2A,EKARAT DAIHEN,2023-02-04,2023-02-17,2007.0,50,115/22,44.0,10.0,49.0,9.0,3.0,3.0,0.0,568.0,2700.0,6398.0,43141.0,10.0,4.0,646.0,632.0,646.0,646.0,1,raw_available,14.0,
EDP001301,UD2,KT2A,EDP001301,0,UD2KT2A,EKARAT DAIHEN,2024-01-16,2024-02-10,2007.0,50,115/22,46.0,6.0,77.0,0.0,4.0,8.0,0.0,842.0,2294.0,9658.0,45030.0,6.0,7.0,944.0,931.0,944.0,944.0,1,raw_available,13.0,
EDP001401,RA,KT1A,EDP001401,0,RAKT1A,DAIHEN,2019-09-19,2019-11-23,2008.0,50,115/33/11,28.0,18.0,25.0,70.0,0.0,3.0,0.0,100.0,692.0,11906.0,50564.0,0.0,0.0,198.0,198.0,198.0,198.0,1,raw_available,0.0,
EDP001401,RA,KT1A,EDP001401,0,RAKT1A,DAIHEN,2020-09-07,2020-10-11,2008.0,50,115/33/11,56.0,13.0,21.0,65.0,183.0,0.0,0.0,118.0,1113.0,2715.0,31532.0,0.0,70.0,457.0,387.0,457.0,457.0,1,raw_available,70.0,ทดสอบ DBV. ได้ค่าเฉลี่ยที่ 22.4 kV.
EDP001401,RA,KT1A,EDP001401,0,RAKT1A,DAIHEN,2021-09-10,2021-11-16,2008.0,50,115/33/11,57.0,17.0,24.0,61.0,171.0,0.0,0.0,101.0,1778.0,7920.0,40020.0,18.0,142.0,517.0,357.0,517.0,517.0,1,raw_available,160.0,
EDP001401,RA,KT1A,EDP001401,0,RAKT1A,DAIHEN,2022-09-25,2022-10-08,2008.0,50,115/33/11,30.0,10.0,39.0,78.0,224.0,1.0,0.0,108.0,1879.0,6710.0,51520.0,11.0,187.0,648.0,450.0,648.0,648.0,1,raw_available,198.0,
EDP001401,RA,KT1A,EDP001401,0,RAKT1A,DAIHEN,2023-09-22,2023-11-17,2008.0,50,115/33/11,56.0,15.0,27.0,78.0,203.0,3.0,0.0,134.0,1755.0,11624.0,51519.0,11.0,121.0,577.0,445.0,577.0,577.0,1,raw_available,132.0,
EDP011201,NBL,KT3A,EDP011201,0,NBLKT3A,EKARAT DAIHEN,2019-02-03,2019-05-12,2012.0,50,115/22/11,50.0,18.0,37.0,0.0,13.0,5.0,0.0,494.0,1698.0,12158.0,47361.0,0.0,0.0,549.0,549.0,549.0,549.0,1,raw_available,0.0,
EDP011201,NBL,KT3A,EDP011201,0,NBLKT3A,EKARAT DAIHEN,2020-04-04,2020-05-15,2012.0,50,115/22/11,58.0,12.0,64.0,7.0,11.0,0.0,0.0,1024.0,2749.0,7785.0,60631.0,0.0,16.0,1243.0,1106.0,1243.0,1243.0,1,raw_available,137.0,
EDP011201,NBL,KT3A,EDP011201,0,NBLKT3A,EKARAT DAIHEN,2021-02-16,2021-05-24,2012.0,50,115/22/11,53.0,23.0,36.0,9.0,0.0,4.0,0.0,1438.0,5082.0,15890.0,69497.0,7.0,7.0,1501.0,1487.0,1501.0,1501.0,1,raw_available,14.0,
EDP011201,NBL,KT3A,EDP011201,0,NBLKT3A,EKARAT DAIHEN,2022-01-17,2022-02-06,2012.0,50,115/22/11,45.0,5.0,46.0,4.0,7.0,2.0,0.0,773.0,3595.0,9324.0,60951.0,4.0,9.0,845.0,832.0,845.0,845.0,1,raw_available,13.0,
EDP011201,NBL,KT3A,EDP011201,0,NBLKT3A,EKARAT DAIHEN,2023-01-15,2023-02-04,2012.0,50,115/22/11,36.0,5.0,38.0,13.0,7.0,8.0,0.0,1073.0,3762.0,4077.0,48373.0,0.0,0.0,1139.0,1139.0,1139.0,1139.0,1,raw_available,0.0,
EDP011201,NBL,KT3A,EDP011201,0,NBLKT3A,EKARAT DAIHEN,2024-01-14,2024-02-11,2012.0,50,115/22/11,44.0,7.0,43.0,12.0,8.0,8.0,0.0,966.0,2817.0,15555.0,64747.0,7.0,8.0,1052.0,1037.0,1052.0,1052.0,1,raw_available,15.0,
EDP011202,UB2,KT2A,EDP011202,0,UB2KT2A,EKARAT DAIHEN,2020-03-02,2020-04-03,2011.0,50,115/22/11,36.0,13.0,35.0,3.0,2.0,0.0,0.0,449.0,916.0,15954.0,47106.0,0.0,2.0,491.0,489.0,491.0,491.0,1,raw_available,2.0,
EDP011202,UB2,KT2A,EDP011202,0,UB2KT2A,EKARAT DAIHEN,2021-03-02,2021-05-20,2011.0,50,115/22/11,26.0,21.0,60.0,4.0,1.0,3.0,0.0,449.0,622.0,15523.0,54820.0,5.0,2.0,524.0,517.0,524.0,524.0,1,raw_available,7.0,
EDP011202,UB2,KT2A,EDP011202,0,UB2KT2A,EKARAT DAIHEN,2022-02-07,2022-02-18,2011.0,50,115/22/11,28.0,18.0,53.0,2.0,2.0,0.0,0.0,467.0,1369.0,10135.0,54876.0,0.0,0.0,524.0,524.0,524.0,524.0,1,raw_available,0.0,
EDP011202,UB2,KT2A,EDP011202,0,UB2KT2A,EKARAT DAIHEN,2023-02-04,2023-02-18,2011.0,50,115/22/11,0.0,7.0,67.0,5.0,1.0,3.0,0.0,932.0,1737.0,15862.0,61511.0,6.0,2.0,1016.0,1008.0,1016.0,1016.0,1,raw_available,8.0,
EDP011202,UB2,KT2A,EDP011202,0,UB2KT2A,EKARAT DAIHEN,2024-02-04,2024-03-08,2011.0,50,115/22/11,52.0,7.0,35.0,6.0,2.0,3.0,0.0,620.0,1670.0,18125.0,43122.0,6.0,4.0,676.0,666.0,676.0,676.0,1,raw_available,10.0,
EDP011203,BPI,KT2A,EDP011203,0,BPIKT2A,EKARAT-DAIHEN,2019-04-01,2019-04-19,2011.0,50,115/22/11,60.0,9.0,39.0,0.0,18.0,0.0,0.0,690.0,1940.0,7592.0,42123.0,0.0,0.0,747.0,747.0,747.0,747.0,1,raw_available,0.0,
EDP011203,BPI,KT2A,EDP011203,0,BPIKT2A,EKARAT-DAIHEN,2020-05-02,2020-06-01,2011.0,50,115/22/11,54.0,10.0,42.0,4.0,2.0,0.0,0.0,680.0,1096.0,9454.0,41201.0,0.0,3.0,731.0,728.0,731.0,731.0,1,raw_available,3.0,
EDP011203,BPI,KT2A,EDP011203,0,BPIKT2A,EKARAT-DAIHEN,2021-01-20,2021-02-05,2011.0,50,115/22/11,32.0,11.0,38.0,3.0,1.0,0.0,0.0,762.0,2603.0,6301.0,57961.0,0.0,3.0,807.0,804.0,807.0,807.0,1,raw_available,3.0,
EDP011203,BPI,KT2A,EDP011203,0,BPIKT2A,EKARAT-DAIHEN,2022-03-10,2022-03-27,2011.0,50,115/22/11,52.0,12.0,26.0,0.0,0.0,6.0,0.0,916.0,2492.0,7936.0,49319.0,0.0,0.0,948.0,948.0,948.0,948.0,1,raw_available,0.0,
EDP011203,BPI,KT2A,EDP011203,0,BPIKT2A,EKARAT-DAIHEN,2023-03-10,2023-03-17,2011.0,50,115/22/11,52.0,9.0,48.0,8.0,2.0,8.0,0.0,1027.0,2800.0,8668.0,62645.0,7.0,4.0,1104.0,1093.0,1104.0,1104.0,1,raw_available,11.0,
EDP011203,BPI,KT2A,EDP011203,0,BPIKT2A,EKARAT-DAIHEN,2024-03-08,2024-04-08,2011.0,50,115/22/11,53.0,7.0,21.0,64.0,71.0,18.0,0.0,1154.0,3344.0,14488.0,66086.0,7.0,5.0,1340.0,1328.0,1340.0,1340.0,1,raw_available,12.0,
EDP011204,PHK,KT3A,EDP011204,0,PHKKT3A,EKARAT DAIHEN,2020-06-09,2020-06-21,2011.0,50,115/22/11,50.0,58.0,40.0,7.0,0.0,6.0,0.0,1035.0,2437.0,8489.0,42236.0,6.0,3.0,1097.0,1088.0,1097.0,1097.0,1,raw_available,9.0,
EDP011204,PHK,KT3A,EDP011204,0,PHKKT3A,EKARAT DAIHEN,2021-02-23,2021-05-20,2011.0,50,115/22/11,51.0,28.0,19.0,0.0,0.0,5.0,0.0,503.0,1390.0,26859.0,58907.0,0.0,0.0,527.0,527.0,527.0,527.0,1,raw_available,0.0,
EDP011204,PHK,KT3A,EDP011204,0,PHKKT3A,EKARAT DAIHEN,2022-02-01,2022-02-18,2011.0,50,115/22/11,41.0,10.0,51.0,3.0,1.0,2.0,0.0,676.0,1486.0,11130.0,57056.0,0.0,3.0,736.0,733.0,736.0,736.0,1,raw_available,3.0,
EDP011204,PHK,KT3A,EDP011204,0,PHKKT3A,EKARAT DAIHEN,2023-01-30,2023-02-18,2011.0,50,115/22/11,45.0,10.0,19.0,8.0,2.0,10.0,0.0,1151.0,2573.0,13442.0,68212.0,7.0,4.0,1201.0,1190.0,1201.0,1201.0,1,raw_available,11.0,
EDP011204,PHK,KT3A,EDP011204,0,PHKKT3A,EKARAT DAIHEN,2024-01-29,2024-03-08,2011.0,50,115/22/11,50.0,12.0,32.0,5.0,2.0,11.0,0.0,965.0,2597.0,9081.0,47819.0,5.0,6.0,1026.0,1015.0,1026.0,1026.0,1,raw_available,11.0,
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2019-03-04,2019-03-07,2011.0,50,115/22,33.0,9.0,31.0,5.0,1.0,3.0,0.0,879.0,1838.0,7581.0,33599.0,4.0,2.0,925.0,919.0,925.0,925.0,1,raw_available,6.0,Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2019-03-05,2019-03-08,2011.0,50,115/22,33.0,9.0,0.0,5.0,2.0,0.0,0.0,887.0,2119.0,7315.0,34125.0,0.0,2.0,896.0,894.0,896.0,896.0,1,raw_available,2.0,Oil ที่ Buchholz(Trip ด้วย Tx. Diff มีรอย Flash ที่ DS 2214 Ph. B)
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2020-04-18,2020-05-26,2011.0,50,115/22,54.0,14.0,14.0,5.0,2.0,5.0,0.0,904.0,2189.0,10380.0,69024.0,5.0,3.0,938.0,930.0,938.0,938.0,1,raw_available,8.0,
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2021-02-20,2021-05-21,2011.0,50,115/22,55.0,37.0,32.0,5.0,2.0,8.0,0.0,1004.0,2567.0,22240.0,77318.0,4.0,3.0,1058.0,1051.0,1058.0,1058.0,1,raw_available,7.0,
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2022-01-30,2022-02-18,2011.0,50,115/22,50.0,19.0,33.0,3.0,1.0,2.0,0.0,806.0,2440.0,9923.0,62864.0,1.0,2.0,848.0,845.0,848.0,848.0,1,raw_available,3.0,
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2023-01-28,2023-02-13,2011.0,50,115/22,50.0,7.0,31.0,10.0,4.0,12.0,0.0,1407.0,3460.0,11651.0,68002.0,6.0,7.0,1477.0,1464.0,1477.0,1477.0,1,raw_available,13.0,
EDP011205,SD,KT1A,EDP011205,0,SDKT1A,EKARAT-HAIDEN,2024-01-27,2024-03-09,2011.0,50,115/22,51.0,14.0,20.0,5.0,3.0,6.0,0.0,1101.0,2729.0,10048.0,48575.0,2.0,1.0,1138.0,1135.0,1138.0,1138.0,1,raw_available,3.0,
EDP011206,SD,KT2A,EDP011206,0,SDKT2A,EKARAT-DAIHEN,2020-04-18,2020-05-26,2011.0,50,115/22,51.0,11.0,4.0,0.0,1.0,1.0,0.0,599.0,1369.0,6867.0,37291.0,2.0,1.0,608.0,605.0,608.0,608.0,1,raw_available,3.0,
EDP011206,SD,KT2A,EDP011206,0,SDKT2A,EKARAT-DAIHEN,2021-02-20,2021-05-20,2011.0,50,115/22,49.0,28.0,18.0,0.0,48.0,4.0,0.0,513.0,1376.0,22811.0,53270.0,0.0,0.0,583.0,583.0,583.0,583.0,1,raw_available,0.0,
EDP011206,SD,KT2A,EDP011206,0,SDKT2A,EKARAT-DAIHEN,2022-01-30,2022-02-19,2011.0,50,115/22,46.0,17.0,27.0,2.0,1.0,1.0,0.0,446.0,1681.0,12574.0,56523.0,0.0,3.0,480.0,477.0,480.0,480.0,1,raw_available,3.0,
EDP011206,SD,KT2A,EDP011206,0,SDKT2A,EKARAT-DAIHEN,2023-01-28,2023-02-13,2011.0,50,115/22,46.0,5.0,17.0,3.0,2.0,4.0,0.0,668.0,1773.0,16280.0,75340.0,66.0,4.0,764.0,694.0,764.0,764.0,1,raw_available,70.0,
EDP011206,SD,KT2A,EDP011206,0,SDKT2A,EKARAT-DAIHEN,2024-01-27,2024-03-09,2011.0,50,115/22,48.0,12.0,21.0,4.0,0.0,6.0,0.0,766.0,2414.0,13230.0,50625.0,24.0,0.0,821.0,797.0,821.0,821.0,1,raw_available,24.0,
EDP011301,RY1,KT1A,EDP011301,0,RY1KT1A,EKARAT,2020-03-22,2020-04-10,2014.0,50,115/22,52.0,7.0,56.0,8.0,3.0,0.0,0.0,641.0,1660.0,8140.0,66340.0,0.0,6.0,714.0,708.0,714.0,714.0,1,raw_available,6.0,
EDP011301,RY1,KT1A,EDP011301,0,RY1KT1A,EKARAT,2022-03-17,2022-03-31,2014.0,50,115/22,53.0,15.0,23.0,7.0,2.0,0.0,0.0,658.0,1729.0,8034.0,81662.0,0.0,6.0,696.0,690.0,696.0,696.0,1,raw_available,6.0,
EDP011301,RY1,KT1A,EDP011301,0,RY1KT1A,EKARAT,2022-09-16,2022-09-22,2014.0,50,115/22,46.0,6.0,4.0,12.0,1.0,6.0,0.0,606.0,2735.0,7440.0,70680.0,7.0,6.0,642.0,629.0,642.0,642.0,1,raw_available,13.0,
EDP011301,RY1,KT1A,EDP011301,0,RY1KT1A,EKARAT,2023-05-13,2023-05-21,2014.0,50,115/22,54.0,7.0,8.0,23.0,3.0,3.0,0.0,641.0,2572.0,7924.0,58992.0,2.0,1.0,681.0,678.0,681.0,681.0,1,raw_available,3.0,
EDP011301,RY1,KT1A,EDP011301,0,RY1KT1A,EKARAT,2024-04-19,2024-04-24,2014.0,50,115/22,55.0,10.0,10.0,32.0,6.0,8.0,0.0,757.0,5440.0,11410.0,48140.0,202.0,14.0,1029.0,813.0,1029.0,1029.0,1,raw_available,216.0,
EDP011302,PA1,KT1A,EDP011302,0,PA1KT1A,EKARAT,2020-01-20,2020-02-06,2013.0,50,115/22,50.0,12.0,31.0,9.0,5.0,0.0,0.0,500.0,2426.0,3600.0,65490.0,5.0,8.0,558.0,545.0,558.0,558.0,1,raw_available,13.0,
EDP011302,PA1,KT1A,EDP011302,0,PA1KT1A,EKARAT,2021-01-22,2021-03-21,2013.0,50,115/22,54.0,9.0,33.0,0.0,3.0,0.0,0.0,525.0,2500.0,5570.0,12487.0,0.0,0.0,561.0,561.0,561.0,561.0,1,raw_available,0.0,
EDP011302,PA1,KT1A,EDP011302,0,PA1KT1A,EKARAT,2022-07-09,2022-07-30,2013.0,50,115/22,47.0,14.0,15.0,4.0,3.0,3.0,0.0,520.0,2519.0,10543.0,74826.0,6.0,4.0,555.0,545.0,555.0,555.0,1,raw_available,10.0,
EDP011302,PA1,KT1A,EDP011302,0,PA1KT1A,EKARAT,2023-02-17,2023-02-26,2013.0,50,115/22,50.0,5.0,9.0,5.0,12.0,10.0,0.0,529.0,2623.0,8612.0,54803.0,0.0,0.0,565.0,565.0,565.0,565.0,1,raw_available,0.0,
EDP011302,PA1,KT1A,EDP011302,0,PA1KT1A,EKARAT,2024-02-18,2024-03-17,2013.0,50,115/22,50.0,13.0,14.0,10.0,8.0,12.0,0.0,616.0,2455.0,21748.0,58018.0,7.0,15.0,682.0,660.0,682.0,682.0,1,raw_available,22.0,
EDP011303,MS,KT1A,EDP011303,0,MSKT1A,EKARAT DAIHEN,2019-01-26,2019-01-31,2012.0,50,115/22,40.0,12.0,7.0,0.0,17.0,0.0,0.0,103.0,631.0,6696.0,34586.0,0.0,0.0,127.0,127.0,127.0,127.0,1,raw_available,0.0,
EDP011303,MS,KT1A,EDP011303,0,MSKT1A,EKARAT DAIHEN,2020-12-26,2021-01-12,2012.0,50,115/22,34.0,10.0,29.0,2.0,5.0,0.0,0.0,650.0,2227.0,7486.0,56152.0,0.0,6.0,692.0,686.0,692.0,692.0,1,raw_available,6.0,
EDP011303,MS,KT1A,EDP011303,0,MSKT1A,EKARAT DAIHEN,2021-05-15,2021-06-25,2012.0,50,115/22,45.0,25.0,2.0,0.0,0.0,0.0,0.0,31.0,52.0,8261.0,20654.0,0.0,0.0,33.0,33.0,33.0,33.0,1,raw_available,0.0,
EDP011303,MS,KT1A,EDP011303,0,MSKT1A,EKARAT DAIHEN,2022-10-23,2022-11-20,2012.0,50,115/22,50.0,21.0,10.0,3.0,5.0,2.0,0.0,595.0,1562.0,8795.0,46401.0,0.0,7.0,622.0,615.0,622.0,622.0,1,raw_available,7.0,
EDP011303,MS,KT1A,EDP011303,0,MSKT1A,EKARAT DAIHEN,2023-02-03,2023-02-12,2012.0,50,115/22,41.0,7.0,12.0,4.0,5.0,2.0,0.0,753.0,1745.0,5020.0,48500.0,50.0,9.0,835.0,776.0,835.0,835.0,1,raw_available,59.0,
EDP011304,MS,KT2A,EDP011304,0,MSKT2A,EKARAT-DAIHEN,2019-01-26,2019-01-31,2012.0,50,115/22,48.0,8.0,10.0,2.0,24.0,0.0,0.0,141.0,911.0,8357.0,43253.0,0.0,0.0,177.0,177.0,177.0,177.0,1,raw_available,0.0,
EDP011304,MS,KT2A,EDP011304,0,MSKT2A,EKARAT-DAIHEN,2020-12-26,2021-01-12,2012.0,50,115/22,42.0,10.0,39.0,4.0,11.0,0.0,0.0,999.0,3668.0,6274.0,50897.0,0.0,14.0,1067.0,1053.0,1067.0,1067.0,1,raw_available,14.0,
EDP011304,MS,KT2A,EDP011304,0,MSKT2A,EKARAT-DAIHEN,2021-05-15,2021-06-25,2012.0,50,115/22,47.0,17.0,36.0,5.0,12.0,1.0,0.0,1291.0,5337.0,5366.0,41409.0,5.0,17.0,1367.0,1345.0,1367.0,1367.0,1,raw_available,22.0,
EDP011304,MS,KT2A,EDP011304,0,MSKT2A,EKARAT-DAIHEN,2022-10-23,2022-11-20,2012.0,50,115/22,52.0,19.0,17.0,10.0,13.0,7.0,0.0,1317.0,5413.0,10102.0,50271.0,7.0,15.0,1386.0,1364.0,1386.0,1386.0,1,raw_available,22.0,
EDP011304,MS,KT2A,EDP011304,0,MSKT2A,EKARAT-DAIHEN,2023-02-03,2023-02-12,2012.0,50,115/22,44.0,6.0,14.0,10.0,13.0,8.0,0.0,1245.0,5227.0,16431.0,79425.0,7.0,15.0,1312.0,1290.0,1312.0,1312.0,1,raw_available,22.0,
EDP011305,KS,KT1A,EDP011305,0,KSKT1A,EKARAT,2019-02-07,2019-03-02,2012.0,50,115/22,46.0,25.0,53.0,19.0,0.0,9.0,0.0,804.0,2645.0,6441.0,47051.0,0.0,0.0,885.0,885.0,885.0,885.0,1,raw_available,0.0,
EDP011305,KS,KT1A,EDP011305,0,KSKT1A,EKARAT,2021-02-21,2021-04-02,2012.0,50,115/22,50.0,16.0,29.0,0.0,3.0,0.0,0.0,800.0,2700.0,6500.0,50000.0,0.0,0.0,832.0,832.0,832.0,832.0,1,raw_available,0.0,
EDP011305,KS,KT1A,EDP011305,0,KSKT1A,EKARAT,2022-02-06,2022-03-07,2012.0,50,115/22,49.0,9.0,31.0,0.0,8.0,9.0,0.0,940.0,3529.0,7586.0,56355.0,0.0,0.0,988.0,988.0,988.0,988.0,1,raw_available,0.0,
EDP011305,KS,KT1A,EDP011305,0,KSKT1A,EKARAT,2023-02-24,2023-03-10,2012.0,50,115/22,49.0,6.0,17.0,10.0,5.0,7.0,0.0,975.0,3568.0,6173.0,68652.0,2.0,8.0,1024.0,1014.0,1024.0,1024.0,1,raw_available,10.0,
EDP011305,KS,KT1A,EDP011305,0,KSKT1A,EKARAT,2024-02-09,2024-02-16,2012.0,50,115/22,52.0,11.0,24.0,11.0,6.0,14.0,0.0,1289.0,4392.0,9579.0,66799.0,9.0,12.0,1365.0,1344.0,1365.0,1365.0,1,raw_available,21.0,
EDP011306,KS,KT2A,EDP011306,0,KSKT2A,EKARAT,2019-02-07,2019-03-02,2012.0,50,115/22,46.0,15.0,64.0,7.0,0.0,0.0,0.0,396.0,1272.0,8010.0,50681.0,0.0,0.0,467.0,467.0,467.0,467.0,1,raw_available,0.0,
EDP011306,KS,KT2A,EDP011306,0,KSKT2A,EKARAT,2021-02-21,2021-04-02,2012.0,50,115/22,48.0,21.0,28.0,0.0,0.0,0.0,0.0,300.0,1300.0,8660.0,53000.0,0.0,0.0,328.0,328.0,328.0,328.0,1,raw_available,0.0,
EDP011306,KS,KT2A,EDP011306,0,KSKT2A,EKARAT,2022-02-06,2022-03-07,2012.0,50,115/22,47.0,11.0,26.0,0.0,11.0,12.0,0.0,638.0,2603.0,9199.0,53713.0,0.0,0.0,687.0,687.0,687.0,687.0,1,raw_available,0.0,
EDP011306,KS,KT2A,EDP011306,0,KSKT2A,EKARAT,2022-03-19,2022-03-19,2012.0,50,115/22,47.0,7.0,29.0,12.0,2.0,11.0,0.0,1387.0,3755.0,6923.0,60212.0,4.0,3.0,1448.0,1441.0,1448.0,1448.0,1,raw_available,7.0,เนื่องจากมี Oil Flow relay ของห้อง OLTC ทำงาน
EDP011306,KS,KT2A,EDP011306,0,KSKT2A,EKARAT,2023-02-24,2023-03-10,2012.0,50,115/22,50.0,9.0,18.0,6.0,2.0,8.0,0.0,794.0,3120.0,4541.0,66715.0,2.0,1.0,831.0,828.0,831.0,831.0,1,raw_available,3.0,
EDP011306,KS,KT2A,EDP011306,0,KSKT2A,EKARAT,2024-02-09,2024-02-24,2012.0,50,115/22,48.0,9.0,22.0,8.0,7.0,17.0,0.0,1431.0,4228.0,11529.0,69504.0,7.0,13.0,1505.0,1485.0,1505.0,1505.0,1,raw_available,20.0,
EDP011307,NY,KT1A,EDP011307,0,NYKT1A,EKARAT,2019-12-19,2020-01-09,2012.0,50,115/22,40.0,12.0,18.0,3.0,3.0,0.0,0.0,601.0,2126.0,16681.0,61669.0,0.0,7.0,632.0,625.0,632.0,632.0,1,raw_available,7.0,
EDP011307,NY,KT1A,EDP011307,0,NYKT1A,EKARAT,2020-06-29,2020-08-15,2012.0,50,115/22,52.0,14.0,38.0,0.0,1.0,0.0,0.0,818.0,3985.0,10500.0,112890.0,31.0,1.0,889.0,857.0,889.0,889.0,1,raw_available,32.0,
EDP011307,NY,KT1A,EDP011307,0,NYKT1A,EKARAT,2022-01-15,2022-01-29,2012.0,50,115/22,25.0,11.0,19.0,2.0,1.0,0.0,0.0,820.0,3981.0,9240.0,61510.0,34.0,2.0,878.0,842.0,878.0,878.0,1,raw_available,36.0,
EDP011307,NY,KT1A,EDP011307,0,NYKT1A,EKARAT,2022-07-07,2022-07-30,2012.0,50,115/22,52.0,15.0,20.0,2.0,4.0,6.0,0.0,1079.0,3992.0,17042.0,60525.0,20.0,0.0,1131.0,1111.0,1131.0,1131.0,1,raw_available,20.0,
EDP011307,NY,KT1A,EDP011307,0,NYKT1A,EKARAT,2023-03-17,2023-03-25,2012.0,50,115/22,40.0,7.0,12.0,7.0,3.0,6.0,0.0,932.0,3498.0,24205.0,57549.0,0.0,0.0,960.0,960.0,960.0,960.0,1,raw_available,0.0,
EDP011308,PA1,KT2A,EDP011308,0,PA1KT2A,EKARAT,2020-01-20,2020-02-06,2013.0,50,115/22,42.0,15.0,31.0,8.0,5.0,2.0,0.0,1033.0,2162.0,4310.0,68350.0,9.0,7.0,1095.0,1079.0,1095.0,1095.0,1,raw_available,16.0,
EDP011308,PA1,KT2A,EDP011308,0,PA1KT2A,EKARAT,2021-01-22,2021-03-23,2013.0,50,115/22,50.0,17.0,20.0,0.0,4.0,5.0,0.0,498.0,2200.0,8520.0,62665.0,0.0,5.0,532.0,527.0,532.0,532.0,1,raw_available,5.0,
EDP011308,PA1,KT2A,EDP011308,0,PA1KT2A,EKARAT,2022-07-09,2022-07-30,2013.0,50,115/22,42.0,16.0,17.0,4.0,3.0,4.0,0.0,577.0,2276.0,10062.0,71895.0,5.0,4.0,614.0,605.0,614.0,614.0,1,raw_available,9.0,
EDP011308,PA1,KT2A,EDP011308,0,PA1KT2A,EKARAT,2023-02-17,2023-02-26,2013.0,50,115/22,55.0,13.0,7.0,3.0,6.0,12.0,0.0,528.0,1926.0,18305.0,56964.0,0.0,0.0,556.0,556.0,556.0,556.0,1,raw_available,0.0,
EDP011308,PA1,KT2A,EDP011308,0,PA1KT2A,EKARAT,2024-02-18,2024-03-16,2013.0,50,115/22,48.0,13.0,7.0,11.0,5.0,15.0,0.0,588.0,2100.0,18650.0,48000.0,37.0,9.0,672.0,626.0,672.0,672.0,1,raw_available,46.0,
EDP011901,PYK,KT2A,EDP011901,0,PYKKT2A,DAIHEN,2019-03-22,2019-04-18,2012.0,50,115/22,37.0,23.0,33.0,0.0,13.0,0.0,0.0,475.0,1261.0,14717.0,44560.0,0.0,0.0,521.0,521.0,521.0,521.0,1,raw_available,0.0,Cold stanby.
EDP011901,PYK,KT2A,EDP011901,0,PYKKT2A,DAIHEN,2020-03-21,2020-05-26,2012.0,50,115/22,50.0,23.0,34.0,0.0,6.0,0.0,0.0,512.0,1418.0,18312.0,45913.0,0.0,0.0,552.0,552.0,552.0,552.0,1,raw_available,0.0,
EDP011901,PYK,KT2A,EDP011901,0,PYKKT2A,DAIHEN,2021-01-10,2021-02-01,2012.0,50,115/22,40.0,11.0,42.0,3.0,4.0,0.0,0.0,586.0,2374.0,11463.0,53685.0,0.0,6.0,641.0,635.0,641.0,641.0,1,raw_available,6.0,
EDP011901,PYK,KT2A,EDP011901,0,PYKKT2A,DAIHEN,2022-02-26,2022-03-27,2012.0,50,115/22,53.0,16.0,44.0,3.0,4.0,2.0,0.0,557.0,1994.0,11460.0,62910.0,16.0,6.0,632.0,610.0,632.0,632.0,1,raw_available,22.0,
EDP011901,PYK,KT2A,EDP011901,0,PYKKT2A,DAIHEN,2023-02-24,2023-03-12,2012.0,50,115/22,60.0,10.0,36.0,8.0,7.0,9.0,0.0,1226.0,2640.0,16153.0,52924.0,3.0,2.0,1291.0,1286.0,1291.0,1291.0,1,raw_available,5.0,
EDP011902,KK1,KT2A,EDP011902,0,KK1KT2A,DAIHEN,2019-02-12,2019-05-10,2012.0,50,115/22,49.0,13.0,17.0,2.0,0.0,3.0,0.0,401.0,1353.0,14658.0,49659.0,2.0,0.0,425.0,423.0,425.0,425.0,1,raw_available,2.0,
EDP011902,KK1,KT2A,EDP011902,0,KK1KT2A,DAIHEN,2020-02-06,2020-02-28,2012.0,50,115/22,48.0,7.0,53.0,3.0,0.0,0.0,0.0,463.0,1255.0,9703.0,39157.0,0.0,0.0,519.0,519.0,519.0,519.0,1,raw_available,0.0,
EDP011902,KK1,KT2A,EDP011902,0,KK1KT2A,DAIHEN,2021-02-05,2021-03-08,2012.0,50,115/22,43.0,6.0,5.0,0.0,1.0,3.0,0.0,229.0,1418.0,10367.0,54273.0,2.0,2.0,242.0,238.0,242.0,242.0,1,raw_available,4.0,
EDP011902,KK1,KT2A,EDP011902,0,KK1KT2A,DAIHEN,2022-02-11,2022-03-28,2012.0,50,115/22,44.0,16.0,39.0,2.0,1.0,2.0,0.0,408.0,1891.0,11390.0,60890.0,83.0,3.0,538.0,452.0,538.0,538.0,1,raw_available,86.0,
