transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
EDP011902,KK1,KT2A,EDP011902,0,KK1KT2A,DAIHEN,2023-02-10,2023-03-10,2012.0,50,115/22,47.0,10.0,15.0,1.0,4.0,8.0,0.0,695.0,1967.0,13985.0,44255.0,1.0,1.0,725.0,723.0,725.0,725.0,1,raw_available,2.0,
EDP011902,KK1,KT2A,EDP011902,0,KK1KT2A,DAIHEN,2024-02-08,2024-03-17,2012.0,50,115/22,49.0,9.0,17.0,7.0,2.0,10.0,0.0,681.0,1936.0,15166.0,46667.0,5.0,3.0,725.0,717.0,725.0,725.0,1,raw_available,8.0,
EDP011903,NH,KT2A,EDP011903,0,NHKT2A,DAIHEN,2019-02-04,2019-05-12,2012.0,50,115/22,49.0,21.0,21.0,4.0,1.0,4.0,0.0,711.0,1346.0,12576.0,47181.0,4.0,1.0,746.0,741.0,746.0,746.0,1,raw_available,5.0,
EDP011903,NH,KT2A,EDP011903,0,NHKT2A,DAIHEN,2020-04-07,2020-05-15,2012.0,50,115/22,40.0,16.0,37.0,3.0,1.0,1.0,0.0,1049.0,1878.0,13085.0,65064.0,3.0,4.0,1098.0,1091.0,1098.0,1098.0,1,raw_available,7.0,
EDP011903,NH,KT2A,EDP011903,0,NHKT2A,DAIHEN,2021-02-12,2021-05-24,2012.0,50,115/22,48.0,19.0,46.0,5.0,2.0,5.0,0.0,945.0,3843.0,13311.0,52557.0,12.0,6.0,1021.0,1003.0,1021.0,1021.0,1,raw_available,18.0,
EDP011903,NH,KT2A,EDP011903,0,NHKT2A,DAIHEN,2022-01-18,2022-02-07,2012.0,50,115/22,42.0,14.0,27.0,2.0,1.0,3.0,0.0,605.0,2138.0,13207.0,61135.0,8.0,3.0,649.0,638.0,649.0,649.0,1,raw_available,11.0,
EDP011903,NH,KT2A,EDP011903,0,NHKT2A,DAIHEN,2023-01-18,2023-02-04,2012.0,50,115/22,47.0,10.0,30.0,7.0,1.0,12.0,0.0,966.0,2327.0,12744.0,66861.0,5.0,3.0,1024.0,1016.0,1024.0,1024.0,1,raw_available,8.0,
EDP011903,NH,KT2A,EDP011903,0,NHKT2A,DAIHEN,2024-01-17,2024-02-11,2012.0,50,115/22,41.0,13.0,33.0,4.0,2.0,13.0,0.0,873.0,2107.0,16814.0,63924.0,4.0,6.0,935.0,925.0,935.0,935.0,1,raw_available,10.0,
EDP011904,AN,KT2A,EDP011904,0,ANKT2A,DAIHEN,2020-02-28,2020-04-04,2013.0,50,115/22/11,49.0,15.0,27.0,4.0,2.0,2.0,0.0,617.0,1004.0,11354.0,68371.0,0.0,3.0,655.0,652.0,655.0,655.0,1,raw_available,3.0,
EDP011904,AN,KT2A,EDP011904,0,ANKT2A,DAIHEN,2021-02-26,2021-05-21,2013.0,50,115/22/11,50.0,29.0,42.0,7.0,2.0,8.0,0.0,544.0,854.0,14386.0,65964.0,6.0,3.0,612.0,603.0,612.0,612.0,1,raw_available,9.0,
EDP011904,AN,KT2A,EDP011904,0,ANKT2A,DAIHEN,2022-02-04,2022-02-18,2013.0,50,115/22/11,43.0,16.0,40.0,3.0,1.0,2.0,0.0,684.0,1439.0,11005.0,70904.0,3.0,2.0,735.0,730.0,735.0,735.0,1,raw_available,5.0,
EDP011904,AN,KT2A,EDP011904,0,ANKT2A,DAIHEN,2023-02-03,2023-02-16,2013.0,50,115/22/11,46.0,6.0,14.0,3.0,1.0,5.0,0.0,592.0,1642.0,10570.0,56560.0,28.0,3.0,646.0,615.0,646.0,646.0,1,raw_available,31.0,
EDP011904,AN,KT2A,EDP011904,0,ANKT2A,DAIHEN,2024-02-02,2024-03-08,2013.0,50,115/22/11,50.0,10.0,17.0,8.0,2.0,12.0,0.0,641.0,1625.0,19766.0,47492.0,4.0,5.0,689.0,680.0,689.0,689.0,1,raw_available,9.0,
EDP011905,MD1,KT2A,EDP011905,0,MD1KT2A,DAIHEN,2020-02-26,2020-03-29,2013.0,50,115/22/11,48.0,18.0,26.0,4.0,4.0,2.0,0.0,452.0,714.0,15254.0,61704.0,0.0,7.0,495.0,488.0,495.0,495.0,1,raw_available,7.0,
EDP011905,MD1,KT2A,EDP011905,0,MD1KT2A,DAIHEN,2021-02-25,2021-05-21,2013.0,50,115/22/11,51.0,13.0,40.0,6.0,3.0,7.0,0.0,376.0,475.0,18137.0,63192.0,5.0,4.0,441.0,432.0,441.0,441.0,1,raw_available,9.0,
EDP011905,MD1,KT2A,EDP011905,0,MD1KT2A,DAIHEN,2022-02-03,2022-02-19,2013.0,50,115/22/11,35.0,10.0,34.0,2.0,3.0,2.0,0.0,475.0,1046.0,12638.0,62651.0,0.0,4.0,520.0,516.0,520.0,520.0,1,raw_available,4.0,
EDP011905,MD1,KT2A,EDP011905,0,MD1KT2A,DAIHEN,2023-02-02,2023-02-12,2013.0,50,115/22/11,41.0,9.0,15.0,4.0,3.0,9.0,0.0,561.0,1213.0,7030.0,52210.0,26.0,4.0,622.0,592.0,622.0,622.0,1,raw_available,30.0,
EDP011905,MD1,KT2A,EDP011905,0,MD1KT2A,DAIHEN,2024-01-31,2024-03-08,2013.0,50,115/22/11,50.0,10.0,13.0,6.0,4.0,8.0,0.0,531.0,1588.0,20033.0,39245.0,3.0,7.0,572.0,562.0,572.0,572.0,1,raw_available,10.0,
EDP011907,KL,KT2A,EDP011907,0,KLKT2A,DAIHEN,2020-04-19,2020-05-17,2013.0,50,115/22/11,53.0,10.0,65.0,9.0,10.0,2.0,0.0,882.0,1750.0,13439.0,64905.0,3.0,12.0,983.0,968.0,983.0,983.0,1,raw_available,15.0,
EDP011907,KL,KT2A,EDP011907,0,KLKT2A,DAIHEN,2020-10-13,2020-10-16,2013.0,50,115/22/11,50.0,7.0,26.0,5.0,6.0,5.0,0.0,976.0,2158.0,4797.0,54671.0,7.0,6.0,1031.0,1018.0,1031.0,1031.0,1,raw_available,13.0,หลังจาก Trip ด้วย Bouchholz relay
EDP011907,KL,KT2A,EDP011907,0,KLKT2A,DAIHEN,2021-02-20,2021-06-14,2013.0,50,115/22/11,54.0,9.0,40.0,5.0,4.0,3.0,0.0,358.0,2052.0,6097.0,54671.0,5.0,6.0,421.0,410.0,421.0,421.0,1,raw_available,11.0,
EDP011907,KL,KT2A,EDP011907,0,KLKT2A,DAIHEN,2022-01-29,2022-02-20,2013.0,50,115/22/11,50.0,7.0,7.0,6.0,6.0,3.0,0.0,599.0,2145.0,8947.0,63684.0,2.0,7.0,630.0,621.0,630.0,630.0,1,raw_available,9.0,
EDP011907,KL,KT2A,EDP011907,0,KLKT2A,DAIHEN,2023-01-27,2023-02-13,2013.0,50,115/22/11,48.0,8.0,27.0,14.0,11.0,12.0,0.0,1195.0,2703.0,10846.0,63849.0,7.0,14.0,1280.0,1259.0,1280.0,1280.0,1,raw_available,21.0,
EDP011907,KL,KT2A,EDP011907,0,KLKT2A,DAIHEN,2024-01-26,2024-03-09,2013.0,50,115/22/11,50.0,9.0,26.0,12.0,9.0,12.0,0.0,1161.0,2529.0,7193.0,47072.0,15.0,3.0,1238.0,1220.0,1238.0,1238.0,1,raw_available,18.0,
EDP011908,KL,KT1A,EDP011908,0,KLKT1A,DAIHEN,2020-04-19,2020-05-17,2013.0,50,115/22/11,52.0,12.0,12.0,4.0,2.0,2.0,0.0,802.0,1572.0,11558.0,63227.0,1.0,5.0,828.0,822.0,828.0,828.0,1,raw_available,6.0,
EDP011908,KL,KT1A,EDP011908,0,KLKT1A,DAIHEN,2021-02-20,2021-05-21,2013.0,50,115/22/11,51.0,17.0,18.0,0.0,58.0,7.0,0.0,694.0,1739.0,10588.0,48287.0,0.0,0.0,777.0,777.0,777.0,777.0,1,raw_available,0.0,
EDP011908,KL,KT1A,EDP011908,0,KLKT1A,DAIHEN,2022-01-29,2022-02-20,2013.0,50,115/22/11,50.0,11.0,14.0,3.0,2.0,3.0,0.0,550.0,1995.0,10432.0,64407.0,3.0,3.0,578.0,572.0,578.0,578.0,1,raw_available,6.0,
EDP011908,KL,KT1A,EDP011908,0,KLKT1A,DAIHEN,2023-01-27,2023-02-13,2013.0,50,115/22/11,45.0,8.0,8.0,5.0,2.0,6.0,0.0,778.0,2114.0,7830.0,60470.0,31.0,6.0,836.0,799.0,836.0,836.0,1,raw_available,37.0,
EDP011908,KL,KT1A,EDP011908,0,KLKT1A,DAIHEN,2024-01-26,2024-03-10,2013.0,50,115/22/11,48.0,13.0,7.0,3.0,1.0,7.0,0.0,520.0,2000.0,8374.0,38378.0,3.0,4.0,545.0,538.0,545.0,545.0,1,raw_available,7.0,
EDP012001,NW,KT3A,EDP012001,0,NWKT3A,DAIHEN,2019-08-25,2019-10-19,2012.0,50,115/33,44.0,28.0,9.0,0.0,5.0,0.0,0.0,496.0,1958.0,7319.0,42409.0,0.0,0.0,510.0,510.0,510.0,510.0,1,raw_available,0.0,
EDP012001,NW,KT3A,EDP012001,0,NWKT3A,DAIHEN,2020-07-18,2020-08-24,2012.0,50,115/33,48.0,14.0,35.0,0.0,1.0,0.0,0.0,453.0,2033.0,9795.0,48369.0,0.0,3.0,492.0,489.0,492.0,492.0,1,raw_available,3.0,
EDP012001,NW,KT3A,EDP012001,0,NWKT3A,DAIHEN,2021-07-10,2021-11-05,2012.0,50,115/33,48.0,37.0,12.0,0.0,0.0,0.0,0.0,526.0,1876.0,24685.0,55269.0,0.0,0.0,538.0,538.0,538.0,538.0,1,raw_available,0.0,
EDP012001,NW,KT3A,EDP012001,0,NWKT3A,DAIHEN,2022-07-04,2022-07-25,2012.0,50,115/33,48.0,25.0,27.0,17.0,124.0,9.0,0.0,538.0,1915.0,20593.0,62062.0,0.0,38.0,753.0,715.0,753.0,753.0,1,raw_available,38.0,
EDP012001,NW,KT3A,EDP012001,0,NWKT3A,DAIHEN,2023-08-05,2023-12-04,2012.0,50,115/33,47.0,15.0,38.0,6.0,4.0,9.0,0.0,886.0,3861.0,8660.0,66241.0,5.0,8.0,956.0,943.0,956.0,956.0,1,raw_available,13.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2019-05-24,2019-08-09,2008.0,300,230/115,60.0,9.0,6.0,5.0,2.0,0.0,0.0,741.0,2214.0,8061.0,40181.0,0.0,1.0,755.0,754.0,755.0,755.0,1,raw_available,1.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2019-11-03,2019-12-06,2008.0,300,230/115,53.0,9.0,25.0,6.0,0.0,0.0,0.0,982.0,3942.0,7432.0,49551.0,0.0,0.0,1013.0,1013.0,1013.0,1013.0,1,raw_available,0.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2020-06-06,2020-08-04,2008.0,300,230/115,62.0,17.0,13.0,0.0,4.0,0.0,0.0,752.0,3660.0,10936.0,44132.0,0.0,0.0,769.0,769.0,769.0,769.0,1,raw_available,0.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2020-11-21,2020-11-30,2008.0,300,230/115,58.0,8.0,11.0,0.0,3.0,3.0,0.0,933.0,4678.0,6736.0,51515.0,3.0,4.0,957.0,950.0,957.0,957.0,1,raw_available,7.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2021-06-13,2021-08-28,2008.0,300,230/115,62.0,16.0,15.0,0.0,0.0,0.0,0.0,799.0,4330.0,6074.0,41052.0,0.0,0.0,814.0,814.0,814.0,814.0,1,raw_available,0.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2021-11-14,2021-11-20,2008.0,300,230/115,54.0,8.0,9.0,7.0,4.0,0.0,0.0,836.0,7241.0,5310.0,46180.0,0.0,5.0,861.0,856.0,861.0,861.0,1,raw_available,5.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2022-05-26,2022-05-29,2008.0,300,230/115,58.0,10.0,9.0,6.0,3.0,6.0,0.0,520.0,5307.0,10999.0,62932.0,2.0,7.0,573.0,544.0,573.0,573.0,1,raw_available,29.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2022-11-25,2022-11-28,2008.0,300,230/115,50.0,7.0,12.0,16.0,5.0,2.0,0.0,907.0,5410.0,7662.0,57969.0,2.0,5.0,949.0,942.0,949.0,949.0,1,raw_available,7.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2023-05-20,2023-05-25,2008.0,300,230/115,53.0,6.0,7.0,28.0,4.0,1.0,0.0,883.0,5205.0,9832.0,59054.0,3.0,6.0,932.0,923.0,932.0,932.0,1,raw_available,9.0,
GBK600001,SNO,KT2A,GBK600001,0,SNOKT2A,DAIHEN,2023-11-27,2023-12-28,2008.0,300,230/115,51.0,8.0,2.0,11.0,5.0,1.0,0.0,765.0,4766.0,41690.0,53470.0,4.0,8.0,796.0,784.0,796.0,796.0,1,raw_available,12.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2019-07-27,2019-08-30,2013.0,300,230/121/22,61.0,17.0,10.0,8.0,3.0,1.0,0.0,786.0,2004.0,9905.0,43552.0,1.0,4.0,813.0,808.0,813.0,813.0,1,raw_available,5.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2019-11-09,2019-11-11,2013.0,300,230/121/22,58.0,9.0,22.0,7.0,3.0,0.0,0.0,867.0,1776.0,4092.0,54984.0,0.0,3.0,902.0,899.0,902.0,902.0,1,raw_available,3.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2020-05-15,2020-05-29,2013.0,300,230/121/22,55.0,14.0,45.0,6.0,4.0,0.0,0.0,753.0,1544.0,12423.0,60422.0,3.0,4.0,815.0,808.0,815.0,815.0,1,raw_available,7.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2020-12-20,2020-12-25,2013.0,300,230/121/22,42.0,8.0,46.0,0.0,2.0,0.0,0.0,1205.0,3809.0,12782.0,61297.0,1.0,2.0,1256.0,1253.0,1256.0,1256.0,1,raw_available,3.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2021-05-21,2021-07-10,2013.0,300,230/121/22,57.0,21.0,30.0,4.0,2.0,0.0,0.0,650.0,4520.0,3984.0,56081.0,0.0,3.0,689.0,686.0,689.0,689.0,1,raw_available,3.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2021-11-09,2021-11-19,2013.0,300,230/121/22,50.0,15.0,19.0,0.0,7.0,0.0,0.0,866.0,2801.0,9962.0,48054.0,0.0,0.0,892.0,892.0,892.0,892.0,1,raw_available,0.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2022-05-28,2022-06-02,2013.0,300,230/121/22,,8.0,17.0,21.0,7.0,3.0,0.0,1631.0,4913.0,4483.0,50231.0,8.0,13.0,1700.0,1679.0,1700.0,1700.0,1,raw_available,21.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2022-11-14,2022-11-20,2013.0,300,230/121/22,,,0.0,0.0,0.0,0.0,0.0,0.0,4931.0,8607.0,46068.0,0.0,0.0,0.0,0.0,0.0,0.0,1,raw_available,0.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2022-12-15,2023-01-06,2013.0,300,230/121/22,44.0,7.0,13.0,5.0,3.0,0.0,0.0,1277.0,5229.0,5010.0,53530.0,1.0,3.0,1302.0,1298.0,1302.0,1302.0,1,raw_available,4.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2023-05-22,2023-05-26,2013.0,300,230/121/22,57.0,5.0,17.0,34.0,3.0,1.0,0.0,1326.0,5454.0,4637.0,56712.0,1.0,3.0,1385.0,1381.0,1385.0,1385.0,1,raw_available,4.0,
GBK600002,TPR,KT1A,GBK600002,0,TPRKT1A,DAIHEN,2023-11-12,2023-12-11,2013.0,300,230/121/22,54.0,10.0,3.0,11.0,3.0,6.0,0.0,1275.0,5164.0,4697.0,43160.0,5.0,3.0,1306.0,1298.0,1306.0,1306.0,1,raw_available,8.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2019-05-31,2019-06-29,2013.0,300,230/121/22,61.0,18.0,18.0,0.0,8.0,0.0,0.0,900.0,2770.0,8161.0,55345.0,0.0,0.0,926.0,926.0,926.0,926.0,1,raw_available,0.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2019-11-09,2019-11-12,2013.0,300,230/121/22,57.0,9.0,21.0,3.0,7.0,0.0,0.0,872.0,2418.0,6211.0,44248.0,0.0,0.0,903.0,903.0,903.0,903.0,1,raw_available,0.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2020-05-15,2020-05-30,2013.0,300,230/121/22,53.0,16.0,26.0,7.0,4.0,0.0,0.0,753.0,2819.0,12271.0,68071.0,0.0,5.0,795.0,790.0,795.0,795.0,1,raw_available,5.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2020-11-22,2020-12-04,2013.0,300,230/121/22,60.0,13.0,11.0,0.0,3.0,0.0,0.0,1144.0,3469.0,7680.0,57320.0,2.0,3.0,1163.0,1158.0,1163.0,1163.0,1,raw_available,5.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2021-05-21,2021-07-09,2013.0,300,230/121/22,56.0,19.0,11.0,9.0,5.0,1.0,0.0,702.0,2635.0,14470.0,60815.0,1.0,2.0,731.0,728.0,731.0,731.0,1,raw_available,3.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2021-11-09,2021-11-19,2013.0,300,230/121/22,55.0,13.0,18.0,0.0,5.0,0.0,0.0,742.0,2857.0,6203.0,40118.0,0.0,0.0,765.0,765.0,765.0,765.0,1,raw_available,0.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2022-05-28,2022-06-02,2013.0,300,230/121/22,,6.0,13.0,13.0,5.0,2.0,0.0,929.0,3421.0,8458.0,49114.0,4.0,0.0,966.0,962.0,966.0,966.0,1,raw_available,4.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2022-11-14,2022-11-20,2013.0,300,230/121/22,43.0,10.0,17.0,9.0,5.0,6.0,0.0,957.0,3920.0,6149.0,41342.0,1.0,1.0,996.0,994.0,996.0,996.0,1,raw_available,2.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2023-05-22,2023-05-26,2013.0,300,230/121/22,57.0,9.0,20.0,7.0,2.0,1.0,0.0,1217.0,4395.0,6354.0,52743.0,1.0,3.0,1251.0,1247.0,1251.0,1251.0,1,raw_available,4.0,
GBK600003,TPR,KT2A,GBK600003,0,TPRKT2A,DAIHEN,2023-11-12,2023-12-10,2013.0,300,230/121/22,52.0,30.0,4.0,16.0,2.0,1.0,0.0,1267.0,4267.0,6430.0,53564.0,1.0,4.0,1295.0,1290.0,1295.0,1295.0,1,raw_available,5.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2019-05-18,2019-05-24,2013.0,300,230/115,50.0,22.0,13.0,2.0,0.0,0.0,0.0,540.0,1240.0,9583.0,46343.0,0.0,0.0,555.0,555.0,555.0,555.0,1,raw_available,0.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2019-11-10,2019-12-08,2013.0,300,230/115,48.0,16.0,25.0,4.0,0.0,0.0,0.0,1029.0,1792.0,9048.0,51184.0,0.0,0.0,1058.0,1058.0,1058.0,1058.0,1,raw_available,0.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2020-05-24,2020-06-01,2013.0,300,230/115,49.0,13.0,22.0,5.0,4.0,0.0,0.0,738.0,1664.0,9320.0,48126.0,0.0,3.0,772.0,769.0,772.0,772.0,1,raw_available,3.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2020-11-24,2020-12-20,2013.0,300,230/115,52.0,15.0,36.0,3.0,2.0,0.0,0.0,811.0,1829.0,16934.0,41239.0,0.0,2.0,854.0,852.0,854.0,854.0,1,raw_available,2.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2021-06-07,2021-08-14,2013.0,300,230/115,50.0,22.0,17.0,0.0,5.0,0.0,0.0,781.0,1886.0,14158.0,55707.0,0.0,0.0,803.0,803.0,803.0,803.0,1,raw_available,0.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2021-11-07,2021-11-19,2013.0,300,230/115,42.0,14.0,18.0,0.0,4.0,0.0,0.0,974.0,2214.0,10777.0,49041.0,0.0,0.0,996.0,996.0,996.0,996.0,1,raw_available,0.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2022-05-26,2022-06-02,2013.0,300,230/115,52.0,14.0,15.0,2.0,4.0,2.0,0.0,1086.0,2469.0,9215.0,46689.0,0.0,0.0,1109.0,1109.0,1109.0,1109.0,1,raw_available,0.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2022-12-15,2023-01-06,2013.0,300,230/115,40.0,8.0,15.0,5.0,3.0,17.0,0.0,1557.0,4424.0,3290.0,53360.0,0.0,2.0,1599.0,1597.0,1599.0,1599.0,1,raw_available,2.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2023-05-25,2023-05-26,2013.0,300,230/115,48.0,8.0,17.0,6.0,7.0,4.0,0.0,1489.0,4103.0,6281.0,61482.0,2.0,7.0,1532.0,1523.0,1532.0,1532.0,1,raw_available,9.0,
GBK600004,ON,KT1A,GBK600004,0,ONKT1A,DAIHEN,2023-11-17,2024-12-16,2013.0,300,230/115,58.0,29.0,24.0,11.0,4.0,0.0,0.0,1134.0,4064.0,7779.0,56144.0,2.0,4.0,1179.0,1173.0,1179.0,1179.0,1,raw_available,6.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2019-05-18,2019-05-24,2013.0,300,230,52.0,20.0,14.0,0.0,12.0,0.0,0.0,607.0,2616.0,7109.0,39695.0,0.0,0.0,633.0,633.0,633.0,633.0,1,raw_available,0.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2019-11-10,2019-12-08,2013.0,300,230,48.0,12.0,26.0,6.0,0.0,0.0,0.0,612.0,1887.0,8347.0,47981.0,0.0,0.0,644.0,644.0,644.0,644.0,1,raw_available,0.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2020-05-24,2020-06-01,2013.0,300,230,50.0,15.0,25.0,8.0,5.0,0.0,0.0,490.0,2079.0,12031.0,45122.0,3.0,3.0,534.0,528.0,534.0,534.0,1,raw_available,6.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2020-11-24,2020-12-20,2013.0,300,230,52.0,16.0,33.0,6.0,4.0,0.0,0.0,645.0,2737.0,10325.0,47583.0,0.0,3.0,691.0,688.0,691.0,691.0,1,raw_available,3.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2021-06-07,2021-08-09,2013.0,300,230,51.0,14.0,20.0,0.0,5.0,0.0,0.0,494.0,1948.0,7815.0,41669.0,0.0,0.0,519.0,519.0,519.0,519.0,1,raw_available,0.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2021-11-07,2021-11-19,2013.0,300,230,34.0,14.0,19.0,0.0,7.0,0.0,0.0,493.0,2101.0,5578.0,39245.0,0.0,0.0,519.0,519.0,519.0,519.0,1,raw_available,0.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2022-05-26,2022-06-02,2013.0,300,230,53.0,9.0,13.0,3.0,5.0,1.0,0.0,496.0,2345.0,12756.0,45080.0,0.0,0.0,518.0,518.0,518.0,518.0,1,raw_available,0.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2022-12-15,2023-01-06,2013.0,300,230,42.0,10.0,14.0,7.0,4.0,0.0,0.0,684.0,3978.0,4970.0,47230.0,2.0,2.0,713.0,709.0,713.0,713.0,1,raw_available,4.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2023-05-25,2023-05-26,2013.0,300,230,50.0,7.0,21.0,11.0,6.0,3.0,0.0,673.0,3457.0,5975.0,55189.0,2.0,6.0,722.0,714.0,722.0,722.0,1,raw_available,8.0,
GBK600005,ON,KT2A,GBK600005,0,ONKT2A,DAIHEN,2023-11-17,2023-12-16,2013.0,300,230,50.0,11.0,28.0,13.0,5.0,0.0,0.0,557.0,2666.0,7767.0,50716.0,3.0,7.0,613.0,603.0,613.0,613.0,1,raw_available,10.0,
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2019-12-22,2020-01-04,2019.0,300,230/115,32.0,13.0,7.0,0.0,0.0,0.0,0.0,27.0,312.0,12849.0,28281.0,0.0,0.0,34.0,34.0,34.0,34.0,1,raw_available,0.0,นำเข้าใช้งานใหม่
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2020-06-29,2020-08-15,2019.0,300,230/115,54.0,12.0,21.0,4.0,2.0,1.0,0.0,87.0,606.0,7158.0,31099.0,1.0,1.0,117.0,115.0,117.0,117.0,1,raw_available,2.0,
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2021-06-21,2021-07-02,2019.0,300,230/115,55.0,28.0,38.0,6.0,3.0,1.0,0.0,176.0,1122.0,8480.0,32511.0,2.0,2.0,228.0,224.0,228.0,228.0,1,raw_available,4.0,
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2022-06-18,2022-06-25,2019.0,300,230/115,56.0,7.0,47.0,3.0,6.0,0.0,0.0,207.0,1389.0,4020.0,21865.0,0.0,0.0,263.0,263.0,263.0,263.0,1,raw_available,0.0,
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2023-06-11,2023-06-16,2019.0,300,230/115,57.0,6.0,67.0,11.0,5.0,1.0,0.0,292.0,1929.0,2841.0,19266.0,0.0,0.0,376.0,376.0,376.0,376.0,1,raw_available,0.0,
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2023-11-18,2023-12-28,2019.0,300,230/115,42.0,7.0,57.0,10.0,4.0,0.0,0.0,283.0,2049.0,12521.0,36092.0,11.0,0.0,365.0,354.0,365.0,365.0,1,raw_available,11.0,
GBK604201,SR2,KT2A,GBK604201,0,SR2KT2A,DAIHEN,2024-03-24,2024-04-19,2019.0,300,230/115,58.0,13.0,33.0,14.0,5.0,2.0,0.0,213.0,1568.0,7542.0,36344.0,3.0,3.0,273.0,267.0,273.0,273.0,1,raw_available,6.0,
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2019-11-01,2019-11-10,2019.0,300,230/115,42.0,7.0,19.0,2.0,2.0,0.0,0.0,14.0,105.0,19861.0,66010.0,0.0,2.0,39.0,37.0,39.0,39.0,1,raw_available,2.0,เข้าใช้งานครั้งแรก 9/10/48
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2019-12-22,2020-01-04,2019.0,300,230/115,33.0,13.0,14.0,0.0,0.0,0.0,0.0,49.0,429.0,12096.0,28111.0,0.0,0.0,63.0,63.0,63.0,63.0,1,raw_available,0.0,ตามผลหลังเข้าใช้งานมากกว่า1เดือน
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2020-06-29,2020-08-15,2019.0,300,230/115,54.0,15.0,44.0,12.0,2.0,0.0,0.0,83.0,899.0,7890.0,37770.0,1.0,2.0,144.0,141.0,144.0,144.0,1,raw_available,3.0,
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2021-06-21,2021-07-02,2019.0,300,230/115,54.0,6.0,52.0,9.0,5.0,1.0,0.0,169.0,1110.0,7282.0,34725.0,1.0,3.0,240.0,236.0,240.0,240.0,1,raw_available,4.0,
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2022-06-18,2022-06-25,2019.0,300,230/115,54.0,8.0,66.0,5.0,4.0,0.0,0.0,177.0,1311.0,4309.0,21842.0,0.0,0.0,252.0,252.0,252.0,252.0,1,raw_available,0.0,
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2023-06-11,2023-06-16,2019.0,300,230/115,55.0,11.0,82.0,15.0,5.0,2.0,0.0,256.0,1860.0,2759.0,23241.0,0.0,0.0,360.0,360.0,360.0,360.0,1,raw_available,0.0,
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2023-11-18,2023-12-28,2019.0,300,230/115,41.0,9.0,64.0,10.0,5.0,0.0,0.0,237.0,1798.0,10693.0,34236.0,4.0,6.0,326.0,316.0,326.0,326.0,1,raw_available,10.0,
GBK604202,SR2,KT3A,GBK604202,0,SR2KT3A,DAIHEN,2024-03-24,2024-04-19,2019.0,300,230/115,56.0,11.0,45.0,15.0,5.0,3.0,0.0,182.0,1408.0,4923.0,34882.0,3.0,3.0,256.0,250.0,256.0,256.0,1,raw_available,6.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2020-03-27,2020-05-25,2019.0,180/240/300,230/121/22,48.0,17.0,33.0,2.0,1.0,0.0,0.0,54.0,296.0,5600.0,22730.0,0.0,1.0,91.0,90.0,91.0,91.0,1,raw_available,1.0,ENERGIZED 03/02/06
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2020-07-25,2020-08-25,2019.0,180/240/300,230/121/22,56.0,,33.0,2.0,2.0,0.0,0.0,57.0,283.0,7304.0,37148.0,0.0,2.0,96.0,94.0,96.0,96.0,1,raw_available,2.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2021-01-14,2021-02-05,2019.0,180/240/300,230/121/22,43.0,9.0,25.0,2.0,1.0,0.0,0.0,100.0,540.0,7925.0,36035.0,0.0,1.0,129.0,128.0,129.0,129.0,1,raw_available,1.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2021-09-07,2021-11-11,2019.0,180/240/300,230/121/22,56.0,9.0,33.0,3.0,1.0,0.0,0.0,33.0,876.0,8095.0,35592.0,1.0,1.0,72.0,70.0,72.0,72.0,1,raw_available,2.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2022-01-09,2022-02-12,2019.0,180/240/300,230/121/22,52.0,10.0,19.0,3.0,1.0,0.0,0.0,125.0,1005.0,7234.0,29938.0,0.0,2.0,150.0,148.0,150.0,150.0,1,raw_available,2.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2022-07-31,2022-08-14,2019.0,180/240/300,230/121/22,52.0,13.0,19.0,3.0,4.0,3.0,0.0,138.0,1025.0,7860.0,32140.0,2.0,3.0,172.0,167.0,172.0,172.0,1,raw_available,5.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2023-02-27,2023-03-12,2019.0,180/240/300,230/121/22,62.0,12.0,19.0,11.0,5.0,0.0,0.0,236.0,1032.0,6901.0,27233.0,2.0,4.0,277.0,271.0,277.0,277.0,1,raw_available,6.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2023-08-22,2023-10-09,2019.0,180/240/300,230/121/22,55.0,13.0,16.0,22.0,4.0,2.0,0.0,241.0,1205.0,18320.0,23670.0,2.0,3.0,290.0,285.0,290.0,290.0,1,raw_available,5.0,
GBK604203,NR2,KT4A,GBK604203,0,NR2KT4A,DAIHEN,2024-02-26,2024-04-08,2019.0,180/240/300,230/121/22,53.0,10.0,24.0,10.0,7.0,2.0,0.0,265.0,1588.0,8021.0,27316.0,1.0,2.0,311.0,308.0,311.0,311.0,1,raw_available,3.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2020-03-27,2020-05-26,2019.0,180/240/300,230/121/22,50.0,11.0,19.0,0.0,0.0,0.0,0.0,50.0,358.0,6767.0,21928.0,0.0,0.0,69.0,69.0,69.0,69.0,1,raw_available,0.0,ENERGIZED 03/02/06
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2020-07-25,2020-08-25,2019.0,180/240/300,230/121/22,56.0,,31.0,9.0,4.0,0.0,0.0,61.0,375.0,6532.0,34412.0,0.0,3.0,108.0,105.0,108.0,108.0,1,raw_available,3.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2021-01-14,2021-02-09,2019.0,180/240/300,230/121/22,43.0,7.0,30.0,3.0,2.0,0.0,0.0,89.0,515.0,5886.0,33172.0,0.0,2.0,126.0,124.0,126.0,126.0,1,raw_available,2.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2021-09-07,2021-11-06,2019.0,180/240/300,230/121/22,56.0,13.0,16.0,0.0,7.0,0.0,0.0,132.0,752.0,11798.0,26934.0,0.0,0.0,155.0,155.0,155.0,155.0,1,raw_available,0.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2022-01-09,2022-02-12,2019.0,180/240/300,230/121/22,52.0,7.0,23.0,3.0,2.0,0.0,0.0,123.0,933.0,6354.0,28007.0,2.0,2.0,155.0,151.0,155.0,155.0,1,raw_available,4.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2022-07-31,2022-08-14,2019.0,180/240/300,230/121/22,52.0,10.0,23.0,9.0,4.0,4.0,0.0,136.0,1027.0,5700.0,28930.0,2.0,4.0,182.0,176.0,182.0,182.0,1,raw_available,6.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2023-02-27,2023-03-11,2019.0,180/240/300,230/121/22,63.0,8.0,16.0,13.0,6.0,4.0,0.0,353.0,4107.0,5778.0,30051.0,1.0,3.0,396.0,392.0,396.0,396.0,1,raw_available,4.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2023-08-22,2023-10-10,2019.0,180/240/300,230/121/22,57.0,10.0,20.0,23.0,6.0,0.0,0.0,365.0,4269.0,14890.0,22600.0,2.0,4.0,420.0,414.0,420.0,420.0,1,raw_available,6.0,
GBK604204,NR2,KT5A,GBK604204,0,NR2KT5A,DAIHEN,2024-02-26,2024-04-08,2019.0,180/240/300,230/121/22,53.0,10.0,22.0,0.0,0.0,1.0,0.0,213.0,1341.0,10272.0,26288.0,6.0,0.0,242.0,236.0,242.0,242.0,1,raw_available,6.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2020-03-27,2020-05-26,2019.0,300,230/121/22,49.0,15.0,16.0,0.0,0.0,0.0,0.0,84.0,431.0,8719.0,22926.0,0.0,0.0,100.0,100.0,100.0,100.0,1,raw_available,0.0,ENERGIZED 03/02/06
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2020-07-25,2020-08-25,2019.0,300,230/121/22,46.0,,29.0,11.0,3.0,0.0,0.0,81.0,398.0,6904.0,33814.0,0.0,2.0,126.0,124.0,126.0,126.0,1,raw_available,2.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2021-01-14,2021-02-09,2019.0,300,230/121/22,43.0,8.0,30.0,4.0,1.0,0.0,0.0,112.0,589.0,4001.0,28574.0,0.0,1.0,148.0,147.0,148.0,148.0,1,raw_available,1.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2021-09-07,2021-11-06,2019.0,300,230/121/22,55.0,12.0,19.0,0.0,7.0,0.0,0.0,151.0,764.0,10951.0,24890.0,0.0,0.0,177.0,177.0,177.0,177.0,1,raw_available,0.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2022-01-09,2022-02-12,2019.0,300,230/121/22,52.0,9.0,16.0,10.0,2.0,1.0,0.0,226.0,1036.0,7438.0,21721.0,1.0,1.0,257.0,255.0,257.0,257.0,1,raw_available,2.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2022-07-31,2022-08-14,2019.0,300,230/121/22,51.0,14.0,31.0,11.0,2.0,5.0,0.0,225.0,1249.0,4690.0,27280.0,1.0,3.0,278.0,274.0,278.0,278.0,1,raw_available,4.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2023-02-27,2023-03-11,2019.0,300,230/121/22,58.0,14.0,15.0,8.0,7.0,0.0,0.0,299.0,1281.0,13673.0,28481.0,0.0,2.0,331.0,329.0,331.0,331.0,1,raw_available,2.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2023-03-26,2023-04-08,2019.0,300,230/121/22,55.0,8.0,15.0,4.0,4.0,0.0,0.0,171.0,1015.0,12372.0,25185.0,0.0,0.0,194.0,194.0,194.0,194.0,1,raw_available,0.0,มีค่า%pf เพิ่มขึ้นหลังจากที่แก้ไขน้ำมันรั่วที่หัว bushing
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2023-08-22,2023-10-09,2019.0,300,230/121/22,53.0,11.0,10.0,26.0,3.0,2.0,0.0,187.0,935.0,15600.0,23220.0,2.0,2.0,232.0,228.0,232.0,232.0,1,raw_available,4.0,
GBK604205,NR2,KT3A,GBK604205,0,NR2KT3A,DAIHEN,2024-02-26,2024-04-07,2019.0,300,230/121/22,52.0,8.0,18.0,7.0,0.0,2.0,0.0,359.0,1675.0,3166.0,28504.0,0.0,0.0,386.0,386.0,386.0,386.0,1,raw_available,0.0,
GBK604901,RB2,KT1A,GBK604901,0,RB2KT1A,DAIHEN,2021-06-26,2021-09-05,2019.0,300,230/115,53.0,16.0,14.0,0.0,0.0,0.0,0.0,62.0,428.0,6564.0,23725.0,0.0,0.0,76.0,76.0,76.0,76.0,1,raw_available,0.0,
GBK604901,RB2,KT1A,GBK604901,0,RB2KT1A,DAIHEN,2022-06-26,2022-07-02,2019.0,300,230/115,57.0,7.0,28.0,3.0,2.0,5.0,0.0,107.0,1168.0,6820.0,30570.0,1.0,1.0,147.0,145.0,147.0,147.0,1,raw_available,2.0,
GBK604901,RB2,KT1A,GBK604901,0,RB2KT1A,DAIHEN,2022-12-23,2023-01-15,2019.0,300,230/115,50.0,9.0,39.0,7.0,6.0,1.0,0.0,187.0,1167.0,11863.0,36301.0,2.0,4.0,246.0,240.0,246.0,246.0,1,raw_available,6.0,
GBK604901,RB2,KT1A,GBK604901,0,RB2KT1A,DAIHEN,2023-06-16,2023-06-23,2019.0,300,230/115,55.0,8.0,50.0,13.0,2.0,0.0,0.0,192.0,1509.0,4549.0,30378.0,3.0,4.0,264.0,257.0,264.0,264.0,1,raw_available,7.0,
GBK604901,RB2,KT1A,GBK604901,0,RB2KT1A,DAIHEN,2024-02-02,2024-02-04,2019.0,300,230/115,57.0,18.0,68.0,16.0,7.0,21.0,0.0,225.0,1654.0,1610.0,18210.0,8.0,2.0,347.0,337.0,347.0,347.0,1,raw_available,10.0,
GBK604902,RB2,KT4A,GBK604902,0,RB2KT4A,DAIHEN,2021-06-26,2021-09-07,2019.0,300,230/115,53.0,14.0,11.0,0.0,0.0,0.0,0.0,53.0,284.0,5339.0,20257.0,0.0,0.0,64.0,64.0,64.0,64.0,1,raw_available,0.0,
GBK604902,RB2,KT4A,GBK604902,0,RB2KT4A,DAIHEN,2023-12-16,2024-01-29,2019.0,300,230/115,30.0,17.0,22.0,0.0,4.0,2.0,0.0,144.0,493.0,11721.0,41099.0,1.0,6.0,179.0,172.0,179.0,179.0,1,raw_available,7.0,
GBK604902,RB2,KT4A,GBK604902,0,RB2KT4A,DAIHEN,2024-06-22,2024-06-28,2019.0,300,230/115,52.0,6.0,16.0,7.0,16.0,2.0,0.0,210.0,846.0,5007.0,28803.0,1.0,22.0,274.0,251.0,274.0,274.0,1,raw_available,23.0,
GBK604903,RB2,KT5A,GBK604903,0,RB2KT5A,DAIHEN,2021-06-26,2021-09-07,2020.0,300,230/115,46.0,15.0,11.0,0.0,6.0,0.0,0.0,68.0,309.0,5178.0,20730.0,0.0,0.0,85.0,85.0,85.0,85.0,1,raw_available,0.0,
GBK604903,RB2,KT5A,GBK604903,0,RB2KT5A,DAIHEN,2022-06-26,2022-07-02,2020.0,300,230/115,56.0,5.0,27.0,2.0,1.0,0.0,0.0,101.0,962.0,6690.0,30150.0,1.0,1.0,133.0,131.0,133.0,133.0,1,raw_available,2.0,
GBK604903,RB2,KT5A,GBK604903,0,RB2KT5A,DAIHEN,2022-12-23,2023-01-15,2020.0,300,230/115,50.0,9.0,43.0,4.0,2.0,1.0,0.0,171.0,965.0,13358.0,38539.0,2.0,2.0,225.0,221.0,225.0,225.0,1,raw_available,4.0,
GBK604903,RB2,KT5A,GBK604903,0,RB2KT5A,DAIHEN,2023-06-16,2023-06-23,2020.0,300,230/115,53.0,12.0,61.0,14.0,2.0,0.0,0.0,192.0,1206.0,4352.0,32089.0,3.0,2.0,274.0,269.0,274.0,274.0,1,raw_available,5.0,
GBK604903,RB2,KT5A,GBK604903,0,RB2KT5A,DAIHEN,2023-12-16,2024-01-29,2020.0,300,230/115,52.0,17.0,42.0,8.0,4.0,2.0,0.0,339.0,2184.0,11114.0,33230.0,4.0,4.0,403.0,395.0,403.0,403.0,1,raw_available,8.0,
GBK604903,RB2,KT5A,GBK604903,0,RB2KT5A,DAIHEN,2024-06-22,2024-06-28,2020.0,300,230/115,54.0,7.0,50.0,10.0,3.0,2.0,0.0,241.0,1931.0,7389.0,32233.0,7.0,0.0,313.0,306.0,313.0,313.0,1,raw_available,7.0,
H67440-02,PC,KT3A,H67440-02,0,PCKT3A,ALSTHOM,2021-06-05,2021-08-16,1995.0,25,115/22,55.0,30.0,13.0,12.0,26.0,13.0,0.0,161.0,1596.0,5998.0,30804.0,0.0,0.0,225.0,225.0,225.0,225.0,1,raw_available,0.0,
H67440-02,PC,KT3A,H67440-02,0,PCKT3A,ALSTHOM,2022-01-09,2022-01-16,1995.0,25,115/22,40.0,11.0,34.0,5.0,22.0,4.0,0.0,36.0,2288.0,3746.0,30813.0,3.0,18.0,122.0,101.0,122.0,122.0,1,raw_available,21.0,
H67440-02,PC,KT3A,H67440-02,0,PCKT3A,ALSTHOM,2023-01-09,2023-01-09,1995.0,25,115/22,50.0,15.0,20.0,16.0,19.0,4.0,0.0,164.0,2226.0,14344.0,46321.0,4.0,11.0,238.0,223.0,238.0,238.0,1,raw_available,15.0,
H67440-02,PC,KT3A,H67440-02,0,PCKT3A,ALSTHOM,2023-03-11,2023-03-17,1995.0,25,115/22,50.0,14.0,13.0,19.0,23.0,3.0,0.0,204.0,2566.0,4877.0,32432.0,0.0,5.0,267.0,262.0,267.0,267.0,1,raw_available,5.0,
H67440-02,PC,KT3A,H67440-02,0,PCKT3A,ALSTHOM,2024-02-04,2024-02-24,1995.0,25,115/22,53.0,16.0,8.0,22.0,23.0,4.0,0.0,157.0,2435.0,13170.0,34550.0,13.0,16.0,243.0,214.0,243.0,243.0,1,raw_available,29.0,
H67440-03,TE,KT1A,H67440-03,0,TEKT1A,ALSTHOM,2019-05-17,2019-06-07,1995.0,25,115/22,57.0,16.0,2.0,230.0,219.0,10.0,0.0,160.0,1270.0,4890.0,51440.0,0.0,102.0,723.0,621.0,723.0,723.0,1,raw_available,102.0,
H67440-03,TE,KT1A,H67440-03,0,TEKT1A,ALSTHOM,2019-11-10,2019-12-26,1995.0,25,115/22,-49.0,,11.0,97.0,210.0,67.0,0.0,217.0,2155.0,9811.0,72427.0,0.0,88.0,690.0,602.0,690.0,690.0,1,raw_available,88.0,
H67440-03,TE,KT1A,H67440-03,0,TEKT1A,ALSTHOM,2020-05-16,2020-06-05,1995.0,25,115/22,48.0,13.0,17.0,176.0,282.0,8.0,0.0,248.0,1622.0,1977.0,81673.0,0.0,138.0,869.0,731.0,869.0,869.0,1,raw_available,138.0,
H67440-03,TE,KT1A,H67440-03,0,TEKT1A,ALSTHOM,2022-03-13,2022-03-19,1995.0,25,115/22,60.0,20.0,12.0,0.0,252.0,8.0,0.0,203.0,2179.0,8712.0,68397.0,0.0,77.0,552.0,475.0,552.0,552.0,1,raw_available,77.0,
H67440-03,TE,KT1A,H67440-03,0,TEKT1A,ALSTHOM,2023-04-20,2023-04-29,1995.0,25,115/22,60.0,15.0,11.0,134.0,257.0,4.0,0.0,243.0,2502.0,3487.0,85003.0,12.0,163.0,824.0,649.0,824.0,824.0,1,raw_available,175.0,
H67440-03,TE,KT1A,H67440-03,0,TEKT1A,ALSTHOM,2024-04-07,2024-04-20,1995.0,25,115/22,59.0,12.0,12.0,159.0,276.0,7.0,0.0,257.0,2406.0,7260.0,89110.0,12.0,153.0,876.0,711.0,876.0,876.0,1,raw_available,165.0,
H67440-05,PA2,KT4A,H67440-05,0,PA2KT4A,ALSTHOM,2020-01-16,2020-02-07,1995.0,25,115/22,56.0,11.0,39.0,92.0,214.0,0.0,0.0,277.0,2968.0,9520.0,93990.0,27.0,151.0,800.0,622.0,800.0,800.0,1,raw_available,178.0,
H67440-05,PA2,KT4A,H67440-05,0,PA2KT4A,ALSTHOM,2021-01-23,2021-03-26,1995.0,25,115/22,51.0,18.0,32.0,100.0,160.0,0.0,0.0,280.0,3000.0,3580.0,66260.0,0.0,126.0,698.0,572.0,698.0,698.0,1,raw_available,126.0,
H67440-05,PA2,KT4A,H67440-05,0,PA2KT4A,ALSTHOM,2022-01-08,2022-01-14,1995.0,25,115/22,55.0,8.0,5.0,73.0,194.0,0.0,0.0,161.0,3665.0,9580.0,85180.0,8.0,0.0,441.0,433.0,441.0,441.0,1,raw_available,8.0,
H67440-05,PA2,KT4A,H67440-05,0,PA2KT4A,ALSTHOM,2022-08-20,2022-09-02,1995.0,25,115/22,70.0,13.0,11.0,86.0,239.0,2.0,0.0,182.0,3743.0,3470.0,84920.0,11.0,171.0,702.0,520.0,702.0,702.0,1,raw_available,182.0,
H67440-05,PA2,KT4A,H67440-05,0,PA2KT4A,ALSTHOM,2023-02-26,2023-03-04,1995.0,25,115/22,0.0,13.0,8.0,101.0,284.0,2.0,0.0,162.0,3624.0,4320.0,78070.0,13.0,217.0,787.0,557.0,787.0,787.0,1,raw_available,230.0,
H67440-05,PA2,KT4A,H67440-05,0,PA2KT4A,ALSTHOM,2024-02-12,2024-02-25,1995.0,25,115/22,0.0,10.0,19.0,105.0,319.0,6.0,0.0,159.0,3502.0,15166.0,79809.0,19.0,184.0,811.0,608.0,811.0,811.0,1,raw_available,203.0,
H67440-06,PC,KT1A,H67440-06,0,PCKT1A,ALSTHOM,2020-01-19,2020-01-26,1995.0,25,115/22,52.0,5.0,54.0,111.0,216.0,0.0,0.0,250.0,2478.0,7921.0,49022.0,0.0,167.0,798.0,631.0,798.0,798.0,1,raw_available,167.0,
H67440-06,PC,KT1A,H67440-06,0,PCKT1A,ALSTHOM,2020-02-17,2020-05-09,1995.0,25,115/22,55.0,36.0,11.0,98.0,236.0,7.0,0.0,276.0,2120.0,5414.0,48301.0,0.0,154.0,782.0,628.0,782.0,782.0,1,raw_available,154.0,research
H67440-06,PC,KT1A,H67440-06,0,PCKT1A,ALSTHOM,2022-01-09,2022-01-16,1995.0,25,115/22,56.0,7.0,28.0,2.0,15.0,1.0,0.0,16.0,1152.0,3713.0,20422.0,0.0,14.0,76.0,62.0,76.0,76.0,1,raw_available,14.0,
H67440-06,PC,KT1A,H67440-06,0,PCKT1A,ALSTHOM,2023-01-09,2023-01-15,1995.0,25,115/22,50.0,9.0,25.0,14.0,18.0,1.0,0.0,117.0,1578.0,7944.0,33758.0,0.0,11.0,186.0,175.0,186.0,186.0,1,raw_available,11.0,
H67440-06,PC,KT1A,H67440-06,0,PCKT1A,ALSTHOM,2023-03-11,2023-03-17,1995.0,25,115/22,55.0,8.0,14.0,16.0,16.0,0.0,0.0,105.0,1553.0,4910.0,19552.0,0.0,6.0,157.0,151.0,157.0,157.0,1,raw_available,6.0,
H67440-06,PC,KT1A,H67440-06,0,PCKT1A,ALSTHOM,2024-02-04,2024-02-24,1995.0,25,115/22,57.0,10.0,18.0,15.0,20.0,1.0,0.0,141.0,2167.0,12148.0,32816.0,2.0,12.0,209.0,195.0,209.0,209.0,1,raw_available,14.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2019-01-12,2019-03-07,1999.0,200,230/115/22,52.0,17.0,23.0,4.0,2.0,0.0,0.0,429.0,2280.0,8201.0,48090.0,1.0,3.0,462.0,458.0,462.0,462.0,1,raw_available,4.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2020-01-23,2020-02-07,1999.0,200,230/115/22,59.0,8.0,23.0,5.0,10.0,0.0,0.0,220.0,1803.0,23420.0,66584.0,92.0,10.0,360.0,258.0,360.0,360.0,1,raw_available,102.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2021-01-25,2021-03-16,1999.0,200,230/115/22,66.0,11.0,29.0,0.0,20.0,0.0,0.0,476.0,3562.0,7459.0,33596.0,0.0,0.0,525.0,525.0,525.0,525.0,1,raw_available,0.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2021-12-19,2022-01-29,1999.0,200,230/115/22,60.0,14.0,46.0,4.0,7.0,0.0,0.0,423.0,4767.0,4429.0,35724.0,0.0,7.0,487.0,480.0,487.0,487.0,1,raw_available,7.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2022-07-15,2022-07-22,1999.0,200,230/115/22,70.0,9.0,38.0,7.0,4.0,0.0,0.0,452.0,5841.0,3075.0,38762.0,0.0,10.0,511.0,501.0,511.0,511.0,1,raw_available,10.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2023-03-04,2023-03-12,1999.0,200,230/115/22,40.0,6.0,25.0,8.0,5.0,0.0,0.0,602.0,5908.0,2910.0,33490.0,8.0,10.0,658.0,640.0,658.0,658.0,1,raw_available,18.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2023-08-05,2023-08-12,1999.0,200,230/115/22,54.0,6.0,14.0,21.0,6.0,2.0,0.0,607.0,6048.0,10478.0,27386.0,3.0,9.0,662.0,650.0,662.0,662.0,1,raw_available,12.0,
N407924,KLM,KT1A,N407924,0,KLMKT1A,TRAFO UNION,2024-04-29,2024-05-04,1999.0,200,230/115/22,64.0,13.0,22.0,29.0,9.0,1.0,0.0,589.0,5110.0,5700.0,26720.0,18.0,18.0,686.0,650.0,686.0,686.0,1,raw_available,36.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2019-01-12,2019-03-07,1999.0,200,230/115/22,55.0,17.0,19.0,9.0,4.0,0.0,0.0,432.0,3178.0,7888.0,45709.0,2.0,4.0,470.0,464.0,470.0,470.0,1,raw_available,6.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2020-01-23,2020-02-03,1999.0,200,230/115/22,60.0,8.0,49.0,12.0,8.0,0.0,0.0,689.0,4629.0,6587.0,55352.0,15.0,13.0,786.0,758.0,786.0,786.0,1,raw_available,28.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2021-01-25,2021-03-16,1999.0,200,230/115/22,65.0,10.0,30.0,0.0,40.0,0.0,0.0,511.0,5661.0,5291.0,31537.0,0.0,0.0,581.0,581.0,581.0,581.0,1,raw_available,0.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2021-12-19,2022-01-29,1999.0,200,230/115/22,60.0,10.0,44.0,5.0,6.0,0.0,0.0,530.0,7296.0,3717.0,35803.0,0.0,7.0,592.0,585.0,592.0,592.0,1,raw_available,7.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2022-07-15,2022-07-22,1999.0,200,230/115/22,68.0,16.0,33.0,9.0,5.0,0.0,0.0,414.0,7825.0,4328.0,41964.0,0.0,10.0,471.0,461.0,471.0,471.0,1,raw_available,10.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2023-08-03,2023-08-12,1999.0,200,230/115/22,60.0,9.0,21.0,23.0,7.0,3.0,0.0,547.0,7966.0,14365.0,32395.0,3.0,11.0,615.0,601.0,615.0,615.0,1,raw_available,14.0,
N407926,KLM,KT2A,N407926,0,KLMKT2A,TRAFO UNION,2024-04-29,2024-05-04,1999.0,200,230/115/22,68.0,9.0,23.0,36.0,10.0,2.0,0.0,563.0,7018.0,7260.0,29740.0,31.0,19.0,684.0,634.0,684.0,684.0,1,raw_available,50.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2019-01-12,2019-03-07,1999.0,200,230/115/22,53.0,17.0,14.0,5.0,4.0,1.0,0.0,390.0,1586.0,11261.0,42570.0,1.0,3.0,418.0,414.0,418.0,418.0,1,raw_available,4.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2020-01-23,2020-02-03,1999.0,200,230/115/22,59.0,6.0,52.0,8.0,8.0,1.0,0.0,574.0,2317.0,9574.0,63042.0,19.0,9.0,671.0,643.0,671.0,671.0,1,raw_available,28.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2021-01-25,2021-03-16,1999.0,200,230/115/22,62.0,8.0,31.0,0.0,36.0,0.0,0.0,489.0,2627.0,6070.0,34824.0,0.0,0.0,556.0,556.0,556.0,556.0,1,raw_available,0.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2021-12-19,2022-01-29,1999.0,200,230/115/22,60.0,8.0,52.0,4.0,4.0,1.0,0.0,491.0,3391.0,3566.0,35145.0,1.0,5.0,558.0,552.0,558.0,558.0,1,raw_available,6.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2022-06-10,2022-07-07,1999.0,200,230/115/22,41.0,,33.0,5.0,3.0,0.0,0.0,418.0,3242.0,5594.0,42431.0,0.0,8.0,467.0,459.0,467.0,467.0,1,raw_available,8.0,Lightning HV phase A ระเบิด .
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2022-06-10,2022-07-07,1999.0,200,230/115/22,,11.0,33.0,5.0,3.0,19.0,0.0,417.0,3241.0,5590.0,42430.0,6.0,8.0,491.0,477.0,491.0,491.0,1,raw_available,14.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2022-07-15,2022-07-22,1999.0,200,230/115/22,62.0,10.0,32.0,6.0,3.0,0.0,0.0,450.0,3725.0,4551.0,39635.0,0.0,9.0,500.0,491.0,500.0,500.0,1,raw_available,9.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2023-08-03,2023-08-12,1999.0,200,230/115/22,60.0,5.0,20.0,19.0,5.0,1.0,0.0,538.0,4260.0,13406.0,28387.0,2.0,8.0,593.0,583.0,593.0,593.0,1,raw_available,10.0,
N407928,KLM,KT3A,N407928,0,KLMKT3A,TRAFO UNION,2024-04-29,2024-05-04,1999.0,200,230/115/22,60.0,9.0,16.0,22.0,5.0,1.0,0.0,564.0,4758.0,6300.0,26400.0,11.0,9.0,628.0,608.0,628.0,628.0,1,raw_available,20.0,
N407930,BWN,KT2A,N407930,0,BWNKT2A,TRAFO UNION,2019-03-30,2019-04-05,2006.0,200,230/115/22,55.0,14.0,13.0,4.0,4.0,0.0,0.0,465.0,1027.0,7013.0,45538.0,0.0,0.0,486.0,486.0,486.0,486.0,1,raw_available,0.0,
N407930,BWN,KT2A,N407930,0,BWNKT2A,TRAFO UNION,2021-05-23,2021-07-20,2006.0,200,230/115/22,68.0,23.0,16.0,0.0,6.0,0.0,0.0,387.0,1937.0,5949.0,35091.0,0.0,0.0,409.0,409.0,409.0,409.0,1,raw_available,0.0,
N407930,BWN,KT2A,N407930,0,BWNKT2A,TRAFO UNION,2022-05-12,2022-05-20,2006.0,200,230/115/22,62.0,9.0,35.0,7.0,5.0,14.0,0.0,300.0,2332.0,3265.0,43441.0,0.0,10.0,371.0,361.0,371.0,371.0,1,raw_available,10.0,
N407930,BWN,KT2A,N407930,0,BWNKT2A,TRAFO UNION,2022-12-16,2023-01-07,2006.0,200,230/115/22,54.0,5.0,26.0,8.0,2.0,0.0,0.0,493.0,2696.0,7812.0,30859.0,0.0,5.0,534.0,529.0,534.0,534.0,1,raw_available,5.0,
N407930,BWN,KT2A,N407930,0,BWNKT2A,TRAFO UNION,2023-06-24,2023-06-29,2006.0,200,230/115/22,60.0,7.0,22.0,19.0,4.0,1.0,0.0,541.0,3278.0,6958.0,46224.0,0.0,4.0,591.0,587.0,591.0,591.0,1,raw_available,4.0,
N407930,BWN,KT2A,N407930,0,BWNKT2A,TRAFO UNION,2024-03-10,2024-04-09,2006.0,200,230/115/22,55.0,7.0,24.0,26.0,9.0,28.0,0.0,576.0,4132.0,7986.0,37584.0,52.0,15.0,730.0,663.0,730.0,730.0,1,raw_available,67.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2019-05-24,2019-08-09,2008.0,300,230/121/22,68.0,13.0,24.0,10.0,2.0,0.0,0.0,341.0,3518.0,6498.0,41612.0,0.0,3.0,380.0,377.0,380.0,380.0,1,raw_available,3.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2019-11-03,2019-12-06,2008.0,300,230/121/22,70.0,11.0,27.0,21.0,0.0,0.0,0.0,416.0,5495.0,5704.0,36648.0,0.0,0.0,464.0,464.0,464.0,464.0,1,raw_available,0.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2020-06-06,2020-08-04,2008.0,300,230/121/22,68.0,9.0,21.0,0.0,0.0,0.0,0.0,262.0,4138.0,9230.0,32185.0,0.0,0.0,283.0,283.0,283.0,283.0,1,raw_available,0.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2020-11-21,2020-11-30,2008.0,300,230/121/22,69.0,14.0,14.0,0.0,3.0,0.0,0.0,280.0,5211.0,6631.0,43897.0,2.0,7.0,306.0,297.0,306.0,306.0,1,raw_available,9.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2021-06-13,2021-08-28,2008.0,300,230/121/22,65.0,13.0,20.0,10.0,5.0,0.0,0.0,270.0,4180.0,7405.0,31835.0,0.0,0.0,305.0,305.0,305.0,305.0,1,raw_available,0.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2021-11-14,2021-11-20,2008.0,300,230/121/22,64.0,7.0,4.0,9.0,7.0,0.0,0.0,794.0,5476.0,6160.0,37470.0,0.0,3.0,817.0,814.0,817.0,817.0,1,raw_available,3.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2022-05-26,2022-05-30,2008.0,300,230/121/22,62.0,7.0,26.0,10.0,9.0,2.0,0.0,352.0,6226.0,4205.0,31098.0,0.0,0.0,399.0,399.0,399.0,399.0,1,raw_available,0.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2022-11-25,2022-11-28,2008.0,300,230/121/22,60.0,4.0,27.0,19.0,5.0,1.0,0.0,350.0,6220.0,5836.0,39146.0,2.0,12.0,416.0,402.0,416.0,416.0,1,raw_available,14.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2023-05-20,2023-05-25,2008.0,300,230/121/22,60.0,5.0,18.0,19.0,4.0,0.0,0.0,368.0,6122.0,5873.0,37204.0,0.0,7.0,416.0,409.0,416.0,416.0,1,raw_available,7.0,
N408032,SNO,KT1A,N408032,0,SNOKT1A,TRAFO UNION,2023-11-27,2023-12-28,2008.0,300,230/121/22,60.0,8.0,13.0,21.0,6.0,1.0,0.0,362.0,6037.0,29250.0,42530.0,33.0,19.0,465.0,403.0,465.0,465.0,1,raw_available,62.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2019-05-27,2019-05-31,2009.0,300,230/121/22,65.0,8.0,30.0,3.0,1.0,1.0,0.0,331.0,2133.0,6428.0,32573.0,1.0,2.0,369.0,366.0,369.0,369.0,1,raw_available,3.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2019-11-10,2019-12-14,2009.0,300,230/121/22,60.0,10.0,28.0,0.0,1.0,0.0,0.0,264.0,2323.0,7552.0,33300.0,1.0,3.0,297.0,293.0,297.0,297.0,1,raw_available,4.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2020-11-08,2020-11-21,2009.0,300,230/121/22,66.0,6.0,23.0,4.0,1.0,0.0,0.0,157.0,1690.0,5523.0,39061.0,0.0,4.0,189.0,185.0,189.0,189.0,1,raw_available,4.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2021-06-12,2021-08-16,2009.0,300,230/121/22,70.0,16.0,22.0,0.0,8.0,0.0,0.0,288.0,2888.0,8967.0,31193.0,0.0,0.0,318.0,318.0,318.0,318.0,1,raw_available,0.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2021-11-07,2021-11-18,2009.0,300,230/121/22,60.0,,18.0,5.0,2.0,0.0,0.0,399.0,5062.0,4690.0,23420.0,7.0,10.0,441.0,424.0,441.0,441.0,1,raw_available,17.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2022-05-27,2022-06-03,2009.0,300,230/121/22,61.0,7.0,36.0,7.0,3.0,5.0,0.0,289.0,4538.0,5919.0,31334.0,6.0,9.0,375.0,340.0,375.0,375.0,1,raw_available,35.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2022-11-25,2022-11-28,2009.0,300,230/121/22,60.0,3.0,25.0,12.0,2.0,0.0,0.0,359.0,4770.0,5372.0,25239.0,0.0,4.0,402.0,398.0,402.0,402.0,1,raw_available,4.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2023-05-18,2023-05-22,2009.0,300,230/121/22,65.0,9.0,23.0,18.0,2.0,0.0,0.0,379.0,4919.0,3090.0,28270.0,5.0,8.0,435.0,422.0,435.0,435.0,1,raw_available,13.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2023-11-06,2023-12-16,2009.0,300,230/121/22,66.0,24.0,10.0,1.0,1.0,0.0,0.0,29.0,1430.0,6017.0,57454.0,0.0,3.0,44.0,41.0,44.0,44.0,1,raw_available,3.0,
N408034,CHW,KT2A,N408034,0,CHWKT2A,TRAFO UNION,2024-06-04,2024-06-07,2009.0,300,230/121/22,65.0,5.0,23.0,13.0,3.0,0.0,0.0,324.0,4793.0,6212.0,32132.0,0.0,1.0,364.0,363.0,364.0,364.0,1,raw_available,1.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2019-05-18,2019-05-24,2009.0,300,230,48.0,23.0,19.0,6.0,9.0,0.0,0.0,345.0,2569.0,8512.0,42218.0,0.0,0.0,379.0,379.0,379.0,379.0,1,raw_available,0.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2019-11-01,2019-11-08,2009.0,300,230,54.0,10.0,22.0,13.0,8.0,0.0,0.0,388.0,2928.0,5547.0,36240.0,0.0,0.0,431.0,431.0,431.0,431.0,1,raw_available,0.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2020-05-26,2020-06-01,2009.0,300,230,60.0,9.0,22.0,0.0,7.0,0.0,0.0,355.0,2653.0,6828.0,29108.0,0.0,0.0,384.0,384.0,384.0,384.0,1,raw_available,0.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2020-11-23,2020-11-29,2009.0,300,230,58.0,6.0,14.0,0.0,3.0,0.0,0.0,400.0,3069.0,8438.0,38519.0,0.0,8.0,425.0,417.0,425.0,425.0,1,raw_available,8.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2021-05-21,2021-07-12,2009.0,300,230,62.0,14.0,15.0,82.0,92.0,22.0,0.0,371.0,5024.0,8391.0,30766.0,0.0,22.0,604.0,582.0,604.0,604.0,1,raw_available,22.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2021-11-23,2021-12-10,2009.0,300,230,48.0,18.0,27.0,16.0,3.0,0.0,0.0,445.0,4559.0,5844.0,43466.0,0.0,10.0,501.0,491.0,501.0,501.0,1,raw_available,10.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2022-05-30,2022-06-04,2009.0,300,230,56.0,13.0,13.0,11.0,3.0,0.0,0.0,523.0,4435.0,7060.0,46692.0,5.0,8.0,563.0,550.0,563.0,563.0,1,raw_available,13.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2022-12-12,2022-12-15,2009.0,300,230,60.0,16.0,12.0,21.0,3.0,0.0,0.0,510.0,4681.0,5090.0,34780.0,17.0,9.0,572.0,546.0,572.0,572.0,1,raw_available,26.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2023-05-18,2023-05-29,2009.0,300,230,60.0,10.0,20.0,8.0,3.0,0.0,0.0,521.0,5683.0,3290.0,34650.0,19.0,13.0,584.0,552.0,584.0,584.0,1,raw_available,32.0,
N408036,RPS,KT1A,N408036,0,RPSKT1A,TRAFO UNION,2023-11-16,2023-12-16,2009.0,300,230,56.0,9.0,32.0,10.0,3.0,0.0,0.0,445.0,4851.0,9238.0,40812.0,0.0,11.0,501.0,490.0,501.0,501.0,1,raw_available,11.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2019-05-27,2019-05-31,2009.0,300,230/121/22,65.0,8.0,23.0,12.0,8.0,2.0,0.0,517.0,3481.0,6571.0,44596.0,2.0,6.0,570.0,562.0,570.0,570.0,1,raw_available,8.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2019-11-10,2019-12-14,2009.0,300,230/121/22,60.0,11.0,13.0,9.0,9.0,0.0,0.0,445.0,3445.0,11064.0,51685.0,2.0,8.0,486.0,476.0,486.0,486.0,1,raw_available,10.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2020-11-08,2020-11-21,2009.0,300,230/121/22,,8.0,32.0,11.0,0.0,0.0,0.0,450.0,2594.0,5174.0,52016.0,0.0,0.0,0.0,493.0,0.0,0.0,1,raw_available,-493.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2021-06-12,2021-08-16,2009.0,300,230/121/22,70.0,12.0,21.0,12.0,12.0,28.0,0.0,881.0,5182.0,7212.0,57935.0,0.0,0.0,954.0,954.0,954.0,954.0,1,raw_available,0.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2021-11-07,2021-11-18,2009.0,300,230/121/22,60.0,,8.0,8.0,10.0,0.0,0.0,741.0,7342.0,5400.0,46900.0,5.0,14.0,786.0,767.0,786.0,786.0,1,raw_available,19.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2022-05-27,2022-06-03,2009.0,300,230/121/22,60.0,7.0,23.0,10.0,11.0,16.0,0.0,806.0,6088.0,5025.0,63842.0,2.0,22.0,890.0,866.0,890.0,890.0,1,raw_available,24.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2022-11-25,2022-11-28,2009.0,300,230/121/22,60.0,4.0,18.0,20.0,11.0,0.0,0.0,1081.0,6296.0,8454.0,62570.0,0.0,4.0,1134.0,1130.0,1134.0,1134.0,1,raw_available,4.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2023-05-18,2023-05-22,2009.0,300,230/121/22,65.0,7.0,11.0,33.0,10.0,0.0,0.0,1024.0,6389.0,8650.0,70870.0,0.0,15.0,1093.0,1078.0,1093.0,1093.0,1,raw_available,15.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2023-11-06,2023-12-15,2009.0,300,230/121/22,66.0,10.0,2.0,5.0,6.0,5.0,0.0,272.0,3019.0,9205.0,75242.0,19.0,7.0,316.0,290.0,316.0,316.0,1,raw_available,26.0,
N408177,CHW,KT1A,N408177,0,CHWKT1A,SIEMENS,2024-06-04,2024-06-07,2009.0,300,230/121/22,65.0,5.0,21.0,15.0,6.0,7.0,0.0,931.0,7435.0,9993.0,57714.0,0.0,0.0,980.0,980.0,980.0,980.0,1,raw_available,0.0,
N422375,RPS,KT2A,N422375,0,RPSKT2A,SIEMENS,2023-05-18,2023-05-29,2009.0,200,230,60.0,10.0,23.0,7.0,3.0,0.0,0.0,403.0,5209.0,2050.0,33480.0,0.0,8.0,444.0,436.0,444.0,444.0,1,raw_available,8.0,
N422375,RPS,KT2A,N422375,0,RPSKT2A,SIEMENS,2023-11-16,2023-12-16,2009.0,200,230,60.0,6.0,40.0,9.0,3.0,1.0,0.0,573.0,5329.0,7307.0,39174.0,0.0,6.0,632.0,626.0,632.0,632.0,1,raw_available,6.0,
