transformer_id,loc,name,ser,ser_is_synthetic,codetx,mfg,sample_day,tested_day,year_energized,mva,kv,temp,water,h2,ch4,c2h6,c2h4,c2h2,co,co2,o2,n2,c3h6,c3h8,tdcg_raw,tdcg_recalc,tdcg,tcg,tdcg_complete,tdcg_source,tdcg_difference_raw_recalc,nb
PHTKT2A,PHT,KT2A,xxxx1,1,PHTKT2A,DAIHEN,2024-02-22,2024-03-02,2024.0,300,230,30.0,5.0,4.0,0.0,0.0,0.0,0.0,5.0,43.0,3581.0,8508.0,0.0,0.0,9.0,9.0,9.0,9.0,1,raw_available,0.0,
PHTKT3A,PHT,KT3A,xxxx2,1,PHTKT3A,DAIHEN,2024-02-22,2024-03-02,2024.0,300,230,30.0,6.0,2.0,0.0,0.0,0.0,0.0,8.0,68.0,4437.0,11290.0,0.0,0.0,10.0,10.0,10.0,10.0,1,raw_available,0.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2019-01-12,2019-03-08,1988.0,200,230/115/11,57.0,19.0,57.0,18.0,15.0,0.0,0.0,486.0,2807.0,11268.0,52354.0,0.0,18.0,594.0,576.0,594.0,594.0,1,raw_available,18.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2020-01-23,2020-02-09,1988.0,200,230/115/11,57.0,13.0,31.0,4.0,10.0,0.0,0.0,134.0,1612.0,12000.0,53000.0,0.0,35.0,214.0,179.0,214.0,214.0,1,raw_available,35.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2020-09-14,2020-09-22,1988.0,200,230/115/11,,11.0,48.0,14.0,11.0,3.0,0.0,525.0,1977.0,6267.0,55897.0,11.0,20.0,632.0,601.0,632.0,632.0,1,raw_available,31.0,research
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2021-01-23,2021-02-01,1988.0,200,230/115/11,56.0,11.0,49.0,8.0,11.0,0.0,0.0,445.0,4189.0,6330.0,14597.0,19.0,27.0,559.0,513.0,559.0,559.0,1,raw_available,46.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2021-11-28,2021-12-03,1988.0,200,230/115/11,53.0,14.0,38.0,8.0,11.0,0.0,0.0,626.0,5448.0,5755.0,60771.0,20.0,28.0,731.0,683.0,731.0,731.0,1,raw_available,48.0,repeat
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2022-02-18,2022-03-10,1988.0,200,230/115/11,59.0,9.0,38.0,25.0,12.0,7.0,0.0,825.0,4506.0,3912.0,74968.0,12.0,20.0,939.0,907.0,939.0,939.0,1,raw_available,32.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2022-07-29,2022-08-07,1988.0,200,230/115/11,56.0,18.0,35.0,0.0,14.0,2.0,0.0,648.0,3585.0,9028.0,62934.0,4.0,8.0,711.0,699.0,711.0,711.0,1,raw_available,12.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2023-02-25,2023-03-10,1988.0,200,230/115/11,55.0,13.0,28.0,7.0,8.0,1.0,0.0,701.0,3861.0,6884.0,75301.0,0.0,8.0,753.0,745.0,753.0,753.0,1,raw_available,8.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2023-07-13,2023-08-05,1988.0,200,230/115/11,55.0,16.0,20.0,22.0,8.0,1.0,0.0,700.0,3552.0,12540.0,52850.0,20.0,22.0,793.0,751.0,793.0,793.0,1,raw_available,42.0,
S 251385,AT1,KT7A,S 251385,0,AT1KT7A,TRAFO UNION,2024-01-26,2024-02-23,1988.0,200,230/115/11,54.0,14.0,5.0,8.0,5.0,1.0,0.0,668.0,3506.0,14815.0,53080.0,15.0,14.0,716.0,687.0,716.0,716.0,1,raw_available,29.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2019-04-12,2019-04-12,1994.0,200,220/115/11,,,26.0,106.0,186.0,8.0,0.0,279.0,5094.0,8452.0,48128.0,0.0,89.0,694.0,605.0,694.0,694.0,1,raw_available,89.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2019-07-27,2019-08-30,1994.0,200,220/115/11,60.0,18.0,16.0,83.0,156.0,6.0,0.0,207.0,4443.0,7349.0,40805.0,0.0,117.0,585.0,468.0,585.0,585.0,1,raw_available,117.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2019-11-14,2019-11-28,1994.0,200,220/115/11,67.0,14.0,20.0,94.0,188.0,8.0,0.0,252.0,4910.0,12909.0,50351.0,0.0,0.0,562.0,562.0,562.0,562.0,1,raw_available,0.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2020-05-15,2020-05-29,1994.0,200,220/115/11,70.0,12.0,49.0,124.0,224.0,3.0,0.0,284.0,4991.0,8206.0,48285.0,29.0,177.0,890.0,684.0,890.0,890.0,1,raw_available,206.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2020-11-22,2020-12-04,1994.0,200,220/115/11,60.0,8.0,21.0,102.0,190.0,3.0,0.0,319.0,5536.0,5001.0,50623.0,0.0,115.0,750.0,635.0,750.0,750.0,1,raw_available,115.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2021-11-14,2021-12-11,1994.0,200,220/115/11,60.0,9.0,3.0,66.0,180.0,0.0,0.0,206.0,4666.0,13060.0,55940.0,25.0,168.0,648.0,455.0,648.0,648.0,1,raw_available,193.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2022-05-28,2022-06-02,1994.0,200,220/115/11,,16.0,12.0,90.0,207.0,8.0,0.0,333.0,6595.0,11501.0,76354.0,70.0,14.0,734.0,650.0,734.0,734.0,1,raw_available,84.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2023-05-22,2023-05-26,1994.0,200,220/115/11,62.0,11.0,15.0,60.0,200.0,8.0,0.0,296.0,6438.0,9975.0,65521.0,8.0,127.0,714.0,579.0,714.0,714.0,1,raw_available,135.0,
S.251386,BPL,KT2A,S.251386,0,BPLKT2A,TRAFO UNION,2023-11-26,2023-12-21,1994.0,200,220/115/11,60.0,16.0,22.0,100.0,199.0,7.0,0.0,247.0,4659.0,20310.0,65263.0,5.0,124.0,704.0,575.0,704.0,704.0,1,raw_available,129.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2019-05-06,2019-05-25,1994.0,200,220/69,75.0,14.0,48.0,17.0,9.0,4.0,0.0,642.0,3597.0,7007.0,32989.0,10.0,19.0,749.0,720.0,749.0,749.0,1,raw_available,29.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2019-09-23,2019-09-27,1994.0,200,220/69,63.0,,18.0,7.0,6.0,0.0,0.0,208.0,1720.0,10785.0,42210.0,0.0,20.0,259.0,239.0,259.0,259.0,1,raw_available,20.0,Tx.tripมีน้ำมันรั่วซึมที่Bushing 11kVV
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2019-11-13,2019-12-14,1994.0,200,220/69,65.0,14.0,21.0,5.0,7.0,2.0,0.0,279.0,2572.0,17962.0,72472.0,10.0,18.0,342.0,314.0,342.0,342.0,1,raw_available,28.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2020-11-09,2020-11-22,1994.0,200,220/69,62.0,14.0,31.0,5.0,7.0,0.0,0.0,176.0,1576.0,12220.0,180870.0,50.0,18.0,287.0,219.0,287.0,287.0,1,raw_available,68.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2021-06-12,2021-08-16,1994.0,200,220/69,60.0,15.0,28.0,0.0,15.0,9.0,0.0,375.0,2583.0,17989.0,63365.0,0.0,0.0,427.0,427.0,427.0,427.0,1,raw_available,0.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2021-11-07,2021-11-18,1994.0,200,220/69,60.0,,31.0,5.0,9.0,0.0,0.0,499.0,5593.0,4270.0,63090.0,19.0,21.0,584.0,544.0,584.0,584.0,1,raw_available,40.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2022-05-27,2022-06-03,1994.0,200,220/69,68.0,19.0,32.0,4.0,7.0,1.0,0.0,319.0,3795.0,16084.0,66354.0,14.0,15.0,392.0,363.0,392.0,392.0,1,raw_available,29.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2022-11-17,2022-11-28,1994.0,200,220/69,62.0,16.0,34.0,5.0,8.0,0.0,0.0,335.0,3485.0,15790.0,62870.0,3.0,16.0,401.0,382.0,401.0,401.0,1,raw_available,19.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2023-05-18,2023-05-22,1994.0,200,220/69,60.0,7.0,24.0,10.0,5.0,1.0,0.0,386.0,3670.0,9820.0,52890.0,0.0,14.0,440.0,426.0,440.0,440.0,1,raw_available,14.0,
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2023-08-11,2023-08-11,1994.0,200,220/69,60.0,10.0,43.0,4.0,9.0,3.0,0.0,462.0,4118.0,13307.0,78853.0,0.0,16.0,537.0,521.0,537.0,537.0,1,raw_available,16.0,มี Fault ที่ MEA ระยะทางไม่เกิน 1 กม.
S251401,LPR,KT2A,S251401,0,LPRKT2A,TRAFO UNION,2023-11-19,2023-12-23,1994.0,200,220/69,60.0,14.0,60.0,17.0,14.0,11.0,0.0,654.0,5919.0,8283.0,77184.0,14.0,30.0,800.0,756.0,800.0,800.0,1,raw_available,44.0,
T200762,UR-P,KT1A,T200762,0,UR-PKT1A,SIEMENS,2019-07-11,2019-08-11,1993.0,5,115/22,46.0,21.0,7.0,0.0,0.0,10.0,0.0,148.0,1520.0,21778.0,60767.0,0.0,0.0,165.0,165.0,165.0,165.0,1,raw_available,0.0,
T200762,UR-P,KT1A,T200762,0,UR-PKT1A,SIEMENS,2020-06-05,2020-07-05,1993.0,5,115/22,46.0,22.0,0.0,0.0,0.0,11.0,0.0,183.0,1454.0,21051.0,77246.0,2.0,0.0,196.0,194.0,196.0,196.0,1,raw_available,2.0,
T200762,UR-P,KT1A,T200762,0,UR-PKT1A,SIEMENS,2021-05-09,2021-07-11,1993.0,5,115/22,46.0,21.0,22.0,1.0,0.0,7.0,0.0,153.0,3183.0,24840.0,79420.0,0.0,0.0,183.0,183.0,183.0,183.0,1,raw_available,0.0,
T200762,UR-P,KT1A,T200762,0,UR-PKT1A,SIEMENS,2022-03-28,2022-04-02,1993.0,5,115/22,46.0,21.0,8.0,61.0,0.0,13.0,0.0,159.0,1520.0,37967.0,66708.0,0.0,0.0,241.0,241.0,241.0,241.0,1,raw_available,0.0,
T200762,UR-P,KT1A,T200762,0,UR-PKT1A,SIEMENS,2023-06-01,2023-06-10,1993.0,5,115/22,46.0,17.0,8.0,2.0,10.0,0.0,0.0,194.0,1648.0,35860.0,63953.0,0.0,0.0,214.0,214.0,214.0,214.0,1,raw_available,0.0,
T933002,PK1,KT2A,T933002,0,PK1KT2A,HYUNDAI,2019-09-09,2019-11-23,2007.0,50,115/33/11,54.0,29.0,15.0,33.0,70.0,0.0,0.0,0.0,0.0,9850.0,49420.0,0.0,59.0,177.0,118.0,177.0,177.0,1,raw_available,59.0,
T933002,PK1,KT2A,T933002,0,PK1KT2A,HYUNDAI,2020-09-12,2020-11-15,2007.0,50,115/33/11,54.0,11.0,13.0,43.0,116.0,0.0,0.0,15.0,1769.0,8385.0,44938.0,31.0,0.0,218.0,187.0,218.0,218.0,1,raw_available,31.0,
T933002,PK1,KT2A,T933002,0,PK1KT2A,HYUNDAI,2021-09-17,2021-11-17,2007.0,50,115/33/11,48.0,14.0,9.0,34.0,83.0,0.0,0.0,14.0,1516.0,11669.0,42565.0,0.0,16.0,156.0,140.0,156.0,156.0,1,raw_available,16.0,
T933002,PK1,KT2A,T933002,0,PK1KT2A,HYUNDAI,2022-09-19,2022-10-08,2007.0,50,115/33/11,51.0,9.0,14.0,40.0,96.0,3.0,0.0,15.0,1983.0,5023.0,40856.0,13.0,48.0,229.0,168.0,229.0,229.0,1,raw_available,61.0,
T933002,PK1,KT2A,T933002,0,PK1KT2A,HYUNDAI,2023-09-16,2023-10-29,2007.0,50,115/33/11,49.0,5.0,4.0,60.0,96.0,3.0,0.0,22.0,2298.0,8532.0,55216.0,0.0,79.0,264.0,185.0,264.0,264.0,1,raw_available,79.0,
T933027,RA,KT2A,T933027,0,RAKT2A,HYUNDAI,2019-09-22,2019-11-22,2008.0,50,115/33/11,,24.0,8.0,40.0,50.0,0.0,0.0,0.0,0.0,8490.0,49190.0,0.0,29.0,127.0,98.0,127.0,127.0,1,raw_available,29.0,
T933027,RA,KT2A,T933027,0,RAKT2A,HYUNDAI,2020-09-07,2020-10-11,2008.0,50,115/33/11,38.0,15.0,7.0,38.0,78.0,0.0,0.0,26.0,623.0,4615.0,35731.0,0.0,10.0,159.0,149.0,159.0,159.0,1,raw_available,10.0,
T933027,RA,KT2A,T933027,0,RAKT2A,HYUNDAI,2021-09-10,2021-11-16,2008.0,50,115/33/11,33.0,14.0,27.0,36.0,76.0,5.0,0.0,326.0,3157.0,8625.0,67890.0,0.0,7.0,477.0,470.0,477.0,477.0,1,raw_available,7.0,
T933027,RA,KT2A,T933027,0,RAKT2A,HYUNDAI,2022-09-25,2022-10-08,2008.0,50,115/33/11,60.0,10.0,26.0,52.0,62.0,1.0,0.0,360.0,3204.0,8490.0,53620.0,10.0,41.0,552.0,501.0,552.0,552.0,1,raw_available,51.0,
T933027,RA,KT2A,T933027,0,RAKT2A,HYUNDAI,2023-09-22,2023-11-17,2008.0,50,115/33/11,56.0,14.0,11.0,50.0,61.0,7.0,0.0,312.0,3297.0,8628.0,50913.0,66.0,43.0,550.0,441.0,550.0,550.0,1,raw_available,109.0,
T943016,HY2,KT2A,T943016,0,HY2KT2A,HYUNDAI,2019-07-11,2019-09-05,2008.0,50,115/33,54.0,32.0,9.0,34.0,73.0,2.0,0.0,16.0,637.0,11162.0,45196.0,0.0,53.0,187.0,134.0,187.0,187.0,1,raw_available,53.0,
T943016,HY2,KT2A,T943016,0,HY2KT2A,HYUNDAI,2020-07-12,2020-08-24,2008.0,50,115/33,,20.0,11.0,33.0,110.0,0.0,0.0,13.0,891.0,6144.0,46254.0,0.0,28.0,195.0,167.0,195.0,195.0,1,raw_available,28.0,
T943016,HY2,KT2A,T943016,0,HY2KT2A,HYUNDAI,2021-08-07,2021-11-15,2008.0,50,115/33,52.0,17.0,7.0,34.0,85.0,0.0,0.0,17.0,1392.0,5860.0,45320.0,12.0,83.0,238.0,143.0,238.0,238.0,1,raw_available,95.0,
T943016,HY2,KT2A,T943016,0,HY2KT2A,HYUNDAI,2023-08-14,2023-11-02,2008.0,50,115/33,54.0,19.0,12.0,54.0,128.0,3.0,0.0,24.0,1261.0,6052.0,55237.0,0.0,72.0,293.0,221.0,293.0,293.0,1,raw_available,72.0,
T943017,HY2,KT1A,T943017,0,HY2KT1A,HYUNDAI,2019-07-11,2019-09-05,2008.0,50,115/33,52.0,25.0,15.0,48.0,91.0,8.0,0.0,116.0,851.0,4567.0,49511.0,0.0,56.0,334.0,278.0,334.0,334.0,1,raw_available,56.0,
T943017,HY2,KT1A,T943017,0,HY2KT1A,HYUNDAI,2020-07-12,2020-08-24,2008.0,50,115/33,,22.0,25.0,45.0,60.0,2.0,0.0,66.0,468.0,4444.0,42773.0,0.0,55.0,253.0,198.0,253.0,253.0,1,raw_available,55.0,
T943017,HY2,KT1A,T943017,0,HY2KT1A,HYUNDAI,2021-08-07,2021-11-15,2008.0,50,115/33,49.0,26.0,4.0,50.0,97.0,3.0,0.0,92.0,1323.0,2830.0,57450.0,28.0,109.0,383.0,246.0,383.0,383.0,1,raw_available,137.0,
T943017,HY2,KT1A,T943017,0,HY2KT1A,HYUNDAI,2023-08-14,2023-11-02,2008.0,50,115/33,49.0,18.0,11.0,75.0,172.0,10.0,0.0,124.0,1091.0,5046.0,72593.0,0.0,92.0,484.0,392.0,484.0,484.0,1,raw_available,92.0,
T943037,SUK,KT1A,T943037,0,SUKKT1A,HYUNDAI,2019-08-24,2019-10-18,2009.0,50,115/33/11,55.0,25.0,11.0,30.0,87.0,1.0,0.0,11.0,329.0,9896.0,46705.0,0.0,66.0,206.0,140.0,206.0,206.0,1,raw_available,66.0,
T943037,SUK,KT1A,T943037,0,SUKKT1A,HYUNDAI,2020-07-18,2020-08-24,2009.0,50,115/33/11,52.0,16.0,7.0,31.0,82.0,2.0,0.0,23.0,551.0,6828.0,46031.0,0.0,68.0,213.0,145.0,213.0,213.0,1,raw_available,68.0,
T943037,SUK,KT1A,T943037,0,SUKKT1A,HYUNDAI,2021-07-11,2021-11-04,2009.0,50,115/33/11,52.0,20.0,7.0,29.0,111.0,0.0,0.0,17.0,577.0,6296.0,39452.0,0.0,13.0,177.0,164.0,177.0,177.0,1,raw_available,13.0,
T943037,SUK,KT1A,T943037,0,SUKKT1A,HYUNDAI,2022-07-03,2022-07-25,2009.0,50,115/33/11,49.0,11.0,11.0,29.0,112.0,2.0,0.0,32.0,684.0,5182.0,42903.0,0.0,36.0,222.0,186.0,222.0,222.0,1,raw_available,36.0,
T943037,SUK,KT1A,T943037,0,SUKKT1A,HYUNDAI,2023-08-26,2023-11-18,2009.0,50,115/33/11,53.0,25.0,10.0,23.0,80.0,2.0,0.0,33.0,1046.0,10920.0,35350.0,3.0,77.0,228.0,148.0,228.0,228.0,1,raw_available,80.0,
T943038,KN,KT1A,T943038,0,KNKT1A,HYUNDAI,2019-11-10,2019-12-22,2008.0,50,115/33/11,55.0,9.0,13.0,32.0,85.0,0.0,0.0,20.0,953.0,8400.0,45580.0,0.0,66.0,216.0,150.0,216.0,216.0,1,raw_available,66.0,
T943038,KN,KT1A,T943038,0,KNKT1A,HYUNDAI,2020-04-05,2020-04-11,2008.0,50,115/33/11,40.0,9.0,7.0,36.0,77.0,0.0,0.0,20.0,896.0,2846.0,33547.0,0.0,20.0,160.0,140.0,160.0,160.0,1,raw_available,20.0,หลังจาก Tx. Diff Relay ทำงาน เนื่องจากเกิด Flash ด้าน 33 KV
T943038,KN,KT1A,T943038,0,KNKT1A,HYUNDAI,2020-11-03,2020-11-28,2008.0,50,115/33/11,47.0,11.0,21.0,36.0,76.0,21.0,0.0,28.0,934.0,6397.0,52309.0,15.0,56.0,253.0,182.0,253.0,253.0,1,raw_available,71.0,
T943038,KN,KT1A,T943038,0,KNKT1A,HYUNDAI,2021-12-18,2022-01-10,2008.0,50,115/33/11,48.0,15.0,2.0,32.0,86.0,5.0,0.0,28.0,953.0,3697.0,43662.0,14.0,68.0,235.0,153.0,235.0,235.0,1,raw_available,82.0,Cold standby
T943038,KN,KT1A,T943038,0,KNKT1A,HYUNDAI,2022-12-03,2023-01-13,2008.0,50,115/33/11,32.0,4.0,2.0,32.0,83.0,5.0,0.0,14.0,795.0,4060.0,41870.0,13.0,60.0,209.0,136.0,209.0,209.0,1,raw_available,73.0,
T943038,KN,KT1A,T943038,0,KNKT1A,HYUNDAI,2023-11-09,2024-01-23,2008.0,50,115/33/11,30.0,11.0,7.0,50.0,112.0,9.0,0.0,21.0,790.0,5840.0,45376.0,13.0,69.0,281.0,199.0,281.0,281.0,1,raw_available,82.0,
UD3KT1A,UD3,KT1A,xxxx3,1,UD3KT1A,DAIHEN,2024-03-31,2024-04-20,2023.0,300,230,34.0,14.0,1.0,1.0,0.0,0.0,0.0,8.0,264.0,4967.0,51632.0,0.0,0.0,10.0,10.0,10.0,10.0,1,raw_available,0.0,
UD3KT2A,UD3,KT2A,xxxx4,1,UD3KT2A,DAIHEN,2024-03-31,2024-04-20,2023.0,300,230,34.0,12.0,2.0,1.0,0.0,0.0,0.0,5.0,118.0,2867.0,21046.0,0.0,0.0,8.0,8.0,8.0,8.0,1,raw_available,0.0,
UD3KT3A,UD3,KT3A,xxxx5,1,UD3KT3A,DAIHEN,2024-04-01,2024-04-20,2023.0,300,230,34.0,14.0,2.0,1.0,0.0,0.0,0.0,10.0,170.0,2911.0,36432.0,0.0,0.0,13.0,13.0,13.0,13.0,1,raw_available,0.0,
