transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-7C4B23302F,STU,KT1A,8T9788T1,STUKT1A,2023-07-30,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,0.3980259648238693,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.7033333333333334,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,5,1483.0,3,4,4,4,0.8,0.8,5,THERMAL,0.5004024235381879,4,0.8,0.8,3,1,0,3,4,0.25,0.0,True,False,2,2.044,2.044,1.5,1.0,2.044,1,3,2.134,2,1,2,0,"['c2h4', 'co']",['co'],"['ch4', 'c2h4']",[],True,True,False,,229,False,1,229,388,229/388,63.6,63.6,63.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|2.044|1.0|1.0|3|4|1|0|2|3|2.134,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,229,63.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1093.0,1093.0,1085.0,STUKT1A
TR-465FC65433,CC,KT3A,573071,CCKT3A,2023-01-15,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,-0.07365156699233742,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.0457142857142858,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,3,1088.0,3,2,3,2,1.0,0.6666666666666666,3,THERMAL,-0.0,3,1.0,1.0,3,1,1,0,2,0.5,0.5,True,False,2,2.033333333333333,2.033333333333333,1.12,1.0,2.033333333333333,1,3,3.066666666666667,1,1,1,0,['c2h6'],['c2h6'],['c2h6'],[],True,True,False,,230,False,1,230,388,230/388,63.5,63.5,63.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|2.033333333333333|1.0|1.0|3|2|1|0|1|3|3.066666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,230,63.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,494.0,494.0,382.0,CCKT3A
TR-CBAFCC6218,BSP,KT4AB,103799,BSPKT4AB,2024-04-19,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,0.2985948234239942,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.6783333333333332,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,10,1644.0,3,8,9,6,0.9,0.6,10,THERMAL,-0.0,10,1.0,1.0,4,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,2.014,2.014,1.0,1.0,2.014,0,2,1.878,1,1,0,0,['co'],['co'],[],[],True,True,False,,231,False,1,231,388,231/388,63.3,63.3,63.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|2.014|1.0|1.0|2|3|1|0|0|3|1.878,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,231,63.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1031.0,1031.0,1031.0,BSPKT4AB
TR-4EF4157BEA,PTB,KT2A,8S9483T2,PTBKT2A,2023-05-25,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,6.898470450738594e-17,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.0342857142857143,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,4,1352.0,3,3,4,4,1.0,1.0,4,THERMAL,-0.0,4,1.0,1.0,4,0,0,3,3,0.0,0.0,True,False,2,2.011111111111111,2.011111111111111,1.0,1.0,2.011111111111111,0,2,9.333333333333334,1,1,0,0,['c2h6'],['c2h6'],[],[],True,True,False,,232,False,1,232,388,232/388,63.2,63.2,63.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|2.011111111111111|1.0|1.0|2|2|1|0|0|3|9.333333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,232,63.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,430.0,430.0,342.0,PTBKT2A
TR-81659B5E4D,SS,KT1A,8P9098T1,SSKT1A,2024-02-15,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.6,0.115262652531655,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.0285714285714285,NORMAL,NORMAL,NO_FAULT,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.39475283706585995,0.8108148017524623,50.0,6,1799.0,3,5,6,4,1.0,0.6666666666666666,4,THERMAL,0.5623351446188083,3,0.75,0.0,2,2,1,2,5,0.4,0.2,True,False,2,2.0,2.0,1.28,1.0,2.0,1,3,9.866666666666667,1,1,1,0,['c2h6'],['c2h6'],['c2h6'],[],True,True,False,,233,False,1,233,388,233/388,63.0,63.0,63.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|2.0|1.0|1.0|3|0|1|0|1|3|9.866666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,233,63.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,494.0,494.0,410.0,SSKT1A
TR-12919A1B7C,PO,KT2A,AG69095T435,POKT2A,2024-03-05,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,0.23909958774725806,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.0285714285714285,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,7,1799.0,3,6,7,2,1.0,0.2857142857142857,7,THERMAL,-0.0,7,1.0,1.0,6,1,0,5,6,0.16666666666666666,0.0,True,False,2,2.0,2.0,1.0,1.0,2.0,0,2,2.2,1,1,0,0,['c2h6'],['c2h6'],[],[],True,True,False,,234,False,1,234,388,234/388,62.8,62.8,62.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|2.0|1.0|1.0|2|2|1|0|0|3|2.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,234,62.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,508.0,508.0,407.0,POKT2A
TR-F6D5CAE85D,UT,KT3A,57018,UTKT3A,2024-04-20,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.4,0.04117034758082524,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.6416666666666666,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,6,1654.0,3,5,6,3,1.0,0.5,6,THERMAL,-0.0,6,1.0,1.0,4,2,1,2,5,0.4,0.2,True,False,2,1.97,1.97,1.0,1.0,1.97,0,2,1.586,1,1,0,0,['co'],['co'],[],[],True,True,False,,235,False,1,235,388,235/388,62.7,62.7,62.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.97|1.0|1.0|2|4|1|0|0|3|1.586,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,235,62.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1066.0,1066.0,1041.0,UTKT3A
TR-E2D157CFD9,RY2,KT2A,8N5446T3,RY2KT2A,2023-03-08,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,0.21372606387262014,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.64,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,5,1460.0,3,4,4,3,0.8,0.6,5,THERMAL,0.5004024235381879,4,0.8,0.8,1,2,1,1,4,0.5,0.25,True,False,2,1.968,1.968,1.0,1.0,1.968,0,2,1.644,1,1,0,0,['co'],['co'],[],[],True,True,False,,236,False,1,236,388,236/388,62.5,62.5,62.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.968|1.0|1.0|2|4|1|0|0|3|1.644,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,236,62.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1012.0,1012.0,1003.0,RY2KT2A
TR-023434AFB0,BPK,KT1A,AQ69061T41,BPKKT1A,2024-06-23,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,-0.1058834141987691,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.0114285714285713,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,9,1981.0,3,8,9,5,1.0,0.5555555555555556,8,THERMAL,0.37677016125643675,7,0.875,0.875,4,2,2,4,8,0.25,0.25,True,False,2,1.9666666666666666,1.9666666666666666,1.12,1.0,1.9666666666666666,1,3,10.2,1,1,1,0,['c2h6'],['c2h6'],['c2h6'],[],True,True,False,,237,False,1,237,388,237/388,62.4,62.4,62.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.9666666666666666|1.0|1.0|3|2|1|0|1|3|10.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,237,62.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,603.0,603.0,494.0,BPKKT1A
TR-C104D6AC3A,TTK,KT2AB,AE69040T2-2,TTKKT2AB,2023-12-16,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.9,0.01900272205470941,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.0114285714285713,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.8264818747409526,0.39637183772961804,0.0,11,1765.0,3,10,11,10,1.0,0.9090909090909091,11,THERMAL,-0.0,11,1.0,1.0,11,1,1,8,10,0.1,0.1,True,False,2,1.9666666666666666,1.9666666666666666,1.0,1.0,1.9666666666666666,0,2,12.733333333333333,1,1,0,0,['c2h6'],['c2h6'],[],[],True,True,False,,238,False,1,238,388,238/388,62.2,62.2,62.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.9666666666666666|1.0|1.0|2|2|1|0|0|3|12.733333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,238,62.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,418.0,418.0,315.0,TTKKT2AB
TR-E821F318CB,KK2,KT1A,8T9796T1,KK2KT1A,2024-01-11,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.0881099262818924,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.615,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,6,1771.0,3,5,5,2,0.8333333333333334,0.3333333333333333,6,THERMAL,-0.0,6,1.0,1.0,1,2,1,2,5,0.4,0.2,True,False,2,1.938,1.938,1.0,1.0,1.938,0,2,1.276,1,1,0,0,['co'],['co'],[],[],True,True,False,,239,False,1,239,388,239/388,62.0,62.0,62.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.938|1.0|1.0|2|2|1|0|0|3|1.276,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,239,62.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1000.0,1000.0,995.0,KK2KT1A
TR-AE9EB9E28D,RE1,KT2A,338030,RE1KT2A,2024-02-11,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.6089767862268614,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.6133333333333333,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,5,1434.0,3,4,2,2,0.4,0.4,5,THERMAL,0.5004024235381879,4,0.8,0.8,1,1,0,3,4,0.25,0.0,True,False,2,1.936,1.936,2.088,1.0,1.936,1,3,2.226,1,1,3,0,['co'],['co'],"['ch4', 'c2h6', 'co2']",[],True,True,False,,240,False,1,240,388,240/388,61.9,61.9,61.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.936|1.0|1.0|3|4|1|0|3|3|2.226,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,240,61.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1019.0,1019.0,1005.0,RE1KT2A
TR-92161249FB,PKK,KT1A,573069,PKKKT1A,2024-05-11,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,-0.1792473714608746,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,ch4,1.0066666666666666,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31585991306826294,0.8821756962601134,100.0,5,1117.0,3,4,5,3,1.0,0.6,4,THERMAL,0.5623351446188083,3,0.75,0.75,3,1,1,2,4,0.25,0.25,True,False,2,1.9333333333333333,1.9333333333333333,6.96,1.0,1.9333333333333333,1,3,7.733333333333333,2,1,5,0,"['ch4', 'c2h6']",['ch4'],"['ch4', 'c2h6', 'c2h4', 'co', 'co2']",[],True,True,False,,241,False,1,241,388,241/388,61.7,61.7,61.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.9333333333333333|1.0|1.0|3|2|1|0|5|3|7.733333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,241,61.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1041.0,1041.0,957.0,PKKKT1A
TR-8E6697BF27,NBL,KT3A,EDP011201,NBLKT3A,2024-01-14,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.270750751502381,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.61,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,6,1806.0,3,5,5,2,0.8333333333333334,0.3333333333333333,6,THERMAL,0.45056120886630463,5,0.8333333333333334,0.8333333333333334,4,3,1,1,5,0.6,0.2,True,False,2,1.932,1.932,1.0,1.0,1.932,0,2,2.876,2,1,0,0,"['h2', 'co']",['co'],[],[],True,True,False,,242,False,1,242,388,242/388,61.6,61.6,61.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.932|1.0|1.0|2|3|1|0|0|3|2.876,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,242,61.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1052.0,1052.0,1037.0,NBLKT3A
TR-625F228890,UD2,KT2A,EDP001301,UD2KT2A,2024-01-16,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2,-0.12309189143809758,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.4033333333333333,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4849572840025118,0.7665685349836576,50.0,6,1805.0,3,5,5,3,0.8333333333333334,0.5,6,THERMAL,0.45056120886630463,5,0.8333333333333334,0.8333333333333334,1,2,3,0,5,0.4,0.6,True,False,2,1.925,1.925,1.5657142857142856,1.0,1.925,1,3,2.708,2,1,2,0,"['h2', 'co']",['co'],"['h2', 'co']",[],True,True,False,,243,False,1,243,388,243/388,61.4,61.4,61.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.925|1.0|1.0|3|4|1|0|2|3|2.708,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,243,61.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,944.0,944.0,931.0,UD2KT2A
TR-A11FEF4725,UB1,KT2A,338025,UB1KT2A,2024-02-03,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,0.40919792589891296,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.5866666666666667,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,5,1434.0,3,4,4,4,0.8,0.8,5,THERMAL,0.5004024235381879,4,0.8,0.8,3,1,0,3,4,0.25,0.0,True,False,2,1.904,1.904,1.0,1.0,1.904,0,2,3.6666666666666665,3,2,0,0,"['ch4', 'co', 'co2']","['co', 'co2']",[],[],True,True,False,,244,False,1,244,388,244/388,61.2,61.2,61.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.904|1.0|1.0|2|2|2|0|0|3|3.6666666666666665,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,244,61.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1010.0,1010.0,999.0,UB1KT2A
TR-49C22EF8EB,VRK-P,KT4A,550269,VRK-PKT4A,2024-04-08,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.625,0.17468351958040015,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.6171428571428572,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,9,1687.0,3,8,9,6,1.0,0.6666666666666666,8,THERMAL,-0.0,8,1.0,1.0,4,1,1,6,8,0.125,0.125,True,False,2,1.8866666666666667,1.8866666666666667,1.64,1.0,1.8866666666666667,1,3,1.6133333333333333,1,1,1,0,['c2h6'],['c2h6'],['c2h6'],[],True,True,False,,245,False,1,245,388,245/388,61.1,61.1,61.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.8866666666666667|1.0|1.0|3|2|1|0|1|3|1.6133333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,245,61.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,822.0,822.0,666.0,VRK-PKT4A
TR-1EACA129A5,NY,KT1A,EDP011307,NYKT1A,2023-03-17,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.2011075426137104,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.5533333333333332,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,5,1184.0,3,4,3,3,0.6,0.6,4,MIXED,0.6931471805599453,2,0.5,0.5,1,1,1,2,4,0.25,0.25,True,False,2,1.864,1.864,1.0,1.0,1.864,0,2,2.158,1,1,0,0,['co'],['co'],[],[],True,True,False,,246,False,1,246,388,246/388,60.9,60.9,60.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.864|1.0|1.0|2|3|1|0|0|3|2.158,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,246,60.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,960.0,960.0,960.0,NYKT1A
TR-2AD35C1C5A,PHG,KT1A,92199,PHGKT1A,2024-04-28,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.9,-0.07596923687714371,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.0066666666666666,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9975316771200855,0.009092794891151331,83.3,11,1875.0,3,10,7,4,0.6363636363636364,0.36363636363636365,7,THERMAL,0.5982695885852573,5,0.7142857142857143,0.7142857142857143,3,2,2,6,10,0.2,0.2,True,False,2,1.85,1.85,1.8,1.0,1.85,1,3,954.0,3,1,2,0,"['ch4', 'c2h4', 'co']",['co'],"['ch4', 'c2h4']",[],True,True,False,,247,False,1,247,388,247/388,60.8,60.8,60.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.85|1.0|1.0|3|4|1|0|2|3|954.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,247,60.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,790.0,790.0,733.0,PHGKT1A
