transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-45C4E0D94B,BBG,KT3A,8T9670T1,BBGKT3A,2024-03-09,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,0.17965886040652077,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.3816666666666666,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,5,1576.0,2,4,4,1,0.8,0.2,5,THERMAL,-0.0,5,1.0,1.0,1,2,1,1,4,0.5,0.25,True,False,2,1.658,1.658,1.0,1.0,1.658,0,2,1.2066666666666668,1,1,0,0,['co'],['co'],[],[],True,True,False,,267,False,1,267,388,267/388,57.6,57.6,57.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.658|1.0|1.0|2|3|1|0|0|2|1.2066666666666668,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,267,57.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,892.0,892.0,885.0,BBGKT3A
TR-BC9872D552,CBD,KT1A,57015,CBDKT1A,2024-05-18,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,5.210363113190843e-16,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.3766666666666667,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,4,769.0,3,3,4,4,1.0,1.0,4,THERMAL,-0.0,4,1.0,1.0,1,0,0,3,3,0.0,0.0,True,False,2,1.652,1.652,1.0,1.0,1.652,0,2,1.728,2,1,0,0,"['co', 'co2']",['co'],[],[],True,True,False,,268,False,1,268,388,268/388,57.4,57.4,57.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.652|1.0|1.0|2|3|1|0|0|3|1.728,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,268,57.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,876.0,876.0,851.0,CBDKT1A
TR-B93F94B8C9,BPL,KT7A,8946786,BPLKT7A,2023-11-26,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8888888888888888,0.42653959087545135,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.37,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,10,1749.0,3,9,7,3,0.7,0.3,9,THERMAL,0.6869615765973234,5,0.5555555555555556,0.5555555555555556,1,3,1,5,9,0.3333333333333333,0.1111111111111111,True,False,2,1.644,1.644,1.2342857142857142,1.0,1.644,1,3,1.354,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,269,False,1,269,388,269/388,57.3,57.3,57.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.644|1.0|1.0|3|3|1|0|1|3|1.354,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,269,57.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,898.0,898.0,887.0,BPLKT7A
TR-E9F2F3745D,WN,KT1AB,217841-02,WNKT1AB,2024-03-29,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.4285714285714284,0.28942116776076376,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.37,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,15,1748.0,3,14,12,10,0.8,0.6666666666666666,11,THERMAL,0.6890092384766586,6,0.5454545454545454,0.45454545454545453,1,3,3,8,14,0.21428571428571427,0.21428571428571427,True,False,2,1.644,1.644,2.5,1.0,1.644,1,3,1.49,1,1,1,0,['co'],['co'],['ch4'],[],True,True,False,,270,False,1,270,388,270/388,57.1,57.1,57.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.644|1.0|1.0|3|2|1|0|1|3|1.49,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,270,57.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,846.0,846.0,846.0,WNKT1AB
TR-D28D8D50CA,SR4,KT1A,8N5451T2,SR4KT1A,2024-05-11,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,-0.07140783110234865,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.3427272727272728,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4686778579802985,0.7810157648410962,75.0,5,1605.0,3,4,4,4,0.8,0.8,5,THERMAL,0.5004024235381879,4,0.8,0.8,2,1,1,2,4,0.25,0.25,True,False,2,1.6411111111111112,1.6411111111111112,2.54,1.0,1.6411111111111112,1,3,1.932,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,271,False,1,271,388,271/388,56.9,56.9,56.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.6411111111111112|1.0|1.0|3|4|1|0|1|3|1.932,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,271,56.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1522.0,1522.0,1522.0,SR4KT1A
TR-5E64906C1C,RB1,KT1A,56032,RB1KT1A,2024-06-08,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,0.19981137802528978,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.36,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,4,1079.0,3,3,4,2,1.0,0.5,3,THERMAL,-0.0,3,1.0,1.0,3,2,1,0,3,0.6666666666666666,0.3333333333333333,True,False,2,1.632,1.632,1.3942857142857144,1.0,1.632,1,3,1.344,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,272,False,1,272,388,272/388,56.8,56.8,56.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.632|1.0|1.0|3|4|1|0|1|3|1.344,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,272,56.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,859.0,859.0,857.0,RB1KT1A
TR-BE5BC416E0,KNE,KT1AC,408527,KNEKT1AC,2024-02-15,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,0.09105779374019399,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.3433333333333333,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,13,1816.0,3,12,8,3,0.6153846153846154,0.23076923076923078,11,THERMAL,0.6554817739013927,7,0.6363636363636364,0.36363636363636365,1,4,3,5,12,0.3333333333333333,0.25,True,False,2,1.612,1.612,5.857142857142857,1.0,1.612,1,3,1.45,1,1,2,0,['co'],['co'],"['c2h6', 'c2h4']",[],True,True,False,,273,False,1,273,388,273/388,56.6,56.6,56.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.612|1.0|1.0|3|2|1|0|2|3|1.45,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,273,56.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,824.0,824.0,824.0,KNEKT1AC
TR-D1D813D450,RY1,KT1A,EDP011301,RY1KT1A,2024-04-19,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.547839535592321,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2616666666666667,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4820281128393542,0.6522714425513176,0.0,5,1489.0,3,4,2,2,0.4,0.4,5,THERMAL,0.6730116670092565,3,0.6,0.6,2,1,0,3,4,0.25,0.0,True,False,2,1.6,1.6,1.6388571428571428,1.0,1.6,1,3,1.0,2,1,1,0,"['ch4', 'co']",['co'],['co2'],[],True,True,False,,274,False,1,274,388,274/388,56.5,56.5,56.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.6|1.0|1.0|3|4|1|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,274,56.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1029.0,1029.0,813.0,RY1KT1A
TR-0DECF4B12F,CPA,KT1A,56043,CPAKT1A,2024-01-12,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,0.3605823518482561,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.33,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,7,1805.0,3,6,5,4,0.7142857142857143,0.5714285714285714,6,THERMAL,0.45056120886630463,5,0.8333333333333334,0.8333333333333334,1,2,2,2,6,0.3333333333333333,0.3333333333333333,True,False,2,1.596,1.596,1.0,1.0,1.596,0,2,1.598,1,1,0,0,['co'],['co'],[],[],True,True,False,,275,False,1,275,388,275/388,56.3,56.3,56.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.596|1.0|1.0|2|4|1|0|0|3|1.598,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,275,56.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,845.0,845.0,816.0,CPAKT1A
TR-B3AB5B895D,KS,KT2A,EDP011306,KSKT2A,2024-02-09,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8,0.40659476963518887,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.300909090909091,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4686778579802985,0.7810157648410962,75.0,6,1828.0,3,5,4,2,0.6666666666666666,0.3333333333333333,5,THERMAL,0.5004024235381879,4,0.8,0.8,2,3,1,1,5,0.6,0.2,True,False,2,1.59,1.59,2.548,1.0,1.59,1,3,1.541111111111111,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,276,False,1,276,388,276/388,56.1,56.1,56.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.59|1.0|1.0|3|4|1|0|1|3|1.541111111111111,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,276,56.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1505.0,1505.0,1485.0,KSKT2A
TR-E49E806FA7,PU,KT1A,8T9788T3,PUKT1A,2023-09-21,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,0.0010858094148073595,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2854545454545454,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4820281128393542,0.6522714425513176,0.0,5,1467.0,3,4,5,3,1.0,0.6,5,THERMAL,0.5004024235381879,4,0.8,0.8,1,2,2,0,4,0.5,0.5,True,False,2,1.5711111111111111,1.5711111111111111,2.024,1.0,1.5711111111111111,1,3,1.778,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,277,False,1,277,388,277/388,56.0,56.0,56.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.5711111111111111|1.0|1.0|3|4|1|0|1|3|1.778,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,277,56.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1460.0,1460.0,1454.0,PUKT1A
TR-5CCA52451E,PO,KT1A,60540-001,POKT1A,2024-03-05,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,-1.9264107116105605e-16,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,c2h6,1.3428571428571427,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,7,1799.0,3,6,7,7,1.0,1.0,7,THERMAL,-0.0,7,1.0,1.0,2,0,0,6,6,0.0,0.0,True,False,2,1.5666666666666667,1.5666666666666667,2.72,1.0,1.5666666666666667,1,3,11.333333333333334,1,1,1,0,['c2h6'],['c2h6'],['c2h6'],[],True,True,False,,278,False,1,278,388,278/388,55.8,55.8,55.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.5666666666666667|1.0|1.0|3|2|1|0|1|3|11.333333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,278,55.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,656.0,656.0,485.0,POKT1A
TR-FEA36C32EC,SNR-P,KT2A,528571,SNR-PKT2A,2024-02-15,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8,0.29239644591010794,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,ch4,1.0333333333333334,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,0.0,6,1677.0,3,5,3,3,0.5,0.5,6,MIXED,0.6931471805599453,3,0.5,0.5,1,2,1,2,5,0.4,0.2,True,False,2,1.55,1.55,6.142857142857143,1.0,1.55,1,3,1.0,1,1,1,0,['ch4'],['ch4'],['c2h6'],[],True,True,False,,279,False,1,279,388,279/388,55.7,55.7,55.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.55|1.0|1.0|3|3|1|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,279,55.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,148.0,148.0,148.0,SNR-PKT2A
TR-FAC8D8E283,PKC,KT2A,9912790104,PKCKT2A,2024-02-24,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2857142857142856,0.06294008308764676,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.285,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,8,1805.0,3,7,7,4,0.875,0.5,8,DISCHARGE,0.5623351446188083,6,0.75,0.75,1,3,2,2,7,0.42857142857142855,0.2857142857142857,True,False,2,1.542,1.542,1.0,1.0,1.542,0,2,2.2,1,1,0,0,['co'],['co'],[],[],True,True,False,,280,False,1,280,388,280/388,55.5,55.5,55.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.542|1.0|1.0|2|2|1|0|0|3|2.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,280,55.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,791.0,791.0,791.0,PKCKT2A
TR-DB2D10CB03,SD,KT2A,EDP011206,SDKT2A,2024-01-27,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,0.4133928211899991,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2766666666666666,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.6805290885537001,0.38761608968665706,50.0,5,1379.0,3,4,4,3,0.8,0.6,5,THERMAL,-0.0,5,1.0,1.0,2,2,1,1,4,0.5,0.25,True,False,2,1.532,1.532,1.0,1.0,1.532,0,2,3.2,1,1,0,0,['co'],['co'],[],[],True,True,False,,281,False,1,281,388,281/388,55.3,55.3,55.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.532|1.0|1.0|2|4|1|0|0|3|3.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,281,55.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,821.0,821.0,797.0,SDKT2A
TR-B7226EB32A,SNO,KT2A,GBK600001,SNOKT2A,2023-11-27,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.111111111111111,-0.09623382422208976,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.275,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,10,1648.0,3,9,8,4,0.8,0.4,8,THERMAL,0.6615632381579821,5,0.625,0.625,1,4,5,0,9,0.4444444444444444,0.5555555555555556,True,False,2,1.53,1.53,1.7,1.0,1.53,1,3,1.504,1,1,1,0,['co'],['co'],['ch4'],[],True,True,False,,282,False,1,282,388,282/388,55.2,55.2,55.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.53|1.0|1.0|3|2|1|0|1|3|1.504,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,282,55.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,796.0,796.0,784.0,SNOKT2A
TR-5E6C6CAFD0,PTB,KT1A,8T9668T3,PTBKT1A,2023-05-25,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,0.6059119948944922,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2518181818181817,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,4,1315.0,3,3,3,3,0.75,0.75,4,THERMAL,-0.0,4,1.0,1.0,1,1,0,2,3,0.3333333333333333,0.0,True,False,2,1.53,1.53,1.0,1.0,1.53,0,2,2.806,1,1,0,0,['co'],['co'],[],[],True,True,False,,283,False,1,283,388,283/388,55.0,55.0,55.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.53|1.0|1.0|2|4|1|0|0|3|2.806,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,283,55.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1403.0,1403.0,1400.0,PTBKT1A
TR-106E3B4F01,NN,KT5A,5BK014201,NNKT5A,2024-01-20,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.111111111111111,0.4921355269725451,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2683333333333333,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,10,1805.0,3,9,7,5,0.7,0.5,7,THERMAL,0.5982695885852573,5,0.7142857142857143,0.7142857142857143,4,2,1,6,9,0.2222222222222222,0.1111111111111111,True,False,2,1.522,1.522,1.0,1.0,1.522,0,2,1.436,1,1,0,0,['co'],['co'],[],[],True,True,False,,284,False,1,284,388,284/388,54.9,54.9,54.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.522|1.0|1.0|2|3|1|0|0|3|1.436,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,284,54.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,780.0,780.0,776.0,NNKT5A
TR-D83C412EE4,KN,KT3A,8T9791T1,KNKT3A,2023-11-09,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,0.16249302384461803,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.23,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4820281128393542,0.6522714425513176,0.0,7,1683.0,3,6,6,4,0.8571428571428571,0.5714285714285714,6,THERMAL,0.45056120886630463,5,0.8333333333333334,0.8333333333333334,2,3,2,1,6,0.5,0.3333333333333333,True,False,2,1.5033333333333334,1.5033333333333334,1.692,1.0,1.5033333333333334,1,3,1.528,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,285,False,1,285,388,285/388,54.7,54.7,54.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.5033333333333334|1.0|1.0|3|4|1|0|1|3|1.528,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,285,54.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1386.0,1386.0,1383.0,KNKT3A
