transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-05C507E6BF,LB1,KT1A,8N5446T4,LB1KT1A,2024-04-08,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,0.04291832054563188,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2281818181818183,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1639.0,3,4,4,4,0.8,0.8,5,THERMAL,-0.0,5,1.0,1.0,2,1,1,2,4,0.25,0.25,True,False,2,1.501111111111111,1.501111111111111,2.224,1.0,1.501111111111111,1,3,1.59,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,286,False,1,286,388,286/388,54.5,54.5,54.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.501111111111111|1.0|1.0|3|3|1|0|1|3|1.59,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,286,54.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1409.0,1409.0,1393.0,LB1KT1A
TR-65BB870738,BSP,KT1A,103724,BSPKT1A,2024-04-20,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,0.1188648559885229,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2416666666666667,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,9,1645.0,3,8,6,2,0.6666666666666666,0.2222222222222222,8,DISCHARGE,0.6615632381579821,5,0.625,0.625,1,3,2,3,8,0.375,0.25,True,False,2,1.49,1.49,1.88,1.0,1.49,1,3,1.425,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,287,False,1,287,388,287/388,54.4,54.4,54.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.49|1.0|1.0|3|2|1|0|1|3|1.425,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,287,54.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,762.0,762.0,762.0,BSPKT1A
TR-6279235481,KP,KT1A,8N5451T3,KPKT1A,2024-05-12,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.8,0.08592604395177682,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2127272727272727,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,6,1848.0,3,5,6,5,1.0,0.8333333333333334,6,THERMAL,-0.0,6,1.0,1.0,1,1,1,3,5,0.2,0.2,True,False,2,1.4822222222222223,1.4822222222222223,2.476,1.0,1.4822222222222223,1,3,1.75,1,1,2,0,['co'],['co'],"['c2h4', 'co']",[],True,True,False,,288,False,1,288,388,288/388,54.2,54.2,54.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.4822222222222223|1.0|1.0|3|4|1|0|2|3|1.75,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,288,54.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1416.0,1416.0,1408.0,KPKT1A
TR-975E03EE5A,SNO,KT5AA,11135210,SNOKT5AA,2023-11-27,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.7777777777777777,-0.1688809919841544,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.235,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,10,1648.0,3,9,9,9,0.9,0.9,9,THERMAL,0.6365141682948128,6,0.6666666666666666,0.6666666666666666,1,1,1,7,9,0.1111111111111111,0.1111111111111111,True,False,2,1.482,1.482,1.0,1.0,1.482,0,2,1.962,1,1,0,0,['co'],['co'],[],[],True,True,False,,289,False,1,289,388,289/388,54.1,54.1,54.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.482|1.0|1.0|2|3|1|0|0|3|1.962,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,289,54.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,871.0,871.0,772.0,SNOKT5AA
TR-A46359E661,CP,KT3A,110-73311,CPKT3A,2023-11-24,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.45331549957903344,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2216666666666667,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,4,1700.0,3,3,3,2,0.75,0.5,3,THERMAL,-0.0,3,1.0,1.0,2,2,0,1,3,0.6666666666666666,0.0,True,False,2,1.466,1.466,1.0,1.0,1.466,0,2,1.796,1,1,0,0,['co'],['co'],[],[],True,True,False,,290,False,1,290,388,290/388,53.9,53.9,53.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.466|1.0|1.0|2|2|1|0|0|3|1.796,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,290,53.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,755.0,755.0,749.0,CPKT3A
TR-48ADBCC34A,RS,KT8A,275050229801,RSKT8A,2024-06-11,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2,0.056390049479572435,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1981818181818182,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,11,1847.0,3,10,8,6,0.7272727272727273,0.5454545454545454,11,DISCHARGE,0.6890092384766586,6,0.5454545454545454,0.45454545454545453,1,2,3,5,10,0.2,0.3,True,False,2,1.4644444444444444,1.4644444444444444,1.46,1.0,1.4644444444444444,1,3,1.906,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,291,False,1,291,388,291/388,53.7,53.7,53.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.4644444444444444|1.0|1.0|3|3|1|0|1|3|1.906,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,291,53.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1435.0,1435.0,1409.0,RSKT8A
TR-0EA83C506A,NK,KT1A,56041,NKKT1A,2024-01-18,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.6,0.06389797419943732,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.205,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.6805290885537001,0.38761608968665706,50.0,6,1806.0,3,5,6,4,1.0,0.6666666666666666,6,THERMAL,-0.0,6,1.0,1.0,4,2,1,2,5,0.4,0.2,True,False,2,1.446,1.446,1.1142857142857143,1.0,1.446,1,3,2.838,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,292,False,1,292,388,292/388,53.6,53.6,53.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.446|1.0|1.0|3|4|1|0|1|3|2.838,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,292,53.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,762.0,762.0,759.0,NKKT1A
TR-76FB15B88F,CYP,KT4A,98900017,CYPKT4A,2024-03-04,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.5345802715300176,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.2033333333333334,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,11,1801.0,3,10,6,6,0.5454545454545454,0.5454545454545454,10,THERMAL,0.6108643020548935,7,0.7,0.7,1,1,0,9,10,0.1,0.0,True,False,2,1.444,1.444,1.0,1.0,1.444,0,2,2.35,1,1,0,0,['co'],['co'],[],[],True,True,False,,293,False,1,293,388,293/388,53.4,53.4,53.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.444|1.0|1.0|2|3|1|0|0|3|2.35,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,293,53.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,752.0,752.0,752.0,CYPKT4A
TR-E688D5D90A,KS,KT1A,EDP011305,KSKT1A,2024-02-09,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.38887979604152473,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1718181818181819,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4686778579802985,0.7810157648410962,75.0,5,1828.0,2,4,3,1,0.6,0.2,4,THERMAL,-0.0,4,1.0,1.0,1,2,0,2,4,0.5,0.0,True,False,2,1.4322222222222223,1.4322222222222223,1.256,1.0,1.4322222222222223,1,3,1.0833333333333333,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,294,False,1,294,388,294/388,53.3,53.3,53.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.4322222222222223|1.0|1.0|3|4|1|0|1|2|1.0833333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,294,53.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1365.0,1365.0,1344.0,KSKT1A
TR-0F8EFCA20B,CBD,KT2A,57016,CBDKT2A,2024-05-18,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.4,0.10764880701588535,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.19,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,6,1673.0,3,5,5,4,0.8333333333333334,0.6666666666666666,6,THERMAL,-0.0,6,1.0,1.0,1,2,1,2,5,0.4,0.2,True,False,2,1.428,1.428,1.4,1.0,1.428,1,3,1.576,1,1,1,0,['co'],['co'],['ch4'],[],True,True,False,,295,False,1,295,388,295/388,53.1,53.1,53.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.428|1.0|1.0|3|3|1|0|1|3|1.576,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,295,53.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,791.0,791.0,761.0,CBDKT2A
TR-82A5873751,TPR,KT1A,GBK600002,TPRKT1A,2023-11-12,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.6,0.14654971537617928,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1590909090909092,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,11,1569.0,3,10,10,8,0.9090909090909091,0.7272727272727273,8,MIXED,0.6931471805599453,4,0.5,0.5,1,3,3,4,10,0.3,0.3,True,False,2,1.4166666666666667,1.4166666666666667,1.0,1.0,1.4166666666666667,0,2,2.41,1,1,0,0,['co'],['co'],[],[],True,True,False,,296,False,1,296,388,296/388,53.0,53.0,53.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.4166666666666667|1.0|1.0|2|3|1|0|0|3|2.41,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,296,53.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1306.0,1306.0,1298.0,TPRKT1A
TR-031972F1D5,SO1,KT3A,8T9792T4,SO1KT3A,2024-01-21,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,-1.7443651973743319e-16,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1733333333333333,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,6,1805.0,3,5,6,6,1.0,1.0,5,THERMAL,0.5004024235381879,4,0.8,0.8,3,0,0,5,5,0.0,0.0,True,False,2,1.408,1.408,1.0,1.0,1.408,0,2,1.875,1,1,0,0,['co'],['co'],[],[],True,True,False,,297,False,1,297,388,297/388,52.8,52.8,52.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.408|1.0|1.0|2|3|1|0|0|3|1.875,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,297,52.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,742.0,742.0,713.0,SO1KT3A
TR-44E8BF1D69,TPR,KT2A,GBK600003,TPRKT2A,2023-11-12,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8888888888888888,0.39151657345154367,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1518181818181819,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4820281128393542,0.6522714425513176,0.0,10,1626.0,3,9,6,4,0.6,0.4,7,THERMAL,0.5982695885852573,5,0.7142857142857143,0.7142857142857143,1,3,1,5,9,0.3333333333333333,0.1111111111111111,True,False,2,1.4077777777777778,1.4077777777777778,1.0,1.0,1.4077777777777778,0,2,1.404,1,1,0,0,['co'],['co'],[],[],True,True,False,,298,False,1,298,388,298/388,52.6,52.6,52.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.4077777777777778|1.0|1.0|2|4|1|0|0|3|1.404,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,298,52.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1295.0,1295.0,1290.0,TPRKT2A
TR-D3DC36CA19,UB2,KT4A,98900016,UB2KT4A,2024-02-04,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.111111111111111,0.42361669816871556,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1716666666666666,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,0.0,10,1618.0,3,9,7,5,0.7,0.5,8,THERMAL,0.6615632381579821,5,0.625,0.625,3,3,3,3,9,0.3333333333333333,0.3333333333333333,True,False,2,1.406,1.406,1.6,1.0,1.406,1,3,2.8666666666666667,1,1,1,0,['co'],['co'],['ch4'],[],True,True,False,,299,False,1,299,388,299/388,52.5,52.5,52.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.406|1.0|1.0|3|3|1|0|1|3|2.8666666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,299,52.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,729.0,729.0,721.0,UB2KT4A
TR-605C12727F,NCS,KT5A,8329837,NCSKT5A,2024-05-10,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,0.5812998575115008,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1616666666666666,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4820281128393542,0.6522714425513176,75.0,7,1004.0,3,6,5,4,0.7142857142857143,0.5714285714285714,6,THERMAL,0.45056120886630463,5,0.8333333333333334,0.8333333333333334,1,2,1,3,6,0.3333333333333333,0.16666666666666666,True,False,2,1.394,1.394,1.1428571428571428,1.0,1.394,1,3,1.086,2,1,1,0,"['co', 'co2']",['co'],['c2h6'],[],True,True,False,,300,False,1,300,388,300/388,52.3,52.3,52.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.394|1.0|1.0|3|4|1|0|1|3|1.086,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,300,52.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,763.0,763.0,734.0,NCSKT5A
TR-80CD8BF4E1,PA2,KT1A,103728,PA2KT1A,2024-02-12,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.5917855701320942,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.155,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,8,1488.0,3,7,5,4,0.625,0.5,7,DISCHARGE,0.5982695885852573,5,0.7142857142857143,0.7142857142857143,1,2,1,4,7,0.2857142857142857,0.14285714285714285,True,False,2,1.386,1.386,3.12,1.0,1.386,1,3,1.3766666666666667,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,301,False,1,301,388,301/388,52.2,52.2,52.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.386|1.0|1.0|3|2|1|0|1|3|1.3766666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,301,52.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,727.0,727.0,724.0,PA2KT1A
TR-87C7F12BE7,PA2,KT2A,103729,PA2KT2A,2024-02-12,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.5917855701320942,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.1533333333333333,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,8,1488.0,3,7,5,4,0.625,0.5,7,DISCHARGE,0.5982695885852573,5,0.7142857142857143,0.2857142857142857,2,2,1,4,7,0.2857142857142857,0.14285714285714285,True,False,2,1.384,1.384,3.537142857142857,1.0,1.384,1,3,1.4566666666666668,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,302,False,1,302,388,302/388,52.0,52.0,52.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.384|1.0|1.0|3|2|1|0|1|3|1.4566666666666668,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,302,52.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,742.0,742.0,731.0,PA2KT2A
TR-B5835CF7F5,LSN,KT2A,57029,LSNKT2A,2023-11-23,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.3993307282452443,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.145,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1463.0,2,4,3,1,0.6,0.2,4,MIXED,0.6931471805599453,2,0.5,0.5,2,3,1,0,4,0.75,0.25,True,False,2,1.374,1.374,1.2228571428571429,1.0,1.374,1,3,1.0,1,1,1,0,['co'],['co'],['co'],[],True,True,False,,303,False,1,303,388,303/388,51.8,51.8,51.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.374|1.0|1.0|3|3|1|0|1|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,303,51.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,711.0,711.0,709.0,LSNKT2A
TR-24FEE3B5E0,UB1,KT1A,890900053,UB1KT1A,2024-02-03,3,STATUS_3,3.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2,0.3547337325560878,elapsed_calendar_years,STATUS_3,3,"IEEE Status 3 is the current condition class. Maintenance order is determined separately by current standardized exceedance and independent IEEE trigger evidence, then by historical evidence.",False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,TABLE_2_95TH_CONCENTRATION,co,1.14,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,6,1743.0,3,5,5,3,0.8333333333333334,0.5,6,THERMAL,0.6365141682948128,4,0.6666666666666666,0.6666666666666666,2,3,1,1,5,0.6,0.2,True,False,2,1.368,1.368,1.16,1.0,1.368,1,3,3.1333333333333333,2,1,1,0,"['co', 'co2']",['co'],['h2'],[],True,True,False,,304,False,1,304,388,304/388,51.7,51.7,51.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,3|1.368|1.0|1.0|3|2|1|0|1|3|3.1333333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_3_RANKED_INVESTIGATION,304,51.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,745.0,745.0,727.0,UB1KT1A
