transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-A9E5F4CAB3,AP,KT2A,89900048,APKT2A,2023-09-07,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6666666666666667,-0.08480923574074292,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,2.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,7,1390.0,3,6,3,2,0.42857142857142855,0.2857142857142857,7,DISCHARGE,0.5982695885852573,5,0.7142857142857143,0.2857142857142857,2,2,1,3,6,0.3333333333333333,0.16666666666666666,True,False,2,2.0,2.0,1.0,1.0,2.0,0,1,1.0,3,0,0,0,"['h2', 'ch4', 'co2']",[],[],[],True,True,False,,400,False,1,12,173,12/173,36.4,36.4,36.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|2.0|1.0|1.0|1|2|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,400,36.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,545.0,545.0,532.0,APKT2A
TR-D4BBD6477A,SNR-P,KT3A,421036,SNR-PKT3A,2022-06-02,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,7.940217391304347,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.9466666666666668,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4849572840025118,0.7665685349836576,100.0,2,46.0,1,1,1,0,0.5,0.0,2,THERMAL,-0.0,2,1.0,1.0,2,1,0,0,1,1.0,0.0,False,False,1,1.9466666666666668,1.9466666666666668,3.55,1.0,1.9466666666666668,1,2,1.0,1,0,1,0,['h2'],[],['h2'],[],True,True,False,,401,False,1,13,173,13/173,36.2,36.2,36.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.9466666666666668|1.0|1.0|2|4|0|0|1|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,401,36.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,367.0,367.0,365.0,SNR-PKT3A
TR-FC8FF3E40C,LSN,KT3A,5BK013001,LSNKT3A,2023-11-23,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3636363636363638,-0.09062430576199319,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.9333333333333333,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,12,1718.0,3,11,12,4,1.0,0.3333333333333333,10,THERMAL,-0.0,10,1.0,1.0,10,3,3,5,11,0.2727272727272727,0.2727272727272727,True,False,2,1.9333333333333333,1.9333333333333333,1.7142857142857142,1.0,1.9333333333333333,1,2,10.133333333333333,2,0,1,0,"['ch4', 'c2h6']",[],['c2h6'],[],True,True,False,,402,False,1,14,173,14/173,36.0,36.0,36.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.9333333333333333|1.0|1.0|2|2|0|0|1|3|10.133333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,402,36.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,195.0,195.0,173.0,LSNKT3A
TR-EFD928E701,HY2,KT1A,T943017,HY2KT1A,2023-08-14,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,1.9047982623514096e-17,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.9111111111111112,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,4,1495.0,2,3,4,0,1.0,0.0,4,THERMAL,-0.0,4,1.0,1.0,4,0,0,3,3,0.0,0.0,True,False,2,1.9111111111111112,1.9111111111111112,3.0,1.0,1.9111111111111112,1,2,1.0777777777777777,1,0,1,0,['c2h6'],[],['c2h6'],[],True,True,False,,403,False,1,15,173,15/173,35.9,35.9,35.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.9111111111111112|1.0|1.0|2|2|0|0|1|2|1.0777777777777777,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,403,35.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,484.0,484.0,392.0,HY2KT1A
TR-F423859CA3,STB,KT2A,9047126,STBKT2A,2023-11-23,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2222222222222223,-0.1473433860138854,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.9111111111111112,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,66.7,10,1656.0,3,9,10,2,1.0,0.2,8,THERMAL,0.6615632381579821,5,0.625,0.375,1,1,2,6,9,0.1111111111111111,0.2222222222222222,True,False,2,1.9111111111111112,1.9111111111111112,1.0,1.0,1.9111111111111112,0,1,11.133333333333333,1,0,0,0,['c2h6'],[],[],[],True,True,False,,404,False,1,16,173,16/173,35.7,35.7,35.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.9111111111111112|1.0|1.0|1|2|0|0|0|3|11.133333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,404,35.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,478.0,478.0,381.0,STBKT2A
TR-546B7F39FF,NW,KT2A,AG69095T332,NWKT2A,2023-08-05,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.4,0.11775158333676249,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.9,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,6,1601.0,3,5,6,2,1.0,0.3333333333333333,6,THERMAL,-0.0,6,1.0,1.0,1,1,1,3,5,0.2,0.2,True,False,2,1.9,1.9,2.76,1.0,1.9,1,2,16.0,1,0,1,0,['c2h6'],[],['c2h6'],[],True,True,False,,405,False,1,17,173,17/173,35.6,35.6,35.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.9|1.0|1.0|2|2|0|0|1|3|16.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,405,35.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,418.0,418.0,335.0,NWKT2A
TR-BF63B54CDE,PY,KT1A,8R8402T1,PYKT1A,2024-04-29,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.75,-0.20631481748197508,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.9,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,5,1506.0,3,4,5,3,1.0,0.6,5,THERMAL,-0.0,5,1.0,1.0,5,1,2,1,4,0.25,0.5,True,False,2,1.9,1.9,1.0,1.0,1.9,0,1,8.933333333333334,2,0,0,0,"['ch4', 'c2h6']",[],[],[],True,True,False,,406,False,1,18,173,18/173,35.4,35.4,35.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.9|1.0|1.0|1|2|0|0|0|3|8.933333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,406,35.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,558.0,558.0,466.0,PYKT1A
TR-9EF076D2E4,TTK,KT7A,890900045,TTKKT7A,2021-12-18,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,-1.0639950595201924,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.8888888888888888,NORMAL,NORMAL,NO_FAULT,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.39475283706585995,0.8108148017524623,50.0,3,365.0,3,2,3,2,1.0,0.6666666666666666,2,DISCHARGE,-0.0,2,1.0,0.0,2,0,1,1,2,0.0,0.5,True,False,2,1.8888888888888888,1.8888888888888888,1.0,1.0,1.8888888888888888,0,1,11.0,1,0,0,0,['c2h6'],[],[],[],True,True,False,,407,False,1,19,173,19/173,35.2,35.2,35.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.8888888888888888|1.0|1.0|1|0|0|0|0|3|11.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,407,35.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,611.0,611.0,449.0,TTKKT7A
TR-136D592BB4,TN-P,KT1A,A01644T1,TN-PKT1A,2021-05-03,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,1.9850543478260867,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.825,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,2,184.0,1,1,1,0,0.5,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,1,0,0,1,1.0,0.0,False,False,1,1.825,1.825,2.6,1.0,1.825,1,2,1.0,1,0,2,0,['h2'],[],"['h2', 'c2h6']",[],True,True,False,,408,False,1,20,173,20/173,35.1,35.1,35.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.825|1.0|1.0|2|2|0|0|2|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,408,35.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,111.0,111.0,109.0,TN-PKT1A
TR-35AF684FA7,KLM,KT2A,N407926,KLMKT2A,2024-04-29,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,0.17192467471610437,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.8,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,7,1934.0,3,6,6,2,0.8571428571428571,0.2857142857142857,6,DISCHARGE,0.6365141682948128,4,0.6666666666666666,0.3333333333333333,2,2,1,3,6,0.3333333333333333,0.16666666666666666,True,False,2,1.8,1.8,1.3,1.0,1.8,1,2,1.4483636363636363,3,0,1,0,"['ch4', 'co', 'co2']",[],['ch4'],[],True,True,False,,409,False,1,21,173,21/173,34.9,34.9,34.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.8|1.0|1.0|2|2|0|0|1|3|1.4483636363636363,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,409,34.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,684.0,684.0,634.0,KLMKT2A
TR-4FF675713E,NN,KT1A,AG69095T421,NNKT1A,2024-01-20,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.1617918137976778,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.8,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,100.0,7,1806.0,3,6,6,1,0.8571428571428571,0.14285714285714285,5,THERMAL,-0.0,5,1.0,1.0,1,2,1,3,6,0.3333333333333333,0.16666666666666666,True,False,2,1.8,1.8,1.0,1.0,1.8,0,1,1.9333333333333333,1,0,0,0,['c2h6'],[],[],[],True,True,False,,410,False,1,22,173,22/173,34.8,34.8,34.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.8|1.0|1.0|1|3|0|0|0|3|1.9333333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,410,34.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,175.0,175.0,154.0,NNKT1A
TR-9871A8C15A,PB,KT1A,50002,PBKT1A,2024-01-19,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,-0.014213560862448025,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.7666666666666666,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,5,1032.0,3,4,5,1,1.0,0.2,5,THERMAL,-0.0,5,1.0,1.0,5,1,1,2,4,0.25,0.25,True,False,2,1.7666666666666666,1.7666666666666666,1.0,1.0,1.7666666666666666,0,1,8.4,1,0,0,0,['c2h6'],[],[],[],True,True,False,,411,False,1,23,173,23/173,34.6,34.6,34.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.7666666666666666|1.0|1.0|1|2|0|0|0|3|8.4,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,411,34.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,535.0,535.0,444.0,PBKT1A
TR-725F37C9EC,PK2,KT4A,60548-001,PK2KT4A,2023-09-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8,0.002316845875183621,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.7333333333333334,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.8191000951941658,0.3709376450685807,80.0,6,1630.0,3,5,4,1,0.6666666666666666,0.16666666666666666,6,THERMAL,-0.0,6,1.0,1.0,3,3,2,0,5,0.6,0.4,True,False,2,1.7333333333333334,1.7333333333333334,2.5714285714285716,1.0,1.7333333333333334,1,2,2.15,1,0,2,0,['c2h6'],[],"['c2h6', 'c2h4']",[],True,True,False,,412,False,1,24,173,24/173,34.4,34.4,34.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.7333333333333334|1.0|1.0|2|4|0|0|2|3|2.15,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,412,34.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,595.0,595.0,571.0,PK2KT4A
TR-781E5E1CED,NCO,KT1AB,94428,NCOKT1AB,2023-11-24,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8125,0.190317234217582,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.7333333333333334,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,17,1721.0,3,16,12,2,0.7058823529411765,0.11764705882352941,15,THERMAL,0.24493002679463532,14,0.9333333333333333,0.9333333333333333,1,5,4,7,16,0.3125,0.25,True,False,2,1.7333333333333334,1.7333333333333334,1.8571428571428572,1.0,1.7333333333333334,1,2,1.6,2,0,1,0,"['ch4', 'c2h6']",[],['c2h6'],[],True,True,False,,413,False,1,25,173,25/173,34.3,34.3,34.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.7333333333333334|1.0|1.0|2|3|0|0|1|3|1.6,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,413,34.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,502.0,502.0,465.0,NCOKT1AB
TR-E994FF18E2,RY2,KT1A,AE69025T1,RY2KT1A,2024-04-20,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,-0.07412132898657874,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.7,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,7,1869.0,3,6,7,2,1.0,0.2857142857142857,7,THERMAL,0.410116318288409,6,0.8571428571428571,0.8571428571428571,4,1,2,3,6,0.16666666666666666,0.3333333333333333,True,False,2,1.7,1.7,1.28,1.0,1.7,1,2,8.066666666666666,1,0,1,0,['c2h6'],[],['c2h6'],[],True,True,False,,414,False,1,26,173,26/173,34.1,34.1,34.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.7|1.0|1.0|2|2|0|0|1|3|8.066666666666666,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,414,34.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,479.0,479.0,401.0,RY2KT1A
TR-9A0C9958CA,MM3,KT8A,5A1588001,MM3KT8A,2024-04-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6,0.10450813153935778,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.6666666666666667,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,6,1808.0,3,5,3,1,0.5,0.16666666666666666,6,THERMAL,0.45056120886630463,5,0.8333333333333334,0.8333333333333334,2,2,2,1,5,0.4,0.4,True,False,2,1.6666666666666667,1.6666666666666667,1.0,1.0,1.6666666666666667,0,1,1.8,2,0,0,0,"['ch4', 'c2h6']",[],[],[],True,True,False,,415,False,1,27,173,27/173,34.0,34.0,34.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.6666666666666667|1.0|1.0|1|2|0|0|0|3|1.8,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,415,34.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,327.0,327.0,305.0,MM3KT8A
TR-1488B891A2,SRT,KT1A,AV69090T11,SRTKT1A,2023-12-08,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,-0.10337980869230926,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.6111111111111112,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.8264818747409526,0.39637183772961804,0.0,11,1656.0,3,10,11,5,1.0,0.45454545454545453,11,THERMAL,0.30463609734923813,10,0.9090909090909091,0.9090909090909091,8,2,2,6,10,0.2,0.2,True,False,2,1.6111111111111112,1.6111111111111112,1.0,1.0,1.6111111111111112,0,1,12.333333333333334,1,0,0,0,['c2h6'],[],[],[],True,True,False,,416,False,1,28,173,28/173,33.8,33.8,33.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.6111111111111112|1.0|1.0|1|2|0|0|0|3|12.333333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,416,33.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,339.0,339.0,255.0,SRTKT1A
TR-8BC8BDA417,BL,KT3A,8S9483T3,BLKT3A,2023-06-03,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,-0.306881786142041,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.5777777777777777,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,4,1297.0,3,3,4,1,1.0,0.25,4,THERMAL,-0.0,4,1.0,1.0,4,0,1,2,3,0.0,0.3333333333333333,True,False,2,1.5777777777777777,1.5777777777777777,1.0,1.0,1.5777777777777777,0,1,5.466666666666667,1,0,0,0,['c2h6'],[],[],[],True,True,False,,417,False,1,29,173,29/173,33.7,33.7,33.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.5777777777777777|1.0|1.0|1|2|0|0|0|3|5.466666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,417,33.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,396.0,396.0,360.0,BLKT3A
TR-05CD77E859,NCO,KT5A,95399,NCOKT5A,2023-11-24,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.125,0.11089649147100047,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.5555555555555556,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,80.0,9,1635.0,3,8,8,2,0.8888888888888888,0.2222222222222222,8,THERMAL,-0.0,8,1.0,1.0,8,3,2,3,8,0.375,0.25,True,False,2,1.5555555555555556,1.5555555555555556,1.0,1.0,1.5555555555555556,0,1,6.066666666666666,2,0,0,0,"['ch4', 'c2h6']",[],[],[],True,True,False,,418,False,1,30,173,30/173,33.5,33.5,33.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.5555555555555556|1.0|1.0|1|2|0|0|0|3|6.066666666666666,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,418,33.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,893.0,893.0,806.0,NCOKT5A
