transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-75B9766DAC,LP1,KT2A,8N5449T4,LP1KT2A,2023-05-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.75,-0.20832977656787413,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1822222222222223,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,0.0,5,1458.0,3,4,5,3,1.0,0.6,4,THERMAL,0.5623351446188083,3,0.75,0.75,1,1,2,1,4,0.25,0.5,True,False,2,1.1822222222222223,1.1822222222222223,1.0,1.0,1.1822222222222223,0,1,2.538,1,0,0,0,['co'],[],[],[],True,True,False,,459,False,1,71,173,71/173,27.0,27.0,27.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1822222222222223|1.0|1.0|1|3|0|0|0|3|2.538,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,459,27.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1082.0,1082.0,1082.0,LP1KT2A
TR-8522A844B9,BKN,KT1A,558035,BKNKT1A,2024-01-19,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,-0.06683412652826802,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1777777777777778,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,7,1806.0,3,6,5,3,0.7142857142857143,0.42857142857142855,6,THERMAL,-0.0,6,1.0,1.0,6,2,2,2,6,0.3333333333333333,0.3333333333333333,True,False,2,1.1777777777777778,1.1777777777777778,1.6,1.0,1.1777777777777778,1,2,1.6,1,0,2,0,['c2h6'],[],"['ch4', 'c2h6']",[],True,True,False,,460,False,1,72,173,72/173,26.8,26.8,26.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1777777777777778|1.0|1.0|2|2|0|0|2|3|1.6,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,460,26.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,584.0,584.0,467.0,BKNKT1A
TR-50D3F6BA31,PA1,KT2A,EDP011308,PA1KT2A,2024-02-18,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,-0.03210732161492037,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.176,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,5,1490.0,2,4,4,0,0.8,0.0,5,THERMAL,-0.0,5,1.0,1.0,2,1,1,2,4,0.25,0.25,True,False,2,1.176,1.176,1.0,1.0,1.176,0,1,1.1477777777777778,1,0,0,0,['co'],[],[],[],True,True,False,,461,False,1,73,173,73/173,26.6,26.6,26.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.176|1.0|1.0|1|4|0|0|0|2|1.1477777777777778,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,461,26.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,672.0,672.0,626.0,PA1KT2A
TR-F6D1604A52,KB2,KT1A,92198,KB2KT1A,2024-04-28,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.090909090909091,-0.133772764881559,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.168,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,12,1875.0,3,11,8,5,0.6666666666666666,0.4166666666666667,10,THERMAL,-0.0,10,1.0,1.0,4,1,3,7,11,0.09090909090909091,0.2727272727272727,True,False,2,1.168,1.168,1.502857142857143,1.0,1.168,1,2,123.45,1,0,1,0,['co'],[],['co'],[],True,True,False,,462,False,1,74,173,74/173,26.5,26.5,26.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.168|1.0|1.0|2|4|0|0|1|3|123.45,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,462,26.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,625.0,625.0,625.0,KB2KT1A
TR-1A18F271A5,LB2,KT2A,8144902,LB2KT2A,2024-05-10,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7142857142857142,0.13043583572657888,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1666666666666667,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.5356565887623147,0.6439106047471619,50.0,8,1932.0,3,7,5,1,0.625,0.125,2,MIXED,0.6931471805599453,1,0.5,0.5,1,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,1.1666666666666667,1.1666666666666667,1.0,1.0,1.1666666666666667,0,1,3.15,1,0,0,0,['h2'],[],[],[],True,True,False,,463,False,1,75,173,75/173,26.3,26.3,26.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1666666666666667|1.0|1.0|1|3|0|0|0|3|3.15,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,463,26.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,339.0,339.0,328.0,LB2KT2A
TR-959F620793,NK,KT2A,56042,NKKT2A,2024-01-18,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6,-0.04320786982449075,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.156,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.6805290885537001,0.38761608968665706,50.0,6,1806.0,3,5,3,1,0.5,0.16666666666666666,6,THERMAL,-0.0,6,1.0,1.0,4,2,2,1,5,0.4,0.4,True,False,2,1.156,1.156,1.48,1.0,1.156,1,2,20.733333333333334,1,0,1,0,['co'],[],['co'],[],True,True,False,,464,False,1,76,173,76/173,26.2,26.2,26.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.156|1.0|1.0|2|4|0|0|1|3|20.733333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,464,26.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,611.0,611.0,610.0,NKKT2A
TR-D0416573A6,SI,KT3A,8T9664T4,SIKT3A,2024-03-25,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,-0.11173576374641092,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1544444444444444,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1836.0,3,4,4,2,0.8,0.4,5,THERMAL,-0.0,5,1.0,1.0,2,1,2,1,4,0.25,0.5,True,False,2,1.1544444444444444,1.1544444444444444,1.0,1.0,1.1544444444444444,0,1,1.882,1,0,0,0,['co'],[],[],[],True,True,False,,465,False,1,77,173,77/173,26.0,26.0,26.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1544444444444444|1.0|1.0|1|3|0|0|0|3|1.882,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,465,26.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1079.0,1079.0,1079.0,SIKT3A
TR-E38F4FD606,NR2,KT1A,338027,NR2KT1A,2024-02-26,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,-0.0735764235151566,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.15,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,7,2467.0,3,6,5,2,0.7142857142857143,0.2857142857142857,7,THERMAL,0.6829081047004717,4,0.5714285714285714,0.5714285714285714,1,1,3,2,6,0.16666666666666666,0.5,True,False,2,1.15,1.15,2.118,1.0,1.15,1,2,1.9410909090909092,1,0,1,0,['co'],[],['co2'],[],True,True,False,,466,False,1,78,173,78/173,25.8,25.8,25.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.15|1.0|1.0|2|3|0|0|1|3|1.9410909090909092,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,466,25.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1066.0,1066.0,1066.0,NR2KT1A
TR-CD23C846EC,CR,KT2A,8R8396T2,CRKT2A,2024-04-28,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,0.2089279910456163,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1444444444444444,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,5,1485.0,2,4,4,0,0.8,0.0,5,THERMAL,0.5004024235381879,4,0.8,0.8,4,1,0,3,4,0.25,0.0,True,False,2,1.1444444444444444,1.1444444444444444,2.68,1.0,1.1444444444444444,1,2,1.8888888888888888,1,0,3,0,['c2h6'],[],"['ch4', 'c2h6', 'co2']",[],True,True,False,,467,False,1,79,173,79/173,25.7,25.7,25.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1444444444444444|1.0|1.0|2|2|0|0|3|2|1.8888888888888888,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,467,25.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,350.0,350.0,276.0,CRKT2A
TR-BD674708EB,KLA,KT2A,8T9669T2,KLAKT2A,2024-02-08,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,-2.0767803423956487e-16,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1377777777777778,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1424.0,2,4,5,0,1.0,0.0,5,THERMAL,0.5004024235381879,4,0.8,0.8,1,0,0,4,4,0.0,0.0,True,False,2,1.1377777777777778,1.1377777777777778,1.0,1.0,1.1377777777777778,0,1,1.0677777777777777,1,0,0,0,['co'],[],[],[],True,True,False,,468,False,1,80,173,80/173,25.5,25.5,25.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1377777777777778|1.0|1.0|1|3|0|0|0|2|1.0677777777777777,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,468,25.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1074.0,1074.0,1065.0,KLAKT2A
TR-5EED509AED,RB3,KT2AC,21784114,RB3KT2AC,2024-07-07,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5555555555555554,-0.09351726131937631,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1344444444444444,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,10,1877.0,3,9,10,5,1.0,0.5,10,THERMAL,0.3250829733914482,9,0.9,0.9,1,3,3,3,9,0.3333333333333333,0.3333333333333333,True,False,2,1.1344444444444444,1.1344444444444444,1.0,1.0,1.1344444444444444,0,1,1.67,1,0,0,0,['co'],[],[],[],True,True,False,,469,False,1,81,173,81/173,25.4,25.4,25.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1344444444444444|1.0|1.0|1|2|0|0|0|3|1.67,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,469,25.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1081.0,1081.0,1070.0,RB3KT2AC
TR-D386061BEB,LSN,KT4A,91900006,LSNKT4A,2023-11-23,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.1428571428571428,0.14237060456486772,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1333333333333333,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,8,1300.0,2,7,2,0,0.25,0.0,7,THERMAL,0.410116318288409,6,0.8571428571428571,0.8571428571428571,6,2,1,4,7,0.2857142857142857,0.14285714285714285,True,False,2,1.1333333333333333,1.1333333333333333,1.1428571428571428,1.0,1.1333333333333333,1,2,1.0,1,0,1,0,['c2h6'],[],['c2h6'],[],True,True,False,,470,False,1,82,173,82/173,25.2,25.2,25.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1333333333333333|1.0|1.0|2|2|0|0|1|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,470,25.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,166.0,166.0,152.0,LSNKT4A
TR-7AB2380D44,KLM,KT3A,N407928,KLMKT3A,2024-04-29,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3,0.3171480506097214,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.128,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,11,1934.0,3,10,9,5,0.8181818181818182,0.45454545454545453,10,THERMAL,0.6108643020548935,7,0.7,0.7,2,2,1,7,10,0.2,0.1,True,False,2,1.128,1.128,1.0,1.0,1.128,0,1,1.076,2,0,0,0,"['ch4', 'co']",[],[],[],True,True,False,,471,False,1,83,173,83/173,25.0,25.0,25.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.128|1.0|1.0|1|2|0|0|0|3|1.076,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,471,25.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,628.0,628.0,608.0,KLMKT3A
TR-99B17F702B,TTK,KT3AA,95768,TTKKT3AA,2023-12-16,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.230769230769231,-0.07260483529579798,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1278181818181818,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,14,1765.0,3,13,12,5,0.8571428571428571,0.35714285714285715,14,THERMAL,0.6517565611726531,9,0.6428571428571429,0.35714285714285715,2,4,5,4,13,0.3076923076923077,0.38461538461538464,True,False,2,1.1278181818181818,1.1278181818181818,3.6,1.0,1.1278181818181818,1,2,1.47,1,0,2,0,['co2'],[],"['ch4', 'co']",[],True,True,False,,472,False,1,84,173,84/173,24.9,24.9,24.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1278181818181818|1.0|1.0|2|2|0|0|2|3|1.47,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,472,24.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,514.0,514.0,503.0,TTKKT3AA
TR-91264034C8,NS,KT1A,9274730101,NSKT1A,2024-05-27,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,0.2278583250083486,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1222222222222222,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.5356565887623147,0.6439106047471619,50.0,9,1661.0,3,8,8,3,0.8888888888888888,0.3333333333333333,7,DISCHARGE,0.6829081047004717,4,0.5714285714285714,0.42857142857142855,1,3,2,3,8,0.375,0.25,True,False,2,1.1222222222222222,1.1222222222222222,2.025,1.0,1.1222222222222222,1,2,2.077777777777778,1,0,1,0,['h2'],[],['h2'],[],True,True,False,,473,False,1,85,173,85/173,24.7,24.7,24.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1222222222222222|1.0|1.0|2|3|0|0|1|3|2.077777777777778,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,473,24.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,475.0,475.0,414.0,NSKT1A
TR-20C1B00333,SN2,KT2A,8T9668T2,SN2KT2A,2024-06-03,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.4061337088587464,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1066666666666667,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,0.0,4,1087.0,3,3,3,1,0.75,0.25,4,THERMAL,-0.0,4,1.0,1.0,1,2,1,0,3,0.6666666666666666,0.3333333333333333,True,False,2,1.1066666666666667,1.1066666666666667,1.548,1.0,1.1066666666666667,1,2,1.0,1,0,1,0,['co'],[],['co'],[],True,True,False,,474,False,1,86,173,86/173,24.6,24.6,24.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1066666666666667|1.0|1.0|2|3|0|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,474,24.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1062.0,1062.0,1047.0,SN2KT2A
TR-C8CCCC914F,SDO,KT2A,AN69050T1,SDOKT2A,2023-07-23,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6666666666666667,0.2128119775002797,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.1,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,7,1583.0,2,6,5,0,0.7142857142857143,0.0,7,THERMAL,-0.0,7,1.0,1.0,1,1,0,5,6,0.16666666666666666,0.0,True,False,2,1.1,1.1,1.4,1.0,1.1,1,2,1.1222222222222222,1,0,2,0,['c2h6'],[],"['ch4', 'c2h6']",[],True,True,False,,475,False,1,87,173,87/173,24.4,24.4,24.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.1|1.0|1.0|2|2|0|0|2|2|1.1222222222222222,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,475,24.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,410.0,410.0,342.0,SDOKT2A
TR-9BE8108759,SNO,KT1A,N408032,SNOKT1A,2023-11-27,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2222222222222223,0.41411706850345426,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0976363636363637,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,10,1648.0,3,9,7,5,0.7,0.5,8,THERMAL,0.6615632381579821,5,0.625,0.625,5,2,2,5,9,0.2222222222222222,0.2222222222222222,True,False,2,1.0976363636363637,1.0976363636363637,1.0,1.0,1.0976363636363637,0,1,1.0,2,0,0,0,"['ch4', 'co2']",[],[],[],True,True,False,,476,False,1,88,173,88/173,24.2,24.2,24.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0976363636363637|1.0|1.0|1|2|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,476,24.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,465.0,465.0,403.0,SNOKT1A
TR-F9DB842E90,KA,KT3A,9816102102,KAKT3A,2024-03-03,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1,0.08337751241356034,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.094,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9797438746861574,0.051136024461915036,83.3,11,1812.0,3,10,9,3,0.8181818181818182,0.2727272727272727,9,THERMAL,0.5297061990576545,7,0.7777777777777778,0.7777777777777778,1,3,3,4,10,0.3,0.3,True,False,2,1.094,1.094,2.75,1.0,1.094,1,2,1.142,3,0,2,0,"['ch4', 'c2h6', 'co']",[],"['ch4', 'c2h4']",[],True,True,False,,477,False,1,89,173,89/173,24.1,24.1,24.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.094|1.0|1.0|2|4|0|0|2|3|1.142,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,477,24.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,744.0,744.0,644.0,KAKT3A
