transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-B4744C1B27,RB2,KT3A,AE69025T2,RB2KT3A,2024-06-22,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,0.28915862015262417,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0888888888888888,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,3,1092.0,1,2,1,0,0.3333333333333333,0.0,3,THERMAL,-0.0,3,1.0,1.0,3,1,0,1,2,0.5,0.0,True,False,2,1.0888888888888888,1.0888888888888888,1.16,1.0,1.0888888888888888,1,2,1.0,1,0,1,0,['c2h6'],[],['c2h6'],[],True,True,False,,478,False,1,90,173,90/173,23.9,23.9,23.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0888888888888888|1.0|1.0|2|2|0|0|1|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,478,23.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,448.0,448.0,402.0,RB2KT3A
TR-5B2BBFAED5,SUK,KT2A,56047,SUKKT2A,2023-08-26,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.1004279295761541,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.088,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1463.0,2,4,3,0,0.6,0.0,5,THERMAL,0.5004024235381879,4,0.8,0.8,1,2,1,1,4,0.5,0.25,True,False,2,1.088,1.088,1.2,1.0,1.088,1,2,2.2666666666666666,1,0,1,0,['co'],[],['ch4'],[],True,True,False,,479,False,1,91,173,91/173,23.8,23.8,23.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.088|1.0|1.0|2|3|0|0|1|2|2.2666666666666666,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,479,23.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,586.0,586.0,578.0,SUKKT2A
TR-B5140AFA37,SNO,KT7AA,21784115,SNOKT7AA,2023-11-27,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,-0.05660735516466778,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0811111111111111,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,10,1648.0,3,9,9,4,0.9,0.4,7,THERMAL,0.6829081047004717,4,0.5714285714285714,0.5714285714285714,1,2,2,5,9,0.2222222222222222,0.2222222222222222,True,False,2,1.0811111111111111,1.0811111111111111,1.0,1.0,1.0811111111111111,0,1,1.34,1,0,0,0,['co'],[],[],[],True,True,False,,480,False,1,92,173,92/173,23.6,23.6,23.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0811111111111111|1.0|1.0|1|2|0|0|0|3|1.34,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,480,23.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1097.0,1097.0,1007.0,SNOKT7AA
TR-641C4E2BE3,MM2,KT5A,5P085-1,MM2KT5A,2023-03-12,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.8,-0.15803483805677798,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0777777777777777,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.6805290885537001,0.38761608968665706,50.0,6,1387.0,3,5,6,4,1.0,0.6666666666666666,6,THERMAL,-0.0,6,1.0,1.0,6,1,2,2,5,0.2,0.4,True,False,2,1.0777777777777777,1.0777777777777777,1.096,1.0,1.0777777777777777,1,2,2.925,1,0,1,0,['co'],[],['co'],[],True,True,False,,481,False,1,93,173,93/173,23.4,23.4,23.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0777777777777777|1.0|1.0|2|4|0|0|1|3|2.925,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,481,23.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1026.0,1026.0,1026.0,MM2KT5A
TR-54720CA495,RS,KT5A,217914-01,RSKT5A,2024-06-11,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7272727272727273,0.18678333717577314,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.076,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,12,1985.0,3,11,5,4,0.4166666666666667,0.3333333333333333,8,THERMAL,0.6615632381579821,5,0.625,0.625,1,3,2,6,11,0.2727272727272727,0.18181818181818182,True,False,2,1.076,1.076,1.4,1.0,1.076,1,2,1.0,1,0,1,0,['co'],[],['ch4'],[],True,True,False,,482,False,1,94,173,94/173,23.3,23.3,23.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.076|1.0|1.0|2|3|0|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,482,23.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,598.0,598.0,586.0,RSKT5A
TR-9F5C89DA93,LE,KT1A,338028,LEKT1A,2024-01-13,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.9090909090909092,-0.0848327204238306,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.074,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,12,1750.0,3,11,7,4,0.5833333333333334,0.3333333333333333,6,DISCHARGE,0.6365141682948128,4,0.6666666666666666,0.3333333333333333,2,2,3,6,11,0.18181818181818182,0.2727272727272727,True,False,2,1.074,1.074,2.3314285714285714,1.0,1.074,1,2,586.0,1,0,2,0,['co'],[],"['co', 'co2']",[],True,True,False,,483,False,1,95,173,95/173,23.1,23.1,23.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.074|1.0|1.0|2|3|0|0|2|3|586.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,483,23.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,573.0,573.0,569.0,LEKT1A
TR-EA058F2532,PHK,KT3A,EDP011204,PHKKT3A,2024-01-29,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,-0.08615706080028508,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0722222222222222,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.592417238248254,0.5057249831913062,50.0,5,1329.0,3,4,4,2,0.8,0.4,5,THERMAL,-0.0,5,1.0,1.0,2,1,3,0,4,0.25,0.75,True,False,2,1.0722222222222222,1.0722222222222222,1.0,1.0,1.0722222222222222,0,1,2.07,1,0,0,0,['co'],[],[],[],True,True,False,,484,False,1,96,173,96/173,23.0,23.0,23.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0722222222222222|1.0|1.0|1|4|0|0|0|3|2.07,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,484,23.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1026.0,1026.0,1015.0,PHKKT3A
TR-301F700F75,RB2,KT2A,56031,RB2KT2A,2024-06-22,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,0.22701870870784785,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.068888888888889,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,5,1359.0,3,4,3,1,0.6,0.2,5,THERMAL,-0.0,5,1.0,1.0,5,1,2,1,4,0.25,0.5,True,False,2,1.068888888888889,1.068888888888889,1.428,1.0,1.068888888888889,1,2,1.118,1,0,1,0,['co'],[],['co'],[],True,True,False,,485,False,1,97,173,97/173,22.8,22.8,22.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.068888888888889|1.0|1.0|2|4|0|0|1|3|1.118,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,485,22.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1016.0,1016.0,1012.0,RB2KT2A
TR-641B3EF846,SKA,KT1A,9912790102,SKAKT1A,2024-02-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7142857142857142,0.13717858881393863,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.068,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,8,1799.0,3,7,5,1,0.625,0.125,8,DISCHARGE,0.6615632381579821,5,0.625,0.375,3,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,1.068,1.068,1.0,1.0,1.068,0,1,1.5,1,0,0,0,['co'],[],[],[],True,True,False,,486,False,1,98,173,98/173,22.6,22.6,22.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.068|1.0|1.0|1|3|0|0|0|3|1.5,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,486,22.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,552.0,552.0,550.0,SKAKT1A
TR-58A0025FB7,RB3,KT1AA,21784108,RB3KT1AA,2024-07-07,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,-0.11772326626400817,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0677777777777777,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,9,1877.0,3,8,7,2,0.7777777777777778,0.2222222222222222,8,THERMAL,0.5623351446188083,6,0.75,0.75,3,2,2,4,8,0.25,0.25,True,False,2,1.0677777777777777,1.0677777777777777,1.0,1.0,1.0677777777777777,0,1,1.6666666666666667,1,0,0,0,['co'],[],[],[],True,True,False,,487,False,1,99,173,99/173,22.5,22.5,22.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0677777777777777|1.0|1.0|1|2|0|0|0|3|1.6666666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,487,22.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,993.0,993.0,986.0,RB3KT1AA
TR-CA035D5BAF,CTN,KT1A,8R9911T6,CTNKT1A,2024-02-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,-0.16113957216007116,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0666666666666667,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,66.7,6,1464.0,3,5,6,5,1.0,0.8333333333333334,6,THERMAL,-0.0,6,1.0,1.0,6,0,1,4,5,0.0,0.2,True,False,2,1.0666666666666667,1.0666666666666667,26.428571428571427,1.0,1.0666666666666667,1,2,12.733333333333333,1,0,2,0,['c2h6'],[],"['ch4', 'c2h6']",[],True,True,False,,488,False,1,100,173,100/173,22.3,22.3,22.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0666666666666667|1.0|1.0|2|2|0|0|2|3|12.733333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,488,22.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,96.0,96.0,86.0,CTNKT1A
TR-F52B79F979,PKK,KT2A,AE69025T7-1,PKKKT2A,2024-05-11,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.4285714285714284,0.3000676272582784,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0666666666666667,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,8,1667.0,3,7,7,4,0.875,0.5,7,THERMAL,0.410116318288409,6,0.8571428571428571,0.8571428571428571,3,2,1,4,7,0.2857142857142857,0.14285714285714285,True,False,2,1.0666666666666667,1.0666666666666667,2.36,1.0,1.0666666666666667,1,2,4.6,1,0,1,0,['c2h6'],[],['c2h6'],[],True,True,False,,489,False,1,101,173,101/173,22.2,22.2,22.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0666666666666667|1.0|1.0|2|2|0|0|1|3|4.6,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,489,22.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,283.0,283.0,215.0,PKKKT2A
TR-FA886118E7,SL,KT2A,573084,SLKT2A,2024-04-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.8333333333333335,-0.22021416721163417,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0666666666666667,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,66.7,7,1655.0,3,6,7,5,1.0,0.7142857142857143,7,THERMAL,-0.0,7,1.0,1.0,1,0,1,5,6,0.0,0.16666666666666666,True,False,2,1.0666666666666667,1.0666666666666667,1.0,1.0,1.0666666666666667,0,1,5.477777777777778,1,0,0,0,['c2h6'],[],[],[],True,True,False,,490,False,1,102,173,102/173,22.0,22.0,22.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0666666666666667|1.0|1.0|1|3|0|0|0|3|5.477777777777778,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,490,22.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,125.0,125.0,117.0,SLKT2A
TR-E7932E22DE,PK1,KT2A,T933002,PK1KT2A,2023-09-16,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.2000713874228274,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0666666666666667,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,5,1468.0,3,4,4,1,0.8,0.2,5,THERMAL,-0.0,5,1.0,1.0,5,2,1,1,4,0.5,0.25,True,False,2,1.0666666666666667,1.0666666666666667,1.0,1.0,1.0666666666666667,0,1,5.533333333333333,1,0,0,0,['c2h6'],[],[],[],True,True,False,,491,False,1,103,173,103/173,21.9,21.9,21.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0666666666666667|1.0|1.0|1|2|0|0|0|3|5.533333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,491,21.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,264.0,264.0,185.0,PK1KT2A
TR-6574AC830A,RB3,KT2AB,21784113,RB3KT2AB,2024-07-07,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2222222222222223,0.19647653443162727,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0655555555555556,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.3830654516102415,0.8497646397504378,0.0,10,1877.0,3,9,9,3,0.9,0.3,10,THERMAL,0.6730116670092565,6,0.6,0.6,4,2,1,6,9,0.2222222222222222,0.1111111111111111,True,False,2,1.0655555555555556,1.0655555555555556,1.0,1.0,1.0655555555555556,0,1,1.656,1,0,0,0,['co'],[],[],[],True,True,False,,492,False,1,104,173,104/173,21.7,21.7,21.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0655555555555556|1.0|1.0|1|2|0|0|0|3|1.656,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,492,21.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,1007.0,1007.0,1000.0,RB3KT2AB
TR-D5513DA8CE,MD1,KT2A,EDP011905,MD1KT2A,2024-01-31,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.4084599857144868,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.062,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4686778579802985,0.7810157648410962,75.0,5,1435.0,3,4,2,1,0.4,0.2,5,THERMAL,-0.0,5,1.0,1.0,2,1,1,2,4,0.25,0.25,True,False,2,1.062,1.062,1.0,1.0,1.062,0,1,1.0,1,0,0,0,['co'],[],[],[],True,True,False,,493,False,1,105,173,105/173,21.5,21.5,21.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.062|1.0|1.0|1|4|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,493,21.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,572.0,572.0,562.0,MD1KT2A
TR-501F848701,SN4,KT1A,98900013,SN4KT1A,2024-03-10,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8571428571428572,0.17978080841321384,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.06,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.6765037402233909,0.3237176934979413,83.3,8,1815.0,3,7,6,1,0.75,0.125,8,THERMAL,-0.0,8,1.0,1.0,3,3,2,2,7,0.42857142857142855,0.2857142857142857,True,False,2,1.06,1.06,1.0,1.0,1.06,0,1,2.95,1,0,0,0,['c2h4'],[],[],[],True,True,False,,494,False,1,106,173,106/173,21.4,21.4,21.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.06|1.0|1.0|1|4|0|0|0|3|2.95,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,494,21.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,605.0,605.0,573.0,SN4KT1A
TR-975D493801,TM,KT1A,840900018,TMKT1A,2024-04-27,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5,-0.10878169244264349,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0599,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,5,1846.0,3,4,5,2,1.0,0.4,5,THERMAL,-0.0,5,1.0,1.0,5,1,2,1,4,0.25,0.5,True,False,2,1.0599,1.0599,2.704,1.0,1.0599,1,2,1.8,1,0,2,0,['co2'],[],"['co', 'co2']",[],True,True,False,,495,False,1,107,173,107/173,21.2,21.2,21.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0599|1.0|1.0|2|2|0|0|2|3|1.8,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,495,21.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,875.0,875.0,857.0,TMKT1A
TR-39EE063F63,THG,KT1A,57021,THGKT1A,2024-04-22,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.3118941835697844,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0544444444444445,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,5,1479.0,3,4,4,1,0.8,0.2,4,THERMAL,0.5623351446188083,3,0.75,0.75,1,2,1,1,4,0.5,0.25,True,False,2,1.0544444444444445,1.0544444444444445,1.516,1.0,1.0544444444444445,1,2,1.2,1,0,1,0,['co'],[],['co'],[],True,True,False,,496,False,1,108,173,108/173,21.1,21.1,21.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0544444444444445|1.0|1.0|2|3|0|0|1|3|1.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,496,21.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,977.0,977.0,970.0,THGKT1A
