transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-9FCF699F72,CHW,KT2A,N408034,CHWKT2A,2024-06-04,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7777777777777777,0.2881924148025201,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,10,1835.0,3,9,5,3,0.5,0.3,8,DISCHARGE,0.5623351446188083,6,0.75,0.75,4,2,2,5,9,0.2222222222222222,0.2222222222222222,True,False,2,1.0,1.0,1.3452,1.0,1.0,1,1,1.0,0,0,2,0,[],[],"['co', 'co2']",[],True,True,True,18.299794661190965,536,False,1,148,173,148/173,14.7,14.7,14.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|2|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,536,14.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,364.0,364.0,363.0,CHWKT2A
TR-FD4C19DD22,AP,KT3A,57031,APKT3A,2023-03-19,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.3333333333333333,0.3101927315507111,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,4,1218.0,2,3,2,0,0.5,0.0,3,DISCHARGE,0.6365141682948128,2,0.6666666666666666,0.6666666666666666,1,1,0,2,3,0.3333333333333333,0.0,True,False,2,1.0,1.0,1.3377142857142856,1.0,1.0,1,1,1.0,0,0,2,0,[],[],"['h2', 'co2']",[],True,True,False,,537,False,1,149,173,149/173,14.5,14.5,14.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|2|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,537,14.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,288.0,288.0,286.0,APKT3A
TR-17D44DDC8C,TTK,KT2AC,AE69040T2-3,TTKKT2AC,2023-12-16,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,3.0,-0.11129445702068765,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,11,1765.0,3,10,11,10,1.0,0.9090909090909091,11,THERMAL,-0.0,11,1.0,1.0,11,0,1,9,10,0.0,0.1,True,False,2,1.0,1.0,3.84,1.0,1.0,1,1,13.466666666666667,0,0,1,0,[],[],['c2h6'],[],True,True,False,,538,False,1,150,173,150/173,14.4,14.4,14.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|13.466666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,538,14.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,353.0,353.0,228.0,TTKKT2AC
TR-D17D2D30A7,SA1,KT2A,5BK013201,SA1KT2A,2023-11-23,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,-0.2647998512743364,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,66.7,13,1495.0,3,12,12,5,0.9230769230769231,0.38461538461538464,13,THERMAL,-0.0,13,1.0,1.0,5,2,3,7,12,0.16666666666666666,0.25,True,False,2,1.0,1.0,2.68,1.0,1.0,1,1,10.9,0,0,1,0,[],[],['c2h6'],[],True,True,False,,539,False,1,151,173,151/173,14.2,14.2,14.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|10.9,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,539,14.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,395.0,395.0,361.0,SA1KT2A
TR-DC5333F7A2,SA1,KT3A,9147504,SA1KT3A,2023-05-25,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,-0.08882668463590783,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,66.7,7,1313.0,3,6,7,1,1.0,0.14285714285714285,7,THERMAL,-0.0,7,1.0,1.0,7,1,1,4,6,0.16666666666666666,0.16666666666666666,True,False,2,1.0,1.0,3.16,1.0,1.0,1,1,10.533333333333333,0,0,1,0,[],[],['c2h6'],[],True,True,False,,540,False,1,152,173,152/173,14.0,14.0,14.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|10.533333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,540,14.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,235.0,235.0,218.0,SA1KT3A
TR-29CDE39C53,KB1,KT1A,5F9902T2,KB1KT1A,2024-04-29,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,-0.18785073174606332,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,5,1848.0,3,4,5,1,1.0,0.2,5,THERMAL,0.5004024235381879,4,0.8,0.8,3,0,1,3,4,0.0,0.25,True,False,2,1.0,1.0,1.32,1.0,1.0,1,1,8.533333333333333,0,0,1,0,[],[],['c2h6'],[],True,True,False,,541,False,1,153,173,153/173,13.9,13.9,13.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|8.533333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,541,13.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,569.0,569.0,480.0,KB1KT1A
TR-4D7D7722E1,POT,KT3A,574411,POTKT3A,2024-02-12,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.2,-0.2022838702230008,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.9437056237074587,0.16276628362787468,100.0,6,1800.0,3,5,5,2,0.8333333333333334,0.3333333333333333,5,THERMAL,-0.0,5,1.0,1.0,5,2,2,1,5,0.4,0.4,True,False,2,1.0,1.0,1.2,1.0,1.0,1,1,3.8666666666666667,0,0,1,0,[],[],['ch4'],[],True,True,False,,542,False,1,154,173,154/173,13.7,13.7,13.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|3.8666666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,542,13.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,384.0,384.0,344.0,POTKT3A
TR-90CEC6839B,CYP,KT2A,A1Z69040T1-2,CYPKT2A,2024-03-04,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.14960564169871135,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,11,1801.0,3,10,7,4,0.6363636363636364,0.36363636363636365,9,DISCHARGE,0.6869615765973234,5,0.5555555555555556,0.5555555555555556,1,3,4,3,10,0.3,0.4,True,False,2,1.0,1.0,2.4285714285714284,1.0,1.0,1,1,3.533333333333333,0,0,1,0,[],[],['c2h6'],[],True,True,False,,543,False,1,155,173,155/173,13.6,13.6,13.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|3.533333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,543,13.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,197.0,197.0,197.0,CYPKT2A
TR-0CAF5FA22E,HY2,KT3A,94169,HY2KT3A,2024-02-19,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.9090909090909092,0.012201553341037705,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,12,1850.0,3,11,8,3,0.6666666666666666,0.25,11,THERMAL,0.5859526183035508,8,0.7272727272727273,0.7272727272727273,7,2,3,6,11,0.18181818181818182,0.2727272727272727,True,False,2,1.0,1.0,1.1428571428571428,1.0,1.0,1,1,2.4,0,0,1,0,[],[],['c2h6'],[],True,True,True,19.351129363449694,544,False,1,156,173,156/173,13.4,13.4,13.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|2.4,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,544,13.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,326.0,326.0,320.0,HY2KT3A
TR-992728A5BF,MM3,KT9AB,3900062,MM3KT9AB,2024-04-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.021644462799582913,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,19,1808.0,3,18,7,3,0.3684210526315789,0.15789473684210525,16,THERMAL,0.37677016125643675,14,0.875,0.875,1,4,3,11,18,0.2222222222222222,0.16666666666666666,True,False,2,1.0,1.0,1.12,1.0,1.0,1,1,2.1333333333333333,0,0,1,0,[],[],['c2h6'],[],True,True,False,,545,False,1,157,173,157/173,13.2,13.2,13.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|2.1333333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,545,13.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,276.0,276.0,244.0,MM3KT9AB
TR-939F32D6BC,NCO,KT4A,9711290104,NCOKT4A,2024-04-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.20009721912734357,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,11,1780.0,3,10,8,3,0.7272727272727273,0.2727272727272727,11,THERMAL,-0.0,11,1.0,1.0,11,3,3,4,10,0.3,0.3,True,False,2,1.0,1.0,1.72,1.0,1.0,1,1,1.9,0,0,1,0,[],[],['c2h6'],[],True,True,False,,546,False,1,158,173,158/173,13.1,13.1,13.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.9,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,546,13.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,403.0,403.0,391.0,NCOKT4A
TR-5F3B2D279D,MM3,KT9AC,3900063,MM3KT9AC,2024-04-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5789473684210527,0.00856237970490969,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,20,1808.0,3,19,10,2,0.5,0.1,18,DISCHARGE,0.6365141682948128,12,0.6666666666666666,0.6666666666666666,3,5,4,10,19,0.2631578947368421,0.21052631578947367,True,False,2,1.0,1.0,2.4285714285714284,1.0,1.0,1,1,1.4666666666666666,0,0,1,0,[],[],['c2h6'],[],True,True,False,,547,False,1,159,173,159/173,12.9,12.9,12.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.4666666666666666,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,547,12.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,191.0,191.0,191.0,MM3KT9AC
TR-4E981B17D5,BSP2,KT1AB,04900005,BSP2KT1AB,2024-04-20,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8571428571428572,0.208728303275103,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,8,1454.0,3,7,6,1,0.75,0.125,7,DISCHARGE,0.5982695885852573,5,0.7142857142857143,0.7142857142857143,1,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,1.0,1.0,1.15,1.0,1.0,1,1,1.2,0,0,1,0,[],[],['c2h4'],[],True,True,False,,548,False,1,160,173,160/173,12.8,12.8,12.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,548,12.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,151.0,151.0,151.0,BSP2KT1AB
TR-D9BEA44CD0,NR2,KT4A,GBK604203,NR2KT4A,2024-02-26,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.375,0.3735275596661027,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,9,1431.0,3,8,3,1,0.3333333333333333,0.1111111111111111,9,DISCHARGE,0.6365141682948128,6,0.6666666666666666,0.3333333333333333,2,1,1,6,8,0.125,0.125,True,False,2,1.0,1.0,1.2,1.0,1.0,1,1,1.1,0,0,1,0,[],[],['ch4'],[],True,True,False,,549,False,1,161,173,161/173,12.6,12.6,12.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.1,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,549,12.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,311.0,311.0,308.0,NR2KT4A
TR-36A654A4E8,RE1,KT4A,91900021,RE1KT4A,2024-02-11,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.4545454545454546,-0.07461368230847164,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,12,1800.0,3,11,5,1,0.4166666666666667,0.08333333333333333,8,THERMAL,0.5623351446188083,6,0.75,0.25,1,2,2,7,11,0.18181818181818182,0.18181818181818182,True,False,2,1.0,1.0,1.1428571428571428,1.0,1.0,1,1,1.05,0,0,1,0,[],[],['c2h6'],[],True,True,True,23.917864476386036,550,True,2,162,173,162/173,12.4,12.4,12.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.05,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,550,12.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,273.0,273.0,258.0,RE1KT4A
TR-D0456EA2FE,VRK-P,KT1A,7212507001,VRK-PKT1A,2024-04-08,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.375,0.03213456945923472,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,9,1687.0,3,8,3,1,0.3333333333333333,0.1111111111111111,8,THERMAL,0.5623351446188083,6,0.75,0.75,1,2,2,4,8,0.25,0.25,True,False,2,1.0,1.0,1.4,1.0,1.0,1,1,1.05,0,0,1,0,[],[],['ch4'],[],True,True,True,16.689938398357288,550,True,2,163,173,163/173,12.4,12.4,12.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.05,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,550,12.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,182.0,182.0,177.0,VRK-PKT1A
TR-4C2064D591,BB,KT2A,3A431001,BBKT2A,2023-01-22,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.41221655889080266,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,5,1283.0,3,4,3,2,0.6,0.4,4,DISCHARGE,0.5623351446188083,3,0.75,0.75,2,1,1,2,4,0.25,0.25,True,False,2,1.0,1.0,2.0,1.0,1.0,1,1,1.0,0,0,1,0,[],[],['c2h6'],[],True,True,False,,552,True,2,164,173,164/173,12.1,12.1,12.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,552,12.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,125.0,125.0,108.0,BBKT2A
TR-67F8525006,HH,KT1A,103727,HHKT1A,2024-02-10,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.625,0.1349893493176572,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,9,1848.0,3,8,4,2,0.4444444444444444,0.2222222222222222,9,DISCHARGE,0.6365141682948128,6,0.6666666666666666,0.6666666666666666,4,3,2,3,8,0.375,0.25,True,False,2,1.0,1.0,1.1,1.0,1.0,1,1,1.0,0,0,1,0,[],[],['ch4'],[],True,True,True,23.392197125256672,552,True,2,165,173,165/173,12.1,12.1,12.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,552,12.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,384.0,384.0,382.0,HHKT1A
TR-01D7F8A6F7,TW,KT2A,4710128,TWKT2A,2024-02-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.2857142857142858,0.25949154350873477,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,8,1556.0,2,7,3,0,0.375,0.0,3,THERMAL,0.6365141682948128,2,0.6666666666666666,0.3333333333333333,1,1,0,6,7,0.14285714285714285,0.0,True,False,2,1.0,1.0,1.6,1.0,1.0,1,1,1.2,0,0,1,0,[],[],['ch4'],[],True,True,False,,554,True,2,166,173,166/173,11.8,11.8,11.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|2|1.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,554,11.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,180.0,180.0,179.0,TWKT2A
TR-E2293E3B66,MM3,KT3AC,05900003,MM3KT3AC,2024-04-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.125,0.2657856849765069,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,9,1401.0,2,8,2,0,0.2222222222222222,0.0,6,DISCHARGE,0.6365141682948128,4,0.6666666666666666,0.3333333333333333,1,1,0,7,8,0.125,0.0,True,False,2,1.0,1.0,2.4285714285714284,1.0,1.0,1,1,1.2,0,0,1,0,[],[],['c2h6'],[],True,True,False,,554,True,2,167,173,167/173,11.8,11.8,11.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|2|1.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,554,11.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,249.0,249.0,189.0,MM3KT3AC
