transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-F3D4718FCC,SN3,KT1A,57030,SN3KT1A,2024-03-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.25,0.16239134383325476,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.3830654516102415,0.8497646397504378,0.0,5,1820.0,2,4,2,0,0.4,0.0,5,THERMAL,0.5004024235381879,4,0.8,0.8,2,2,1,1,4,0.5,0.25,True,False,2,1.0,1.0,1.3,1.0,1.0,1,1,1.0,0,0,1,0,[],[],['ch4'],[],True,True,False,,556,False,1,168,173,168/173,11.5,11.5,11.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,556,11.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,302.0,302.0,298.0,SN3KT1A
TR-A68DCD53FC,SN4,KT4A,508032,SN4KT4A,2024-03-10,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,1.7147887323943658,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,2,213.0,1,1,1,0,0.5,0.0,2,MIXED,0.6931471805599453,1,0.5,0.5,1,1,0,0,1,1.0,0.0,False,False,1,1.0,1.0,1.15,1.0,1.0,1,1,1.0,0,0,1,0,[],[],['c2h4'],[],True,True,False,,557,False,1,169,173,169/173,11.3,11.3,11.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|2|0|0|1|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,557,11.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,109.0,109.0,107.0,SN4KT4A
TR-08F22253E2,NPO2,KT3A,AG69095T131,NPO2KT3A,2024-03-09,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.2,0.20397444934869982,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,100.0,11,1630.0,2,10,3,0,0.2727272727272727,0.0,3,THERMAL,-0.0,3,1.0,0.0,1,2,1,7,10,0.2,0.1,True,False,2,1.0,1.0,3.0,1.0,1.0,1,1,1.5,0,0,2,0,[],[],"['ch4', 'co']",[],True,True,False,,558,False,1,170,173,170/173,11.2,11.2,11.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|0|0|0|2|2|1.5,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,558,11.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,479.0,479.0,479.0,NPO2KT3A
TR-9DA2F21044,RS,KT4A,AG69005T1,RSKT4A,2024-06-11,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.7,0.12369544343879821,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,NORMAL,NORMAL,NO_FAULT,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.39475283706585995,0.8108148017524623,50.0,11,1847.0,3,10,11,7,1.0,0.6363636363636364,10,MIXED,0.6931471805599453,5,0.5,0.0,2,1,1,8,10,0.1,0.1,True,False,2,1.0,1.0,1.12,1.0,1.0,1,1,3.6666666666666665,0,0,1,0,[],[],['c2h6'],[],True,True,False,,559,False,1,171,173,171/173,11.0,11.0,11.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|0|0|0|1|3|3.6666666666666665,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,559,11.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,307.0,307.0,268.0,RSKT4A
TR-795EEC8758,TW,KT1A,4710127,TWKT1A,2024-02-17,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.2857142857142858,0.28316068907159514,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,66.7,8,1556.0,3,7,2,1,0.25,0.125,3,DISCHARGE,0.6365141682948128,2,0.6666666666666666,0.0,1,1,1,5,7,0.14285714285714285,0.14285714285714285,True,False,2,1.0,1.0,1.9,1.0,1.0,1,1,1.0,0,0,1,0,[],[],['ch4'],[],True,True,True,18.8911704312115,560,False,1,172,173,172/173,10.8,10.8,10.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|0|0|0|1|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,560,10.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,256.0,256.0,255.0,TWKT1A
TR-86293278FF,MM3,KT3AB,05900002,MM3KT3AB,2024-04-21,2,STATUS_2,2.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.125,0.26582587607125485,elapsed_calendar_years,STATUS_2,2,IEEE Status 2 is the current condition class. Maintenance order is determined separately within Status 2 by standardized evidence and history.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,CURRENT_STANDARD_EVIDENCE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,100.0,9,1401.0,2,8,2,0,0.2222222222222222,0.0,5,DISCHARGE,0.6730116670092565,3,0.6,0.0,1,1,0,7,8,0.125,0.0,True,False,2,1.0,1.0,2.142857142857143,1.0,1.0,1,1,1.0,0,0,1,0,[],[],['c2h6'],[],True,True,False,,561,False,1,173,173,173/173,10.7,10.7,10.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,2|1.0|1.0|1.0|1|0|0|0|1|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_2_CONFIRM_AND_INCREASE_SURVEILLANCE,561,10.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,182.0,182.0,182.0,MM3KT3AB
TR-F0FBC9B716,TM,KT2A,60841-001,TMKT2A,2024-04-27,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.6,-0.2819177172403184,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4849572840025118,0.7665685349836576,50.0,6,1846.0,3,5,5,3,0.8333333333333334,0.5,6,THERMAL,-0.0,6,1.0,1.0,1,1,2,2,5,0.2,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,4.333333333333333,0,0,0,0,[],[],[],[],False,True,True,23.95071868583162,562,False,1,1,67,1/67,10.5,10.5,10.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|4|0|0|0|3|4.333333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,562,10.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,514.0,514.0,490.0,TMKT2A
TR-41C60BF455,BN,KT2A,103826,BNKT2A,2023-11-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.3333333333333333,0.13513086729319704,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4849572840025118,0.7665685349836576,50.0,10,1645.0,3,9,2,1,0.2,0.1,9,THERMAL,-0.0,9,1.0,1.0,3,1,2,6,9,0.1111111111111111,0.2222222222222222,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,3.9,0,0,0,0,[],[],[],[],False,True,True,11.926078028747433,563,False,1,2,67,2/67,10.4,10.4,10.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|4|0|0|0|3|3.9,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,563,10.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,261.0,261.0,254.0,BNKT2A
TR-857A10836E,CPA,KT2A,56044,CPAKT2A,2024-01-12,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8,-0.16448196061429532,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.782031050163697,0.3786568291388032,75.0,6,1805.0,3,5,3,1,0.5,0.16666666666666666,4,THERMAL,0.5623351446188083,3,0.75,0.75,2,1,2,2,5,0.2,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,3.0,0,0,0,0,[],[],[],[],False,True,True,23.88501026694045,564,False,1,3,67,3/67,10.2,10.2,10.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|4|0|0|0|3|3.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,564,10.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,471.0,471.0,458.0,CPAKT2A
TR-FA69BF4D23,SRD,KT1A,60542-001,SRDKT1A,2024-02-14,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,-0.08021814101742449,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.6805290885537001,0.38761608968665706,50.0,8,1831.0,3,7,6,1,0.75,0.125,8,THERMAL,0.37677016125643675,7,0.875,0.875,3,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.466666666666667,0,0,0,0,[],[],[],[],False,True,False,,565,False,1,4,67,4/67,10.0,10.0,10.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|4|0|0|0|3|2.466666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,565,10.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,528.0,528.0,510.0,SRDKT1A
TR-9C28094B23,KN,KT4A,88900013,KNKT4A,2023-12-09,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1,0.03925374673474954,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4686778579802985,0.7810157648410962,75.0,11,1713.0,3,10,7,4,0.6363636363636364,0.36363636363636365,10,THERMAL,0.6108643020548935,7,0.7,0.7,1,2,3,5,10,0.2,0.3,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.184,0,0,0,0,[],[],[],[],False,True,False,,566,False,1,5,67,5/67,9.9,9.9,9.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|4|0|0|0|3|1.184,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,566,9.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,227.0,227.0,223.0,KNKT4A
TR-ACE9C2D57E,CP,KT5A,91900019,CPKT5A,2023-11-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.2857142857142858,-0.15348815041876496,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T3,THERMAL,HIGH_CONCERN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",4,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4849572840025118,0.7665685349836576,50.0,8,1704.0,2,7,2,0,0.25,0.0,6,MIXED,0.6931471805599453,3,0.5,0.5,2,1,1,5,7,0.14285714285714285,0.14285714285714285,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,18.562628336755647,567,False,1,6,67,6/67,9.7,9.7,9.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|4|0|0|0|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,567,9.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,118.0,118.0,117.0,CPKT5A
TR-37F2D104E9,KTL,KT1A,60539-003,KTLKT1A,2024-02-16,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.142857142857143,0.1903467392739343,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,15,1801.0,3,14,10,6,0.6666666666666666,0.4,13,DISCHARGE,0.6901856760188042,7,0.5384615384615384,0.46153846153846156,1,3,4,7,14,0.21428571428571427,0.2857142857142857,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,76.5,0,0,0,0,[],[],[],[],False,True,False,,568,False,1,7,67,7/67,9.6,9.6,9.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|76.5,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,568,9.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,72.0,72.0,65.0,KTLKT1A
TR-80DB2C6463,TA2,KT1A,8044721,TA2KT1A,2024-01-19,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8,0.09746787075370003,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,11,1716.0,3,10,7,1,0.6363636363636364,0.09090909090909091,10,THERMAL,-0.0,10,1.0,1.0,1,1,2,7,10,0.1,0.2,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.25,0,0,0,0,[],[],[],[],False,True,False,,569,False,1,8,67,8/67,9.4,9.4,9.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|2.25,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,569,9.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,87.0,87.0,85.0,TA2KT1A
TR-23C8CDB4F2,CR,KT5A,A1E69002T4-2,CRKT5A,2024-04-28,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,0.2133865472723095,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,7,1485.0,3,6,5,3,0.7142857142857143,0.42857142857142855,6,THERMAL,0.6365141682948128,4,0.6666666666666666,0.6666666666666666,1,2,1,3,6,0.3333333333333333,0.16666666666666666,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.05,0,0,0,0,[],[],[],[],False,True,False,,570,False,1,9,67,9/67,9.3,9.3,9.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|2.05,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,570,9.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,853.0,853.0,853.0,CRKT5A
TR-488930B59C,NCO,KT3AB,88900015,NCOKT3AB,2023-11-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5555555555555556,-0.19942523024949046,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,10,1734.0,3,9,4,1,0.4,0.1,9,THERMAL,0.5297061990576545,7,0.7777777777777778,0.7777777777777778,3,2,3,4,9,0.2222222222222222,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.7333333333333334,0,0,0,0,[],[],[],[],False,True,True,23.852156057494867,571,False,1,10,67,10/67,9.1,9.1,9.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.7333333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,571,9.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,111.0,111.0,99.0,NCOKT3AB
TR-10C4A2526B,AY1,KT2A,8T9669T4,AY1KT2A,2024-01-26,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,-0.28975459409001886,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,0.0,6,1769.0,3,5,4,1,0.6666666666666666,0.16666666666666666,6,THERMAL,0.6365141682948128,4,0.6666666666666666,0.6666666666666666,1,1,2,2,5,0.2,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.692,0,0,0,0,[],[],[],[],False,True,True,20.205338809034906,572,False,1,11,67,11/67,8.9,8.9,8.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.692,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,572,8.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,70.0,70.0,63.0,AY1KT2A
TR-3DB4AC312F,LKB,KT2A,573090,LKBKT2A,2023-07-28,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,0.18133920866235476,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1491.0,3,4,2,1,0.4,0.2,5,THERMAL,-0.0,5,1.0,1.0,2,2,1,1,4,0.5,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.6666666666666667,0,0,0,0,[],[],[],[],False,True,False,,573,False,1,12,67,12/67,8.8,8.8,8.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.6666666666666667,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,573,8.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,428.0,428.0,394.0,LKBKT2A
TR-35847E5877,NR2,KT3A,GBK604205,NR2KT3A,2024-02-26,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6666666666666667,-0.12022781368677583,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,10,1431.0,3,9,4,2,0.4,0.2,8,MIXED,0.6931471805599453,4,0.5,0.5,1,4,3,2,9,0.4444444444444444,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.3,0,0,0,0,[],[],[],[],False,True,True,18.8911704312115,574,False,1,13,67,13/67,8.6,8.6,8.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.3,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,574,8.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,386.0,386.0,386.0,NR2KT3A
TR-FE0E24DDA1,POT,KT2A,9912790101,POTKT2A,2024-02-12,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.625,-0.009597729169092403,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,9,1800.0,3,8,4,1,0.4444444444444444,0.1111111111111111,8,MIXED,0.6931471805599453,4,0.5,0.5,3,3,2,3,8,0.375,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.24,0,0,0,0,[],[],[],[],False,True,False,,575,False,1,14,67,14/67,8.5,8.5,8.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.24,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,575,8.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,511.0,511.0,505.0,POTKT2A
