transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-1E0AF24FBD,TR,KT1A,57022,TRKT1A,2024-03-08,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.17284124649656246,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,5,1455.0,3,4,1,1,0.2,0.2,4,THERMAL,0.5623351446188083,3,0.75,0.75,3,1,1,2,4,0.25,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.224,0,0,0,0,[],[],[],[],False,True,True,17.93839835728953,576,False,1,15,67,15/67,8.3,8.3,8.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.224,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,576,8.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,534.0,534.0,509.0,TRKT1A
TR-ACAC8C6539,PN,KT1A,AG69095T323,PNKT1A,2023-09-15,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6666666666666667,-0.03662318118410141,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,7,1640.0,3,6,3,1,0.42857142857142855,0.14285714285714285,6,THERMAL,0.6365141682948128,4,0.6666666666666666,0.6666666666666666,1,2,2,2,6,0.3333333333333333,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.2,0,0,0,0,[],[],[],[],False,True,True,23.852156057494867,577,False,1,16,67,16/67,8.1,8.1,8.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,577,8.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,174.0,174.0,170.0,PNKT1A
TR-282C0DB7BF,MM3,KT3AA,05900001,MM3KT3AA,2024-04-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.25,-0.13570950776431712,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4826085999427948,0.5086548157232471,75.0,9,1401.0,3,8,1,1,0.1111111111111111,0.1111111111111111,6,THERMAL,0.6365141682948128,4,0.6666666666666666,0.6666666666666666,1,1,1,6,8,0.125,0.125,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,13.338809034907598,578,False,1,17,67,17/67,8.0,8.0,8.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,578,8.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,264.0,264.0,188.0,MM3KT3AA
TR-11632398F7,TL3,KT4A,A1E69002T3-2,TL3KT4A,2024-02-15,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.09513190051144498,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,5,1588.0,2,4,2,0,0.4,0.0,5,THERMAL,0.6730116670092565,3,0.6,0.6,1,1,1,2,4,0.25,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,579,False,1,18,67,18/67,7.8,7.8,7.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,579,7.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,766.0,766.0,766.0,TL3KT4A
TR-A586B0FE21,RB2,KT4A,GBK604902,RB2KT4A,2024-06-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,6.212407351950545e-17,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.40728817031898645,0.8294483550040059,50.0,3,1092.0,1,2,0,0,0.0,0.0,2,THERMAL,-0.0,2,1.0,1.0,1,0,0,2,2,0.0,0.0,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,580,False,1,19,67,19/67,7.7,7.7,7.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,580,7.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,274.0,274.0,251.0,RB2KT4A
TR-9D2C27AC8D,LP2,KT3A,1G9579T1,LP2KT3A,2023-04-28,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T2,THERMAL,ELEVATED_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",3,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.41652253084428814,0.855020283128223,75.0,1,0.0,0,0,0,0,0.0,0.0,1,THERMAL,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,581,False,1,20,67,20/67,7.5,7.5,7.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|3|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,581,7.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,83.0,83.0,79.0,LP2KT3A
TR-0C79F9F823,PDG,KT1AB,01900068,PDGKT1AB,2024-04-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7777777777777777,-0.011392006892186154,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,10,1863.0,3,9,5,2,0.5,0.2,6,DISCHARGE,0.6365141682948128,4,0.6666666666666666,0.3333333333333333,1,2,3,4,9,0.2222222222222222,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,306.0,0,0,0,0,[],[],[],[],False,True,True,4.731006160164271,582,False,1,21,67,21/67,7.3,7.3,7.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|306.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,582,7.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,34.0,34.0,34.0,PDGKT1AB
TR-5AF2355C5C,RPS,KT1A,N408036,RPSKT1A,2023-11-16,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.6666666666666667,0.053720927532193166,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,10,1643.0,3,9,4,2,0.4,0.2,8,DISCHARGE,0.5623351446188083,6,0.75,0.75,2,3,4,2,9,0.3333333333333333,0.4444444444444444,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,6.133333333333334,0,0,0,0,[],[],[],[],False,True,False,,583,False,1,22,67,22/67,7.2,7.2,7.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|6.133333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,583,7.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,501.0,501.0,490.0,RPSKT1A
TR-E517C47911,BI1,KT2A,8P9090T1,BI1KT2A,2024-03-15,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,-0.028967476479255492,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,5,1828.0,3,4,2,1,0.4,0.2,5,THERMAL,-0.0,5,1.0,1.0,5,2,1,1,4,0.5,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,4.25,0,0,0,0,[],[],[],[],False,True,True,23.917864476386036,584,False,1,23,67,23/67,7.0,7.0,7.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|4.25,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,584,7.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,383.0,383.0,360.0,BI1KT2A
TR-6E222C59ED,PL2,KT3A,5A0179003,PL2KT3A,2024-04-09,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.6,-0.3701841178693611,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,100.0,6,1843.0,3,5,5,3,0.8333333333333334,0.5,6,THERMAL,-0.0,6,1.0,1.0,2,0,2,3,5,0.0,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,3.6666666666666665,0,0,0,0,[],[],[],[],False,True,False,,585,False,1,24,67,24/67,6.9,6.9,6.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|3.6666666666666665,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,585,6.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,270.0,270.0,222.0,PL2KT3A
TR-1DCA5D52DD,NCS,KT7A,8329835,NCSKT7A,2024-05-10,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7777777777777777,-0.29034358713796654,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,10,964.0,3,9,5,2,0.5,0.2,7,DISCHARGE,0.410116318288409,6,0.8571428571428571,0.14285714285714285,1,1,3,5,9,0.1111111111111111,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,3.35,0,0,0,0,[],[],[],[],False,True,True,17.971252566735114,586,False,1,25,67,25/67,6.7,6.7,6.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|3.35,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,586,6.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,328.0,328.0,314.0,NCSKT7A
TR-5B3294AB2D,PU,KT4A,9812811101,PUKT4A,2022-09-12,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.02884663128318563,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,8,1277.0,3,7,5,2,0.625,0.25,5,DISCHARGE,0.6730116670092565,3,0.6,0.4,1,3,3,1,7,0.42857142857142855,0.42857142857142855,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.7333333333333334,0,0,0,0,[],[],[],[],False,True,True,18.036960985626283,587,False,1,26,67,26/67,6.5,6.5,6.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|2.7333333333333334,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,587,6.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,385.0,385.0,381.0,PUKT4A
TR-B53F657EE2,KB1,KT3A,556261,KB1KT3A,2024-04-29,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3333333333333335,-0.07857229078231677,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,7,1848.0,3,6,6,2,0.8571428571428571,0.2857142857142857,7,THERMAL,0.410116318288409,6,0.8571428571428571,0.8571428571428571,1,2,2,2,6,0.3333333333333333,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.4,0,0,0,0,[],[],[],[],False,True,False,,588,False,1,27,67,27/67,6.4,6.4,6.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|2.4,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,588,6.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,240.0,240.0,224.0,KB1KT3A
TR-E2BE7A3D94,NCO,KT3AA,88900014,NCOKT3AA,2023-11-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.125,0.004478909642380269,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,9,1734.0,3,8,6,3,0.6666666666666666,0.3333333333333333,9,THERMAL,0.34883209584303193,8,0.8888888888888888,0.8888888888888888,2,3,3,2,8,0.375,0.375,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.3333333333333335,0,0,0,0,[],[],[],[],False,True,True,23.852156057494867,589,False,1,28,67,28/67,6.2,6.2,6.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|2.3333333333333335,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,589,6.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,143.0,143.0,130.0,NCOKT3AA
TR-DB43E0A797,NCO,KT3AC,88900016,NCOKT3AC,2023-11-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.060445804952502846,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,10,1734.0,3,9,7,2,0.7,0.2,9,THERMAL,0.5297061990576545,7,0.7777777777777778,0.7777777777777778,1,2,3,4,9,0.2222222222222222,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.9333333333333333,0,0,0,0,[],[],[],[],False,True,True,23.852156057494867,590,False,1,29,67,29/67,6.1,6.1,6.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.9333333333333333,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,590,6.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,112.0,112.0,102.0,NCOKT3AC
TR-72855E2D6A,SR2,KT3A,GBK604202,SR2KT3A,2024-03-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8571428571428572,0.10720115608996564,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,8,1605.0,3,7,5,1,0.625,0.125,7,DISCHARGE,0.6829081047004717,4,0.5714285714285714,0.42857142857142855,1,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.6,0,0,0,0,[],[],[],[],False,True,False,,591,False,1,30,67,30/67,5.9,5.9,5.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.6,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,591,5.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,256.0,256.0,250.0,SR2KT3A
TR-1EFDC767B1,AP,KT5A,145496,APKT5A,2023-03-19,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.25,-0.35083021363590944,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,5,1218.0,3,4,4,1,0.8,0.2,5,DISCHARGE,-0.0,5,1.0,1.0,5,1,2,1,4,0.25,0.5,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.4866666666666666,0,0,0,0,[],[],[],[],False,True,False,,592,False,1,31,67,31/67,5.7,5.7,5.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.4866666666666666,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,592,5.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,806.0,806.0,795.0,APKT5A
TR-18087D0FAA,SR2,KT2A,GBK604201,SR2KT2A,2024-03-24,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1666666666666665,0.1585455152488986,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,7,1554.0,3,6,4,3,0.5714285714285714,0.42857142857142855,6,THERMAL,0.6365141682948128,4,0.6666666666666666,0.6666666666666666,1,1,2,3,6,0.16666666666666666,0.3333333333333333,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.425,0,0,0,0,[],[],[],[],False,True,False,,593,False,1,32,67,32/67,5.6,5.6,5.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.425,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,593,5.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,273.0,273.0,267.0,SR2KT2A
TR-56C7A6ACBC,SNO,KT6AA,11155008,SNOKT6AA,2023-11-27,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.5555555555555554,0.14516941046894258,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,10,1648.0,3,9,8,6,0.8,0.6,9,THERMAL,0.6365141682948128,6,0.6666666666666666,0.6666666666666666,1,2,1,6,9,0.2222222222222222,0.1111111111111111,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.384,0,0,0,0,[],[],[],[],False,True,False,,594,False,1,33,67,33/67,5.4,5.4,5.4,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.384,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,594,5.4,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,603.0,603.0,538.0,SNOKT6AA
TR-537B10491D,HH,KT3A,A1E69002T1,HHKT3A,2024-02-10,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.0,0.12079696708634886,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,9,1848.0,3,8,5,3,0.5555555555555556,0.3333333333333333,9,DISCHARGE,0.5297061990576545,7,0.7777777777777778,0.7777777777777778,3,3,3,2,8,0.375,0.375,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.376,0,0,0,0,[],[],[],[],False,True,True,23.392197125256672,595,False,1,34,67,34/67,5.3,5.3,5.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.376,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,595,5.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,864.0,864.0,857.0,HHKT3A
