transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-0FFA9DDEF2,NB,KT6A,103712,NBKT6A,2024-06-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.090909090909091,-0.15373482110351225,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,12,1602.0,3,11,7,5,0.5833333333333334,0.4166666666666667,9,DISCHARGE,0.34883209584303193,8,0.8888888888888888,0.1111111111111111,1,3,3,5,11,0.2727272727272727,0.2727272727272727,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.35,0,0,0,0,[],[],[],[],False,True,False,,596,False,1,35,67,35/67,5.1,5.1,5.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.35,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,596,5.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,393.0,393.0,391.0,NBKT6A
TR-D93659158B,SB,KT6A,275050219601,SBKT6A,2023-07-01,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.111111111111111,-0.40623834181798707,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,10,1486.0,3,9,7,3,0.7,0.3,8,DISCHARGE,0.37677016125643675,7,0.875,0.875,2,2,2,5,9,0.2222222222222222,0.2222222222222222,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.268,0,0,0,0,[],[],[],[],False,True,True,19.28542094455852,597,False,1,36,67,36/67,4.9,4.9,4.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.268,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,597,4.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,883.0,883.0,865.0,SBKT6A
TR-95569699EF,TS,KT1A,55013,TSKT1A,2024-03-04,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.4,0.004237852669280438,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,11,1815.0,3,10,9,5,0.8181818181818182,0.45454545454545453,9,DISCHARGE,0.6365141682948128,6,0.6666666666666666,0.6666666666666666,1,4,3,3,10,0.4,0.3,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.2408571428571429,0,0,0,0,[],[],[],[],False,True,False,,598,False,1,37,67,37/67,4.8,4.8,4.8,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.2408571428571429,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,598,4.8,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,439.0,439.0,439.0,TSKT1A
TR-58FAC7D545,BSP2,KT1AC,04900006,BSP2KT1AC,2024-04-20,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.04741891622354016,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,9,1454.0,3,8,3,1,0.3333333333333333,0.1111111111111111,8,THERMAL,0.6615632381579821,5,0.625,0.625,1,2,2,4,8,0.25,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.175,0,0,0,0,[],[],[],[],False,True,True,23.917864476386036,599,False,1,38,67,38/67,4.6,4.6,4.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.175,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,599,4.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,213.0,213.0,196.0,BSP2KT1AC
TR-D92A93C07B,YL1,KT3A,60494002,YL1KT3A,2023-07-14,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.8,0.11130481002323013,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,6,1560.0,3,5,3,1,0.5,0.16666666666666666,5,THERMAL,-0.0,5,1.0,1.0,5,3,2,0,5,0.6,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.1111111111111112,0,0,0,0,[],[],[],[],False,True,False,,600,False,1,39,67,39/67,4.5,4.5,4.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.1111111111111112,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,600,4.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,361.0,361.0,321.0,YL1KT3A
TR-C4E7F6ADA8,RE1,KT3A,91900020,RE1KT3A,2024-02-11,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7272727272727273,-0.09286461746960946,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,12,1800.0,3,11,5,3,0.4166666666666667,0.25,10,THERMAL,0.5004024235381879,8,0.8,0.2,2,3,2,6,11,0.2727272727272727,0.18181818181818182,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.1,0,0,0,0,[],[],[],[],False,True,True,18.46406570841889,601,False,1,40,67,40/67,4.3,4.3,4.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.1,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,601,4.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,297.0,297.0,297.0,RE1KT3A
TR-DBC94167BB,SO2,KT2A,5BK014202,SO2KT2A,2024-01-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.1,0.004912901061191803,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,11,1807.0,3,10,7,4,0.6363636363636364,0.36363636363636365,8,MIXED,0.6931471805599453,4,0.5,0.5,2,4,4,2,10,0.4,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.086,0,0,0,0,[],[],[],[],False,True,False,,602,False,1,41,67,41/67,4.1,4.1,4.1,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.086,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,602,4.1,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,404.0,404.0,401.0,SO2KT2A
TR-A20789BBBE,KA,KT4A,9816102101,KAKT4A,2024-03-03,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,2.3,-0.035612361302097585,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,11,1812.0,3,10,7,6,0.6363636363636364,0.5454545454545454,10,THERMAL,0.6108643020548935,7,0.7,0.7,3,3,2,5,10,0.3,0.2,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,603,True,4,42,67,42/67,4.0,4.0,4.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,603,4.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,488.0,488.0,482.0,KAKT4A
TR-B87B54A6E2,MM2,KT1A,528569,MM2KT1A,2023-03-12,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,0.20841672319503368,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,66.7,5,1387.0,3,4,1,1,0.2,0.2,5,THERMAL,0.6730116670092565,3,0.6,0.6,1,1,1,2,4,0.25,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,603,True,4,43,67,43/67,4.0,4.0,4.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,603,4.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,82.0,82.0,73.0,MM2KT1A
TR-DB8AC41D8F,SO2,KT3A,5BK014203,SO2KT3A,2024-01-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.7,0.07843188254006915,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,11,1807.0,3,10,4,3,0.36363636363636365,0.2727272727272727,8,MIXED,0.6931471805599453,4,0.5,0.5,1,3,4,3,10,0.3,0.4,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,23.917864476386036,603,True,4,44,67,44/67,4.0,4.0,4.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,603,4.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,409.0,409.0,406.0,SO2KT3A
TR-F0CFFCDCE7,RA,KT2A,T933027,RAKT2A,2023-09-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.75,-0.10547236887426671,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,5,1461.0,3,4,2,1,0.4,0.2,5,THERMAL,-0.0,5,1.0,1.0,5,2,1,1,4,0.5,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,603,True,4,45,67,45/67,4.0,4.0,4.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,603,4.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,550.0,550.0,441.0,RAKT2A
TR-9936664002,SN1,KT2A,890900051,SN1KT2A,2023-05-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,-0.5263219931098049,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,100.0,3,708.0,2,2,1,0,0.3333333333333333,0.0,3,THERMAL,-0.0,3,1.0,1.0,3,0,1,1,2,0.0,0.5,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,2.45,0,0,0,0,[],[],[],[],False,True,True,23.260780287474333,607,False,1,46,67,46/67,3.3,3.3,3.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|2|2.45,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,607,3.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,189.0,189.0,167.0,SN1KT2A
TR-8CD82B1CDB,PE,KT2A,5BA159009,PEKT2A,2024-02-02,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,-0.12906988325835214,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,9,1547.0,2,8,4,0,0.4444444444444444,0.0,9,DISCHARGE,0.6365141682948128,6,0.6666666666666666,0.3333333333333333,2,1,2,5,8,0.125,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.2,0,0,0,0,[],[],[],[],False,True,True,15.178644763860369,608,False,1,47,67,47/67,3.2,3.2,3.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|2|1.2,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,608,3.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,95.0,95.0,88.0,PEKT2A
TR-587310ED64,BSP2,KT1AA,04900004,BSP2KT1AA,2024-04-20,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,-0.17132189508566756,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,9,1454.0,2,8,4,0,0.4444444444444444,0.0,7,DISCHARGE,0.5982695885852573,5,0.7142857142857143,0.2857142857142857,1,1,1,6,8,0.125,0.125,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.15,0,0,0,0,[],[],[],[],False,True,True,23.917864476386036,609,False,1,48,67,48/67,3.0,3.0,3.0,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|2|1.15,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,609,3.0,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,225.0,225.0,201.0,BSP2KT1AA
TR-C9576A80E6,AT1,KT3A,9711292101,AT1KT3A,2024-01-26,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.25,0.18719427399977198,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,5,707.0,2,4,1,0,0.2,0.0,4,MIXED,0.6931471805599453,2,0.5,0.5,1,1,1,2,4,0.25,0.25,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,23.227926078028748,610,False,1,49,67,49/67,2.9,2.9,2.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|2|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,610,2.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,302.0,302.0,294.0,AT1KT3A
TR-5A22A3A9D9,TN500KV,KT1AC,608022,TN500KVKT1AC,2023-05-10,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,5.584638112288602e-16,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,4,186.0,1,3,0,0,0.0,0.0,3,DISCHARGE,0.6365141682948128,2,0.6666666666666666,0.6666666666666666,2,0,0,3,3,0.0,0.0,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,6.11088295687885,611,True,5,50,67,50/67,2.7,2.7,2.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,611,2.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,3.0,3.0,3.0,TN500KVKT1AC
TR-8B043939B8,RPS,KT2A,N422375,RPSKT2A,2023-11-16,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,-1.5754842597094746e-16,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.4040439227616416,0.8952054269499422,50.0,2,182.0,1,1,0,0,0.0,0.0,2,MIXED,0.6931471805599453,1,0.5,0.5,1,0,0,1,1,0.0,0.0,False,False,1,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,611,True,5,51,67,51/67,2.7,2.7,2.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,611,2.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,632.0,632.0,626.0,RPSKT2A
TR-91A7484D55,AY2,KT1A,8N5450T4,AY2KT1A,2024-01-25,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,-4.119800794067879e-17,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.7049880184705505,0.582310429488933,75.0,2,696.0,1,1,0,0,0.0,0.0,2,THERMAL,-0.0,2,1.0,1.0,1,0,0,1,1,0.0,0.0,False,False,1,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,611,True,5,52,67,52/67,2.7,2.7,2.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,611,2.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,381.0,381.0,378.0,AY2KT1A
TR-D0EDE819B3,BB,KT3A,3A430001,BBKT3A,2023-01-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,-7.045163028676275e-17,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,2,407.0,1,1,0,0,0.0,0.0,2,MIXED,0.6931471805599453,1,0.5,0.5,1,0,0,1,1,0.0,0.0,False,False,1,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,False,,611,True,5,53,67,53/67,2.7,2.7,2.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,611,2.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,109.0,109.0,109.0,BBKT3A
TR-DD6F72C6B3,TN500KV,KT1AB,608021,TN500KVKT1AB,2023-05-06,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,-2.3241492233898142e-16,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,5,246.0,1,4,0,0,0.0,0.0,3,DISCHARGE,-0.0,3,1.0,1.0,3,0,0,4,4,0.0,0.0,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,8.082135523613964,611,True,5,54,67,54/67,2.7,2.7,2.7,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,611,2.7,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,5.0,5.0,5.0,TN500KVKT1AB
