transformer_id,loc,name,ser,codetx,sample_day,transformer_overall_severity_level,transformer_overall_severity_label,transformer_overall_severity_score,overall_score_type,overall_score_formula,overall_score_is_weighted,overall_score_is_failure_probability,overall_score_history_is_bounded,history_mean_status_before_current,history_status_slope_per_year,history_status_slope_basis,maintenance_priority,maintenance_priority_ordinal,maintenance_priority_reason,maintenance_priority_is_weighted,maintenance_priority_score_type,critical_front_flag,critical_rule,critical_reference,critical_evidence_table,critical_evidence_gas,critical_evidence_ratio,current_fault,current_fault_group,fault_criticality_class,fault_criticality_source,fault_criticality_ordinal,fault_criticality_order_source,current_fault_posterior_max,current_fault_entropy,diagnostic_agreement_ratio,history_record_count,history_span_days,history_max_status_before_current,history_nonzero_status_record_count,history_abnormal_record_count,history_critical_record_count,history_abnormal_record_ratio,history_critical_record_ratio,history_fault_occurrence_count,history_dominant_fault,history_fault_entropy,history_dominant_fault_count,history_recurrent_fault_fraction,history_current_fault_recurrence_fraction,history_fault_persistence,history_worsening_transition_count,history_improving_transition_count,history_stable_transition_count,history_observed_transition_count,history_worsening_transition_ratio,history_improving_transition_ratio,history_has_observed_trend,single_record_transformer,history_data_sufficiency_level,current_standardized_exceedance,current_concentration_exceedance_ratio,current_delta_exceedance_ratio,current_rate_exceedance_ratio,current_status3_standardized_exceedance,current_delta_exceedance,current_standard_trigger_count,historical_max_standardized_exceedance,table1_exceed_count,table2_exceed_count,table3_exceed_count,table4_exceed_count,ieee_table1_exceeding_gases,ieee_table2_exceeding_gases,ieee_table3_exceeding_gases,ieee_table4_exceeding_gases,ieee_confirmation_required,ieee_delta_available,ieee_rate_available,ieee_rate_span_months,rank,rank_tie,rank_group_size,severity_rank_within_class,severity_class_size,severity_rank_text,rank_percentile,relative_fleet_rank_percentile,fleet_rank_percentile,priority_score,priority_score_type,severity_priority_score_type,severity_evidence_vector,ranking_policy,ranking_current_status_dominates,ranking_history_is_tie_break_context,transformer_overall_severity_score_basis,ranking_is_weighted,ranking_is_health_score,ranking_uses_record_count_as_severity,ranking_uses_fault_criticality_as_severity,ranking_uses_fault_criticality_as_tie_break,recommended_action,maintenance_priority_rank,maintenance_priority_rank_percentile,pareto_dominance_count,pareto_front,pareto_interpretation,tdcg,tdcg_raw,tdcg_recalc,source_transformer_id
TR-055A6A3159,PDG,KT2AC,8444654,PDGKT2AC,2024-04-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,55,67,55/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,353.0,353.0,353.0,PDGKT2AC
TR-29F4BD1B78,UD3,KT2A,xxxx4,UD3KT2A,2024-03-31,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,56,67,56/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,8.0,8.0,8.0,UD3KT2A
TR-5EFAD9408E,PHT,KT1A,7128901601,PHTKT1A,2024-03-08,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,57,67,57/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,30.0,30.0,30.0,PHTKT1A
TR-6E813AD5BC,PDG,KT2AB,8444653,PDGKT2AB,2024-04-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,58,67,58/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,354.0,354.0,354.0,PDGKT2AB
TR-A0D1561DF6,UD3,KT1A,xxxx3,UD3KT1A,2024-03-31,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,59,67,59/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,10.0,10.0,10.0,UD3KT1A
TR-C4F03C96BB,PDG,KT2AA,8444652,PDGKT2AA,2024-04-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,50.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,60,67,60/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,445.0,445.0,445.0,PDGKT2AA
TR-DCC0BF5115,UD3,KT3A,xxxx5,UD3KT3A,2024-04-01,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,PD,DISCHARGE,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.31278892770290084,0.9452065461797944,0.0,1,0.0,0,0,0,0,0.0,0.0,1,DISCHARGE,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,61,67,61/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,13.0,13.0,13.0,UD3KT3A
TR-EDF8F76C43,SR3,KT1A,136698,SR3KT1A,2021-12-04,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,T1,THERMAL,LOWER_URGENCY,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",2,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.34118996190698797,0.8710599467154833,50.0,1,0.0,0,0,0,0,0.0,0.0,1,THERMAL,-0.0,1,1.0,1.0,1,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,616,True,8,62,67,62/67,1.9,1.9,1.9,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|2|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,616,1.9,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,9.0,9.0,6.0,SR3KT1A
TR-CD9CF116B9,PDG,KT1AA,01900067,PDGKT1AA,2024-04-21,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5,-0.13298146745623513,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,100.0,13,1863.0,3,12,5,1,0.38461538461538464,0.07692307692307693,7,DISCHARGE,0.410116318288409,6,0.8571428571428571,0.0,1,2,2,8,12,0.16666666666666666,0.16666666666666666,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.4,0,0,0,0,[],[],[],[],False,True,True,19.08829568788501,624,False,1,63,67,63/67,0.6,0.6,0.6,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|0|0|0|0|3|1.4,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,624,0.6,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,169.0,169.0,169.0,PDGKT1AA
TR-03411D8B99,BI2,KT2A,9711290105,BI2KT2A,2024-05-25,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.5714285714285714,0.319774185521903,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,100.0,8,1299.0,3,7,3,1,0.375,0.125,6,MIXED,0.6931471805599453,3,0.5,0.0,1,2,2,3,7,0.2857142857142857,0.2857142857142857,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,15.408624229979466,625,False,1,64,67,64/67,0.5,0.5,0.5,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|0|0|0|0|3|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,625,0.5,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,14.0,14.0,7.0,BI2KT2A
TR-F95C32E80A,TN500KV,KT1AA,607025,TN500KVKT1AA,2023-05-10,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,1.0,9.986319432501793e-17,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,100.0,9,493.0,1,8,0,0,0.0,0.0,4,MIXED,0.6931471805599453,2,0.5,0.0,1,0,0,8,8,0.0,0.0,True,False,2,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,True,True,15.770020533880903,626,False,1,65,67,65/67,0.3,0.3,0.3,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|0|0|0|0|1|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,626,0.3,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,2.0,2.0,2.0,TN500KVKT1AA
TR-46096FDF19,PHT,KT3A,xxxx2,PHTKT3A,2024-02-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,100.0,1,0.0,0,0,0,0,0.0,0.0,0,ABSTAIN,,0,,,0,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,627,True,2,66,67,66/67,0.2,0.2,0.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|0|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,627,0.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,10.0,10.0,10.0,PHTKT3A
TR-BC7AA81D6D,PHT,KT2A,xxxx1,PHTKT2A,2024-02-22,1,STATUS_1,1.0,IEEE_ORDINAL_CURRENT_STATUS,current IEEE status (0..3),False,False,False,,,elapsed_calendar_years,STATUS_1,1,IEEE Status 1 is the current condition class. Routine surveillance is indicated; fleet rank is still reported for comparison.,False,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,False,NOT_USED,No additional severity class is created; IEEE Status 1/2/3 remain the condition classes.,NONE,,1.0,ABSTAIN,ABSTAIN,UNKNOWN,"Qualitative fault-context layer informed by the IEC/Duval DGA fault taxonomy and transformer diagnostic literature: D2/high-energy discharge, T3/high-temperature thermal faults, and cellulose/carbonization are highest-concern fault contexts; stray gassing is retained as the lowest non-normal fault evidence. This is an ordinal tie-break context, not a numeric severity weight, failure probability, or override of IEEE C57.104-2019 DGA Status.",0,Source-backed ordinal DGA fault-context order for ranking tie-breaks only: D2/T3/cellulose-carbonization > D1/T2/mixed > PD/T1/oil-thermal > S/stray-gassing > normal/abstain. It is not a weighted severity formula.,0.14285714285714288,1.0000000000000004,0.0,1,0.0,0,0,0,0,0.0,0.0,0,ABSTAIN,,0,,,0,0,0,0,0,,,False,True,0,1.0,1.0,1.0,1.0,1.0,0,0,1.0,0,0,0,0,[],[],[],[],False,False,False,,627,True,2,67,67,67/67,0.2,0.2,0.2,,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,UNWEIGHTED_LEXICOGRAPHIC_EVIDENCE_ORDER,1|1.0|1.0|1.0|0|0|0|0|0|0|1.0,current IEEE status; current concentration exceedance ratio; current rate exceedance ratio; current delta exceedance ratio; independent IEEE trigger-table count; source-backed fault criticality tie-break; per-table exceedance counts; historical maximum IEEE status; historical maximum concentration exceedance. No numeric weighting.,True,True,"Current IEEE C57.104-2019 condition status only; historical evidence is retained as explicit fields and used as lexicographic tie-break context, not as an arbitrary weighted sum.",False,False,False,False,True,STATUS_1_ROUTINE_DGA_SURVEILLANCE,627,0.2,0,False,Compatibility field only; maintenance order uses the documented unweighted lexicographic evidence vector.,9.0,9.0,9.0,PHTKT2A
